Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje01,acb & vcb maintenance,1,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje01,active power 10m filter limit.,4,auto reset,4,bhatkheda
dje01,anemometer 1 measurement error.,2,auto reset,1,bhatkheda
dje01,anemometer 1 measurement error.,2,replaced anemometer usable one restored wtg,1,bhatkheda
dje01,anemometer 2 communication warning.,1,replaced anemometer,1,bhatkheda
dje01,anemometer 2 measurement error.,5,auto reset,2,bhatkheda
dje01,anemometer 2 measurement error.,5,wtg reset restored,3,bhatkheda
dje01,blade 1: big deviations model (inside hysteresis).,23,auto reset,12,bhatkheda
dje01,blade 1: big deviations model (inside hysteresis).,23,reboot & restored wtg,2,bhatkheda
dje01,blade 1: big deviations model (inside hysteresis).,23,wtg reset & restored,2,bhatkheda
dje01,blade 1: big deviations model (inside hysteresis).,23,wtg reset restored,3,bhatkheda
dje01,blade 1: big deviations model (inside hysteresis).,23,wtg reset restored.,4,bhatkheda
dje01,blade 1: communication failure (slave master operational state guarding error).,2,auto reset,1,bhatkheda
dje01,blade 1: communication failure (slave master operational state guarding error).,2,wtg reset restored,1,bhatkheda
dje01,blade 1: diagnosis voltage range.,2,auto reset,2,bhatkheda
dje01,blade 2: communication failure (slave master operational state guarding error).,1,wtg reset restored,1,bhatkheda
dje01,blade 2: diagnosis voltage range.,3,checked capacitor & supply cable,3,bhatkheda
dje01,blade 2: fan (no feedback fuse blown).,1,attend warning error,1,bhatkheda
dje01,blade 2: minimum dc-link voltage reached report immediately error.,1,reset,1,bhatkheda
dje01,blade 3: blade grid loss (udc near battery voltage).,2,found blade 3 power supply cable faulty replaced also activity nosecone & hardware checking found ok,2,bhatkheda
dje01,blade 3: blade state plausibility.,12,auto reset,1,bhatkheda
dje01,blade 3: blade state plausibility.,12,wtg reset & restored wtg,2,bhatkheda
dje01,blade 3: blade state plausibility.,12,wtg restoration work progress,9,bhatkheda
dje01,blade 3: communication failure (slave master operational state guarding error).,59,attend,3,bhatkheda
dje01,blade 3: communication failure (slave master operational state guarding error).,59,attended restored,1,bhatkheda
dje01,blade 3: communication failure (slave master operational state guarding error).,59,auto reset,4,bhatkheda
dje01,blade 3: communication failure (slave master operational state guarding error).,59,checked blade 3 pitch convertor & connection,1,bhatkheda
dje01,blade 3: communication failure (slave master operational state guarding error).,59,checked communication cable & hurting connector hub cabinet,1,bhatkheda
dje01,blade 3: communication failure (slave master operational state guarding error).,59,checked communication cable nc cabinet ovp panel & hub cabinet,1,bhatkheda
dje01,blade 3: communication failure (slave master operational state guarding error).,59,checked hurting connector pitch motor & blade proximity sensor,1,bhatkheda
dje01,blade 3: communication failure (slave master operational state guarding error).,59,replaced communication cable ovp paenl sc 410 cabinet also checked harting connector hub cabinet,27,bhatkheda
dje01,blade 3: communication failure (slave master operational state guarding error).,59,replaced communication cable ovp panel hc 420 cabinet,4,bhatkheda
dje01,blade 3: communication failure (slave master operational state guarding error).,59,wtg reset restored,10,bhatkheda
dje01,blade 3: communication failure (slave master operational state guarding error).,59,wtg restoration work progress,5,bhatkheda
dje01,blade 3: communication failure (slave master operational state guarding error).,59,wtg restoration work progress wtg restoration work progress,1,bhatkheda
dje01,blade 3: ips active feathering position.,3,check & found blade no.3 safety chain relay 8k6 nutrual cable loosed corrected,3,bhatkheda
dje01,blade 3: ips active wrong area.,1,auto reset,1,bhatkheda
dje01,blade bearing lubrication maintenance state.,3,reboot & restored wtg,1,bhatkheda
dje01,blade bearing lubrication maintenance state.,3,reboot & restored wtg (delay due scada park hang),1,bhatkheda
dje01,blade bearing lubrication maintenance state.,3,reboot reset,1,bhatkheda
dje01,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje01,blade teeth lubrication maintenance state.,17,reboot & restored wtg,12,bhatkheda
dje01,blade teeth lubrication maintenance state.,17,reboot restored wtg,5,bhatkheda
dje01,blade teeth lubrication maintenance state. blade teeth lubrication maintenance state.,1,reboot restored wtg,1,bhatkheda
dje01,breakdown maintenance,3,2.30 mw transformer replaced,1,bhatkheda
dje01,breakdown maintenance,3,wtg stoped transformer oil leakage arresting work,1,bhatkheda
dje01,breakdown maintenance,3,wtg stopped transformer oil leakage arresting work,1,bhatkheda
dje01,converter cooling water heat exchanger fan 1 overload switch open/tripped.,1,wtg stopped attending warning,1,bhatkheda
dje01,converter system fault active.,8,auto reset,7,bhatkheda
dje01,converter system fault active.,8,reset & restored,1,bhatkheda
dje01,converter system handshake timeout exception.,18,auto reset,11,bhatkheda
dje01,converter system handshake timeout exception.,18,checked & tighting connections asim board,1,bhatkheda
dje01,converter system handshake timeout exception.,18,reboot & restored wtg,1,bhatkheda
dje01,converter system handshake timeout exception.,18,wtg reset restored,4,bhatkheda
dje01,converter system handshake timeout exception.,18,wtg reset restored.,1,bhatkheda
dje01,convertor system communication handshake fault.,31,auto reset,10,bhatkheda
dje01,convertor system communication handshake fault.,31,reboot & restored wtg,1,bhatkheda
dje01,convertor system communication handshake fault.,31,reset restore wtg,1,bhatkheda
dje01,convertor system communication handshake fault.,31,wtg reset & restored wtg,4,bhatkheda
dje01,convertor system communication handshake fault.,31,wtg reset restored,6,bhatkheda
dje01,convertor system communication handshake fault.,31,wtg reset restored.,9,bhatkheda
dje01,convertor system fault active.,3,wtg reset restored,3,bhatkheda
dje01,customer request,5,feeder shutdown taken lws maintenance customer.,1,bhatkheda
dje01,customer request,5,wtg restoration work progress (dje46 transformer shifted location),1,bhatkheda
dje01,customer request,5,wtg restoration work progress (transformer shifting & loading dje46),1,bhatkheda
dje01,customer request,5,wtg stopped customer internal audit work done restored wtg,1,bhatkheda
dje01,customer request,5,wtg stopped customer visual blade inspection work,1,bhatkheda
dje01,customer request uss abc inspection,1,wtg stopped customer inspection work,1,bhatkheda
dje01,customer stoppage,3,wtg stopped customer audit work,2,bhatkheda
dje01,customer stoppage,3,wtg stopped customer uss inspection work,1,bhatkheda
dje01,dbr energy consumed.,1,auto reset,1,bhatkheda
dje01,detected grid state converter faulted ok.,12,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje01,detected grid state converter faulted ok.,12,auto reset grid voltage ok.,1,bhatkheda
dje01,detected grid state converter faulted ok.,12,checked & found pm3000 faulty & material available,1,bhatkheda
dje01,detected grid state converter faulted ok.,12,found vcb tripped common fault & prv checked related circuit found ok vcb charged & restored wtg,1,bhatkheda
dje01,detected grid state converter faulted ok.,12,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje01,detected grid state converter faulted ok.,12,found vcb tripped due oil leakage lt bushing stud oil leakage arrested lt stud & 40 ltr oil top-up done,1,bhatkheda
dje01,detected grid state converter faulted ok.,12,replaced 550 amp fuse also checked related circuit found ok,2,bhatkheda
dje01,detected grid state converter faulted ok.,12,replaced uss acb housing & clean jaw also clean acb cabinet,1,bhatkheda
dje01,detected grid state converter faulted ok.,12,wtg reset & restored wtg,1,bhatkheda
dje01,detected grid state converter faulted ok.,12,wtg restoration work progress,1,bhatkheda
dje01,detected grid state converter faulted ok.,12,wtg stopped 6:12,1,bhatkheda
dje01,deviation active demanded power high.,1,auto reset,1,bhatkheda
dje01,earth fault,1,feeder charged,1,bhatkheda
dje01,encoder rate alarms exceeded treshold.,3,attend,1,bhatkheda
dje01,encoder rate alarms exceeded treshold.,3,replaced 02 no. generator earthing brush,1,bhatkheda
dje01,encoder rate alarms exceeded treshold.,3,wtg reset restored,1,bhatkheda
dje01,external shutdown,2,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje01,external shutdown,2,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje01,fault synchronization line side filters.,1,wtg reset restored,1,bhatkheda
dje01,feeder 3 tripped earthfault,2,feeder restored,2,bhatkheda
dje01,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
dje01,feeder shutdown ofc cable stringing & tree cutting work.,1,feeder charged (ofc cable fixing work done),1,bhatkheda
dje01,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
dje01,feeder tripped e/f,29,earth fault,2,bhatkheda
dje01,feeder tripped e/f,29,feeder charge,1,bhatkheda
dje01,feeder tripped e/f,29,feeder charged,23,bhatkheda
dje01,feeder tripped e/f,29,feeder restored,1,bhatkheda
dje01,feeder tripped e/f,29,line patrolling,1,bhatkheda
dje01,feeder tripped e/f,29,line patrolling observed bird fault removed,1,bhatkheda
dje01,feeder tripped o/c,6,feeder charged,6,bhatkheda
dje01,feeder03- tripped e/f,1,feeder charged,1,bhatkheda
dje01,fuse yaw motor brake open.,4,attend,1,bhatkheda
dje01,fuse yaw motor brake open.,4,converter healthcheck alarm.,1,bhatkheda
dje01,fuse yaw motor brake open.,4,found 16f5 mcb auxiliary feedback contract malfunctioning corrected also blade 1 capacitor cable connections tighting properly,1,bhatkheda
dje01,fuse yaw motor brake open.,4,replaced 06 amp plc relay nc cabinet,1,bhatkheda
dje01,gear box inspection,4,attend,1,bhatkheda
dje01,gear box inspection,4,replaced gearbox radiator,1,bhatkheda
dje01,gear box inspection,4,wtg stopped gear box inspection work,2,bhatkheda
dje01,gearbox oil offline filter clogged.,1,attended restored,1,bhatkheda
dje01,gearbox oil offline filter feedback match demand.,1,wtg reset restored.,1,bhatkheda
dje01,gearbox oil pump overload switch open/tripped.,4,attend,2,bhatkheda
dje01,gearbox oil pump overload switch open/tripped.,4,checked & found gearbox online pump motor faulty replaced,1,bhatkheda
dje01,gearbox oil pump overload switch open/tripped.,4,found gearbox oil pump mpcb tripped nc cabinet checked motor connection & winding hold mpcb,1,bhatkheda
dje01,generator cooling slipring fan overload switch 1 open/tripped.,2,reboot restart,1,bhatkheda
dje01,generator cooling slipring fan overload switch 1 open/tripped.,2,replaced generator slip ring fan,1,bhatkheda
dje01,generator cooling slipring fan overload switch 2 open/tripped.,5,reboot & restored wtg,1,bhatkheda
dje01,generator cooling slipring fan overload switch 2 open/tripped.,5,reboot restored wtg,1,bhatkheda
dje01,generator cooling slipring fan overload switch 2 open/tripped.,5,replaced generator slip ring fan,1,bhatkheda
dje01,generator cooling slipring fan overload switch 2 open/tripped.,5,replaced generator slipring fan,1,bhatkheda
dje01,generator cooling slipring fan overload switch 2 open/tripped.,5,wtg restoration work progress,1,bhatkheda
dje01,generator inspection,1,wtg stopped generator inspection work done restored wtg.,1,bhatkheda
dje01,generator side hardware detected over-current fault phase a.,9,attend,1,bhatkheda
dje01,generator side hardware detected over-current fault phase a.,9,replaced 04 nos. generator power carbon brush also cleaned slip ring & checked slip ring fan,3,bhatkheda
dje01,generator side hardware detected over-current fault phase a.,9,replaced 04 nos. generator power carbon brushes,1,bhatkheda
dje01,generator side hardware detected over-current fault phase a.,9,replaced 12 nos. generator power carbon brushes & 02 nos. earthing carbon brushes new one,1,bhatkheda
dje01,generator side hardware detected over-current fault phase a.,9,replaced slip ring drum,1,bhatkheda
dje01,generator side hardware detected over-current fault phase a.,9,restored wtg,2,bhatkheda
dje01,generator side hardware detected over-current fault phase b.,3,attend,1,bhatkheda
dje01,generator side hardware detected over-current fault phase b.,3,replaced 04 nos. usable generator power carbon brushes & cleaned generator slip ring,1,bhatkheda
dje01,generator side hardware detected over-current fault phase b.,3,wtg reset & restored wtg,1,bhatkheda
dje01,generator side hardware detected over-current fault phase c.,1,replaced generator power brushes set (12 nos.) spring new one also cleaned generator slip ring drum restored wtg,1,bhatkheda
dje01,generator speed measurement deviation warning convertor plc.,1,wtg reset restored,1,bhatkheda
dje01,grid loss,10,auto reset grid voltage ok.,2,bhatkheda
dje01,grid loss,10,due heavy jerk,1,bhatkheda
dje01,grid loss,10,replaced power transformer (2.3 mva),2,bhatkheda
dje01,grid loss,10,uss power transformer lv acb 16 no. cable replaced & top 70 ltr.,1,bhatkheda
dje01,grid loss,10,wtg auto rested grid normalization,2,bhatkheda
dje01,grid loss,10,wtg restoration work progress,1,bhatkheda
dje01,grid loss,10,wtg stopped due oil leakage transformer lv box & work progress,1,bhatkheda
dje01,grid loss grid loss,1,auto reset grid voltage ok.,1,bhatkheda
dje01,grid voltage ok.,14,attend,4,bhatkheda
dje01,grid voltage ok.,14,auto reset,1,bhatkheda
dje01,grid voltage ok.,14,checked dry transformer & found cable burn energy meter repaired cable,1,bhatkheda
dje01,grid voltage ok.,14,checked power cable transformer uss acb,1,bhatkheda
dje01,grid voltage ok.,14,due heavy jerk feeder,1,bhatkheda
dje01,grid voltage ok.,14,found vcb tripped current & earth fault due acb flash cleaned uss acb cabinet & fabricate new busbar fixed cabinet,1,bhatkheda
dje01,grid voltage ok.,14,internal isolator-b open feeder-3 heavy jerk observed,1,bhatkheda
dje01,grid voltage ok.,14,replaced cable dry transformer panel contactor engery meter,1,bhatkheda
dje01,grid voltage ok.,14,wtg auto rested grid normalization,1,bhatkheda
dje01,grid voltage ok.,14,wtg restoration work progress,2,bhatkheda
dje01,gsc igbt temperature error limit.,9,attended restored,1,bhatkheda
dje01,gsc igbt temperature error limit.,9,checked & found pm3000 failure & work progress,1,bhatkheda
dje01,gsc igbt temperature error limit.,9,checked & found pm3000 faulty & material available,1,bhatkheda
dje01,gsc igbt temperature error limit.,9,checked & found pm3000 faulty & material available.,4,bhatkheda
dje01,gsc igbt temperature error limit.,9,replaced pm3000,1,bhatkheda
dje01,gsc igbt temperature error limit.,9,wtg restoration work progress,1,bhatkheda
dje01,gsc zero-sequence current peak high,3,checked & found power carbon brushes stuck cleaned generator slip ring,2,bhatkheda
dje01,gsc zero-sequence current peak high,3,wtg restoration work progress,1,bhatkheda
dje01,hub healthcheck alarm.,1,wtg reset restored,1,bhatkheda
dje01,hub healthcheck timeout.,2,wtg reset restored,2,bhatkheda
dje01,hub healthcheck: blade 1 voltage measurement ubat - udc deviation high,6,auto reset,5,bhatkheda
dje01,hub healthcheck: blade 1 voltage measurement ubat - udc deviation high,6,reboot & restored wtg,1,bhatkheda
dje01,hydraulic brake pressure reduced range.,1,reset restore wtg,1,bhatkheda
dje01,internal shutdown,36,220/33kv substation yearly maintenance work,1,bhatkheda
dje01,internal shutdown,36,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje01,internal shutdown,36,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje01,internal shutdown,36,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje01,internal shutdown,36,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
dje01,internal shutdown,36,feeder shutdown taken customer relay testing work,1,bhatkheda
dje01,internal shutdown,36,feeder shutdown taken customer tree cutting work,2,bhatkheda
dje01,internal shutdown,36,feeder shutdown taken customer tvm meter replacing work,1,bhatkheda
dje01,internal shutdown,36,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje01,internal shutdown,36,feeder shutdown taken jumper binding work,1,bhatkheda
dje01,internal shutdown,36,feeder shutdown taken lws maintenance customer,2,bhatkheda
dje01,internal shutdown,36,feeder shutdown taken lws maintenance customer.,4,bhatkheda
dje01,internal shutdown,36,internal feeder shutdown taken customer ofc work,1,bhatkheda
dje01,internal shutdown,36,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
dje01,internal shutdown,36,internal shutdown taken customer,1,bhatkheda
dje01,internal shutdown,36,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje01,internal shutdown,36,internal shutdown taken customer conductor replacement work,1,bhatkheda
dje01,internal shutdown,36,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
dje01,internal shutdown,36,internal shutdown taken customer ht tape insulation work,1,bhatkheda
dje01,internal shutdown,36,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje01,internal shutdown,36,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje01,internal shutdown,36,internal shutdown taken customer ofc cable stringing work,1,bhatkheda
dje01,internal shutdown,36,internal shutdown taken customer ofc laying work,1,bhatkheda
dje01,internal shutdown,36,internal shutdown taken customer ofc work,1,bhatkheda
dje01,internal shutdown,36,shutdown taken customer feeder-2 suspension insulator fixing work,1,bhatkheda
dje01,internal shutdown,36,shutdown taken mpptcl 220kv line stringing work,1,bhatkheda
dje01,internal shutdown,36,wtg isolator open customer lws maintenance work,1,bhatkheda
dje01,internal shutdown,36,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje01,internal shutdown,36,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
dje01,internal shutdown-feeder 03,1,shutdown taken customer internal line maintenance work,1,bhatkheda
dje01,line side convertor zero sequence fault.,16,auto reset,14,bhatkheda
dje01,line side convertor zero sequence fault.,16,reboot & restored wtg,2,bhatkheda
dje01,lsc igbt temperature error limit.,6,checked & found pm3000 failure & work progress,3,bhatkheda
dje01,lsc igbt temperature error limit.,6,replaced pm3000,3,bhatkheda
dje01,manual stop,6,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje01,manual stop,6,acb & vcb testing maintenance work,1,bhatkheda
dje01,manual stop,6,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje01,manual stop,6,wtg stopped blade repairing work,2,bhatkheda
dje01,manual stop,6,wtg stopped erp data taken & critical points chekcing work,1,bhatkheda
dje01,modification,3,new plc software version 2.4.0 updated work done,1,bhatkheda
dje01,modification,3,wtg stopped ngcc software updated work done,2,bhatkheda
dje01,nacelle cabinet +3nca200 ups module alarm.,31,auto reset,8,bhatkheda
dje01,nacelle cabinet +3nca200 ups module alarm.,31,checked & tighting ups feedback connections properly,1,bhatkheda
dje01,nacelle cabinet +3nca200 ups module alarm.,31,nacelle cabinet +3nca200 ups module alarm.,2,bhatkheda
dje01,nacelle cabinet +3nca200 ups module alarm.,31,reboot & restored wtg,1,bhatkheda
dje01,nacelle cabinet +3nca200 ups module alarm.,31,wtg reset & restored wtg,1,bhatkheda
dje01,nacelle cabinet +3nca200 ups module alarm.,31,wtg reset restored,18,bhatkheda
dje01,nacelle inspection,1,wtg stopped anemometer replacement new one also activity winch door fixing work,1,bhatkheda
dje01,nacelle rotation overspeed.,1,wtg reset restored.,1,bhatkheda
dje01,natural calamity,1,auto reseted (high wind),1,bhatkheda
dje01,non plausible pitch state difference.,6,auto reset,3,bhatkheda
dje01,non plausible pitch state difference.,6,reboot restored wtg,1,bhatkheda
dje01,non plausible pitch state difference.,6,wtg reset & restored wtg,1,bhatkheda
dje01,non plausible pitch state difference.,6,wtg reset restored,1,bhatkheda
dje01,offset tower-vibration sensor drivetrain direction error limit,15,reboot & restored wtg,6,bhatkheda
dje01,offset tower-vibration sensor drivetrain direction error limit,15,replaced acceleration sensor usable one,3,bhatkheda
dje01,offset tower-vibration sensor drivetrain direction error limit,15,wtg reset restored,6,bhatkheda
dje01,pitch started capacitor state hysteresis charge,5,auto reset,3,bhatkheda
dje01,pitch started capacitor state hysteresis charge,5,wtg reset restored,2,bhatkheda
dje01,pitch started wrong capacitor state.,11,auto reset,4,bhatkheda
dje01,pitch started wrong capacitor state.,11,reboot & restored wtg,1,bhatkheda
dje01,pitch started wrong capacitor state.,11,wtg reset & restored wtg,1,bhatkheda
dje01,pitch started wrong capacitor state.,11,wtg reset restored,3,bhatkheda
dje01,pitch started wrong capacitor state.,11,wtg reset restored.,2,bhatkheda
dje01,plc offline,1,reboot restored wtg,1,bhatkheda
dje01,preventive maintenance,28,attend,5,bhatkheda
dje01,preventive maintenance,28,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
dje01,preventive maintenance,28,wtg stopped half yearly preventive maintenance work done,3,bhatkheda
dje01,preventive maintenance,28,wtg stopped half yearly uss maintenance work done,4,bhatkheda
dje01,preventive maintenance,28,wtg stopped uss vcb,1,bhatkheda
dje01,preventive maintenance,28,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje01,preventive maintenance,28,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
dje01,preventive maintenance,28,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
dje01,preventive maintenance,28,wtg stopped visual maintenance work done,3,bhatkheda
dje01,preventive maintenance,28,wtg stopped yearly preventive maintenance also activity winch testing & climb assist checking & inspection work done,1,bhatkheda
dje01,preventive maintenance,28,wtg stopped yearly preventive maintenance work done,2,bhatkheda
dje01,preventive maintenance,28,wtg stopped yearly uss maintenance also activity acb & vcb testing work done,1,bhatkheda
dje01,preventive maintenance,28,wtg stopped yearly uss maintenance work,2,bhatkheda
dje01,preventive maintenance,28,wtg stopped yearly wtg maintenance work,1,bhatkheda
dje01,scada disconnected,1,scada disconnected due dje14 uss hypm work,1,bhatkheda
dje01,section isolator open,4,feeder-3 internal isolator open customer line maintenance work work completed isolator closed & restored wtg,1,bhatkheda
dje01,section isolator open,4,wtg internal isolator feeder-3 section-b open customer cable removed work uup30,1,bhatkheda
dje01,section isolator open,4,wtg internal isolator open customer wind mass cable laying work,1,bhatkheda
dje01,section isolator open,4,wtg stopped customer pole repairing work,1,bhatkheda
dje01,send mail task failed.,1,reboot restored wtg,1,bhatkheda
dje01,slc: pitch actuator supervision module error state.,4,reboot & restored wtg,2,bhatkheda
dje01,slc: pitch actuator supervision module error state.,4,wtg reset restored,2,bhatkheda
dje01,slc: speed monitoring pitch stop.,1,checked & tighting connection pnoz relay setting,1,bhatkheda
dje01,slc: speed monitoring relay internal error.,4,attend & reset,1,bhatkheda
dje01,slc: speed monitoring relay internal error.,4,checked connection rotor encoder & speed monitoring relay,2,bhatkheda
dje01,slc: speed monitoring relay internal error.,4,replaced speed monitoring relay configuration setting done also replaced generator slip ring fan,1,bhatkheda
dje01,slc: speed supervision module error state.,3,checked related circuit & feedback connections,2,bhatkheda
dje01,slc: speed supervision module error state.,3,wtg restoration work progress,1,bhatkheda
dje01,slc: tower vibration switch tripped.,2,wtg reset restored,2,bhatkheda
dje01,special activity,15,replaced pt100 sensor,1,bhatkheda
dje01,special activity,15,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
dje01,special activity,15,wtg stopped checking power curve & anemometer setting done,2,bhatkheda
dje01,special activity,15,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje01,special activity,15,wtg stopped fr paint checking apply power cable,1,bhatkheda
dje01,special activity,15,wtg stopped generator below(duct) cover fitting work also plc & covertor ngcc sotfware updated,1,bhatkheda
dje01,special activity,15,wtg stopped power cable inspection bottom top & cc100 panel termination tighting work done,1,bhatkheda
dje01,special activity,15,wtg stopped power curve deviation analysis purpose,3,bhatkheda
dje01,special activity,15,wtg stopped power transformer tap setting done,1,bhatkheda
dje01,special activity,15,wtg stopped uss power transformer tap changing work,1,bhatkheda
dje01,special activity,15,wtg stopped yaw drive torquing work done,1,bhatkheda
dje01,special activity - blade lps resistance measurement & inspection,9,attend,2,bhatkheda
dje01,special activity - blade lps resistance measurement & inspection,9,attended,1,bhatkheda
dje01,special activity - blade lps resistance measurement & inspection,9,wtg stopped blade cleaning work,1,bhatkheda
dje01,special activity - blade lps resistance measurement & inspection,9,wtg stopped blade cleaning work also blade lps resistance measurement work done,1,bhatkheda
dje01,special activity - blade lps resistance measurement & inspection,9,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje01,special activity - blade lps resistance measurement & inspection,9,wtg stopped blade lps resistance measurement work done,2,bhatkheda
dje01,special activity - blade lps resistance measurement & inspection,9,wtg stopped blade repairing work,1,bhatkheda
dje01,special activity - repeated error rectification,1,"wtg stopped attending warning ""gearbox oil filter 75% clogged."" replaced gearbox on-line oil filter also activity audit pending point compliance work done",1,bhatkheda
dje01,special activity - software updation modification,13,attend,1,bhatkheda
dje01,special activity - software updation modification,13,new plc software version 2.4.1 & sineax software updated work done,1,bhatkheda
dje01,special activity - software updation modification,13,wtg stopped anemometer earthing ft sensor wiring tb modification,2,bhatkheda
dje01,special activity - software updation modification,13,wtg stopped cmm kit installation (emi filter) & modification drain top 40 ltr.,1,bhatkheda
dje01,special activity - software updation modification,13,wtg stopped parameter setting work,2,bhatkheda
dje01,special activity - software updation modification,13,wtg stopped plc software updation power booster,1,bhatkheda
dje01,special activity - software updation modification,13,wtg stopped power booster up-gradation work,1,bhatkheda
dje01,special activity - software updation modification,13,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,1,bhatkheda
dje01,special activity - software updation modification,13,wtg stopped power booster work done,2,bhatkheda
dje01,special activity - software updation modification,13,wtg stopped software parameter checking work done,1,bhatkheda
dje01,special activity - uss yard inspection,8,2.30 mva transformer replacement work done,1,bhatkheda
dje01,special activity - uss yard inspection,8,wtg stopped oil leakage lv side transformer arrested also applied 3m tape apply power cable,1,bhatkheda
dje01,special activity - uss yard inspection,8,wtg stopped uss acb cabinet cooling fan fixing work,1,bhatkheda
dje01,special activity - uss yard inspection,8,wtg stopped uss acb cabinet inspection work & recrimping power cable lug & sleeve applied also recrimping lug convertor cabinet,1,bhatkheda
dje01,special activity - uss yard inspection,8,wtg stopped uss acb cable checked & replaced 03 nos. power cable lug uss acb panel,1,bhatkheda
dje01,special activity - uss yard inspection,8,wtg stopped uss inspection work,2,bhatkheda
dje01,special activity - uss yard inspection,8,wtg stopped uss yard inspection work,1,bhatkheda
dje01,special activity - wtg critical points checking,16,attend,1,bhatkheda
dje01,special activity - wtg critical points checking,16,wtg stopped audit pending point compliance also activity visual wtg pm work done,1,bhatkheda
dje01,special activity - wtg critical points checking,16,wtg stopped blade cleaning work done restored wtg,1,bhatkheda
dje01,special activity - wtg critical points checking,16,wtg stopped ccu unit radiator cover fixing work done restored wtg,1,bhatkheda
dje01,special activity - wtg critical points checking,16,wtg stopped convertor cabinet inspection work,1,bhatkheda
dje01,special activity - wtg critical points checking,16,wtg stopped gearbox bearing temperature sensor connection checking work,1,bhatkheda
dje01,special activity - wtg critical points checking,16,wtg stopped hub cabinet temperature high checked hub cooling fan,2,bhatkheda
dje01,special activity - wtg critical points checking,16,wtg stopped inspection work,3,bhatkheda
dje01,special activity - wtg critical points checking,16,wtg stopped nosecone hardware fixing work,1,bhatkheda
dje01,special activity - wtg critical points checking,16,wtg stopped t4 joint inspection work done restored wtg,1,bhatkheda
dje01,special activity - wtg critical points checking,16,wtg stopped uss transformer lv side y-phase bushing replacement work done,1,bhatkheda
dje01,special activity - wtg critical points checking,16,wtg stopped winch testing & climb assist checking work,1,bhatkheda
dje01,special activity - wtg critical points checking,16,wtg stopped winch testing work,1,bhatkheda
dje01,special activity - wtg parameters checking,6,wtg stopped anemometer parameter checking work,2,bhatkheda
dje01,special activity - wtg parameters checking,6,wtg stopped parameter checking work,3,bhatkheda
dje01,special activity - wtg parameters checking,6,wtg stopped software parameter checking work done,1,bhatkheda
dje01,speed measurement deviation delayed generator rotor speed.,5,attended restored,1,bhatkheda
dje01,speed measurement deviation delayed generator rotor speed.,5,auto reset,1,bhatkheda
dje01,speed measurement deviation delayed generator rotor speed.,5,replaced torque limiter,1,bhatkheda
dje01,speed measurement deviation delayed generator rotor speed.,5,reset restore wtg,1,bhatkheda
dje01,speed measurement deviation delayed generator rotor speed.,5,wtg restoration work progress,1,bhatkheda
dje01,speed measurement deviation generator rotor speed.,9,auto reset,4,bhatkheda
dje01,speed measurement deviation generator rotor speed.,9,wtg reset restored,4,bhatkheda
dje01,speed measurement deviation generator rotor speed.,9,wtg reset restored.,1,bhatkheda
dje01,speed measurement generator speed negative maximum.,2,auto reset,1,bhatkheda
dje01,speed measurement generator speed negative maximum.,2,wtg reset restored,1,bhatkheda
dje01,stator breaker failed closing demanded close.,9,auto reset,6,bhatkheda
dje01,stator breaker failed closing demanded close.,9,reboot & reset,2,bhatkheda
dje01,stator breaker failed closing demanded close.,9,replaced convertor cabinet stator breaker,1,bhatkheda
dje01,tbc ups module alarm.,4,checked & tighting ups module connections nacelle cabinet,1,bhatkheda
dje01,tbc ups module alarm.,4,checked & tighting ups module connections tbc cabinet,2,bhatkheda
dje01,tbc ups module alarm.,4,reboot & restored wtg,1,bhatkheda
dje01,torquing tensioning,5,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
dje01,torquing tensioning,5,wtg stopped tower torquing & blade tensioning work,3,bhatkheda
dje01,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,2,auto reset,1,bhatkheda
dje01,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,2,wtg reset restored,1,bhatkheda
dje01,tower-vibration sensors drivetrain direction defective,4,replaced acceleration sensor usable one & cleaned yaw rim surface,1,bhatkheda
dje01,tower-vibration sensors drivetrain direction defective,4,wtg reset & restored wtg,3,bhatkheda
dje01,turbine offline,1,inox scada issue,1,bhatkheda
dje01,voltage difference,3,auto reset grid voltage ok.,1,bhatkheda
dje01,voltage difference,3,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
dje01,voltage difference,3,internal isolator open dje16 closed properly & restored wtg,1,bhatkheda
dje01,wind direction difference error.,7,auto reset,2,bhatkheda
dje01,wind direction difference error.,7,checked anemometer connection,1,bhatkheda
dje01,wind direction difference error.,7,reset,2,bhatkheda
dje01,wind direction difference error.,7,trail,2,bhatkheda
dje01,wind speed difference error.,7,attend,1,bhatkheda
dje01,wind speed difference error.,7,auto reset,4,bhatkheda
dje01,wind speed difference error.,7,checked & tighting anemometer connections,1,bhatkheda
dje01,wind speed difference error.,7,wtg reset restored,1,bhatkheda
dje01,wtg offline,2,inox scada issue,2,bhatkheda
dje01,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje01,wtg stopped feeder mainenanace work,1,wtg stopped internal isolator open line maintenance work,1,bhatkheda
dje02,acb & vcb maintenance,1,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje02,active power 10m filter limit.,8,auto reset,6,bhatkheda
dje02,active power 10m filter limit.,8,auto reset wtg,1,bhatkheda
dje02,active power 10m filter limit.,8,wtg reset restored,1,bhatkheda
dje02,alarm stator breaker control sequence state machine detected error.,4,auto reset,1,bhatkheda
dje02,alarm stator breaker control sequence state machine detected error.,4,reboot & reset,1,bhatkheda
dje02,alarm stator breaker control sequence state machine detected error.,4,reboot & restored wtg,2,bhatkheda
dje02,anemometer 1 measurement error.,3,auto reset,2,bhatkheda
dje02,anemometer 1 measurement error.,3,reboot & restored wtg,1,bhatkheda
dje02,anemometer 2 measurement error.,5,auto reset,5,bhatkheda
dje02,blade 1: blade angle greater allowed maximum.,13,attend,1,bhatkheda
dje02,blade 1: blade angle greater allowed maximum.,13,auto reset,2,bhatkheda
dje02,blade 1: blade angle greater allowed maximum.,13,checked blade 1 resolver cable & readjust proximity sensor also checked proximity sensor cable connection,1,bhatkheda
dje02,blade 1: blade angle greater allowed maximum.,13,reboot & restored wtg,1,bhatkheda
dje02,blade 1: blade angle greater allowed maximum.,13,replaced blade 01 pitch motor supply cable restored wtg,6,bhatkheda
dje02,blade 1: blade angle greater allowed maximum.,13,set blade referencing plate & check connection proximity sensor,2,bhatkheda
dje02,blade 1: blade state plausibility.,1,reset restore wtg,1,bhatkheda
dje02,blade 1: communication failure (slave master operational state guarding error).,1,auto reset,1,bhatkheda
dje02,blade 1: ips active feathering position.,90,auto reset,32,bhatkheda
dje02,blade 1: ips active feathering position.,90,auto reseted,1,bhatkheda
dje02,blade 1: ips active feathering position.,90,checked & repalaced proximity sensor & set referencing plate restored wtg,3,bhatkheda
dje02,blade 1: ips active feathering position.,90,checked & tighting connection proximity sensor & set referencing plate,2,bhatkheda
dje02,blade 1: ips active feathering position.,90,checked blade proximity sensor & tighting connection also set referencing plate also checked communication cable restored wtg,1,bhatkheda
dje02,blade 1: ips active feathering position.,90,checked connection proximity sensor & set referencing plate restored wtg,1,bhatkheda
dje02,blade 1: ips active feathering position.,90,reboot & restored wtg,3,bhatkheda
dje02,blade 1: ips active feathering position.,90,reboot restored wtg,1,bhatkheda
dje02,blade 1: ips active feathering position.,90,reset restored wtg,2,bhatkheda
dje02,blade 1: ips active feathering position.,90,unable attend machine facing pandemic condition due covid-19 across globe per government advisory free movement people restricted india,1,bhatkheda
dje02,blade 1: ips active feathering position.,90,wtg reset & restored wtg,5,bhatkheda
dje02,blade 1: ips active feathering position.,90,wtg reset restored,26,bhatkheda
dje02,blade 1: ips active feathering position.,90,wtg reset restored.,12,bhatkheda
dje02,blade 1: ips active wrong area.,51,auto reset,20,bhatkheda
dje02,blade 1: ips active wrong area.,51,blade no.1 sensor & sensor plate loosed fix sensor & plate restored wtg,1,bhatkheda
dje02,blade 1: ips active wrong area.,51,checked & tighting connection proximity sensor & set referencing plate restored wtg,4,bhatkheda
dje02,blade 1: ips active wrong area.,51,reboot & restored wtg,2,bhatkheda
dje02,blade 1: ips active wrong area.,51,wtg reset & restored wtg,2,bhatkheda
dje02,blade 1: ips active wrong area.,51,wtg reset restored,18,bhatkheda
dje02,blade 1: ips active wrong area.,51,wtg restoration work progress,4,bhatkheda
dje02,blade 1: pitch converter error.,1,wtg reset restored.,1,bhatkheda
dje02,blade 1: safety run active.,5,wtg reset & restored wtg,1,bhatkheda
dje02,blade 1: safety run active.,5,wtg reset restored.,4,bhatkheda
dje02,blade 2: big deviations model (inside hysteresis).,1,auto reset,1,bhatkheda
dje02,blade 2: fan (no feedback fuse blown).,2,attend warning error,2,bhatkheda
dje02,blade 2: ips active wrong area.,1,auto reset,1,bhatkheda
dje02,blade 2: minimum dc-link voltage reached report immediately error.,1,wtg reset restored,1,bhatkheda
dje02,blade 2: timeout charging batteries.,5,auto reset,3,bhatkheda
dje02,blade 2: timeout charging batteries.,5,checked complete capacitor charging circuit,2,bhatkheda
dje02,blade 3: communication failure (slave master operational state guarding error).,19,attend,2,bhatkheda
dje02,blade 3: communication failure (slave master operational state guarding error).,19,checked & tighting communication cable hub cabinet ovp panel also checked & tighting communication cable nc cabinet,1,bhatkheda
dje02,blade 3: communication failure (slave master operational state guarding error).,19,reboot & restored wtg,5,bhatkheda
dje02,blade 3: communication failure (slave master operational state guarding error).,19,replaced communication cable blade 3 ovp panel also checked communication cable nc cabinet,6,bhatkheda
dje02,blade 3: communication failure (slave master operational state guarding error).,19,reset & restored wtg,4,bhatkheda
dje02,blade 3: communication failure (slave master operational state guarding error).,19,wtg reset restored,1,bhatkheda
dje02,blade 3: rms pitch motor torque overload plausible (greater maximum allowed).,3,attended restored,1,bhatkheda
dje02,blade 3: rms pitch motor torque overload plausible (greater maximum allowed).,3,auto reset,1,bhatkheda
dje02,blade 3: rms pitch motor torque overload plausible (greater maximum allowed).,3,replaced blade 3 proximity sensor,1,bhatkheda
dje02,blade bearing lubrication maintenance state.,4,reboot & restored wtg,1,bhatkheda
dje02,blade bearing lubrication maintenance state.,4,reboot & restored wtg (delay due scada park hang),1,bhatkheda
dje02,blade bearing lubrication maintenance state.,4,reboot restored wtg,2,bhatkheda
dje02,blade teeth lubrication maintenance state.,32,reboot & restored,1,bhatkheda
dje02,blade teeth lubrication maintenance state.,32,reboot & restored wtg,23,bhatkheda
dje02,blade teeth lubrication maintenance state.,32,reboot restored wtg,8,bhatkheda
dje02,cc101 24vdc buffer module closing/opening breakers charged.,2,auto reset,1,bhatkheda
dje02,cc101 24vdc buffer module closing/opening breakers charged.,2,wtg reset restored,1,bhatkheda
dje02,communication error yaw converter.,15,auto reset,6,bhatkheda
dje02,communication error yaw converter.,15,wtg reset & restored wtg,6,bhatkheda
dje02,communication error yaw converter.,15,wtg reset restored,3,bhatkheda
dje02,converter cooling water pressure low alarm.,1,05 ltr. converter cooling unit oil top work done restored wtg,1,bhatkheda
dje02,converter cooling water pump feedback alarm.,13,attend,1,bhatkheda
dje02,converter cooling water pump feedback alarm.,13,auto reset,6,bhatkheda
dje02,converter cooling water pump feedback alarm.,13,coolant top 03 ltr.,1,bhatkheda
dje02,converter cooling water pump feedback alarm.,13,reset restore wtg,2,bhatkheda
dje02,converter cooling water pump feedback alarm.,13,wtg reset & restored wtg,1,bhatkheda
dje02,converter cooling water pump feedback alarm.,13,wtg reset restored,2,bhatkheda
dje02,converter module communiciation main control code error.,1,waiting module,1,bhatkheda
dje02,convertor system warning active.,5,attended restored,1,bhatkheda
dje02,convertor system warning active.,5,wtg stopped attending warning,1,bhatkheda
dje02,convertor system warning active.,5,"wtg stopped attending warning ""converter system active warning""",3,bhatkheda
dje02,customer request,2,feeder shutdown taken lws maintenance customer.,1,bhatkheda
dje02,customer request,2,wtg stopped customer visual blade inspection work,1,bhatkheda
dje02,customer request uss abc inspection,1,wtg stopped customer inspection work,1,bhatkheda
dje02,detected grid state converter faulted ok.,13,auto reset grid voltage ok.,1,bhatkheda
dje02,detected grid state converter faulted ok.,13,checked found plc fuse faulty tbc panel replaced,1,bhatkheda
dje02,detected grid state converter faulted ok.,13,feeder charged,1,bhatkheda
dje02,detected grid state converter faulted ok.,13,found vcb tripped common fault checked related circuit found ok,3,bhatkheda
dje02,detected grid state converter faulted ok.,13,found vcb tripped common fault checked related circuit found ok also convertor cooling unit pressure gauge replaced & coolant top done,1,bhatkheda
dje02,detected grid state converter faulted ok.,13,found vcb tripped current checked related circuit found ok,1,bhatkheda
dje02,detected grid state converter faulted ok.,13,ht yard uss acb fitting work done & wtg restored,1,bhatkheda
dje02,detected grid state converter faulted ok.,13,wtg auto reset grid normalization,1,bhatkheda
dje02,detected grid state converter faulted ok.,13,wtg auto reseted grid normalization,1,bhatkheda
dje02,detected grid state converter faulted ok.,13,wtg rebooted grid normalization,1,bhatkheda
dje02,detected grid state converter faulted ok.,13,wtg restoration work progress,1,bhatkheda
dje02,earth fault,1,feeder charged,1,bhatkheda
dje02,emergency button hub pressed,10,attend,3,bhatkheda
dje02,emergency button hub pressed,10,checked found ovp panel beam structure crack repaired also wtg visual maintenance work done,1,bhatkheda
dje02,emergency button hub pressed,10,repaired ovp panel beam also checked power cable,6,bhatkheda
dje02,emergency button tb100 pressed,5,reset restored wtg,4,bhatkheda
dje02,emergency button tb100 pressed,5,wtg reset & restored wtg,1,bhatkheda
dje02,encoder rate alarms exceeded treshold.,9,auto reset,5,bhatkheda
dje02,encoder rate alarms exceeded treshold.,9,reset & restored wtg,2,bhatkheda
dje02,encoder rate alarms exceeded treshold.,9,wtg reset & restored wtg,1,bhatkheda
dje02,encoder rate alarms exceeded treshold.,9,wtg reset restored,1,bhatkheda
dje02,external shutdown,2,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje02,external shutdown,2,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje02,external shutdown uss acb theft,1,mpptcl team take 220kv line shutdown main bus work daloda substation grid restored found uss acb theft,1,bhatkheda
dje02,feeder 3 tripped earthfault,2,feeder restored,2,bhatkheda
dje02,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
dje02,feeder shutdown ofc cable stringing & tree cutting work.,1,feeder charged (ofc cable fixing work done),1,bhatkheda
dje02,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
dje02,feeder tripped e/f,30,earth fault,2,bhatkheda
dje02,feeder tripped e/f,30,feeder charge,1,bhatkheda
dje02,feeder tripped e/f,30,feeder charged,25,bhatkheda
dje02,feeder tripped e/f,30,feeder restored,1,bhatkheda
dje02,feeder tripped e/f,30,line patrolling observed bird fault removed,1,bhatkheda
dje02,feeder tripped o/c,6,feeder charged,6,bhatkheda
dje02,feeder03- tripped e/f,1,feeder charged,1,bhatkheda
dje02,gear box inspection,2,checked radiator fan connection gearbox,2,bhatkheda
dje02,gearbox oil input pressure error limit.,3,wtg reset restored,3,bhatkheda
dje02,generator bearing temperature de error limit.,1,wtg reset restored,1,bhatkheda
dje02,generator bearing temperature nde error limit.,1,manually generator lubber plc & bearing temperature cool restored wtg,1,bhatkheda
dje02,generator grounding brush worn error.,2,checked generator grounding brush,2,bhatkheda
dje02,generator grounding brush worn warning.,8,checked found one limit switch 24v connector loose tight,3,bhatkheda
dje02,generator grounding brush worn warning.,8,checked generator grounding brush,4,bhatkheda
dje02,generator grounding brush worn warning.,8,wtg stopped attending warring error,1,bhatkheda
dje02,generator inspection,2,manually generator de & nde side bearing greasing done,2,bhatkheda
dje02,generator side hardware detected over-current fault phase a.,4,attend,1,bhatkheda
dje02,generator side hardware detected over-current fault phase a.,4,checked generator power carbon brushes & cleaned generator slip ring,1,bhatkheda
dje02,generator side hardware detected over-current fault phase a.,4,checked power carbon brushes,1,bhatkheda
dje02,generator side hardware detected over-current fault phase a.,4,wtg restoration work progress,1,bhatkheda
dje02,generator side hardware detected over-current fault phase b.,6,attended restored,1,bhatkheda
dje02,generator side hardware detected over-current fault phase b.,6,checked generator power carbon brushes & cleaned generator slip ring,3,bhatkheda
dje02,generator side hardware detected over-current fault phase b.,6,checked generator power carbon brushes & cleaned generator slip ring replaced 04 no. power carbon brush spring also checked yaw lubrication system,1,bhatkheda
dje02,generator side hardware detected over-current fault phase b.,6,wtg restoration work progress,1,bhatkheda
dje02,generator underspeed fault.,1,auto reset,1,bhatkheda
dje02,grid loss,3,auto reset grid voltage ok.,2,bhatkheda
dje02,grid loss,3,due heavy jerk,1,bhatkheda
dje02,grid voltage ok.,6,found acb tripped earth fault checked related circuit found ok,1,bhatkheda
dje02,grid voltage ok.,6,found uss acb tripped earth fault checked related circuit found phase ct faulty replaced,1,bhatkheda
dje02,grid voltage ok.,6,found uss acb tripped earth fault checked related circuit found r phase ct faulty replaced,1,bhatkheda
dje02,grid voltage ok.,6,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje02,grid voltage ok.,6,internal isolator-b open feeder-3 heavy jerk observed,1,bhatkheda
