Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje02,grid voltage ok.,6,wtg auto rested grid normalization,1,bhatkheda
dje02,gsc igbt temperature error limit.,1,checked & found pm3000 gsc side igbt failure replaced pm3000 & 03 nos. 550amp fuse also topup convertor coolant,1,bhatkheda
dje02,health check error.,2,auto reset,2,bhatkheda
dje02,hub battery backup system ready operation service mode,1,auto reset wtg,1,bhatkheda
dje02,hub healthcheck alarm.,4,auto reset,1,bhatkheda
dje02,hub healthcheck alarm.,4,reset & restored wtg,1,bhatkheda
dje02,hub healthcheck alarm.,4,wtg reset restored,2,bhatkheda
dje02,hub healthcheck timeout.,1,auto reset,1,bhatkheda
dje02,hydraulic pump switched many times time period.,4,checked & found leakage yaw caliper arrested 02 ltr.,4,bhatkheda
dje02,hydraulic unit oil temperature high.,13,attend,1,bhatkheda
dje02,hydraulic unit oil temperature high.,13,auto reset,8,bhatkheda
dje02,hydraulic unit oil temperature high.,13,checked & found hydraulic inlet yaw caliper hose pipe leakage replaced & 02 ltr. oil top work done restored wtg,1,bhatkheda
dje02,hydraulic unit oil temperature high.,13,found oil leakage yaw break caliper arrested & replaced yaw caliper hose pipe 01 no. also 03 ltr oil top hydraulic unit,1,bhatkheda
dje02,hydraulic unit oil temperature high.,13,wtg reset & restored wtg,1,bhatkheda
dje02,hydraulic unit oil temperature high.,13,wtg reset restored,1,bhatkheda
dje02,internal shutdown,38,feeder 3 shutdoen 11:46 17:41 gearbox inspection work completed,1,bhatkheda
dje02,internal shutdown,38,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje02,internal shutdown,38,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje02,internal shutdown,38,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje02,internal shutdown,38,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
dje02,internal shutdown,38,feeder shutdown taken customer relay testing work,1,bhatkheda
dje02,internal shutdown,38,feeder shutdown taken customer tree cutting work,3,bhatkheda
dje02,internal shutdown,38,feeder shutdown taken customer tvm meter replacing work,1,bhatkheda
dje02,internal shutdown,38,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje02,internal shutdown,38,feeder shutdown taken jumper binding work,1,bhatkheda
dje02,internal shutdown,38,feeder shutdown taken lws maintenance customer,2,bhatkheda
dje02,internal shutdown,38,feeder shutdown taken lws maintenance customer.,4,bhatkheda
dje02,internal shutdown,38,internal feeder shutdown taken customer ofc work,1,bhatkheda
dje02,internal shutdown,38,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
dje02,internal shutdown,38,internal shutdown taken customer,1,bhatkheda
dje02,internal shutdown,38,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje02,internal shutdown,38,internal shutdown taken customer conductor replacement work,1,bhatkheda
dje02,internal shutdown,38,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
dje02,internal shutdown,38,internal shutdown taken customer ht tape insulation work,1,bhatkheda
dje02,internal shutdown,38,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje02,internal shutdown,38,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje02,internal shutdown,38,internal shutdown taken customer ofc cable stringing work,1,bhatkheda
dje02,internal shutdown,38,internal shutdown taken customer ofc laying work,1,bhatkheda
dje02,internal shutdown,38,internal shutdown taken customer ofc work,1,bhatkheda
dje02,internal shutdown,38,line patrolling found isolator-b jaw & 02 nos. jumper burn replacement done,1,bhatkheda
dje02,internal shutdown,38,shutdown taken customer feeder-2 suspension insulator fixing work,1,bhatkheda
dje02,internal shutdown,38,wtg isolator open customer lws maintenance work,1,bhatkheda
dje02,internal shutdown,38,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje02,internal shutdown,38,wtg stopped customer internal isolator jumper maintenance work,2,bhatkheda
dje02,internal shutdown internal shutdown,1,220/33kv substation yearly maintenance work,1,bhatkheda
dje02,internal shutdown-feeder 03,1,shutdown taken customer internal line maintenance work,1,bhatkheda
dje02,line side breaker feedback active commanded close.,9,auto reset,2,bhatkheda
dje02,line side breaker feedback active commanded close.,9,wtg reset & restored wtg,3,bhatkheda
dje02,line side breaker feedback active commanded close.,9,wtg reset restored,2,bhatkheda
dje02,line side breaker feedback active commanded close.,9,wtg reset restored.,2,bhatkheda
dje02,line side convertor zero sequence fault.,19,auto reset,18,bhatkheda
dje02,line side convertor zero sequence fault.,19,wtg reset restored.,1,bhatkheda
dje02,lvrt sag depth fail sag deep threshold,2,attending wip,1,bhatkheda
dje02,lvrt sag depth fail sag deep threshold,2,replace 550amp 01 fuse,1,bhatkheda
dje02,manual stop,2,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje02,manual stop,2,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje02,modification,2,new plc software version 2.4.0 updated work done,1,bhatkheda
dje02,modification,2,wtg stopped ngcc software updated work done,1,bhatkheda
dje02,nacelle cabinet +3nca200 ups module alarm.,5,checked & tighting ups module feedback connections nacelle cabinet,1,bhatkheda
dje02,nacelle cabinet +3nca200 ups module alarm.,5,replaced anemometer new one,2,bhatkheda
dje02,nacelle cabinet +3nca200 ups module alarm.,5,wtg restoration work progress,2,bhatkheda
dje02,nacelle rotation overspeed.,1,wtg reset restored,1,bhatkheda
dje02,natural calamity,1,auto reseted (high wind),1,bhatkheda
dje02,non plausible pitch state difference.,1,auto reset,1,bhatkheda
dje02,offset tower-vibration sensor drivetrain direction error limit,1,wtg reset restored,1,bhatkheda
dje02,pitch started wrong capacitor state.,9,reboot & restored wtg,1,bhatkheda
dje02,pitch started wrong capacitor state.,9,wtg reset & restored,1,bhatkheda
dje02,pitch started wrong capacitor state.,9,wtg reset & restored wtg,1,bhatkheda
dje02,pitch started wrong capacitor state.,9,wtg reset restored,5,bhatkheda
dje02,pitch started wrong capacitor state.,9,wtg reset restored.,1,bhatkheda
dje02,preventive maintenance,29,attend,7,bhatkheda
dje02,preventive maintenance,29,wtg stopped half yearly preventive maintenance also activity generator alignment work done,3,bhatkheda
dje02,preventive maintenance,29,wtg stopped half yearly preventive maintenance also generator (duct) cover fitting work done,2,bhatkheda
dje02,preventive maintenance,29,wtg stopped half yearly preventive maintenance work done,1,bhatkheda
dje02,preventive maintenance,29,wtg stopped half yearly uss maintenance work done,2,bhatkheda
dje02,preventive maintenance,29,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje02,preventive maintenance,29,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
dje02,preventive maintenance,29,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
dje02,preventive maintenance,29,wtg stopped vcb,1,bhatkheda
dje02,preventive maintenance,29,wtg stopped visual maintenance work done,2,bhatkheda
dje02,preventive maintenance,29,wtg stopped wtg visual preventive maintenance work,2,bhatkheda
dje02,preventive maintenance,29,wtg stopped yearly preventive maintenance also activity winch testing & climb assist checking & inspection work done,1,bhatkheda
dje02,preventive maintenance,29,wtg stopped yearly preventive maintenance work done,2,bhatkheda
dje02,preventive maintenance,29,wtg stopped yearly uss maintenance work,2,bhatkheda
dje02,preventive maintenance,29,wtg stopped yearly wtg maintenance work,1,bhatkheda
dje02,scada disconnected,1,scada disconnected due dje14 hypm,1,bhatkheda
dje02,section isolator open,4,feeder-3 internal isolator open customer line maintenance work work completed isolator closed & restored wtg,1,bhatkheda
dje02,section isolator open,4,wtg internal isolator feeder-3 section-b open customer cable removed work uup30,1,bhatkheda
dje02,section isolator open,4,wtg internal isolator open customer wind mass cable laying work,1,bhatkheda
dje02,section isolator open,4,wtg stopped customer pole repairing work,1,bhatkheda
dje02,slc: pitch actuator supervision module error state.,7,reset & restored,2,bhatkheda
dje02,slc: pitch actuator supervision module error state.,7,wtg reset & restored wtg,2,bhatkheda
dje02,slc: pitch actuator supervision module error state.,7,wtg reset restored.,3,bhatkheda
dje02,slc: pitch working position switch tripped.,2,checked working position switch hub & 24v safety chain circuit,2,bhatkheda
dje02,slc: rotor brake supervision module error state.,8,checked rotor encoder & coupler,8,bhatkheda
dje02,slc: sineax power protection switch tripped.,1,wtg reset restored,1,bhatkheda
dje02,slc: speed supervision module error state.,1,wtg restoration work progress,1,bhatkheda
dje02,slc: tower vibration supervision module error state.,3,wtg reset restored.,3,bhatkheda
dje02,slc: tower vibration switch tripped.,205,21077,1,bhatkheda
dje02,slc: tower vibration switch tripped.,205,attend,1,bhatkheda
dje02,slc: tower vibration switch tripped.,205,attended,1,bhatkheda
dje02,slc: tower vibration switch tripped.,205,checked & tighting acceleration sensor connection nacelle cabinet,3,bhatkheda
dje02,slc: tower vibration switch tripped.,205,cleaned yaw rim & checked connections acceralation sensor,1,bhatkheda
dje02,slc: tower vibration switch tripped.,205,cleaning yaw rim surface & checked connections acceleration sensor,4,bhatkheda
dje02,slc: tower vibration switch tripped.,205,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,1,bhatkheda
dje02,slc: tower vibration switch tripped.,205,cleaning yaw rim surface & checking temperature reading power cable cable joint,1,bhatkheda
dje02,slc: tower vibration switch tripped.,205,reboot & restored wtg,10,bhatkheda
dje02,slc: tower vibration switch tripped.,205,replaced acceleration sensonr usable one also cleaning yaw rim surface restored wtg,2,bhatkheda
dje02,slc: tower vibration switch tripped.,205,reset,1,bhatkheda
dje02,slc: tower vibration switch tripped.,205,reset & restart,2,bhatkheda
dje02,slc: tower vibration switch tripped.,205,reset & restore wtg,2,bhatkheda
dje02,slc: tower vibration switch tripped.,205,reset & restored wtg,2,bhatkheda
dje02,slc: tower vibration switch tripped.,205,reset restore wtg,4,bhatkheda
dje02,slc: tower vibration switch tripped.,205,reset restored,1,bhatkheda
dje02,slc: tower vibration switch tripped.,205,reset restored wtg,2,bhatkheda
dje02,slc: tower vibration switch tripped.,205,reset start,1,bhatkheda
dje02,slc: tower vibration switch tripped.,205,wtg reser restored,1,bhatkheda
dje02,slc: tower vibration switch tripped.,205,wtg reset & restored wtg,6,bhatkheda
dje02,slc: tower vibration switch tripped.,205,wtg reset restored,106,bhatkheda
dje02,slc: tower vibration switch tripped.,205,wtg reset restored.,47,bhatkheda
dje02,slc: tower vibration switch tripped.,205,wtg reset restored. (delay due scada connectivity available),1,bhatkheda
dje02,slc: tower vibration switch tripped.,205,wtg stopped attending repeated error,2,bhatkheda
dje02,slc: tower vibration switch tripped.,205,yaw rim surface cleaned,2,bhatkheda
dje02,software updation & modification,2,attended restored,1,bhatkheda
dje02,software updation & modification,2,wtg stopped power curve checking work replaced anemometer,1,bhatkheda
dje02,special activity,15,checked generator grounding brush,8,bhatkheda
dje02,special activity,15,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
dje02,special activity,15,wtg stopped gps time synchronization work,1,bhatkheda
dje02,special activity,15,wtg stopped nose cone arm painting work done,1,bhatkheda
dje02,special activity,15,wtg stopped parameter setting work,1,bhatkheda
dje02,special activity,15,wtg stopped power transformer tap setting done,1,bhatkheda
dje02,special activity,15,wtg stopped uss power transformer oil leakage arrested work done,1,bhatkheda
dje02,special activity - blade lps resistance measurement & inspection,5,attend,1,bhatkheda
dje02,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade cleaning work,2,bhatkheda
dje02,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje02,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje02,special activity - power cable inspection,1,wtg stopped power cable laying work done,1,bhatkheda
dje02,special activity - repeated error rectification,6,wtg stopped attending error,1,bhatkheda
dje02,special activity - repeated error rectification,6,wtg stopped attending repeated error,3,bhatkheda
dje02,special activity - repeated error rectification,6,wtg stopped gear box radiator cleaning work done restored wtg,2,bhatkheda
dje02,special activity - software updation modification,18,attend,1,bhatkheda
dje02,special activity - software updation modification,18,new plc software version 2.4.1 & sineax software updated work done,1,bhatkheda
dje02,special activity - software updation modification,18,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje02,special activity - software updation modification,18,wtg stopped cmm kit installation (emi filter) & modification drain top 40 ltr.,1,bhatkheda
dje02,special activity - software updation modification,18,wtg stopped parameter setting work,2,bhatkheda
dje02,special activity - software updation modification,18,wtg stopped plc software updation power booster,1,bhatkheda
dje02,special activity - software updation modification,18,wtg stopped power booster up-gradation work,6,bhatkheda
dje02,special activity - software updation modification,18,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,1,bhatkheda
dje02,special activity - software updation modification,18,wtg stopped power booster work done,2,bhatkheda
dje02,special activity - software updation modification,18,wtg stopped software parameter checking work done,2,bhatkheda
dje02,special activity - uss yard inspection,2,wtg stopped transformer leakage arrested work,1,bhatkheda
dje02,special activity - uss yard inspection,2,wtg stopped uss power transformer tap switch oil leakage arrested work,1,bhatkheda
dje02,special activity - wtg critical points checking,15,attend,1,bhatkheda
dje02,special activity - wtg critical points checking,15,wtg stopped atr pending point closing work done restored wtg.,1,bhatkheda
dje02,special activity - wtg critical points checking,15,wtg stopped blade cleaning work done restored wtg,1,bhatkheda
dje02,special activity - wtg critical points checking,15,wtg stopped blade repairing work progress,2,bhatkheda
dje02,special activity - wtg critical points checking,15,wtg stopped blade repairing work progress completed restored wtg,2,bhatkheda
dje02,special activity - wtg critical points checking,15,wtg stopped inspection work,1,bhatkheda
dje02,special activity - wtg critical points checking,15,wtg stopped inspection work done,1,bhatkheda
dje02,special activity - wtg critical points checking,15,wtg stopped nosecone inspection work,1,bhatkheda
dje02,special activity - wtg critical points checking,15,wtg stopped uss power transformer oil leakage arrested work,1,bhatkheda
dje02,special activity - wtg critical points checking,15,wtg stopped winch door fixing work,2,bhatkheda
dje02,special activity - wtg critical points checking,15,wtg stopped winch testing & climb assist checking work,1,bhatkheda
dje02,special activity - wtg critical points checking,15,wtg stopped winch testing work,1,bhatkheda
dje02,special activity - wtg parameters checking,7,wtg stopped anemometer parameter checking work,2,bhatkheda
dje02,special activity - wtg parameters checking,7,wtg stopped parameter checking work,4,bhatkheda
dje02,special activity - wtg parameters checking,7,wtg stopped software parameter checking work done,1,bhatkheda
dje02,speed measurement deviation delayed generator rotor speed.,3,attend,1,bhatkheda
dje02,speed measurement deviation delayed generator rotor speed.,3,attended restored,1,bhatkheda
dje02,speed measurement deviation delayed generator rotor speed.,3,replaced torque limiter,1,bhatkheda
dje02,speed measurement generator speed negative maximum.,2,auto reset,2,bhatkheda
dje02,stator breaker failed closing demanded close.,13,auto reset,11,bhatkheda
dje02,stator breaker failed closing demanded close.,13,reboot & restored wtg,1,bhatkheda
dje02,stator breaker failed closing demanded close.,13,replaced convertor cabinet stator breaker usable one restored wtg,1,bhatkheda
dje02,stator breaker failed open demanded open.,1,reboot & restored,1,bhatkheda
dje02,stator breaker opened undervoltage release buffer ready.,21,auto reset,17,bhatkheda
dje02,stator breaker opened undervoltage release buffer ready.,21,auto reseted,2,bhatkheda
dje02,stator breaker opened undervoltage release buffer ready.,21,reset restored,1,bhatkheda
dje02,stator breaker opened undervoltage release buffer ready.,21,wtg reset restored.,1,bhatkheda
dje02,svi slc communication error,8,auto reset,1,bhatkheda
dje02,svi slc communication error,8,reboot & restart,1,bhatkheda
dje02,svi slc communication error,8,reboot & restored wtg,1,bhatkheda
dje02,svi slc communication error,8,reset & restored,1,bhatkheda
dje02,svi slc communication error,8,reset & restored wtg,1,bhatkheda
dje02,svi slc communication error,8,wtg reset restored,3,bhatkheda
dje02,tbc supply fuse 24vdc power supply module open/tripped.,1,reboot & restored wtg,1,bhatkheda
dje02,temperature cable loop- connection point t4 error level,1,auto reset,1,bhatkheda
dje02,torquing tensioning,5,attend,1,bhatkheda
dje02,torquing tensioning,5,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
dje02,torquing tensioning,5,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
dje02,tower inspection,1,wtg stopped inspection work,1,bhatkheda
dje02,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,3,auto reset,1,bhatkheda
dje02,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,3,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
dje02,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,3,reset restore wtg,1,bhatkheda
dje02,tower-vibration (acceleration peak-to-peak value) non-drivetrain direction alarm limit,1,wtg reset restored,1,bhatkheda
dje02,voltage difference,2,auto reset grid voltage ok.,1,bhatkheda
dje02,voltage difference,2,internal isolator open dje16 closed properly & restored wtg,1,bhatkheda
dje02,wind direction difference error.,3,auto reset,3,bhatkheda
dje02,wind speed difference error.,9,auto reset,3,bhatkheda
dje02,wind speed difference error.,9,checked anemometer connection & anemometer alignment done,2,bhatkheda
dje02,wind speed difference error.,9,reboot restored wtg,2,bhatkheda
dje02,wind speed difference error.,9,wtg reset & restored wtg,2,bhatkheda
dje02,wtg audit,2,wtg stopped customer internal audit work done restored wtg,2,bhatkheda
dje02,wtg reset & restored wtg,1,wtg reset & restored wtg,1,bhatkheda
dje02,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje02,wtg stopped feeder mainenanace work,1,wtg stopped internal isolator open line maintenance work,1,bhatkheda
dje02,yaw power consumption error limit yawing.,1,reset restore wtg,1,bhatkheda
dje02,yaw teeth lubrication tank empty wire break.,2,"wtg stopped attending warning ""yaw teeth lubrication tank empty wire break.""",2,bhatkheda
dje03,3 tower-vibration (acceleration peak-peak) warnings within specified time,6,wtg reset restored,6,bhatkheda
dje03,acb & vcb maintenance,1,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje03,active power 10m filter limit.,4,auto reset,1,bhatkheda
dje03,active power 10m filter limit.,4,wtg reset & restored wtg,3,bhatkheda
dje03,alarm stator breaker control sequence state machine detected error.,2,reboot & restored wtg,2,bhatkheda
dje03,anemometer 1 measurement error.,2,auto reset,2,bhatkheda
dje03,anemometer 2 measurement error.,7,auto reset,6,bhatkheda
dje03,anemometer 2 measurement error.,7,reset restored wtg,1,bhatkheda
dje03,blade 1: blade grid loss (udc near battery voltage).,1,found 02 nos. pitch convertor cabinet power cable harting connector loosed fixed properly & cable laying properly,1,bhatkheda
dje03,blade 1: pitch converter error.,4,restoration work progress,4,bhatkheda
dje03,blade 2: blade angle greater allowed maximum.,8,attend,4,bhatkheda
dje03,blade 2: blade angle greater allowed maximum.,8,checked proximity sensor & referencing plate also checked resolver connections & tighting done,1,bhatkheda
dje03,blade 2: blade angle greater allowed maximum.,8,wtg reset restored,3,bhatkheda
dje03,blade 2: ips active feathering position.,14,replaced proximity sensor & referencing plate also checked resolver connections & tighting done,14,bhatkheda
dje03,blade 2: ips active wrong area.,51,auto reset,28,bhatkheda
dje03,blade 2: ips active wrong area.,51,reboot & restored wtg,6,bhatkheda
dje03,blade 2: ips active wrong area.,51,reset & restored wtg,3,bhatkheda
dje03,blade 2: ips active wrong area.,51,wtg reset & restored wtg,8,bhatkheda
dje03,blade 2: ips active wrong area.,51,wtg reset restored,6,bhatkheda
dje03,blade 3: enpo (enable power) off. maintenance switch off.,3,checked blade proximity sensor & set referencing plate,2,bhatkheda
dje03,blade 3: enpo (enable power) off. maintenance switch off.,3,wtg restoration progress,1,bhatkheda
dje03,blade 3: ips active wrong area.,3,auto reset,2,bhatkheda
dje03,blade 3: ips active wrong area.,3,wtg reset restored,1,bhatkheda
dje03,blade 3: rms pitch motor torque overload plausible (greater maximum allowed).,1,checked blade proximity sensor & set referencing plate,1,bhatkheda
dje03,blade bearing lubrication maintenance state.,3,reboot & restored wtg,1,bhatkheda
dje03,blade bearing lubrication maintenance state.,3,reboot restored wtg,2,bhatkheda
dje03,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje03,blade teeth lubrication cyclic contactor working pump on.,1,wtg reset & restored wtg,1,bhatkheda
dje03,blade teeth lubrication maintenance state.,23,reboot & restored wtg,11,bhatkheda
dje03,blade teeth lubrication maintenance state.,23,reboot restored wtg,10,bhatkheda
dje03,blade teeth lubrication maintenance state.,23,wtg reset & restored wtg,1,bhatkheda
dje03,blade teeth lubrication maintenance state.,23,wtg reset restored.,1,bhatkheda
dje03,converter cooling water heat exchanger fan 1 overload switch open/tripped.,1,attend & restored,1,bhatkheda
dje03,converter cooling water pressure low alarm.,2,found coolant leakage convertor coolant unit arrested & top coolant unit,2,bhatkheda
dje03,converter system handshake timeout exception.,12,auto reset,3,bhatkheda
dje03,converter system handshake timeout exception.,12,reboot & restored wtg,3,bhatkheda
dje03,converter system handshake timeout exception.,12,update converter ngcc software,1,bhatkheda
dje03,converter system handshake timeout exception.,12,wtg reset restored,5,bhatkheda
dje03,convertor system communication handshake fault.,14,attend,1,bhatkheda
dje03,convertor system communication handshake fault.,14,auto reset,3,bhatkheda
dje03,convertor system communication handshake fault.,14,reset & restored wtg,1,bhatkheda
dje03,convertor system communication handshake fault.,14,reset restored,3,bhatkheda
dje03,convertor system communication handshake fault.,14,update ngcc software also checked asim board & related circuit found ok,1,bhatkheda
dje03,convertor system communication handshake fault.,14,wtg reset restored,5,bhatkheda
dje03,customer request,2,feeder shutdown taken lws maintenance customer.,1,bhatkheda
dje03,customer request,2,wtg stopped customer inspection work,1,bhatkheda
dje03,detected grid state converter faulted ok.,3,wtg auto rested grid normalization,2,bhatkheda
dje03,detected grid state converter faulted ok.,3,wtg reset & restored wtg,1,bhatkheda
dje03,earth fault,1,feeder charged,1,bhatkheda
dje03,emergency button hub pressed,2,ovp panel repaired & replaced blade 2 power cable also cable laying properly shaping work done,2,bhatkheda
dje03,error,1,error,1,bhatkheda
dje03,eup - temperatute 1 error limit.,1,reset restore wtg,1,bhatkheda
dje03,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje03,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje03,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje03,fault synchronization line side filters.,4,auto reset,2,bhatkheda
dje03,fault synchronization line side filters.,4,replaced 02 nos. generator earthing brush (usable),2,bhatkheda
dje03,feeder 3 tripped earthfault,2,feeder restored,2,bhatkheda
dje03,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
dje03,feeder shutdown ofc cable stringing & tree cutting work.,1,feeder charged (ofc cable fixing work done),1,bhatkheda
dje03,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
dje03,feeder tripped e/f,31,earth fault,2,bhatkheda
dje03,feeder tripped e/f,31,feeder charge,1,bhatkheda
dje03,feeder tripped e/f,31,feeder charged,25,bhatkheda
dje03,feeder tripped e/f,31,feeder restored,1,bhatkheda
dje03,feeder tripped e/f,31,line patrolling,1,bhatkheda
dje03,feeder tripped e/f,31,line patrolling observed bird fault removed,1,bhatkheda
dje03,feeder tripped o/c,5,feeder charged,4,bhatkheda
dje03,feeder tripped o/c,5,wtg restoration work progress,1,bhatkheda
dje03,feeder03- tripped e/f,1,feeder charged,1,bhatkheda
dje03,gear box inspection,3,"wtg stopped attending warning ""temperature cable loop - connection point t4 warning level."" checked rotor & stator cable & t4 cable loop connections tighting done properly restored wtg",1,bhatkheda
dje03,gear box inspection,3,"wtg stopped attending warring ""gearbox high temperature power reduction.""",1,bhatkheda
dje03,gear box inspection,3,wtg stopped dhhi team gearbox inspection & leakage arresting work done,1,bhatkheda
dje03,gearbox high temperature power reduction.,2,attend restore wtg,1,bhatkheda
dje03,gearbox high temperature power reduction.,2,"wtg stopped gearbox inspection also activity resolved warring ""gearbox high temperature power reduction.""",1,bhatkheda
dje03,gearbox oil filter 75% clogged.,2,attended restored,1,bhatkheda
dje03,gearbox oil filter 75% clogged.,2,"wtg stopped attending warning ""gearbox oil filter 75% clogged."" replaced gearbox on-line oil filter also activity wtg visual maintenance work done restored wtg",1,bhatkheda
dje03,gearbox oil offline filter overload switch open/tripped.,1,attended,1,bhatkheda
dje03,generator bearing temperature de warning limit.,10,attended restored,5,bhatkheda
dje03,generator bearing temperature de warning limit.,10,manually generator de & nde side bearing greasing also activity anemometer earthing ft sensor wiring tb modification work done,4,bhatkheda
dje03,generator bearing temperature de warning limit.,10,manually greasing done de&nde bearing side & removed old grease also replaced 02 nos. earthing brush work done,1,bhatkheda
dje03,generator side hardware detected over-current fault phase b.,4,checked generator power carbon brushes,3,bhatkheda
dje03,generator side hardware detected over-current fault phase b.,4,torque limiter replacement work completed,1,bhatkheda
dje03,generator side hardware detected over-current fault phase c.,2,checked generator power carbon brushes & cleaned generator slip ring,2,bhatkheda
dje03,generator underspeed fault.,2,auto reset,1,bhatkheda
dje03,generator underspeed fault.,2,auto reseted,1,bhatkheda
dje03,grid loss,6,auto reset grid voltage ok.,2,bhatkheda
dje03,grid loss,6,due heavy jerk,1,bhatkheda
dje03,grid loss,6,feeder restored,1,bhatkheda
dje03,grid loss,6,wtg auto reset grid normalization,2,bhatkheda
dje03,grid voltage ok.,7,"""internal isolator-b open feeder-3 heavy jerk observed. line patrolling found isolator-b jaw & 02 nos. jumper burn replacement done",1,bhatkheda
dje03,grid voltage ok.,7,checked & tighting connections dry transformer & tb panel,1,bhatkheda
dje03,grid voltage ok.,7,found uss acb tripped ground fault checked related circuit found ok acb charged & restored wtg,1,bhatkheda
dje03,grid voltage ok.,7,found vcb tripped bucloz relay checked & found oil leakage transformer lv side bushing 40 ltr. oil top & leakage arrested restored wtg,1,bhatkheda
dje03,grid voltage ok.,7,internal isolator-b open feeder-3 heavy jerk observed,1,bhatkheda
dje03,grid voltage ok.,7,patrolling check & found b-phase la faulty replacement work done restored wtg,1,bhatkheda
dje03,grid voltage ok.,7,wtg auto rested grid normalization,1,bhatkheda
dje03,gsc igbt temperature error limit.,4,checked & found pm3000 failure & work progress,3,bhatkheda
dje03,gsc igbt temperature error limit.,4,replaced pm3000,1,bhatkheda
dje03,hub grid contactor opened.,1,reset restore wtg,1,bhatkheda
dje03,hub healthcheck alarm.,14,auto reset,4,bhatkheda
dje03,hub healthcheck alarm.,14,checked related parameter,4,bhatkheda
dje03,hub healthcheck alarm.,14,wtg reset restored,4,bhatkheda
dje03,hub healthcheck alarm.,14,wtg reset restored.,2,bhatkheda
dje03,hub healthcheck timeout.,3,auto reset,1,bhatkheda
dje03,hub healthcheck timeout.,3,wtg reset restored,2,bhatkheda
dje03,hydraulic pump switched many times time period.,68,attended restored,1,bhatkheda
dje03,hydraulic pump switched many times time period.,68,auto reset,5,bhatkheda
dje03,hydraulic pump switched many times time period.,68,reboot & restored wtg,1,bhatkheda
dje03,hydraulic pump switched many times time period.,68,reboot restored wtg,2,bhatkheda
dje03,hydraulic pump switched many times time period.,68,replaced 130 bar accumulator also gear box radiator cleaning work done restored wtg,1,bhatkheda
dje03,hydraulic pump switched many times time period.,68,wtg reset restored,58,bhatkheda
dje03,internal shutdown,36,220/33kv substation yearly maintenance work,1,bhatkheda
dje03,internal shutdown,36,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje03,internal shutdown,36,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje03,internal shutdown,36,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje03,internal shutdown,36,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
dje03,internal shutdown,36,feeder shutdown taken customer relay testing work,1,bhatkheda
dje03,internal shutdown,36,feeder shutdown taken customer tree cutting work,2,bhatkheda
dje03,internal shutdown,36,feeder shutdown taken customer tvm meter replacing work,1,bhatkheda
dje03,internal shutdown,36,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje03,internal shutdown,36,feeder shutdown taken jumper binding work,1,bhatkheda
dje03,internal shutdown,36,feeder shutdown taken lws maintenance customer,2,bhatkheda
dje03,internal shutdown,36,feeder shutdown taken lws maintenance customer.,4,bhatkheda
dje03,internal shutdown,36,internal feeder shutdown taken customer ofc work,1,bhatkheda
dje03,internal shutdown,36,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
dje03,internal shutdown,36,internal shutdown taken customer,1,bhatkheda
dje03,internal shutdown,36,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje03,internal shutdown,36,internal shutdown taken customer conductor replacement work,1,bhatkheda
dje03,internal shutdown,36,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
dje03,internal shutdown,36,internal shutdown taken customer ht tape insulation work,1,bhatkheda
dje03,internal shutdown,36,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje03,internal shutdown,36,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje03,internal shutdown,36,internal shutdown taken customer ofc cable stringing work,1,bhatkheda
dje03,internal shutdown,36,internal shutdown taken customer ofc laying work,1,bhatkheda
dje03,internal shutdown,36,internal shutdown taken customer ofc work,1,bhatkheda
dje03,internal shutdown,36,shutdown taken customer feeder-2 suspension insulator fixing work,1,bhatkheda
dje03,internal shutdown,36,shutdown taken mpptcl 220kv line stringing work,1,bhatkheda
dje03,internal shutdown,36,wtg isolator open customer lws maintenance work,1,bhatkheda
dje03,internal shutdown,36,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje03,internal shutdown,36,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
dje03,internal shutdown-feeder 03,1,shutdown taken customer internal line maintenance work,1,bhatkheda
dje03,line side breaker feedback active commanded close.,6,auto reset,5,bhatkheda
dje03,line side breaker feedback active commanded close.,6,reset & restart,1,bhatkheda
dje03,line side convertor zero sequence fault.,30,auto reset,23,bhatkheda
dje03,line side convertor zero sequence fault.,30,checked generator slip ring durm,2,bhatkheda
dje03,line side convertor zero sequence fault.,30,wtg reset restored.,5,bhatkheda
dje03,line side convertor zero squence fault,20,auto reset,16,bhatkheda
dje03,line side convertor zero squence fault,20,reboot & restored wtg,1,bhatkheda
dje03,line side convertor zero squence fault,20,wtg reset restored.,3,bhatkheda
dje03,lsc igbt temperature error limit.,1,checked & found pm3000 failure & work progress,1,bhatkheda
dje03,manual stop,8,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje03,manual stop,8,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje03,manual stop,8,wtg manual stop gearbox bearing temp.warn,3,bhatkheda
dje03,manual stop,8,wtg stop gear box oil top work error gearbox high temperature power reduction.,3,bhatkheda
dje03,modification,3,new plc software version 2.4.0 updated work done,1,bhatkheda
dje03,modification,3,ngcc software updated work done,1,bhatkheda
dje03,modification,3,wtg stopped ngcc software updated work done,1,bhatkheda
dje03,nacelle cabinet +3nca200 temperature warning limit.,2,attend,1,bhatkheda
dje03,nacelle cabinet +3nca200 temperature warning limit.,2,checked & tighting ups module connections nacelle cabinet,1,bhatkheda
dje03,nacelle cabinet +3nca200 ups module alarm.,6,auto reset,1,bhatkheda
dje03,nacelle cabinet +3nca200 ups module alarm.,6,check nacelle cabinet ups module,1,bhatkheda
dje03,nacelle cabinet +3nca200 ups module alarm.,6,checked & tighting connections feedback cable ups,1,bhatkheda
dje03,nacelle cabinet +3nca200 ups module alarm.,6,checked ups output connections & feedback connections nc cabinet found ok,1,bhatkheda
dje03,nacelle cabinet +3nca200 ups module alarm.,6,wtg reset & restored,1,bhatkheda
dje03,nacelle cabinet +3nca200 ups module alarm.,6,wtg restoration work progress,1,bhatkheda
dje03,nacelle inspection,2,wtg stopped nacelle inspection,2,bhatkheda
dje03,natural calamity,1,auto reseted (high wind),1,bhatkheda
dje03,non plausible pitch state difference.,36,auto reset,25,bhatkheda
dje03,non plausible pitch state difference.,36,reboot & restored wtg,1,bhatkheda
dje03,non plausible pitch state difference.,36,reboot restored wtg,2,bhatkheda
dje03,non plausible pitch state difference.,36,wtg reset restored,8,bhatkheda
dje03,offset tower-vibration sensor drivetrain direction error limit,3,auto reset,1,bhatkheda
dje03,offset tower-vibration sensor drivetrain direction error limit,3,auto reset offline,1,bhatkheda
dje03,offset tower-vibration sensor drivetrain direction error limit,3,reboot & restored wtg,1,bhatkheda
dje03,phase monitoring relay overload switch open.,14,auto reset,7,bhatkheda
dje03,phase monitoring relay overload switch open.,14,checked related circuit & tighting done,4,bhatkheda
dje03,phase monitoring relay overload switch open.,14,reset & restart,3,bhatkheda
dje03,pitch started wrong capacitor state.,12,auto reset,2,bhatkheda
dje03,pitch started wrong capacitor state.,12,reset restore wtg,1,bhatkheda
dje03,pitch started wrong capacitor state.,12,wtg reset & restored,1,bhatkheda
dje03,pitch started wrong capacitor state.,12,wtg reset restored,4,bhatkheda
dje03,pitch started wrong capacitor state.,12,wtg reset restored.,4,bhatkheda
dje03,plc offline,2,auto connect,1,bhatkheda
dje03,plc offline,2,autoconnect,1,bhatkheda
dje03,preventive maintenance,29,attend,2,bhatkheda
dje03,preventive maintenance,29,attended,1,bhatkheda
dje03,preventive maintenance,29,time taken restored wtg,1,bhatkheda
dje03,preventive maintenance,29,wtg stopped half yearly preventive maintenance also activity generator alignment work done,3,bhatkheda
dje03,preventive maintenance,29,wtg stopped half yearly preventive maintenance also generator (duct) cover fitting work done,2,bhatkheda
dje03,preventive maintenance,29,wtg stopped half yearly preventive maintenance work done,1,bhatkheda
dje03,preventive maintenance,29,wtg stopped half yearly uss maintenance work done,4,bhatkheda
dje03,preventive maintenance,29,wtg stopped uss vcb,1,bhatkheda
dje03,preventive maintenance,29,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje03,preventive maintenance,29,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
dje03,preventive maintenance,29,wtg stopped vcb,1,bhatkheda
dje03,preventive maintenance,29,wtg stopped visual maintenance work done,2,bhatkheda
dje03,preventive maintenance,29,wtg stopped wtg half yearly preventive maintenance also activity generator alignment customer audit pending point clearance work done restored wtg,1,bhatkheda
dje03,preventive maintenance,29,wtg stopped wtg yearly preventive maintenance work done restored wtg,1,bhatkheda
dje03,preventive maintenance,29,wtg stopped yearly preventive maintenance also activity tower torquing & blade tensioning work done,1,bhatkheda
dje03,preventive maintenance,29,wtg stopped yearly preventive maintenance also activity winch testing & climb assist checking & inspection work done,1,bhatkheda
dje03,preventive maintenance,29,wtg stopped yearly preventive maintenance work done,1,bhatkheda
dje03,preventive maintenance,29,wtg stopped yearly uss maintenance work,2,bhatkheda
dje03,preventive maintenance,29,wtg stopped yearly wtg maintenance work,2,bhatkheda
dje03,scada disconnected,1,scada disconnected due dje14 hypm,1,bhatkheda
dje03,section isolator open,4,feeder-3 internal isolator open customer line maintenance work work completed isolator closed & restored wtg,1,bhatkheda
dje03,section isolator open,4,wtg internal isolator feeder-3 section-b open customer cable removed work uup30,1,bhatkheda
dje03,section isolator open,4,wtg internal isolator open customer wind mass cable laying work,1,bhatkheda
dje03,section isolator open,4,wtg stopped customer pole repairing work,1,bhatkheda
dje03,send mail task failed,1,auto reset,1,bhatkheda
dje03,sensor gearbox oil filter system pressure defective (short cut wire break).,17,replaced gearbox input pressure switch,7,bhatkheda
dje03,sensor gearbox oil filter system pressure defective (short cut wire break).,17,wtg attending due heavy rainfall & access road blocked,10,bhatkheda
dje03,sfsf,1,ffff,1,bhatkheda
dje03,slc tiggered pitch safety run.,2,reset & restored wtg,1,bhatkheda
dje03,slc tiggered pitch safety run.,2,wtg reset & restored wtg,1,bhatkheda
dje03,slc: emergency stop module error state.,2,checked tight ups battery connection restored wtg,1,bhatkheda
dje03,slc: emergency stop module error state.,2,wtg reset & restored wtg,1,bhatkheda
dje03,slc: pitch actuator supervision module error state.,5,checked 24v safety chain circuit & found blade 3 communication cable faulty replaced new one,1,bhatkheda
dje03,slc: pitch actuator supervision module error state.,5,reboot restored wtg,1,bhatkheda
dje03,slc: pitch actuator supervision module error state.,5,reset,1,bhatkheda
dje03,slc: pitch actuator supervision module error state.,5,reset restored,1,bhatkheda
dje03,slc: pitch actuator supervision module error state.,5,work progress,1,bhatkheda
dje03,slc: speed supervision module error state.,6,replaced rotor encoder,1,bhatkheda
dje03,slc: speed supervision module error state.,6,wtg reset restored,4,bhatkheda
dje03,slc: speed supervision module error state.,6,wtg restoration work progress,1,bhatkheda
dje03,slc: tower vibration switch tripped.,5,reset,1,bhatkheda
dje03,slc: tower vibration switch tripped.,5,wtg reset restored,4,bhatkheda
dje03,software updation & modification,2,restored wtg,1,bhatkheda
dje03,software updation & modification,2,wtg stopped power curve deviation checked blade calibration & anemometer alignment done,1,bhatkheda
dje03,special activity,11,wtg stopped blade external side inspection & repairing work,2,bhatkheda
dje03,special activity,11,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
dje03,special activity,11,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje03,special activity,11,wtg stopped fr paint checking apply power cable,1,bhatkheda
dje03,special activity,11,wtg stopped gps time synchronization work,1,bhatkheda
dje03,special activity,11,wtg stopped parameter setting work,1,bhatkheda
dje03,special activity,11,wtg stopped power transformer tap setting done,1,bhatkheda
dje03,special activity,11,wtg stopped replaced power transformer y-phase bushing also top 30 ltr. transformer oil,1,bhatkheda
dje03,special activity,11,wtg stopped top 60 ltr. transformer oil,1,bhatkheda
dje03,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade cleaning work & blade lps resistance measurement work done,2,bhatkheda
dje03,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje03,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje03,special activity - power cable replacement,2,wtg restoration work progresses,1,bhatkheda
dje03,special activity - power cable replacement,2,wtg stopped 03 nos. rotor cable replacement work done,1,bhatkheda
dje03,special activity - repeated error rectification,2,attend,1,bhatkheda
dje03,special activity - repeated error rectification,2,"wtg stopped attending warning ""generator bearing temperature de warning limit.""",1,bhatkheda
dje03,special activity - software updation modification,9,attend,1,bhatkheda
dje03,special activity - software updation modification,9,new plc software version 2.4.1 & sineax software updated work done,1,bhatkheda
dje03,special activity - software updation modification,9,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje03,special activity - software updation modification,9,wtg stopped parameter setting work,2,bhatkheda
dje03,special activity - software updation modification,9,wtg stopped plc software updation power booster,1,bhatkheda
dje03,special activity - software updation modification,9,wtg stopped power booster up-gradation work,1,bhatkheda
dje03,special activity - software updation modification,9,wtg stopped sineax software uploading work,1,bhatkheda
dje03,special activity - software updation modification,9,wtg stopped software parameter checking work done,1,bhatkheda
dje03,special activity - uss yard inspection,2,wtg stopped uss pt oil leakage arresting work,1,bhatkheda
dje03,special activity - uss yard inspection,2,wtg stopped uss yard light providing work done,1,bhatkheda
dje03,special activity - wtg critical points checking,17,attend,2,bhatkheda
dje03,special activity - wtg critical points checking,17,wtg stopped blade cleaning work done restored wtg,1,bhatkheda
dje03,special activity - wtg critical points checking,17,wtg stopped cc100 panel checking work,1,bhatkheda
dje03,special activity - wtg critical points checking,17,wtg stopped inspection work,5,bhatkheda
dje03,special activity - wtg critical points checking,17,wtg stopped inspection work done,1,bhatkheda
dje03,special activity - wtg critical points checking,17,wtg stopped nosecone inspection work,1,bhatkheda
dje03,special activity - wtg critical points checking,17,wtg stopped stator breaker inspection work,1,bhatkheda
dje03,special activity - wtg critical points checking,17,wtg stopped uss acb cabinet inspection work,2,bhatkheda
dje03,special activity - wtg critical points checking,17,wtg stopped winch testing work,2,bhatkheda
dje03,special activity - wtg critical points checking,17,wtg stopped wtg inspection work,1,bhatkheda
dje03,special activity - wtg parameters checking,8,wtg stopped anemometer parameter checking work,1,bhatkheda
dje03,special activity - wtg parameters checking,8,wtg stopped anemometer parameter setting done,1,bhatkheda
dje03,special activity - wtg parameters checking,8,wtg stopped parameter checking work,5,bhatkheda
dje03,special activity - wtg parameters checking,8,wtg stopped software parameter checking work done,1,bhatkheda
dje03,speed measurement deviation delayed generator rotor speed.,1,reset & restored wtg,1,bhatkheda
dje03,speed measurement deviation generator rotor speed.,26,attend,1,bhatkheda
dje03,speed measurement deviation generator rotor speed.,26,attended,2,bhatkheda
dje03,speed measurement deviation generator rotor speed.,26,auto reset,15,bhatkheda
dje03,speed measurement deviation generator rotor speed.,26,reboot & restored wtg,3,bhatkheda
dje03,speed measurement deviation generator rotor speed.,26,replaced 02 no. earthing brush,1,bhatkheda
dje03,speed measurement deviation generator rotor speed.,26,replaced 02 no. usable generator earthing brush also activity wtg & uss visual maintenance work done,3,bhatkheda
dje03,speed measurement deviation generator rotor speed.,26,replaced generator grounding brush,1,bhatkheda
dje03,speed measurement generator speed negative maximum.,1,auto reset,1,bhatkheda
dje03,stator breaker failed closing demanded close.,6,reboot & reset,1,bhatkheda
dje03,stator breaker failed closing demanded close.,6,replaced convertor cabinet stator breaker repairable uvr coil work done,1,bhatkheda
dje03,stator breaker failed closing demanded close.,6,wtg reset & restored wtg,4,bhatkheda
dje03,stator breaker failed open demanded open.,1,reboot & restored wtg,1,bhatkheda
dje03,stator breaker opened undervoltage release buffer ready.,12,auto reset,10,bhatkheda
dje03,stator breaker opened undervoltage release buffer ready.,12,wtg reset restored,1,bhatkheda
dje03,stator breaker opened undervoltage release buffer ready.,12,wtg reset restored.,1,bhatkheda
dje03,stator breaker undervoltage release feedback matching command.,1,replaced stator breaker closing coil,1,bhatkheda
dje03,tbc ups module alarm.,6,checked & tighting ups feedback connections properly,1,bhatkheda
