Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje03,tbc ups module alarm.,6,checked & tighting ups module connections nacelle cabinet,1,bhatkheda
dje03,tbc ups module alarm.,6,checked & tighting ups module connections tbc cabinet,1,bhatkheda
dje03,tbc ups module alarm.,6,checked & tighting ups module connections tbc cabinet also checked gearbox stage 1,1,bhatkheda
dje03,tbc ups module alarm.,6,found quaint dc ups arrive battery mod checked related circuit also activity winch testing & climb assist checking work done,1,bhatkheda
dje03,tbc ups module alarm.,6,reboot restored wtg,1,bhatkheda
dje03,temperature cable loop- connection point t4 error level,2,wtg reset & restored wtg,1,bhatkheda
dje03,temperature cable loop- connection point t4 error level,2,wtg reset restored,1,bhatkheda
dje03,test,1,test,1,bhatkheda
dje03,torquing tensioning,6,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
dje03,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,4,bhatkheda
dje03,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,93,attend,1,bhatkheda
dje03,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,93,attended restored,1,bhatkheda
dje03,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,93,auto reset,17,bhatkheda
dje03,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,93,cleaning yaw rim surface & checked connections acceleration sensor,3,bhatkheda
dje03,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,93,reboot & restored wtg,7,bhatkheda
dje03,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,93,reboot restored wtg,2,bhatkheda
dje03,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,93,replaced acceleration sensor usable,1,bhatkheda
dje03,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,93,replaced acceleration sensor usable one,3,bhatkheda
dje03,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,93,replaced acceleration sensor usable one cleaned yaw rim surface also checked yaw break caliper deviation found ok,1,bhatkheda
dje03,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,93,reset & restored wtg,1,bhatkheda
dje03,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,93,reset restore wtg,10,bhatkheda
dje03,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,93,wtg reset & restored wtg,22,bhatkheda
dje03,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,93,wtg reset restored,24,bhatkheda
dje03,tower-vibration sensors drivetrain direction defective,5,attended restored,1,bhatkheda
dje03,tower-vibration sensors drivetrain direction defective,5,auto reset,2,bhatkheda
dje03,tower-vibration sensors drivetrain direction defective,5,replaced acceleration sensor cleaning yaw rim surface,1,bhatkheda
dje03,tower-vibration sensors drivetrain direction defective,5,replaced acceleration sensor usable one,1,bhatkheda
dje03,voltage difference,4,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
dje03,voltage difference,4,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
dje03,voltage difference,4,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje03,voltage difference,4,internal isolator open dje16 closed properly & restored wtg,1,bhatkheda
dje03,wind direction difference error.,2,auto reset,1,bhatkheda
dje03,wind direction difference error.,2,wtg reset restored,1,bhatkheda
dje03,wtg offline,6,inox park issue,2,bhatkheda
dje03,wtg offline,6,inox scada issue,4,bhatkheda
dje03,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje03,wtg stopped feeder mainenanace work,1,wtg stopped internal isolator open line maintenance work,1,bhatkheda
dje03,yaw power consumption error limit yawing.,1,auto reset,1,bhatkheda
dje04,alarm stator breaker control sequence state machine detected error.,1,reboot & restored,1,bhatkheda
dje04,anemometer 1 measurement error.,7,auto reset,3,bhatkheda
dje04,anemometer 1 measurement error.,7,checked anemometer connections & anemometer mounting found ok,2,bhatkheda
dje04,anemometer 1 measurement error.,7,wtg restoration work progress,2,bhatkheda
dje04,anemometer 2 measurement error.,3,auto reset,2,bhatkheda
dje04,anemometer 2 measurement error.,3,reset & restart,1,bhatkheda
dje04,blade 1: safety run active.,1,wtg reset restored,1,bhatkheda
dje04,blade 2: communication failure (slave master operational state guarding error).,3,auto reset,1,bhatkheda
dje04,blade 2: communication failure (slave master operational state guarding error).,3,wtg reset & restored,1,bhatkheda
dje04,blade 2: communication failure (slave master operational state guarding error).,3,wtg reset restored,1,bhatkheda
dje04,blade bearing lubrication maintenance state.,4,reboot & restored,1,bhatkheda
dje04,blade bearing lubrication maintenance state.,4,reboot & restored wtg,1,bhatkheda
dje04,blade bearing lubrication maintenance state.,4,reboot restored wtg,2,bhatkheda
dje04,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje04,blade teeth lubrication maintenance state.,35,reboot & restored wtg,20,bhatkheda
dje04,blade teeth lubrication maintenance state.,35,reboot restored wtg,13,bhatkheda
dje04,blade teeth lubrication maintenance state.,35,wtg reboot restored,1,bhatkheda
dje04,blade teeth lubrication maintenance state.,35,wtg reset restored,1,bhatkheda
dje04,cc100 fuse line voltage open/broken.,4,attend,1,bhatkheda
dje04,cc100 fuse line voltage open/broken.,4,attended restored,1,bhatkheda
dje04,cc100 fuse line voltage open/broken.,4,replaced cc100 panel 550amp 03 nos. fuse checked lvrt related connections,1,bhatkheda
dje04,cc100 fuse line voltage open/broken.,4,replaced pm3000,1,bhatkheda
dje04,converter system fault active.,2,auto reset,2,bhatkheda
dje04,convertor system fault active.,4,auto reset,3,bhatkheda
dje04,convertor system fault active.,4,wtg reset restored.,1,bhatkheda
dje04,customer request,1,wtg stopped customer ofc cable work,1,bhatkheda
dje04,customer stoppage,1,wtg stopped customer yawing checking work,1,bhatkheda
dje04,detected grid state converter faulted ok.,2,auto reset,1,bhatkheda
dje04,detected grid state converter faulted ok.,2,wtg reset & restored wtg,1,bhatkheda
dje04,drive train swinging.,1,auto reset,1,bhatkheda
dje04,efficiency upgrade,6,attend,3,bhatkheda
dje04,efficiency upgrade,6,wtg stopped power booster up-gradation work,3,bhatkheda
dje04,emergency button tb100 pressed,4,attended,2,bhatkheda
dje04,emergency button tb100 pressed,4,found rotor break sensor cable damaged repaired,1,bhatkheda
dje04,emergency button tb100 pressed,4,replaced 3f5 fuse faulty replaced also updated slc software work done restored wtg,1,bhatkheda
dje04,encoder fault detection error persists.,2,auto reset,1,bhatkheda
dje04,encoder fault detection error persists.,2,wtg reset restored,1,bhatkheda
dje04,encoder index alarm.,4,checked generator encoder & connection,2,bhatkheda
dje04,encoder index alarm.,4,used spare rpm ofc cable,2,bhatkheda
dje04,encoder rate alarms exceeded treshold,1,auto reset,1,bhatkheda
dje04,encoder rate alarms exceeded treshold.,21,attend,2,bhatkheda
dje04,encoder rate alarms exceeded treshold.,21,auto reset,9,bhatkheda
dje04,encoder rate alarms exceeded treshold.,21,checked & tighting connection generator encoder cable nc100 cabinet,1,bhatkheda
dje04,encoder rate alarms exceeded treshold.,21,reboot & restored wtg,2,bhatkheda
dje04,encoder rate alarms exceeded treshold.,21,replaced 02 nos. generator earthing brush usable,1,bhatkheda
dje04,encoder rate alarms exceeded treshold.,21,wtg reset & restored wtg,1,bhatkheda
dje04,encoder rate alarms exceeded treshold.,21,wtg reset restored,3,bhatkheda
dje04,encoder rate alarms exceeded treshold.,21,wtg reset restored.,1,bhatkheda
dje04,encoder rate alarms exceeded treshold.,21,wtg stopped attending error,1,bhatkheda
dje04,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje04,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje04,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje04,f-02 tripped due earth fault,1,feeder charged,1,bhatkheda
dje04,fdr trip due earth fault,1,feeder charged,1,bhatkheda
dje04,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
dje04,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
dje04,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
dje04,feeder tripped e/f,59,feeder charged,57,bhatkheda
dje04,feeder tripped e/f,59,feeder restored,2,bhatkheda
dje04,feeder tripped e/f feeder tripped e/f,1,feeder charged,1,bhatkheda
dje04,feeder tripped o/c,2,feeder charged,2,bhatkheda
dje04,feeder-02: earth fault,2,feeder charged wtg restored,2,bhatkheda
dje04,force stop,1,waiting yaw brake pad,1,bhatkheda
dje04,gear box inspection,9,attended restored,1,bhatkheda
dje04,gear box inspection,9,wtg stopped gear box oil filtration machine removing work done restored wtg,1,bhatkheda
dje04,gear box inspection,9,"wtg stopped gearbox inspection also activity resolved warring ""gearbox high temperature power reduction.""",1,bhatkheda
dje04,gear box inspection,9,wtg stopped gearbox inspection work,4,bhatkheda
dje04,gear box inspection,9,wtg stopped gearbox radiator cleaning work done restored wtg,2,bhatkheda
dje04,gearbox high temperature power reduction.,3,gearbox radiator cleaned,1,bhatkheda
dje04,gearbox high temperature power reduction.,3,reboot & restored wtg,1,bhatkheda
dje04,gearbox high temperature power reduction.,3,restored wtg,1,bhatkheda
dje04,gearbox oil filter 75% clogged.,4,generator nde bearing manually greasing done & checked clogging sensor connections,1,bhatkheda
dje04,gearbox oil filter 75% clogged.,4,wtg stopped attending warring error,3,bhatkheda
dje04,generator bearing temperature de error limit.,2,bearing temperature cool,1,bhatkheda
dje04,generator bearing temperature de error limit.,2,wtg reset & restored wtg (scada connectivity lost due feeder-3 tripped),1,bhatkheda
dje04,generator bearing temperature de warning limit.,1,manually generator de & nde side bearing greasing done,1,bhatkheda
dje04,generator grounding brush worn warning.,1,checked generator grounding brush,1,bhatkheda
dje04,generator side hardware detected over-current fault phase a.,1,checked generator power carbon brushes & cleaned generator slip ring,1,bhatkheda
dje04,generator side hardware detected over-current fault phase b.,1,cleaned generator slip ring & checked power cable,1,bhatkheda
dje04,generator side hardware detected over-current fault phase c.,2,replaced 04 nos. generator power carbon brushes also replaced gearbox oil filter 75% clogging warning,1,bhatkheda
dje04,generator side hardware detected over-current fault phase c.,2,wtg restoration work progress,1,bhatkheda
dje04,generator speed measurement deviation warning convertor plc.,2,auto reset,1,bhatkheda
dje04,generator speed measurement deviation warning convertor plc.,2,reset restored wtg,1,bhatkheda
dje04,generator underspeed fault.,2,auto reset,2,bhatkheda
dje04,grid loss,3,auto reset grid voltage ok.,1,bhatkheda
dje04,grid loss,3,due heavy jerk,1,bhatkheda
dje04,grid loss,3,wtg auto reset grid normalization,1,bhatkheda
dje04,grid voltage ok.,11,attend,1,bhatkheda
dje04,grid voltage ok.,11,auto reset,1,bhatkheda
dje04,grid voltage ok.,11,check & found dry transformer panel y-phase cable burn corrected & restored wtg,1,bhatkheda
dje04,grid voltage ok.,11,check & found dry transformer panel y-phase cable burn corrected also activity wtg visual preventive maintenance work,2,bhatkheda
dje04,grid voltage ok.,11,check & found r-phase cable burn dry transformer panel corrected & restored wtg,1,bhatkheda
dje04,grid voltage ok.,11,found dry transformer 690v contactor connections loosed tighting properly,1,bhatkheda
dje04,grid voltage ok.,11,replaced 63amp mccb restored wtg,1,bhatkheda
dje04,grid voltage ok.,11,replaced ry phase contactor dry transformer restored wtg,1,bhatkheda
dje04,grid voltage ok.,11,repleced 415v ac supply contactor dry transformer restored wtg,1,bhatkheda
dje04,grid voltage ok.,11,wtg auto rested grid normalization,1,bhatkheda
dje04,health check error.,6,auto reset,1,bhatkheda
dje04,health check error.,6,reboot & restored wtg,4,bhatkheda
dje04,health check error.,6,wtg reset restored.,1,bhatkheda
dje04,healthcheck failed 3 times.,1,reboot & restored wtg,1,bhatkheda
dje04,hub healthcheck alarm.,75,auto reset,17,bhatkheda
dje04,hub healthcheck alarm.,75,reboot & restart,1,bhatkheda
dje04,hub healthcheck alarm.,75,reboot & restored wtg,27,bhatkheda
dje04,hub healthcheck alarm.,75,reboot restored wtg,4,bhatkheda
dje04,hub healthcheck alarm.,75,reset & restart,6,bhatkheda
dje04,hub healthcheck alarm.,75,wtg reset & restored wtg,5,bhatkheda
dje04,hub healthcheck alarm.,75,wtg reset restored,15,bhatkheda
dje04,hub healthcheck timeout.,2,wtg reset restored,2,bhatkheda
dje04,hydraulic unit oil temperature high.,21,attended restored,2,bhatkheda
dje04,hydraulic unit oil temperature high.,21,auto reset,10,bhatkheda
dje04,hydraulic unit oil temperature high.,21,checked & found yaw caliper caliper hose pipe leakage replaced & hydraulic unit 02 ltr. oil top work done restored wtg,1,bhatkheda
dje04,hydraulic unit oil temperature high.,21,found oil leakage hydraulic unit accumulator arrested & 4 ltr. oil top hydraulic unit restored wtg,1,bhatkheda
dje04,hydraulic unit oil temperature high.,21,found oil leakage yaw break caliper arrested & oil top hydraulic unit,1,bhatkheda
dje04,hydraulic unit oil temperature high.,21,hydraulic oil leakage arrested & oil top-up 2.4 ltr.,3,bhatkheda
dje04,hydraulic unit oil temperature high.,21,reboot & restored,1,bhatkheda
dje04,hydraulic unit oil temperature high.,21,wtg restoration work progress,2,bhatkheda
dje04,inox server issue.,1,restored.,1,bhatkheda
dje04,internal shutdown,30,220/33kv substation yearly maintenance work,1,bhatkheda
dje04,internal shutdown,30,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje04,internal shutdown,30,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje04,internal shutdown,30,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje04,internal shutdown,30,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
dje04,internal shutdown,30,feeder shutdown taken customer dpdc line resolving issued feeder tripping,1,bhatkheda
dje04,internal shutdown,30,feeder shutdown taken customer relay testing work,1,bhatkheda
dje04,internal shutdown,30,feeder shutdown taken customer tree cutting work,1,bhatkheda
dje04,internal shutdown,30,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje04,internal shutdown,30,feeder shutdown taken jumper binding work,1,bhatkheda
dje04,internal shutdown,30,feeder shutdown taken lws maintenance customer,2,bhatkheda
dje04,internal shutdown,30,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje04,internal shutdown,30,internal feeder shutdown taken customer ofc splicing work,1,bhatkheda
dje04,internal shutdown,30,internal feeder shutdown taken customer ofc work,1,bhatkheda
dje04,internal shutdown,30,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
dje04,internal shutdown,30,internal shutdown taken customer,1,bhatkheda
dje04,internal shutdown,30,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje04,internal shutdown,30,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
dje04,internal shutdown,30,internal shutdown taken customer ht tape insulation work,1,bhatkheda
dje04,internal shutdown,30,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje04,internal shutdown,30,internal shutdown taken customer jumper work,2,bhatkheda
dje04,internal shutdown,30,internal shutdown taken customer ofc laying work,1,bhatkheda
dje04,internal shutdown,30,internal shutdown taken customer work completed feeder charged,1,bhatkheda
dje04,internal shutdown,30,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje04,internal shutdown,30,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
dje04,line side breaker feedback active commanded close.,8,auto reset,4,bhatkheda
dje04,line side breaker feedback active commanded close.,8,reset,1,bhatkheda
dje04,line side breaker feedback active commanded close.,8,wtg reset restored,2,bhatkheda
dje04,line side breaker feedback active commanded close.,8,wtg reset restored.,1,bhatkheda
dje04,lvrt sag depth fail sag deep threshold,1,wtg reset restored,1,bhatkheda
dje04,manual stop,13,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje04,manual stop,13,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje04,manual stop,13,acb vcb testing,1,bhatkheda
dje04,manual stop,13,attend,1,bhatkheda
dje04,manual stop,13,generator slipring carbon brush checking work,1,bhatkheda
dje04,manual stop,13,replaced 06 nos. generator power carbon brush,1,bhatkheda
dje04,manual stop,13,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
dje04,manual stop,13,wtg stopped tower torquing & blade tensioning work gear box oil filtration work done restored wtg,1,bhatkheda
dje04,manual stop,13,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
dje04,manual stop,13,wtg stopped wtg yearly preventive maintenance work done restored wtg,1,bhatkheda
dje04,manual stop,13,wtg stopped yearly preventive maintenance work done,2,bhatkheda
dje04,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
dje04,maual stop,1,generator slipring carbon brush checking work,1,bhatkheda
dje04,modification,2,new plc software version 2.4.0 updated work done,1,bhatkheda
dje04,modification,2,wtg stopped ngcc software updated work done,1,bhatkheda
dje04,ms parameter checking work,1,resolved,1,bhatkheda
dje04,nacelle cabinet +3nca200 ups module alarm.,2,auto reset,1,bhatkheda
dje04,nacelle cabinet +3nca200 ups module alarm.,2,wtg reset restored,1,bhatkheda
dje04,nacelle inspection,2,attended restored,1,bhatkheda
dje04,nacelle inspection,2,wtg stopped arresting oil leakage yaw break caliper tight yaw break caliper connector & topup hydralic unit 01 ltr.,1,bhatkheda
dje04,nacelle rotation overspeed.,2,auto reset,2,bhatkheda
dje04,non plausible pitch state difference.,15,auto reset,13,bhatkheda
dje04,non plausible pitch state difference.,15,autoreset,1,bhatkheda
dje04,non plausible pitch state difference.,15,reboot & restored wtg,1,bhatkheda
dje04,pitch started capacitor state hysteresis charge,2,auto reset,1,bhatkheda
dje04,pitch started capacitor state hysteresis charge,2,wtg reset restored,1,bhatkheda
dje04,pitch started wrong capacitor state.,9,auto reset,5,bhatkheda
dje04,pitch started wrong capacitor state.,9,reset restored,1,bhatkheda
dje04,pitch started wrong capacitor state.,9,wtg reset & restored wtg,1,bhatkheda
dje04,pitch started wrong capacitor state.,9,wtg reset restored,2,bhatkheda
dje04,preventive maintenance,31,attend,4,bhatkheda
dje04,preventive maintenance,31,attended restored,1,bhatkheda
dje04,preventive maintenance,31,wtg stopped half yearly preventive maintenance also activity generator alignment anemometer replacement new one work done,1,bhatkheda
dje04,preventive maintenance,31,wtg stopped half yearly preventive maintenance also activity generator alignment work done,1,bhatkheda
dje04,preventive maintenance,31,wtg stopped half yearly preventive maintenance also new plc software version 2.4.1 & sineax software updated work done,6,bhatkheda
dje04,preventive maintenance,31,wtg stopped half yearly preventive maintenance work,5,bhatkheda
dje04,preventive maintenance,31,wtg stopped half yearly uss maintenance work done,3,bhatkheda
dje04,preventive maintenance,31,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje04,preventive maintenance,31,wtg stopped vcb,1,bhatkheda
dje04,preventive maintenance,31,wtg stopped visual maintenance work done,2,bhatkheda
dje04,preventive maintenance,31,wtg stopped wtg & uss visual maintenance work done,1,bhatkheda
dje04,preventive maintenance,31,wtg stopped yearly preventive maintenance work done,2,bhatkheda
dje04,preventive maintenance,31,wtg stopped yearly uss maintenance work,2,bhatkheda
dje04,preventive maintenance,31,wtg stopped yearly wtg maintenance work,1,bhatkheda
dje04,scada connectivity due uup06 vcb tripped.,1,restored.,1,bhatkheda
dje04,sdfsf,1,sfsfs,1,bhatkheda
dje04,section isolator open,3,feeder-2 internal isolator open customer line mainteance work,1,bhatkheda
dje04,section isolator open,3,feeder-2 internal isolator open customer line maintenance work done isolator closed & wtg restored,1,bhatkheda
dje04,section isolator open,3,wtg isolator open customer lws maintenance work,1,bhatkheda
dje04,slc: emergency stop module error state.,11,found gearbox emergency switch loosed tighting properly,7,bhatkheda
dje04,slc: emergency stop module error state.,11,reboot & restored wtg,1,bhatkheda
dje04,slc: emergency stop module error state.,11,wtg restoration work progress,3,bhatkheda
dje04,slc: pitch working position switch tripped.,2,checked blade calibration three blades,2,bhatkheda
dje04,slc: tower vibration switch tripped.,72,reset & restart,9,bhatkheda
dje04,slc: tower vibration switch tripped.,72,reset & restored,1,bhatkheda
dje04,slc: tower vibration switch tripped.,72,reset restored wtg,1,bhatkheda
dje04,slc: tower vibration switch tripped.,72,wtg reset & restored wtg,8,bhatkheda
dje04,slc: tower vibration switch tripped.,72,wtg reset restored,46,bhatkheda
dje04,slc: tower vibration switch tripped.,72,wtg reset restored.,5,bhatkheda
dje04,slc: tower vibration switch tripped.,72,wtg stopped attending repeated error,2,bhatkheda
dje04,special activity,20,attended restored,1,bhatkheda
dje04,special activity,20,gearbox radiator cleaned,1,bhatkheda
dje04,special activity,20,wtg stopped blade repairing,1,bhatkheda
dje04,special activity,20,wtg stopped blade repairing & queering work progress,1,bhatkheda
dje04,special activity,20,wtg stopped blade repairing work,1,bhatkheda
dje04,special activity,20,wtg stopped blade repairing work progress,1,bhatkheda
dje04,special activity,20,wtg stopped blade repairing work progress (generator (duct) cover fitting work),1,bhatkheda
dje04,special activity,20,wtg stopped blade repairing work progress.,1,bhatkheda
dje04,special activity,20,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje04,special activity,20,wtg stopped fr paint work,1,bhatkheda
dje04,special activity,20,wtg stopped gps time synchronization work,1,bhatkheda
dje04,special activity,20,wtg stopped parameter setting work,1,bhatkheda
dje04,special activity,20,wtg stopped power cable inspection work also anemometer earthing ft sensor wiring tb modification work done,2,bhatkheda
dje04,special activity,20,wtg stopped repeated error,1,bhatkheda
dje04,special activity,20,wtg stopped rotor cable sleeve apply & taken temperature reading,1,bhatkheda
dje04,special activity,20,wtg stopped stator breaker inspection,1,bhatkheda
dje04,special activity,20,wtg stopped uss yard inspection work done,1,bhatkheda
dje04,special activity,20,wtg stopped yaw drive torquing work done,2,bhatkheda
dje04,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
dje04,special activity - blade lps resistance measurement & inspection,3,"wtg stopped blade lps resistance measurement also attending repeating warning ""generator speed measurement deviation warning converter plc.""",2,bhatkheda
dje04,special activity - generator alignment,1,wtg stopped generator alignment work done,1,bhatkheda
dje04,special activity - repeated error rectification,10,attend,3,bhatkheda
dje04,special activity - repeated error rectification,10,wtg stopped attending repeated error,3,bhatkheda
dje04,special activity - repeated error rectification,10,wtg stopped attending repeated warning,3,bhatkheda
dje04,special activity - repeated error rectification,10,wtg stopped repeated error,1,bhatkheda
dje04,special activity - software updation modification,9,new plc software version 2.4.1 updated work done,1,bhatkheda
dje04,special activity - software updation modification,9,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje04,special activity - software updation modification,9,wtg stopped parameter setting work,2,bhatkheda
dje04,special activity - software updation modification,9,wtg stopped plc software updation power booster,2,bhatkheda
dje04,special activity - software updation modification,9,wtg stopped sineax software uploading work,1,bhatkheda
dje04,special activity - software updation modification,9,wtg stopped software parameter checking work done,1,bhatkheda
dje04,special activity - software updation modification,9,wtg stopped wtg inspection work done,1,bhatkheda
dje04,special activity - uss yard inspection,3,wtg stopped transformer tap changing work 3 2,2,bhatkheda
dje04,special activity - uss yard inspection,3,wtg stopped uss power cable recrimping work,1,bhatkheda
dje04,special activity - wtg critical points checking,9,wtg stopped atr pending point closing work done restored wtg.,1,bhatkheda
dje04,special activity - wtg critical points checking,9,wtg stopped inspection work,2,bhatkheda
dje04,special activity - wtg critical points checking,9,wtg stopped stator breaker inspection work,1,bhatkheda
dje04,special activity - wtg critical points checking,9,wtg stopped uss vcb,1,bhatkheda
dje04,special activity - wtg critical points checking,9,wtg stopped winch door fixing work,1,bhatkheda
dje04,special activity - wtg critical points checking,9,wtg stopped winch testing & climb assist checking & inspection work done,1,bhatkheda
dje04,special activity - wtg critical points checking,9,wtg stopped winch testing & climb assist checking work,1,bhatkheda
dje04,special activity - wtg critical points checking,9,wtg stopped winch testing work,1,bhatkheda
dje04,special activity - wtg parameters checking,4,wtg stopped parameter checking work,4,bhatkheda
dje04,speed measurement deviation delayed generator rotor speed.,15,attend,2,bhatkheda
dje04,speed measurement deviation delayed generator rotor speed.,15,auto reset,1,bhatkheda
dje04,speed measurement deviation delayed generator rotor speed.,15,checked & found 24v tb 22x1 connections loosed tighting properly,3,bhatkheda
dje04,speed measurement deviation delayed generator rotor speed.,15,checked & tighting connections asim board,2,bhatkheda
dje04,speed measurement deviation delayed generator rotor speed.,15,reboot & restored wtg,1,bhatkheda
dje04,speed measurement deviation delayed generator rotor speed.,15,replaced generator encoder,1,bhatkheda
dje04,speed measurement deviation delayed generator rotor speed.,15,speed measurement deviation delayed generator rotor speed.,1,bhatkheda
dje04,speed measurement deviation delayed generator rotor speed.,15,wtg reset restored.,2,bhatkheda
dje04,speed measurement deviation delayed generator rotor speed.,15,wtg restoration work progress,2,bhatkheda
dje04,speed measurement generator speed negative maximum.,1,auto reset,1,bhatkheda
dje04,stator breaker failed closing demanded close.,19,attend,2,bhatkheda
dje04,stator breaker failed closing demanded close.,19,auto reset,4,bhatkheda
dje04,stator breaker failed closing demanded close.,19,replaced convertor cabinet stator breaker,1,bhatkheda
dje04,stator breaker failed closing demanded close.,19,replaced spring charging motor usable one restored wtg.,1,bhatkheda
dje04,stator breaker failed closing demanded close.,19,stator breaker replaced convertor cabinet,1,bhatkheda
dje04,stator breaker failed closing demanded close.,19,wtg reset restored,9,bhatkheda
dje04,stator breaker failed closing demanded close.,19,wtg restoration work progress,1,bhatkheda
dje04,stator breaker failed open demanded open.,1,wtg reset restored.,1,bhatkheda
dje04,stator breaker opened undervoltage release buffer ready.,17,auto reset,11,bhatkheda
dje04,stator breaker opened undervoltage release buffer ready.,17,reboot & restored wtg,1,bhatkheda
dje04,stator breaker opened undervoltage release buffer ready.,17,wtg reset & restored wtg,4,bhatkheda
dje04,stator breaker opened undervoltage release buffer ready.,17,wtg reset restored,1,bhatkheda
dje04,tbc ups module alarm.,2,checked & tighting ups module connections tbc cabinet,1,bhatkheda
dje04,tbc ups module alarm.,2,checked & tighting ups module connections tbc cabinet restored wtg,1,bhatkheda
dje04,torquing tensioning,4,attend,1,bhatkheda
dje04,torquing tensioning,4,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
dje04,torquing tensioning,4,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
dje04,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,1,wtg reset restored,1,bhatkheda
dje04,voltage difference,9,auto reset grid voltage ok.,3,bhatkheda
dje04,voltage difference,9,auto reset grid voltage ok. (due heavy jerk feeder),1,bhatkheda
dje04,voltage difference,9,auto reset grid voltage ok. (due heavy jerk),2,bhatkheda
dje04,voltage difference,9,auto reset grid voltage ok. (due jerk feeder),2,bhatkheda
dje04,voltage difference,9,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje04,wind direction difference error.,1,auto reset,1,bhatkheda
dje04,wind speed difference error.,6,auto reset,4,bhatkheda
dje04,wind speed difference error.,6,checked anemometer connections & anemometer mounting found ok,1,bhatkheda
dje04,wind speed difference error.,6,reboot & restored wtg,1,bhatkheda
dje04,wtg audit,1,wtg stopped customer internal audit work done restored wtg,1,bhatkheda
dje04,wtg offline,3,inox park issue,1,bhatkheda
dje04,wtg offline,3,inox scada issue,2,bhatkheda
dje04,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje04,yaw converter state error external fault.,18,auto reset,3,bhatkheda
dje04,yaw converter state error external fault.,18,checked & found 25kva auxiliary transformer faulty replaced,7,bhatkheda
dje04,yaw converter state error external fault.,18,checked yaw motor break gap setting tightening break feedback connection,1,bhatkheda
dje04,yaw converter state error external fault.,18,reset restore wtg,1,bhatkheda
dje04,yaw converter state error external fault.,18,wtg reset restored,6,bhatkheda
dje04,yaw teeth lubrication maintenance state.,1,reboot & restart,1,bhatkheda
dje05,acb & vcb maintenance,1,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje05,anemometer 1 measurement error.,6,auto reset,5,bhatkheda
dje05,anemometer 1 measurement error.,6,wtg reset restored,1,bhatkheda
dje05,anemometer 2 measurement error.,4,auto reset,4,bhatkheda
dje05,blade 2: blade state plausibility.,9,attend,5,bhatkheda
dje05,blade 2: blade state plausibility.,9,checked connection proximity sensor also checked resolver cable & set referencing plate,2,bhatkheda
dje05,blade 2: blade state plausibility.,9,wtg reset restored,2,bhatkheda
dje05,blade 3: ips active wrong area.,2,replaced pitch convertor blade 2,1,bhatkheda
dje05,blade 3: ips active wrong area.,2,wtg reset restored.,1,bhatkheda
dje05,blade bearing lubrication maintenance state.,7,reboot & restored wtg,3,bhatkheda
dje05,blade bearing lubrication maintenance state.,7,reboot restored wtg,3,bhatkheda
dje05,blade bearing lubrication maintenance state.,7,reset restored wtg,1,bhatkheda
dje05,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje05,blade teeth lubrication cyclic contactor working pump on.,1,reboot restored wtg,1,bhatkheda
dje05,blade teeth lubrication maintenance state.,20,reboot & restored wtg,12,bhatkheda
dje05,blade teeth lubrication maintenance state.,20,reboot reset,1,bhatkheda
dje05,blade teeth lubrication maintenance state.,20,reboot restored wtg,6,bhatkheda
dje05,blade teeth lubrication maintenance state.,20,wtg reboot restored,1,bhatkheda
dje05,converter cooling water pressure low alarm.,1,found leakage radiator air relief valve corrected & 05 ltr.coolent topup,1,bhatkheda
dje05,converter healthcheck timeout.,4,wtg reset restored,4,bhatkheda
dje05,converter system fault active.,4,auto reset,2,bhatkheda
dje05,converter system fault active.,4,reboot & restored wtg,1,bhatkheda
dje05,converter system fault active.,4,wtg reset restored.,1,bhatkheda
dje05,converter system handshake timeout exception.,12,auto reset,4,bhatkheda
dje05,converter system handshake timeout exception.,12,wtg reset restored,8,bhatkheda
dje05,convertor system communication handshake fault.,10,attend,4,bhatkheda
dje05,convertor system communication handshake fault.,10,auto reset,4,bhatkheda
dje05,convertor system communication handshake fault.,10,checked asim board & connections found ok,1,bhatkheda
dje05,convertor system communication handshake fault.,10,wtg reset restored,1,bhatkheda
dje05,convertor system fault active.,7,auto reset,7,bhatkheda
dje05,current,1,feeder charged,1,bhatkheda
dje05,current current,1,feeder charged,1,bhatkheda
dje05,customer alarm 5,4,attend,1,bhatkheda
dje05,customer alarm 5,4,replaced eup pt100 sensor geneator stator b-phase cable,1,bhatkheda
dje05,customer alarm 5,4,wtg attending warning (33004),2,bhatkheda
dje05,customer request-for abnormal sound inspection call security person,1,check abnormal sound,1,bhatkheda
dje05,detected grid state converter faulted ok.,5,auto reset,1,bhatkheda
dje05,detected grid state converter faulted ok.,5,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje05,detected grid state converter faulted ok.,5,wtg auto rested grid normalization,1,bhatkheda
dje05,detected grid state converter faulted ok.,5,wtg reset restored. (jerk feeder),2,bhatkheda
dje05,earth fault,1,fdr 5 charged,1,bhatkheda
dje05,efficiency upgrade,8,attend,1,bhatkheda
dje05,efficiency upgrade,8,wtg stopped plc software updation power booster,7,bhatkheda
dje05,encoder rate alarms exceeded treshold.,42,auto reset,17,bhatkheda
dje05,encoder rate alarms exceeded treshold.,42,reboot & restored wtg,10,bhatkheda
dje05,encoder rate alarms exceeded treshold.,42,replaced generator encoder,1,bhatkheda
dje05,encoder rate alarms exceeded treshold.,42,wtg reset & restored wtg,5,bhatkheda
dje05,encoder rate alarms exceeded treshold.,42,wtg reset restored,7,bhatkheda
dje05,encoder rate alarms exceeded treshold.,42,wtg stopped attending repeated error,2,bhatkheda
dje05,eup - temperature 4 error limit.,1,reboot & restored wtg (wtg alarm & error - 33017 -eup - temperature 4 error limit.),1,bhatkheda
dje05,eup - temperature 4 error limit.),1,reboot & restored wtg (wtg alarm & error - 33017 -eup - temperature 4 error limit.),1,bhatkheda
dje05,eup-temperature sensor 4 error limit,6,attend,1,bhatkheda
dje05,eup-temperature sensor 4 error limit,6,found loose connection pti module corrected,1,bhatkheda
dje05,eup-temperature sensor 4 error limit,6,reboot & restored wtg,1,bhatkheda
dje05,eup-temperature sensor 4 error limit,6,reboot restored wtg,2,bhatkheda
dje05,eup-temperature sensor 4 error limit,6,wtg reset & restored wtg,1,bhatkheda
dje05,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje05,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje05,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje05,fdr 5 trip current,1,feeder charged,1,bhatkheda
dje05,fdr 5 trip due earth fault,1,feeder charged frist trail,1,bhatkheda
dje05,feeder jerk,1,autoreset,1,bhatkheda
dje05,feeder shutdown,1,feeder shutdown taken uup13 isolator jumper work,1,bhatkheda
dje05,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
dje05,feeder tripped e/f,19,feeder charged,17,bhatkheda
dje05,feeder tripped e/f,19,feeder restored,1,bhatkheda
dje05,feeder tripped e/f,19,feeder tripped due transformer-1 overloaded,1,bhatkheda
dje05,feeder tripped o/c,1,feeder charged,1,bhatkheda
dje05,fuse 690v voltage measurement open/broken.,1,"""found r-phase jumper open & feeder restored",1,bhatkheda
dje05,gear box inspection,4,wtg stopped gear box radiator cleaning work done restored wtg,4,bhatkheda
dje05,gearbox oil filter 75% clogged.,3,attended restored,2,bhatkheda
dje05,gearbox oil filter 75% clogged.,3,"wtg attending repeated warring ""gearbox oil filter 75% clogged."" replaced gearbox on-line oil filter",1,bhatkheda
dje05,generator bearing temperature de error limit.,3,bearing temperature cool,2,bhatkheda
dje05,generator bearing temperature de error limit.,3,manually generator lubber plc & bearing temperature cool,1,bhatkheda
dje05,generator cooling water pressure low alarm.,1,check found generator cooling mechanical seal leakage replaced mechanical seal ano coolant top work done restored wtg,1,bhatkheda
dje05,generator inspection,2,attend,1,bhatkheda
dje05,generator inspection,2,wtg stopped generator de & nde side bearing manually greasing also activity wtg visual maintenance work done,1,bhatkheda
dje05,generator lubrication unit warning.,4,attend,2,bhatkheda
dje05,generator lubrication unit warning.,4,"wtg stopped attending waring ""generator lubrication unit warning.""",1,bhatkheda
dje05,generator lubrication unit warning.,4,wtg stopped attending warning,1,bhatkheda
dje05,generator side synchronization timeout.,1,auto reset,1,bhatkheda
dje05,generator underspeed fault.,10,auto reset,8,bhatkheda
dje05,generator underspeed fault.,10,checked generator encoder cable shielding done,2,bhatkheda
dje05,grid loss,3,auto reset grid voltage ok.,1,bhatkheda
dje05,grid loss,3,due heavy jerk,1,bhatkheda
dje05,grid loss,3,wtg auto reset grid normalization,1,bhatkheda
dje05,grid voltage ok.,20,auto reset,2,bhatkheda
dje05,grid voltage ok.,20,checked & found cable brunt energy meter dry transformer repaired cable & tighting connections,1,bhatkheda
dje05,grid voltage ok.,20,checked related connection values related,1,bhatkheda
dje05,grid voltage ok.,20,feeder restored,1,bhatkheda
dje05,grid voltage ok.,20,found acb tripped earth fault checked related circuit found ok,3,bhatkheda
dje05,grid voltage ok.,20,found vcb tripped common fault checked related circuit found ok,2,bhatkheda
dje05,grid voltage ok.,20,found vcb tripped common fault checked related circuit found ok charge vcb,1,bhatkheda
dje05,grid voltage ok.,20,found vcb tripped earth fault & current checked related circuit found ok vcb charged & restored wtg,4,bhatkheda
dje05,grid voltage ok.,20,replaced 415v (63a) mccb dry transformer,1,bhatkheda
dje05,grid voltage ok.,20,replaced contactor dry transformer,1,bhatkheda
dje05,grid voltage ok.,20,restored wtg,1,bhatkheda
dje05,grid voltage ok.,20,wtg auto rested grid normalization,1,bhatkheda
dje05,grid voltage ok.,20,wtg restoration work progress,1,bhatkheda
dje05,health check error.,3,reset restore wtg,1,bhatkheda
dje05,health check error.,3,wtg reset restored,2,bhatkheda
dje05,healthcheck failed 3 times.,1,reboot restored wtg,1,bhatkheda
dje05,hub healthcheck alarm.,32,auto reset,19,bhatkheda
dje05,hub healthcheck alarm.,32,reboot & restored wtg,2,bhatkheda
dje05,hub healthcheck alarm.,32,wtg reset & restored wtg,2,bhatkheda
dje05,hub healthcheck alarm.,32,wtg reset restored,9,bhatkheda
dje05,hub healthcheck timeout.,3,auto reset wtg,1,bhatkheda
dje05,hub healthcheck timeout.,3,reboot & restored wtg,1,bhatkheda
dje05,hub healthcheck timeout.,3,wtg reset restored,1,bhatkheda
dje05,hub healthcheck: blade 3 available battery energy becoming low,2,reset restore wtg,2,bhatkheda
dje05,hydraulic oil heating overload switch open/tripped.,2,checked related circuit & found 34f1 mpcb feedback connections loosed tighting properly,2,bhatkheda
dje05,hydraulic pump switched many times time period.,9,wtg reset restored,9,bhatkheda
dje05,hydraulic unit oil temperature high.,7,attend,3,bhatkheda
dje05,hydraulic unit oil temperature high.,7,attended restored,1,bhatkheda
dje05,hydraulic unit oil temperature high.,7,found oil leakage hydraulic unit accumulator arrested & 4 ltr. oil top hydraulic unit,1,bhatkheda
dje05,hydraulic unit oil temperature high.,7,found oil leakage yaw caliper hose pipe arrested & 5 ltr. oil top hydraulic unit restored wtg,1,bhatkheda
dje05,hydraulic unit oil temperature high.,7,wtg reset restored,1,bhatkheda
dje05,internal shutdown,21,220/33kv substation yearly maintenance work,1,bhatkheda
dje05,internal shutdown,21,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje05,internal shutdown,21,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje05,internal shutdown,21,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje05,internal shutdown,21,feeder shutdown taken customer ofc cable laying work,1,bhatkheda
dje05,internal shutdown,21,feeder shutdown taken customer relay testing work,1,bhatkheda
dje05,internal shutdown,21,feeder shutdown taken customer tree cutting work,1,bhatkheda
dje05,internal shutdown,21,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje05,internal shutdown,21,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje05,internal shutdown,21,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje05,internal shutdown,21,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje05,internal shutdown,21,internal shutdown taken customer jumper work,3,bhatkheda
dje05,internal shutdown,21,internal shutdown taken customer line maintenance work,1,bhatkheda
dje05,internal shutdown,21,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje05,internal shutdown,21,internal shutdown taken customer lws activity,1,bhatkheda
dje05,internal shutdown,21,shutdown taken customer bird guard fixing work,1,bhatkheda
dje05,internal shutdown,21,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje05,manual stop,11,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje05,manual stop,11,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje05,manual stop,11,fdr 5 lws maintenance plan,1,bhatkheda
dje05,manual stop,11,fr paint work,1,bhatkheda
dje05,manual stop,11,wtg stopped blade cleaning work,6,bhatkheda
dje05,manual stop,11,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
dje05,maximum time yaw positioning exceeded.,3,reboot & restored wtg (delay due scada park hanged),3,bhatkheda
dje05,modification,4,new plc software version 2.4.0 updated work done,1,bhatkheda
dje05,modification,4,wtg stopped gps time synchronization work,1,bhatkheda
dje05,modification,4,wtg stopped ngcc software updated work,1,bhatkheda
dje05,modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
dje05,nacelle cabinet +3nca200 ups module alarm.,1,wtg reset restored,1,bhatkheda
dje05,nacelle temperature error limit.,3,attend,1,bhatkheda
dje05,nacelle temperature error limit.,3,checked & tighting ptai connections,1,bhatkheda
dje05,nacelle temperature error limit.,3,replaced pt100 sensor also checked & tighting ptai connections,1,bhatkheda
dje05,non plausible pitch state difference.,4,auto reset,4,bhatkheda
dje05,pitch started wrong capacitor state.,5,reboot & restored wtg,1,bhatkheda
dje05,pitch started wrong capacitor state.,5,wtg reset & restored wtg,1,bhatkheda
dje05,pitch started wrong capacitor state.,5,wtg reset restored,3,bhatkheda
dje05,preventive maintenance,33,wtg stopped half yearly preventive maintenance also activity generator alignment work done,6,bhatkheda
dje05,preventive maintenance,33,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle work done,3,bhatkheda
dje05,preventive maintenance,33,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
dje05,preventive maintenance,33,wtg stopped half yearly uss maintenance work done,4,bhatkheda
dje05,preventive maintenance,33,wtg stopped uss vcb,1,bhatkheda
dje05,preventive maintenance,33,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje05,preventive maintenance,33,wtg stopped uss visual preventive maintenance work done restored wtg,1,bhatkheda
dje05,preventive maintenance,33,wtg stopped vcb,1,bhatkheda
dje05,preventive maintenance,33,wtg stopped visual maintenance work done,2,bhatkheda
dje05,preventive maintenance,33,wtg stopped wtg & uss visual maintenance work done,2,bhatkheda
dje05,preventive maintenance,33,wtg stopped yearly preventive maintenance work done,5,bhatkheda
dje05,preventive maintenance,33,wtg stopped yearly uss maintenance work,3,bhatkheda
dje05,preventive maintenance,33,wtg stopped yearly wtg maintenance work,2,bhatkheda
dje05,slc: control core supervision module error state.,1,wtg reset restored,1,bhatkheda
dje05,slc: pitch actuator supervision module error state.,2,rreboot reset wtg,1,bhatkheda
dje05,slc: pitch actuator supervision module error state.,2,wtg reset & restored wtg,1,bhatkheda
dje05,slc: power converter triggered safty chain.,1,wtg reset & restored wtg,1,bhatkheda
dje05,slc: speed supervision module error state.,4,attend,1,bhatkheda
dje05,slc: speed supervision module error state.,4,reboot & restored wtg,1,bhatkheda
dje05,slc: speed supervision module error state.,4,replaced rotor encoder double loop coupling,1,bhatkheda
dje05,slc: speed supervision module error state.,4,wtg reset & restored wtg,1,bhatkheda
dje05,slc: tower vibration switch tripped.,3,wtg reset restored,2,bhatkheda
dje05,slc: tower vibration switch tripped.,3,wtg stopped attending repeated error,1,bhatkheda
dje05,special activity,13,wtg stopped blade lps resistance measurement work,2,bhatkheda
dje05,special activity,13,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje05,special activity,13,wtg stopped external audit work also anemometer earthing ft sensor wiring tb modification work done,2,bhatkheda
dje05,special activity,13,wtg stopped fr paint checking work done,1,bhatkheda
dje05,special activity,13,wtg stopped gearbox inspection work,1,bhatkheda
dje05,special activity,13,wtg stopped gearbox inspection work progress,1,bhatkheda
dje05,special activity,13,wtg stopped parameter setting work,1,bhatkheda
dje05,special activity,13,wtg stopped wtg visual inspection work,1,bhatkheda
dje05,special activity,13,wtg stopped yaw break pad replacement work done,3,bhatkheda
dje05,special activity - blade lps resistance measurement & inspection,9,wtg stopped blade cleaning work,5,bhatkheda
dje05,special activity - blade lps resistance measurement & inspection,9,wtg stopped blade lps resistance measurement also activity winch testing & climb assist checking & inspection work done,1,bhatkheda
dje05,special activity - blade lps resistance measurement & inspection,9,wtg stopped blade lps resistance measurement work,1,bhatkheda
