Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje05,special activity - blade lps resistance measurement & inspection,9,wtg stopped blade lps resistance measurement work done,2,bhatkheda
dje05,special activity - repeated error rectification,18,attend,3,bhatkheda
dje05,special activity - repeated error rectification,18,"wtg stopped attending waring""gsc igbt temperature warning limit."" checked & cleaned adaptor top coolent 05 ltr. restored wtg",1,bhatkheda
dje05,special activity - repeated error rectification,18,wtg stopped attending warning,8,bhatkheda
dje05,special activity - repeated error rectification,18,"wtg stopped attending warning ""nacelle temp high""",1,bhatkheda
dje05,special activity - repeated error rectification,18,"wtg stopped attending warning ""nacelle temperature warning limit""",4,bhatkheda
dje05,special activity - repeated error rectification,18,"wtg stopped repeated error attended ""grid loss""",1,bhatkheda
dje05,special activity - software updation modification,20,new plc software version 2.4.1 & sineax software updated work done,1,bhatkheda
dje05,special activity - software updation modification,20,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje05,special activity - software updation modification,20,wtg stopped hub nose cone arm welding work done,1,bhatkheda
dje05,special activity - software updation modification,20,wtg stopped parameter setting work,4,bhatkheda
dje05,special activity - software updation modification,20,wtg stopped plc software uploaded power booster up-gradation work,2,bhatkheda
dje05,special activity - software updation modification,20,wtg stopped power booster up-gradation work,5,bhatkheda
dje05,special activity - software updation modification,20,wtg stopped power curve checking,4,bhatkheda
dje05,special activity - software updation modification,20,wtg stopped sineax software uploading work,1,bhatkheda
dje05,special activity - software updation modification,20,wtg stopped software parameter checking work done,1,bhatkheda
dje05,special activity - uss yard inspection,4,internal shutdown taken uup13 isolator jumper work,1,bhatkheda
dje05,special activity - uss yard inspection,4,internal shutdown taken uup13 isolator jumper work completed & feeder charged restored wtg,1,bhatkheda
dje05,special activity - uss yard inspection,4,wtg stopped transformer oil leakage arrested work,1,bhatkheda
dje05,special activity - uss yard inspection,4,wtg stopped uss yard inspection work,1,bhatkheda
dje05,special activity - wtg critical points checking,12,attend,1,bhatkheda
dje05,special activity - wtg critical points checking,12,wtg stopped lubber grease top work done,2,bhatkheda
dje05,special activity - wtg critical points checking,12,wtg stopped nosecone inspection work,2,bhatkheda
dje05,special activity - wtg critical points checking,12,wtg stopped power curve checking,2,bhatkheda
dje05,special activity - wtg critical points checking,12,wtg stopped stator breaker inspection work,1,bhatkheda
dje05,special activity - wtg critical points checking,12,wtg stopped winch door fixing work,1,bhatkheda
dje05,special activity - wtg critical points checking,12,wtg stopped winch testing & climb assist checking work,1,bhatkheda
dje05,special activity - wtg critical points checking,12,wtg stopped winch testing work,1,bhatkheda
dje05,special activity - wtg critical points checking,12,wtg stopped yaw sound checking work,1,bhatkheda
dje05,special activity - wtg parameters checking,4,wtg stopped parameter checking work,1,bhatkheda
dje05,special activity - wtg parameters checking,4,wtg stopped parameters checking work,1,bhatkheda
dje05,special activity - wtg parameters checking,4,wtg stopped software parameter checking work done,2,bhatkheda
dje05,speed measurement deviation delayed generator rotor speed.,1,auto reset,1,bhatkheda
dje05,speed measurement deviation generator rotor speed.,25,auto reset,13,bhatkheda
dje05,speed measurement deviation generator rotor speed.,25,auto reset wtg,1,bhatkheda
dje05,speed measurement deviation generator rotor speed.,25,reboot & restored wtg,4,bhatkheda
dje05,speed measurement deviation generator rotor speed.,25,reboot & restored wtg reboot & restored wtg,1,bhatkheda
dje05,speed measurement deviation generator rotor speed.,25,wtg reset & restored wtg,2,bhatkheda
dje05,speed measurement deviation generator rotor speed.,25,wtg reset restored,4,bhatkheda
dje05,speed measurement generator speed negative maximum.,2,wtg auto reset wind speed normalize,1,bhatkheda
dje05,speed measurement generator speed negative maximum.,2,wtg reset restored,1,bhatkheda
dje05,stator breaker control sequence openening indicates maintainance.,2,reboot restored wtg,2,bhatkheda
dje05,stator breaker failed closing demanded close.,24,auto reset,14,bhatkheda
dje05,stator breaker failed closing demanded close.,24,checked closing coil stator breaker & charging motor found ok,5,bhatkheda
dje05,stator breaker failed closing demanded close.,24,reboot restored wtg,1,bhatkheda
dje05,stator breaker failed closing demanded close.,24,replaced acb spring charging automatic motor,1,bhatkheda
dje05,stator breaker failed closing demanded close.,24,replaced convertor cabinet stator breaker repairable,1,bhatkheda
dje05,stator breaker failed closing demanded close.,24,wtg reset restored,2,bhatkheda
dje05,stator breaker failed open demanded open.,1,reboot & restored wtg,1,bhatkheda
dje05,stop yaw operation check,1,reboot & restored wtg,1,bhatkheda
dje05,tbc supply fuse 24vdc power supply module open/tripped.,2,auto reset,1,bhatkheda
dje05,tbc supply fuse 24vdc power supply module open/tripped.,2,checked & tighting 9f0 mcb auxiliary feedback 24 vdc connections,1,bhatkheda
dje05,temperature cable loop- connection point t4 error level,2,wtg reset & restored wtg,2,bhatkheda
dje05,temperature generator error level,1,wtg attended alarm & error - 3342 & temperature generator error level,1,bhatkheda
dje05,temperature generator error level.,3,wtg reset restored,3,bhatkheda
dje05,torquing tensioning,5,attended,1,bhatkheda
dje05,torquing tensioning,5,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
dje05,torquing tensioning,5,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
dje05,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,10,attend,1,bhatkheda
dje05,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,10,auto reset,3,bhatkheda
dje05,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,10,checked acceleration connection & sensor also cleaned yaw rim surface,1,bhatkheda
dje05,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,10,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,2,bhatkheda
dje05,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,10,reboot restored wtg,1,bhatkheda
dje05,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,10,replaced acceleration sensor new one & cleaning yaw rim surface,1,bhatkheda
dje05,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,10,wtg reset restored,1,bhatkheda
dje05,tower-vibration sensors drivetrain direction defective,1,reboot & restored wtg,1,bhatkheda
dje05,voltage difference,9,auto reset (due jerk feeder),1,bhatkheda
dje05,voltage difference,9,auto reset grid voltage ok.,1,bhatkheda
dje05,voltage difference,9,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje05,voltage difference,9,wtg auto reset grid normalization,1,bhatkheda
dje05,voltage difference,9,wtg auto rested grid normalization,5,bhatkheda
dje05,wind direction difference error.,4,auto reset,3,bhatkheda
dje05,wind direction difference error.,4,wtg reset restored,1,bhatkheda
dje05,wind speed difference error.,3,reboot restored wtg,1,bhatkheda
dje05,wind speed difference error.,3,wtg reset restored,1,bhatkheda
dje05,wind speed difference error.,3,wtg reset restored.,1,bhatkheda
dje05,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje06,active power 10m filter limit.,4,auto reset,1,bhatkheda
dje06,active power 10m filter limit.,4,wtg reset & restored wtg,3,bhatkheda
dje06,alarm stator breaker control sequence state machine detected error.,1,reboot & restored wtg,1,bhatkheda
dje06,analog environment temperature error limit.,2,attend,1,bhatkheda
dje06,analog environment temperature error limit.,2,checked environment temperature sensor & connections & tighting connection,1,bhatkheda
dje06,anemometer 1 measurement error.,7,auto reset,2,bhatkheda
dje06,anemometer 1 measurement error.,7,checked anemometer connections & anemometer mounting found ok,5,bhatkheda
dje06,anemometer 2 fuse error.,1,replaced 24v plc fuse surge arrestor nc panel,1,bhatkheda
dje06,anemometer 2 measurement error.,2,auto reset,2,bhatkheda
dje06,blade 1: safety run active.,1,wtg reset restored,1,bhatkheda
dje06,blade 3: pitch converter error.,3,replaced pitch converter software updated,2,bhatkheda
dje06,blade 3: pitch converter error.,3,restoration work progress,1,bhatkheda
dje06,blade bearing lubrication maintenance state.,25,31013 blade bearing lubrication maintenance state.reboot & restored wtg,1,bhatkheda
dje06,blade bearing lubrication maintenance state.,25,blade teeth lubrication maintenance state.,1,bhatkheda
dje06,blade bearing lubrication maintenance state.,25,reboot & restored,1,bhatkheda
dje06,blade bearing lubrication maintenance state.,25,reboot & restored wtg,8,bhatkheda
dje06,blade bearing lubrication maintenance state.,25,reboot & restored wtg reboot & restored wtg,1,bhatkheda
dje06,blade bearing lubrication maintenance state.,25,reboot reset,1,bhatkheda
dje06,blade bearing lubrication maintenance state.,25,reboot restored wtg,12,bhatkheda
dje06,blade teeth lubrication maintenance state.,18,reboot & restored wtg,13,bhatkheda
dje06,blade teeth lubrication maintenance state.,18,reboot restored wtg,3,bhatkheda
dje06,blade teeth lubrication maintenance state.,18,reboot rsetored wtg,1,bhatkheda
dje06,blade teeth lubrication maintenance state.,18,reset restore wtg,1,bhatkheda
dje06,brake healthcheck timeout.,1,reboot & restored wtg,1,bhatkheda
dje06,cc101 fuse cooling fans power supply switched tripped.,4,check & found 230v supply tripped quient power supply corrected,4,bhatkheda
dje06,connectivity,1,inox scada issue,1,bhatkheda
dje06,converter cabinet temperature warning limit.,4,reboot & restored wtg,1,bhatkheda
dje06,converter cabinet temperature warning limit.,4,replaced ptai216 module,1,bhatkheda
dje06,converter cabinet temperature warning limit.,4,slc & plc software updated work done,1,bhatkheda
dje06,converter cabinet temperature warning limit.,4,wtg stopped attending repeated warning,1,bhatkheda
dje06,converter cooling water pressure low alarm.,1,coolant leakage cooling plate hose pipe replaced hose pipe & coolant top,1,bhatkheda
dje06,converter system fault active.,1,auto reset,1,bhatkheda
dje06,convertor fault possible reset.,1,wtg reset restored,1,bhatkheda
dje06,convertor system fault active.,2,wtg reset restored,2,bhatkheda
dje06,convertor system initialization alarm.,3,reboot & restored wtg,3,bhatkheda
dje06,customer request,1,wtg stopped customer ofc cable work,1,bhatkheda
dje06,detected grid state converter faulted ok.,3,wtg auto reset grid normalization,3,bhatkheda
dje06,efficiency upgrade,2,attend,1,bhatkheda
dje06,efficiency upgrade,2,wtg stopped power booster up-gradation work,1,bhatkheda
dje06,encoder fault detection error persists.,3,attended restored,1,bhatkheda
dje06,encoder fault detection error persists.,3,replaced 02 nos. generator earthing brush & encoder coupler restored wtg,1,bhatkheda
dje06,encoder fault detection error persists.,3,wtg reset & restored wtg,1,bhatkheda
dje06,encoder index alarm.,4,checked generator encoder & connection,2,bhatkheda
dje06,encoder index alarm.,4,checked generator rpm ofc cable & tighting encoder mounting,2,bhatkheda
dje06,encoder rate alarms exceeded treshold.,29,auto reset,1,bhatkheda
dje06,encoder rate alarms exceeded treshold.,29,checked generator encoder & connection,1,bhatkheda
dje06,encoder rate alarms exceeded treshold.,29,reboot & restored wtg,1,bhatkheda
dje06,encoder rate alarms exceeded treshold.,29,reboot restored wtg,1,bhatkheda
dje06,encoder rate alarms exceeded treshold.,29,wtg reset & restored wtg,1,bhatkheda
dje06,encoder rate alarms exceeded treshold.,29,wtg reset restored,24,bhatkheda
dje06,error,1,error,1,bhatkheda
dje06,external converter module task cycle execution error,2,reboot & restored wtg,2,bhatkheda
dje06,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje06,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje06,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje06,f-02 tripped due earth fault,1,feeder charged,1,bhatkheda
dje06,fdr trip due earth fault,1,feeder charged,1,bhatkheda
dje06,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
dje06,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
dje06,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
dje06,feeder tripped e/f,61,feeder charged,57,bhatkheda
dje06,feeder tripped e/f,61,feeder restored,3,bhatkheda
dje06,feeder tripped e/f,61,wtg isolator open customer isolator conductor work,1,bhatkheda
dje06,feeder tripped o/c,1,feeder charged,1,bhatkheda
dje06,feeder-02: earth fault,2,feeder charged wtg restored,2,bhatkheda
dje06,gearbox oil filter 75% clogged.,1,check connections clogging sensor also checked flap drive connections,1,bhatkheda
dje06,gearbox oil level low error.,3,checked gearbox oil level found ok,3,bhatkheda
dje06,gearbox oil offline filter feedback match demand.,1,wtg reset restored.,1,bhatkheda
dje06,generator bearing temperature de error limit.,5,bearing temperature cool,1,bhatkheda
dje06,generator bearing temperature de error limit.,5,manually generator lubber plc & bearing temperature cool,3,bhatkheda
dje06,generator bearing temperature de error limit.,5,wtg restoration work progress,1,bhatkheda
dje06,generator bearing temperature de warning limit.,8,manually generator de&nde side bearing greasing done also checked generator lubber operations,5,bhatkheda
dje06,generator bearing temperature de warning limit.,8,manually greasing done de&nde bearing side & removed old grease,3,bhatkheda
dje06,generator bearing temperature nde error limit.,12,bearing temperature cool,1,bhatkheda
dje06,generator bearing temperature nde error limit.,12,checked generator lubrication unit,1,bhatkheda
dje06,generator bearing temperature nde error limit.,12,generator de & nde side bearing manually greasing done,2,bhatkheda
dje06,generator bearing temperature nde error limit.,12,manually generator lubber plc & bearing temperature cool,3,bhatkheda
dje06,generator bearing temperature nde error limit.,12,manually generator lubber plc & bearing temperature cool restored wtg,1,bhatkheda
dje06,generator bearing temperature nde error limit.,12,temperature got normalize,3,bhatkheda
dje06,generator bearing temperature nde error limit.,12,wtg restoration work progress,1,bhatkheda
dje06,generator cooling slipring fan overload switch 2 open/tripped.,2,attend,1,bhatkheda
dje06,generator cooling slipring fan overload switch 2 open/tripped.,2,checked generator cooling fan hold mpcb & restored wtg,1,bhatkheda
dje06,generator inspection,8,attend,3,bhatkheda
dje06,generator inspection,8,generator de & nde side bearing manually greasing done,1,bhatkheda
dje06,generator inspection,8,wtg stopped generator alignment work done,1,bhatkheda
dje06,generator inspection,8,wtg stopped generator de & nde side bearing manually greasing done,1,bhatkheda
dje06,generator inspection,8,wtg stopped inspection generator bearing ls team representative,2,bhatkheda
dje06,generator side hardware detected over-current fault phase a.,3,attend restore wtg,1,bhatkheda
dje06,generator side hardware detected over-current fault phase a.,3,attended restored,1,bhatkheda
dje06,generator side hardware detected over-current fault phase a.,3,replaced 05 nos. power generator carbon brushes & slip ring cleaned,1,bhatkheda
dje06,generator side hardware detected over-current fault phase b.,1,replaced 04 no. usable generator power carbon brush & cleaned generator slip ring,1,bhatkheda
dje06,generator side hardware detected over-current fault phase c.,2,attend,1,bhatkheda
dje06,generator side hardware detected over-current fault phase c.,2,checked generator slip ring & power carbon brush,1,bhatkheda
dje06,grid loss,3,auto reset grid voltage ok.,1,bhatkheda
dje06,grid loss,3,wtg auto reset grid normalization,2,bhatkheda
dje06,grid voltage ok.,2,feeder restored,1,bhatkheda
dje06,grid voltage ok.,2,wtg auto rested grid normalization,1,bhatkheda
dje06,gsc igbt temperature error limit.,1,check & found l1 igbt faulty & igbt radiator found lockage replaced l1 igbt & driver board & radiator restored wtg,1,bhatkheda
dje06,health check error.,3,wtg reset & restored wtg,1,bhatkheda
dje06,health check error.,3,wtg reset restored.,2,bhatkheda
dje06,healthcheck failed 3 times.,2,reboot & restored wtg,2,bhatkheda
dje06,hub healthcheck alarm.,14,auto reset,3,bhatkheda
dje06,hub healthcheck alarm.,14,wtg reset & restored wtg,1,bhatkheda
dje06,hub healthcheck alarm.,14,wtg reset restored,8,bhatkheda
dje06,hub healthcheck alarm.,14,wtg reset restored.,2,bhatkheda
dje06,hub healthcheck timeout.,5,auto reset,2,bhatkheda
dje06,hub healthcheck timeout.,5,wtg reset restored,2,bhatkheda
dje06,hub healthcheck timeout.,5,wtg reset restored.,1,bhatkheda
dje06,hub healthcheck: blade 2 available battery energy low,7,reboot & restored wtg,7,bhatkheda
dje06,hub healthcheck: blade 3 energy plausibility error,6,drain capacitor bank,1,bhatkheda
dje06,hub healthcheck: blade 3 energy plausibility error,6,reboot & restored wtg,4,bhatkheda
dje06,hub healthcheck: blade 3 energy plausibility error,6,wtg reset restored.,1,bhatkheda
dje06,hydraulic pump overload switch open/tripped.,13,checked related connections nacelle panel,4,bhatkheda
dje06,hydraulic pump overload switch open/tripped.,13,reboot & restored wtg,4,bhatkheda
dje06,hydraulic pump overload switch open/tripped.,13,reboot restored wtg,2,bhatkheda
dje06,hydraulic pump overload switch open/tripped.,13,wtg reset restored,3,bhatkheda
dje06,hydraulic pump switched many times time period.,47,checked solenoid valve system pressure & checked accumulator,4,bhatkheda
dje06,hydraulic pump switched many times time period.,47,reboot & restored wtg,16,bhatkheda
dje06,hydraulic pump switched many times time period.,47,reboot restore wtg,1,bhatkheda
dje06,hydraulic pump switched many times time period.,47,reboot restored wtg,4,bhatkheda
dje06,hydraulic pump switched many times time period.,47,replaced 10 bar accumulator hydraulic unit cleaning done 03 ltr. oil top work done restored wtg,1,bhatkheda
dje06,hydraulic pump switched many times time period.,47,wtg reset restored,16,bhatkheda
dje06,hydraulic pump switched many times time period.,47,wtg stopped attending repeated error,5,bhatkheda
dje06,hydraulic unit oil temperature high.,21,attend,3,bhatkheda
dje06,hydraulic unit oil temperature high.,21,auto reest,3,bhatkheda
dje06,hydraulic unit oil temperature high.,21,auto reset,6,bhatkheda
dje06,hydraulic unit oil temperature high.,21,checked & found oil leakage hydraulic unit leakage arrested & 05 ltr.,1,bhatkheda
dje06,hydraulic unit oil temperature high.,21,found oil leakage yaw break caliper arrested & 03 ltr.,1,bhatkheda
dje06,hydraulic unit oil temperature high.,21,found oil leakage yaw break caliper arrested & 4 ltr. oil top hydraulic unit,1,bhatkheda
dje06,hydraulic unit oil temperature high.,21,found oil leakage yaw break caliper replaced yaw caliper connector also 02 ltr. oil top hydraulic unit,1,bhatkheda
dje06,hydraulic unit oil temperature high.,21,found oil leakage yaw break caliper replaced yaw caliper hose pipe connector (01 nos.) also 05 ltr. oil top hydraulic unit,1,bhatkheda
dje06,hydraulic unit oil temperature high.,21,wtg reset restored,4,bhatkheda
dje06,inox server issue.,1,restored.,1,bhatkheda
dje06,internal shutdown,31,220/33kv substation yearly maintenance work,1,bhatkheda
dje06,internal shutdown,31,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje06,internal shutdown,31,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje06,internal shutdown,31,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje06,internal shutdown,31,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
dje06,internal shutdown,31,feeder shutdown taken customer relay testing work,1,bhatkheda
dje06,internal shutdown,31,feeder shutdown taken customer tree cutting work,3,bhatkheda
dje06,internal shutdown,31,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje06,internal shutdown,31,feeder shutdown taken jumper binding work,1,bhatkheda
dje06,internal shutdown,31,feeder shutdown taken lws maintenance customer,2,bhatkheda
dje06,internal shutdown,31,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje06,internal shutdown,31,internal feeder shutdown taken customer ofc splicing work,1,bhatkheda
dje06,internal shutdown,31,internal feeder shutdown taken customer ofc work,1,bhatkheda
dje06,internal shutdown,31,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
dje06,internal shutdown,31,internal shutdown taken customer,1,bhatkheda
dje06,internal shutdown,31,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje06,internal shutdown,31,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
dje06,internal shutdown,31,internal shutdown taken customer ht tape insulation work,1,bhatkheda
dje06,internal shutdown,31,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje06,internal shutdown,31,internal shutdown taken customer jumper work,2,bhatkheda
dje06,internal shutdown,31,internal shutdown taken customer ofc laying work,1,bhatkheda
dje06,internal shutdown,31,internal shutdown taken customer work completed feeder charged,1,bhatkheda
dje06,internal shutdown,31,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje06,internal shutdown,31,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
dje06,line side breaker feedback active commanded close.,5,auto reset,2,bhatkheda
dje06,line side breaker feedback active commanded close.,5,reboot & restored wtg,1,bhatkheda
dje06,line side breaker feedback active commanded close.,5,wtg reset restored,1,bhatkheda
dje06,line side breaker feedback active commanded close.,5,wtg reset restored.,1,bhatkheda
dje06,line side convertor zero sequence fault.,1,auto reset,1,bhatkheda
dje06,manual stop,3,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje06,manual stop,3,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje06,manual stop,3,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
dje06,manual stop converter error mode,3,reboot & restored wtg,3,bhatkheda
dje06,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
dje06,modification,3,new plc software version 2.4.0 updated work done,1,bhatkheda
dje06,modification,3,wtg stopped gps time synchronization work,1,bhatkheda
dje06,modification,3,wtg stopped ngcc software updated work done,1,bhatkheda
dje06,monitoring hub grid contactor.,1,wtg reset restored.,1,bhatkheda
dje06,nacelle cabinet +3nca200 ups module alarm.,2,attend,1,bhatkheda
dje06,nacelle cabinet +3nca200 ups module alarm.,2,checked & tighting ups feedback connections properly,1,bhatkheda
dje06,parameter checking work,1,reboot & restored wtg,1,bhatkheda
dje06,pitch started wrong capacitor state.,3,checked & found dry transformer y- phase tb burn replaced,1,bhatkheda
dje06,pitch started wrong capacitor state.,3,reboot & restored wtg,1,bhatkheda
dje06,pitch started wrong capacitor state.,3,wtg reset restored,1,bhatkheda
dje06,preventive maintenance,40,attended restored,2,bhatkheda
dje06,preventive maintenance,40,wtg stopped half yearly preventive maintenance also activity generator alignment anemometer replacement new one work done,1,bhatkheda
dje06,preventive maintenance,40,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
dje06,preventive maintenance,40,wtg stopped half yearly preventive maintenance also sineax software updated work done,15,bhatkheda
dje06,preventive maintenance,40,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
dje06,preventive maintenance,40,wtg stopped half yearly uss maintenance work done,2,bhatkheda
dje06,preventive maintenance,40,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje06,preventive maintenance,40,wtg stopped vcb,1,bhatkheda
dje06,preventive maintenance,40,wtg stopped visual maintenance work done,3,bhatkheda
dje06,preventive maintenance,40,wtg stopped wtg visual maintenance work done also generator de & nde side bearing manually greasing done,2,bhatkheda
dje06,preventive maintenance,40,wtg stopped wtg visual preventive maintenance work,2,bhatkheda
dje06,preventive maintenance,40,wtg stopped wtg visual preventive maintenance work done also check valve direction rediator fan direction found okrestored wtg,2,bhatkheda
dje06,preventive maintenance,40,wtg stopped wtg yearly preventive maintenance gear box oil filtration work done restored wtg,1,bhatkheda
dje06,preventive maintenance,40,wtg stopped yearly preventive maintenance work done,2,bhatkheda
dje06,preventive maintenance,40,wtg stopped yearly uss maintenance work,1,bhatkheda
dje06,preventive maintenance,40,wtg stopped yearly wtg maintenance work,1,bhatkheda
dje06,scada connectivity due uup06 vcb tripped.,1,restored.,1,bhatkheda
dje06,section isolator open,5,feeder-2 internal isolator open customer line mainteance work,1,bhatkheda
dje06,section isolator open,5,feeder-2 internal isolator open customer line maintenance work done isolator closed & wtg restored,1,bhatkheda
dje06,section isolator open,5,wtg isolator open customer lws maintenance work,2,bhatkheda
dje06,section isolator open,5,wtg stopped internal isolator open line maintenance work,1,bhatkheda
dje06,slc: pitch actuator supervision module error state.,6,wtg reset & restored wtg,2,bhatkheda
dje06,slc: pitch actuator supervision module error state.,6,wtg reset restored,3,bhatkheda
dje06,slc: pitch actuator supervision module error state.,6,wtg reset restored.,1,bhatkheda
dje06,slc: tower vibration supervision module error state.,1,wtg reset restored.,1,bhatkheda
dje06,slc: tower vibration switch tripped.,318,attend,6,bhatkheda
dje06,slc: tower vibration switch tripped.,318,attend & restore wtg,1,bhatkheda
dje06,slc: tower vibration switch tripped.,318,cleaning yaw rim surface & checked connections acceleration sensor,1,bhatkheda
dje06,slc: tower vibration switch tripped.,318,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
dje06,slc: tower vibration switch tripped.,318,cleaning yaw rim surface & checked hardware rotor,1,bhatkheda
dje06,slc: tower vibration switch tripped.,318,reboot & restored wtg,2,bhatkheda
dje06,slc: tower vibration switch tripped.,318,reboot restored wtg,1,bhatkheda
dje06,slc: tower vibration switch tripped.,318,"replaced acceleration sensor usable one also activity generator de & nde bearing greasing ""cable loop temperature warning attending"" checked rotor & stator cable & t4 cable loop connections tighting done properly restored wtg",1,bhatkheda
dje06,slc: tower vibration switch tripped.,318,reset & restart,6,bhatkheda
dje06,slc: tower vibration switch tripped.,318,reset & restore wtg,2,bhatkheda
dje06,slc: tower vibration switch tripped.,318,reset & restored wtg,2,bhatkheda
dje06,slc: tower vibration switch tripped.,318,reset &restart,2,bhatkheda
dje06,slc: tower vibration switch tripped.,318,reset restart wtg,1,bhatkheda
dje06,slc: tower vibration switch tripped.,318,reset restore,1,bhatkheda
dje06,slc: tower vibration switch tripped.,318,reset restore wtg,1,bhatkheda
dje06,slc: tower vibration switch tripped.,318,reset restored,2,bhatkheda
dje06,slc: tower vibration switch tripped.,318,reset restored wtg,9,bhatkheda
dje06,slc: tower vibration switch tripped.,318,wtg reset & restored,2,bhatkheda
dje06,slc: tower vibration switch tripped.,318,wtg reset & restored wtg,26,bhatkheda
dje06,slc: tower vibration switch tripped.,318,wtg reset restored,214,bhatkheda
dje06,slc: tower vibration switch tripped.,318,wtg reset restored.,27,bhatkheda
dje06,slc: tower vibration switch tripped.,318,wtg stopped attending repeated error,3,bhatkheda
dje06,slc: tower vibration switch tripped.,318,"wtg stopped attending repeated error ""slc: tower vibration switch tripped.""",4,bhatkheda
dje06,slc: tower vibration switch tripped.,318,yaw rim surface cleaned,2,bhatkheda
dje06,software updation & modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
dje06,software updation & modification,4,wtg stopped software updated work done,3,bhatkheda
dje06,special activity,24,wtg restoration work progress,1,bhatkheda
dje06,special activity,24,wtg stopped blade internal side inspection,3,bhatkheda
dje06,special activity,24,wtg stopped blade internal side inspection & repairing work,2,bhatkheda
dje06,special activity,24,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
dje06,special activity,24,wtg stopped checking temperature reading power cable cable joint,2,bhatkheda
dje06,special activity,24,wtg stopped fr paint work,1,bhatkheda
dje06,special activity,24,wtg stopped generator bearing checking & inspection done ls team vendor,3,bhatkheda
dje06,special activity,24,wtg stopped gps time synchronization work,1,bhatkheda
dje06,special activity,24,wtg stopped internal audit,1,bhatkheda
dje06,special activity,24,wtg stopped parameter checking work,1,bhatkheda
dje06,special activity,24,wtg stopped parameter setting work,1,bhatkheda
dje06,special activity,24,wtg stopped power cable inspection work also anemometer earthing ft sensor wiring tb modification work done,2,bhatkheda
dje06,special activity,24,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
dje06,special activity,24,yaw drive torquing work done,2,bhatkheda
dje06,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
dje06,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje06,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje06,special activity - generator alignment,3,attend,1,bhatkheda
dje06,special activity - generator alignment,3,wtg stopped generator alignment also resolved waring,1,bhatkheda
dje06,special activity - generator alignment,3,wtg stopped wtg generator alignment work done restored wtg,1,bhatkheda
dje06,special activity - repeated error rectification,10,attend,3,bhatkheda
dje06,special activity - repeated error rectification,10,wtg stopped attending repeated error,1,bhatkheda
dje06,special activity - repeated error rectification,10,"wtg stopped attending repeated error ""slc: tower vibration switch tripped.""",1,bhatkheda
dje06,special activity - repeated error rectification,10,wtg stopped attending warning,3,bhatkheda
dje06,special activity - repeated error rectification,10,wtg stopped attending warring error,2,bhatkheda
dje06,special activity - software updation modification,11,attend,1,bhatkheda
dje06,special activity - software updation modification,11,new plc software version 2.4.1 updated work done,1,bhatkheda
dje06,special activity - software updation modification,11,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje06,special activity - software updation modification,11,wtg stopped parameter setting work,3,bhatkheda
dje06,special activity - software updation modification,11,wtg stopped plc software updation power booster,2,bhatkheda
dje06,special activity - software updation modification,11,wtg stopped power booster up-gradation work also activity uss visual maintenance work done,1,bhatkheda
dje06,special activity - software updation modification,11,wtg stopped sineax software uploading work,1,bhatkheda
dje06,special activity - software updation modification,11,wtg stopped software parameter checking work done,1,bhatkheda
dje06,special activity - uss yard inspection,2,replaced uus yard r-phase lightning arrester,1,bhatkheda
dje06,special activity - uss yard inspection,2,wtg stopped transformer tap changing work 3 2,1,bhatkheda
dje06,special activity - wtg critical points checking,24,attended restored,2,bhatkheda
dje06,special activity - wtg critical points checking,24,wtg stopped climb assist checking & testing work,1,bhatkheda
dje06,special activity - wtg critical points checking,24,wtg stopped generator de & nde bearing greasing done,3,bhatkheda
dje06,special activity - wtg critical points checking,24,wtg stopped generator slip ring fan replacement also activity winch testing & climb assist checking & inspection work done restored wtg,2,bhatkheda
dje06,special activity - wtg critical points checking,24,wtg stopped pitch & yaw teeth lubrication unit grease fill,1,bhatkheda
dje06,special activity - wtg critical points checking,24,wtg stopped power curve issue checked anemometer alignment replaced anemometer & checked blade calibration restored wtg,1,bhatkheda
dje06,special activity - wtg critical points checking,24,wtg stopped stator breaker inspection work,1,bhatkheda
dje06,special activity - wtg critical points checking,24,wtg stopped uss vcb,1,bhatkheda
dje06,special activity - wtg critical points checking,24,wtg stopped winch testing & climb assist checking & inspection work done,1,bhatkheda
dje06,special activity - wtg critical points checking,24,wtg stopped winch testing & climb assist checking work,1,bhatkheda
dje06,special activity - wtg critical points checking,24,wtg stopped winch testing work,1,bhatkheda
dje06,special activity - wtg critical points checking,24,wtg stopped wtg inspection work done,9,bhatkheda
dje06,special activity - wtg parameters checking,10,attended,1,bhatkheda
dje06,special activity - wtg parameters checking,10,wtg stopped anemometer parameter checking work,1,bhatkheda
dje06,special activity - wtg parameters checking,10,wtg stopped parameter checking work,7,bhatkheda
dje06,special activity - wtg parameters checking,10,wtg stopped software parameter checking work done,1,bhatkheda
dje06,speed measurement deviation generator rotor speed.,1,wtg reset restored.,1,bhatkheda
dje06,speed measurement generator over-speed safety chain.,2,wtg reset restored.,2,bhatkheda
dje06,speed measurement generator speed negative maximum.,1,wtg reset restored.,1,bhatkheda
dje06,stator breaker failed closing demanded close.,6,auto reset,1,bhatkheda
dje06,stator breaker failed closing demanded close.,6,replaced convertor cabinet stator breaker repairable,1,bhatkheda
dje06,stator breaker failed closing demanded close.,6,wtg reset restored,4,bhatkheda
dje06,stator breaker opened undervoltage release buffer ready.,9,auto reset,7,bhatkheda
dje06,stator breaker opened undervoltage release buffer ready.,9,wtg reset restored.,2,bhatkheda
dje06,svi slc communication error,2,reset,1,bhatkheda
dje06,svi slc communication error,2,reset & restored,1,bhatkheda
dje06,torquing tensioning,5,attend,1,bhatkheda
dje06,torquing tensioning,5,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
dje06,torquing tensioning,5,wtg stopped tower torquing & blade tensioning work also manually greasing done generator bearing,1,bhatkheda
dje06,torquing tensioning,5,wtg stopped tt & bt work gb oil filteration machine removing work done restored wtg,2,bhatkheda
dje06,tower inspection,2,attend,1,bhatkheda
dje06,tower inspection,2,wtg stopped generator bearing lubrication work,1,bhatkheda
dje06,tower torquing tensioning,1,wtg stopped tower torquing & blade tensioning work also manually greasing done generator bearing,1,bhatkheda
dje06,uss preventive maintenance,1,wtg stopped half yearly uss maintenance work done,1,bhatkheda
dje06,voltage difference,9,auto reset grid voltage ok.,3,bhatkheda
dje06,voltage difference,9,auto reset grid voltage ok. (due heavy jerk feeder),1,bhatkheda
dje06,voltage difference,9,auto reset grid voltage ok. (due jerk feeder),2,bhatkheda
dje06,voltage difference,9,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje06,voltage difference,9,wtg auto reset grid normalization,1,bhatkheda
dje06,voltage difference,9,wtg auto reset grid normalization (jerk feeder),1,bhatkheda
dje06,water cooling plate temperature warning limit.,1,checked pressure cooling unit & top coolant,1,bhatkheda
dje06,wind direction difference error.,1,auto reset,1,bhatkheda
dje06,wtg offline,1,inox scada issue,1,bhatkheda
dje06,wtg stopped blade cleaning work,1,FALSE,1,bhatkheda
dje06,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje07,anemometer 1 measurement error.,6,auto reset,4,bhatkheda
dje07,anemometer 1 measurement error.,6,replaced anemometer new one,2,bhatkheda
dje07,anemometer 2 communication warning.,2,wtg stopped attending warning,2,bhatkheda
dje07,anemometer 2 measurement error.,4,auto reset,3,bhatkheda
dje07,anemometer 2 measurement error.,4,wtg reset restored,1,bhatkheda
dje07,blade 1: safety run active.,2,wtg reset & restored wtg,1,bhatkheda
dje07,blade 1: safety run active.,2,wtg reset restored.,1,bhatkheda
dje07,blade 2: communication failure (slave master operational state guarding error).,10,checked communication cable & harting connector,1,bhatkheda
dje07,blade 2: communication failure (slave master operational state guarding error).,10,reboot restored wtg,2,bhatkheda
dje07,blade 2: communication failure (slave master operational state guarding error).,10,reset & restored,2,bhatkheda
dje07,blade 2: communication failure (slave master operational state guarding error).,10,reset restored wtg,1,bhatkheda
dje07,blade 2: communication failure (slave master operational state guarding error).,10,wtg reset restored.,4,bhatkheda
dje07,blade 2: ips active wrong area.,3,auto reset,1,bhatkheda
dje07,blade 2: ips active wrong area.,3,wtg reset restored,2,bhatkheda
dje07,blade 3: communication failure (slave master operational state guarding error).,6,checked power & communication cable & harting connector,3,bhatkheda
dje07,blade 3: communication failure (slave master operational state guarding error).,6,wtg reset restored.,3,bhatkheda
dje07,blade bearing lubrication maintenance state.,4,reboot & restored wtg,4,bhatkheda
dje07,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje07,blade teeth lubrication maintenance state.,24,reboot & reset,1,bhatkheda
dje07,blade teeth lubrication maintenance state.,24,reboot & restart,1,bhatkheda
dje07,blade teeth lubrication maintenance state.,24,reboot & restored wtg,7,bhatkheda
dje07,blade teeth lubrication maintenance state.,24,reboot reset,1,bhatkheda
dje07,blade teeth lubrication maintenance state.,24,reboot restored wtg,12,bhatkheda
dje07,blade teeth lubrication maintenance state.,24,reboot rsetored wtg,1,bhatkheda
dje07,blade teeth lubrication maintenance state.,24,reset restore wtg,1,bhatkheda
dje07,breakdown maintenance,2,replaced asim board,2,bhatkheda
dje07,cc100 fuse line voltage open/broken.,1,checked & found 550 & 32 amp fuse faulty replaced also activity uss yearly preventive maintenance work done,1,bhatkheda
dje07,cc101 fuse cooling fans power supply switched tripped.,2,replaced 32amp fuse cca cabinet (1f6),2,bhatkheda
dje07,cca common mode inductor connected,1,reboot & restored wtg,1,bhatkheda
dje07,converter cooling water pressure low alarm.,5,attend,4,bhatkheda
dje07,converter cooling water pressure low alarm.,5,found leakage convertor cooling unit arrested & replaced pressure gauge convertor cooling unit & coolant top,1,bhatkheda
dje07,converter healthcheck timeout.,2,auto reset,1,bhatkheda
dje07,converter healthcheck timeout.,2,wtg reset restored.,1,bhatkheda
dje07,converter system handshake timeout exception.,16,checked respective circuit found ok restored wtg,2,bhatkheda
dje07,converter system handshake timeout exception.,16,wtg reset restored,14,bhatkheda
dje07,convertor system communication handshake fault.,19,auto reset,10,bhatkheda
dje07,convertor system communication handshake fault.,19,checked asim board connections & tight restored wtg,5,bhatkheda
dje07,convertor system communication handshake fault.,19,replaced asim board restored wtg,1,bhatkheda
dje07,convertor system communication handshake fault.,19,wtg reset restored,3,bhatkheda
dje07,customer request,1,wtg stopped customer ofc cable work,1,bhatkheda
dje07,dbr test failed error.,3,wtg restoration work progress,3,bhatkheda
dje07,dc bus hardware over-voltage fault.,5,attend,1,bhatkheda
dje07,dc bus hardware over-voltage fault.,5,checked & found 08amp 1000v dc fuse open checked dc connection pm3000 & rc filter circuit,1,bhatkheda
dje07,dc bus hardware over-voltage fault.,5,restored wtg,1,bhatkheda
dje07,dc bus hardware over-voltage fault.,5,wtg reset restored,1,bhatkheda
dje07,dc bus hardware over-voltage fault.,5,wtg restoration work progress,1,bhatkheda
dje07,detected grid state converter faulted ok.,16,auto reset,1,bhatkheda
dje07,detected grid state converter faulted ok.,16,found vcb tripped common fault checked power cable t4 joint,3,bhatkheda
dje07,detected grid state converter faulted ok.,16,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje07,detected grid state converter faulted ok.,16,wtg auto reset grid normalization,4,bhatkheda
dje07,detected grid state converter faulted ok.,16,wtg auto reseted grid normalization,2,bhatkheda
dje07,detected grid state converter faulted ok.,16,wtg auto rested grid normalization (due heavy jerk feeder),1,bhatkheda
dje07,detected grid state converter faulted ok.,16,wtg reset restored. (jerk feeder),2,bhatkheda
dje07,detected grid state converter faulted ok.,16,wtg rested grid normalization,2,bhatkheda
dje07,drive train swinging.,1,wtg reset restored,1,bhatkheda
dje07,efficiency upgrade,5,attend,2,bhatkheda
dje07,efficiency upgrade,5,wtg stopped plc software updation power booster,1,bhatkheda
dje07,efficiency upgrade,5,wtg stopped power booster up-gradation work,1,bhatkheda
dje07,efficiency upgrade,5,wtg stopped power booster up-gradation work done,1,bhatkheda
dje07,error,4,error,3,bhatkheda
dje07,error,4,wtg reset restored.,1,bhatkheda
dje07,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje07,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje07,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje07,f-02 tripped due earth fault,1,feeder charged,1,bhatkheda
dje07,fdr trip due earth fault,1,feeder charged,1,bhatkheda
dje07,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
dje07,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
dje07,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
dje07,feeder tripped e/f,61,feeder charged,58,bhatkheda
dje07,feeder tripped e/f,61,feeder restored,3,bhatkheda
dje07,feeder tripped o/c,2,feeder charged,2,bhatkheda
dje07,feeder-02: earth fault,2,feeder charged wtg restored,2,bhatkheda
dje07,fuse yaw motor brake open.,2,attended restored,1,bhatkheda
dje07,fuse yaw motor brake open.,2,checked 4 yaw motor brake coil,1,bhatkheda
dje07,gearbox oil filter 75% clogged.,1,check connections clogging sensor also checked flap drive connections,1,bhatkheda
dje07,gearbox oil level low error.,2,checked gearbox oil level found ok,1,bhatkheda
dje07,gearbox oil level low error.,2,wtg reset restored.,1,bhatkheda
dje07,gearbox oil pump overload switch open/tripped.,8,auto reset,1,bhatkheda
dje07,gearbox oil pump overload switch open/tripped.,8,found gearbox oil pump mpcb tripped nc cabinet checked motor connection & winding hold mpcb,4,bhatkheda
dje07,gearbox oil pump overload switch open/tripped.,8,wtg reset restored,3,bhatkheda
dje07,generator bearing temperature de error limit.,10,attend,1,bhatkheda
dje07,generator bearing temperature de error limit.,10,bearing temperature cool,5,bhatkheda
dje07,generator bearing temperature de error limit.,10,generator de & nde side bearing manually greasing done,1,bhatkheda
dje07,generator bearing temperature de error limit.,10,manually generator lubber plc & bearing temperature cool restored wtg,1,bhatkheda
dje07,generator bearing temperature de error limit.,10,wtg reset restored,2,bhatkheda
dje07,generator bearing temperature de warning limit.,4,manually generator de&nde side bearing greasing done also checked generator lubber operations,4,bhatkheda
dje07,generator bearing temperature nde error limit.,26,bearing temperature cool,16,bhatkheda
dje07,generator bearing temperature nde error limit.,26,generator de & nde side bearing manually greasing done,2,bhatkheda
dje07,generator bearing temperature nde error limit.,26,manually generator lubber plc & bearing temperature cool,3,bhatkheda
dje07,generator bearing temperature nde error limit.,26,manually generator lubber plc & bearing temperature cool restored wtg,5,bhatkheda
dje07,generator bearing temperature nde error limit. generator bearing temperature nde error limit.,1,generator de & nde side bearing manually greasing done,1,bhatkheda
dje07,generator grounding brush worn error.,4,attend,3,bhatkheda
dje07,generator grounding brush worn error.,4,checked & tighting 24v feedback connection grounding brush,1,bhatkheda
dje07,generator inspection,10,generator de & nde side bearing manually greasing done,3,bhatkheda
dje07,generator inspection,10,manually generator de & nde side bearing greasing done,2,bhatkheda
dje07,generator inspection,10,wtg stopped generator de & nde side bearing manually greasing work,5,bhatkheda
dje07,generator side hardware detected over-current fault phase a.,3,attended restored,2,bhatkheda
dje07,generator side hardware detected over-current fault phase a.,3,replaced 05 nos. power generator carbon brushes & slip ring cleaned,1,bhatkheda
dje07,generator underspeed fault.,2,replaced torque limiter also activity tower torquing & blade tensioning work done,2,bhatkheda
dje07,grid loss,3,due heavy jerk feeder wtg auto rested grid normalization,1,bhatkheda
dje07,grid loss,3,wtg auto reset grid normalization,2,bhatkheda
dje07,grid voltage ok.,42,auto reset,1,bhatkheda
dje07,grid voltage ok.,42,checked & tighting connection dry transformer,1,bhatkheda
dje07,grid voltage ok.,42,feeder restored,1,bhatkheda
dje07,grid voltage ok.,42,found vcb tripped common fault checked related circuit found ok,2,bhatkheda
