Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje07,grid voltage ok.,42,found vcb tripped common fault checked related circuit found ok vcb charged & restored wtg,1,bhatkheda
dje07,grid voltage ok.,42,replaced 415v (63a) mccb dry transformer,1,bhatkheda
dje07,grid voltage ok.,42,reset restored,1,bhatkheda
dje07,grid voltage ok.,42,wtg auto reseted grid normalization,1,bhatkheda
dje07,grid voltage ok.,42,wtg auto rested grid normalization,19,bhatkheda
dje07,grid voltage ok.,42,wtg rebooted grid normalization,2,bhatkheda
dje07,grid voltage ok.,42,wtg rested grid normalization,12,bhatkheda
dje07,gsc igbt temperature error limit.,1,replaced pm3000 & top coolant,1,bhatkheda
dje07,health check error.,3,reboot restored wtg,1,bhatkheda
dje07,health check error.,3,wtg reset & restored,1,bhatkheda
dje07,health check error.,3,wtg reset restored.,1,bhatkheda
dje07,healthcheck failed 3 times.,2,reboot & restored wtg,2,bhatkheda
dje07,hub grid fuse opened.,4,attend,1,bhatkheda
dje07,hub grid fuse opened.,4,found blade 3 pitch convertor panel ovp panel power cable insulation damaged hub body repaired & cable shapping done,1,bhatkheda
dje07,hub grid fuse opened.,4,found hub grid supply 21f1 mcb tripped nc cabinet checked connection & hold mcb,2,bhatkheda
dje07,hub healthcheck alarm.,32,auto reset,14,bhatkheda
dje07,hub healthcheck alarm.,32,reboot & restored wtg,5,bhatkheda
dje07,hub healthcheck alarm.,32,reboot restored wtg,1,bhatkheda
dje07,hub healthcheck alarm.,32,wtg reset & restored wtg,1,bhatkheda
dje07,hub healthcheck alarm.,32,wtg reset restored,11,bhatkheda
dje07,hub healthcheck timeout.,3,reset & restored wtg,1,bhatkheda
dje07,hub healthcheck timeout.,3,wtg reset restored,2,bhatkheda
dje07,hydraulic pump switched many times time period.,1,wtg reset restored,1,bhatkheda
dje07,hydraulic unit oil temperature high.,16,attend,3,bhatkheda
dje07,hydraulic unit oil temperature high.,16,attended,1,bhatkheda
dje07,hydraulic unit oil temperature high.,16,attending wip,1,bhatkheda
dje07,hydraulic unit oil temperature high.,16,auto reset,1,bhatkheda
dje07,hydraulic unit oil temperature high.,16,found oil leakage yaw break caliper arrested & 5 ltr. oil top hydraulic unit,2,bhatkheda
dje07,hydraulic unit oil temperature high.,16,found oil leakage yaw caliper hose pipe arrested & 3 ltr. oil top hydraulic unit,1,bhatkheda
dje07,hydraulic unit oil temperature high.,16,found oil leakage yaw caliper hose pipe arrested also replaced hose pipe connector & 3 ltr. oil top hydraulic unit,1,bhatkheda
dje07,hydraulic unit oil temperature high.,16,hydraulic unit leakage arrested & 03 ltr. oil top done,1,bhatkheda
dje07,hydraulic unit oil temperature high.,16,replace yaw caliper hose pipe & leakage arrested restore wtg.,1,bhatkheda
dje07,hydraulic unit oil temperature high.,16,wtg reset restored,4,bhatkheda
dje07,hydraulic unit oil temperature high. internal shutdown,1,found oil leakage yaw break caliper replaced yaw caliper connector (04 nons.) & hose pipe (02 nons.) also 05 ltr. oil top hydraulic unit,1,bhatkheda
dje07,internal shutdown,30,220/33kv substation yearly maintenance work,1,bhatkheda
dje07,internal shutdown,30,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje07,internal shutdown,30,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje07,internal shutdown,30,feeder shutdown taken customer 220kv line work substation maintenance work,1,bhatkheda
dje07,internal shutdown,30,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
dje07,internal shutdown,30,feeder shutdown taken customer relay testing work,1,bhatkheda
dje07,internal shutdown,30,feeder shutdown taken customer tree cutting work,3,bhatkheda
dje07,internal shutdown,30,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje07,internal shutdown,30,feeder shutdown taken jumper binding work,1,bhatkheda
dje07,internal shutdown,30,feeder shutdown taken lws maintenance customer,2,bhatkheda
dje07,internal shutdown,30,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje07,internal shutdown,30,internal feeder shutdown taken customer ofc splicing work,1,bhatkheda
dje07,internal shutdown,30,internal feeder shutdown taken customer ofc work,1,bhatkheda
dje07,internal shutdown,30,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
dje07,internal shutdown,30,internal shutdown taken customer,1,bhatkheda
dje07,internal shutdown,30,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje07,internal shutdown,30,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
dje07,internal shutdown,30,internal shutdown taken customer ht tape insulation work,1,bhatkheda
dje07,internal shutdown,30,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje07,internal shutdown,30,internal shutdown taken customer jumper work,2,bhatkheda
dje07,internal shutdown,30,internal shutdown taken customer ofc laying work,1,bhatkheda
dje07,internal shutdown,30,internal shutdown taken customer work completed feeder charged,1,bhatkheda
dje07,internal shutdown,30,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje07,internal shutdown,30,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
dje07,line side breaker feedback active commanded close.,3,auto reset,3,bhatkheda
dje07,manual stop,7,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje07,manual stop,7,reboot restored wtg,1,bhatkheda
dje07,manual stop,7,wtg stopped generator slip ring checking & cleaning work done,1,bhatkheda
dje07,manual stop,7,wtg stopped parameters checking work,1,bhatkheda
dje07,manual stop,7,wtg stopped shell light fixing & critical point checking work done,2,bhatkheda
dje07,manual stop,7,wtg stopped tower torquing & blade tensioning work done restored wtg,1,bhatkheda
dje07,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
dje07,modification,4,new plc software version 2.4.0 updated work done,1,bhatkheda
dje07,modification,4,wtg stopped anemometer earthing ft sensor wiring tb modification & nacelle orientation work done,2,bhatkheda
dje07,modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
dje07,nacelle cabinet +3nca200 ups module alarm.,1,auto reset,1,bhatkheda
dje07,nacelle rotation overspeed.,2,auto reset,1,bhatkheda
dje07,nacelle rotation overspeed.,2,wtg reset restored,1,bhatkheda
dje07,natural calamity,1,auto reseted (high wind),1,bhatkheda
dje07,non plausible pitch state difference.,2,auto reset,1,bhatkheda
dje07,non plausible pitch state difference.,2,wtg reset & restored wtg,1,bhatkheda
dje07,pitch started capacitor state hysteresis charge,1,reset restored wtg,1,bhatkheda
dje07,pitch started wrong capacitor state.,7,reset & restart,1,bhatkheda
dje07,pitch started wrong capacitor state.,7,wtg reset & restored,1,bhatkheda
dje07,pitch started wrong capacitor state.,7,wtg reset & restored wtg,1,bhatkheda
dje07,pitch started wrong capacitor state.,7,wtg reset restored,4,bhatkheda
dje07,plc hang,1,reboot & restored wtg,1,bhatkheda
dje07,preventive maintenance,30,attend,2,bhatkheda
dje07,preventive maintenance,30,wtg stopped half yearly preventive maintenance also activity generator alignment one anemometer replacement usable work done,1,bhatkheda
dje07,preventive maintenance,30,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
dje07,preventive maintenance,30,wtg stopped half yearly preventive maintenance work done,5,bhatkheda
dje07,preventive maintenance,30,wtg stopped half yearly uss maintenance work,1,bhatkheda
dje07,preventive maintenance,30,wtg stopped half yearly uss maintenance work done,2,bhatkheda
dje07,preventive maintenance,30,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje07,preventive maintenance,30,wtg stopped vcb,1,bhatkheda
dje07,preventive maintenance,30,wtg stopped visual maintenance work done,2,bhatkheda
dje07,preventive maintenance,30,wtg stopped wtg & uss visual maintenance work done,1,bhatkheda
dje07,preventive maintenance,30,wtg stopped wtg visual preventive maintenance also activity gearbox radiator cleaning work done restored wtg,3,bhatkheda
dje07,preventive maintenance,30,wtg stopped wtg visual preventive maintenance work,2,bhatkheda
dje07,preventive maintenance,30,wtg stopped wtg yearly preventive maintenance work done restored wtg,1,bhatkheda
dje07,preventive maintenance,30,wtg stopped yearly preventive maintenance work done,3,bhatkheda
dje07,preventive maintenance,30,wtg stopped yearly uss maintenance work,1,bhatkheda
dje07,preventive maintenance,30,wtg stopped yearly wtg maintenance work,2,bhatkheda
dje07,scada coonnetvity due uup06 vcb tripped.,1,restored.,1,bhatkheda
dje07,section isolator open,2,feeder-2 internal isolator open customer line mainteance work,1,bhatkheda
dje07,section isolator open,2,feeder-2 internal isolator open customer line maintenance work done isolator closed & wtg restored,1,bhatkheda
dje07,section isolator open section isolator open,1,wtg isolator open customer lws maintenance work,1,bhatkheda
dje07,slc: pitch actuator supervision module error state.,7,auto reset,1,bhatkheda
dje07,slc: pitch actuator supervision module error state.,7,reset,2,bhatkheda
dje07,slc: pitch actuator supervision module error state.,7,wtg reset restored,1,bhatkheda
dje07,slc: pitch actuator supervision module error state.,7,wtg reset restored.,3,bhatkheda
dje07,slc: speed supervision module error state.,1,wtg reset & restored wtg (scada connectivity lost due feeder-3 tripped),1,bhatkheda
dje07,slc: tower vibration supervision module error state.,6,reset & restored,3,bhatkheda
dje07,slc: tower vibration supervision module error state.,6,reset start,1,bhatkheda
dje07,slc: tower vibration supervision module error state.,6,wtg reset restored.,2,bhatkheda
dje07,slc: tower vibration switch tripped.,122,attended restoration wip,1,bhatkheda
dje07,slc: tower vibration switch tripped.,122,attended restored,1,bhatkheda
dje07,slc: tower vibration switch tripped.,122,checked connection accerlation sensor,1,bhatkheda
dje07,slc: tower vibration switch tripped.,122,cleaning yaw rim surface,3,bhatkheda
dje07,slc: tower vibration switch tripped.,122,cleaning yaw rim surface & checked connections acceleration sensor,3,bhatkheda
dje07,slc: tower vibration switch tripped.,122,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
dje07,slc: tower vibration switch tripped.,122,cleaning yaw rim surface & checking temperature reading power cable cable joint,2,bhatkheda
dje07,slc: tower vibration switch tripped.,122,reboot & restored wtg,1,bhatkheda
dje07,slc: tower vibration switch tripped.,122,reset & restart,6,bhatkheda
dje07,slc: tower vibration switch tripped.,122,reset & restored wtg,1,bhatkheda
dje07,slc: tower vibration switch tripped.,122,reset restore wtg,4,bhatkheda
dje07,slc: tower vibration switch tripped.,122,reset restored wtg,3,bhatkheda
dje07,slc: tower vibration switch tripped.,122,reset start,2,bhatkheda
dje07,slc: tower vibration switch tripped.,122,rest & restart,1,bhatkheda
dje07,slc: tower vibration switch tripped.,122,wtg reset & restored,1,bhatkheda
dje07,slc: tower vibration switch tripped.,122,wtg reset & restored wtg,8,bhatkheda
dje07,slc: tower vibration switch tripped.,122,wtg reset restored,25,bhatkheda
dje07,slc: tower vibration switch tripped.,122,wtg reset restored.,56,bhatkheda
dje07,slc: tower vibration switch tripped.,122,wtg restoration work progress,1,bhatkheda
dje07,slc: tower vibration switch tripped.,122,wtg stopped attending repeated error,1,bhatkheda
dje07,slc: yaw control device twist protection switch tripped.,1,wtg reset restored,1,bhatkheda
dje07,special activity,17,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
dje07,special activity,17,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje07,special activity,17,wtg stopped checked yaw luber operation,1,bhatkheda
dje07,special activity,17,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje07,special activity,17,wtg stopped fr paint work,1,bhatkheda
dje07,special activity,17,wtg stopped gps time synchronization work,1,bhatkheda
dje07,special activity,17,wtg stopped parameter checking work,1,bhatkheda
dje07,special activity,17,wtg stopped parameter setting work,1,bhatkheda
dje07,special activity,17,wtg stopped power cable checking & inspection work done,3,bhatkheda
dje07,special activity,17,wtg stopped power transformer tap setting done,1,bhatkheda
dje07,special activity,17,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
dje07,special activity,17,wtg stopped yaw drive torquing work done,1,bhatkheda
dje07,special activity,17,wtg stopped yawing operation checking,1,bhatkheda
dje07,special activity - amsc stoppage,1,wtg stopped amsc team emi filter installation work,1,bhatkheda
dje07,special activity - blade lps resistance measurement & inspection,6,special activity - blade lps resistance measurement & inspection pm wtg stopped blade lps resistance measurement work,1,bhatkheda
dje07,special activity - blade lps resistance measurement & inspection,6,wtg stopped blade cleaning work & blade lps resistance measurement also activity winch testing & climb assist checking work done,1,bhatkheda
dje07,special activity - blade lps resistance measurement & inspection,6,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
dje07,special activity - blade lps resistance measurement & inspection,6,wtg stopped blade lps resistance measurement work,3,bhatkheda
dje07,special activity - generator alignment,3,wtg stopped generator alignment work done,3,bhatkheda
dje07,special activity - power cable inspection,3,wtg stopped power cable inspection work,3,bhatkheda
dje07,special activity - repeated error rectification,1,wtg stopped attending repeated error,1,bhatkheda
dje07,special activity - software updation modification,12,new v1.0.21 version ngcc software updated work done,2,bhatkheda
dje07,special activity - software updation modification,12,sineax new plc software version 2.4.1 updated work done,1,bhatkheda
dje07,special activity - software updation modification,12,wtg stopped parameter setting work,2,bhatkheda
dje07,special activity - software updation modification,12,wtg stopped plc software updation power booster,1,bhatkheda
dje07,special activity - software updation modification,12,wtg stopped plc software uploaded power booster up-gradation work,2,bhatkheda
dje07,special activity - software updation modification,12,wtg stopped power booster up-gradation work,2,bhatkheda
dje07,special activity - software updation modification,12,wtg stopped sineax software uploading work,1,bhatkheda
dje07,special activity - software updation modification,12,wtg stopped software parameter checking work done,1,bhatkheda
dje07,special activity - wtg critical points checking,21,attend,4,bhatkheda
dje07,special activity - wtg critical points checking,21,wtg stopped blade & yaw teeth lubber bearing grease fill,1,bhatkheda
dje07,special activity - wtg critical points checking,21,wtg stopped checking yaw motor break coil & connection,1,bhatkheda
dje07,special activity - wtg critical points checking,21,wtg stopped cmm kit modification checking work done,1,bhatkheda
dje07,special activity - wtg critical points checking,21,wtg stopped coolant drain top 45 ltr. work done convertor cooling unit restored wtg,2,bhatkheda
dje07,special activity - wtg critical points checking,21,wtg stopped generator 18 nos. power carbon brushes & 02 nos. earthing brushes fixing work,1,bhatkheda
dje07,special activity - wtg critical points checking,21,wtg stopped generator bearing greasing work,1,bhatkheda
dje07,special activity - wtg critical points checking,21,wtg stopped nacelle grill fitting work,1,bhatkheda
dje07,special activity - wtg critical points checking,21,wtg stopped power curve checking work,1,bhatkheda
dje07,special activity - wtg critical points checking,21,wtg stopped stator breaker inspection work,1,bhatkheda
dje07,special activity - wtg critical points checking,21,wtg stopped uss vcb,1,bhatkheda
dje07,special activity - wtg critical points checking,21,wtg stopped winch door fixing work,1,bhatkheda
dje07,special activity - wtg critical points checking,21,wtg stopped winch testing & climb assist checking & inspection work done,1,bhatkheda
dje07,special activity - wtg critical points checking,21,wtg stopped winch testing work,1,bhatkheda
dje07,special activity - wtg critical points checking,21,wtg stopped wtg inspection work,2,bhatkheda
dje07,special activity - wtg critical points checking,21,wtg stopped yaw break pad retrofitted work,1,bhatkheda
dje07,special activity - wtg parameters checking,3,wtg stopped parameter checking work,1,bhatkheda
dje07,special activity - wtg parameters checking,3,wtg stopped software parameter checking work done,2,bhatkheda
dje07,speed measurement deviation delayed generator rotor speed.,1,wtg reset restored,1,bhatkheda
dje07,speed measurement deviation generator rotor speed.,2,auto reset,2,bhatkheda
dje07,speed measurement generator speed negative maximum.,1,auto reset,1,bhatkheda
dje07,stator breaker failed closing demanded close.,2,auto reset,2,bhatkheda
dje07,stator breaker opened undervoltage release buffer ready.,11,auto reset,11,bhatkheda
dje07,svi slc communication error,2,reset,1,bhatkheda
dje07,svi slc communication error,2,wtg reset restored,1,bhatkheda
dje07,test1,1,sdsd,1,bhatkheda
dje07,torquing tensioning,2,attend,1,bhatkheda
dje07,torquing tensioning,2,"wtg stopped blade tensioning & tower torquing work also resolved warning ""gearbox oil filter 75% clogged.""",1,bhatkheda
dje07,tower inspection,2,wtg stopped inspection work,2,bhatkheda
dje07,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,6,attend,1,bhatkheda
dje07,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,6,auto reset,1,bhatkheda
dje07,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,6,replaced acceleration sensor new one,1,bhatkheda
dje07,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,6,wtg reset restored,2,bhatkheda
dje07,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,6,wtg restoration work progress,1,bhatkheda
dje07,tower-vibration sensors drivetrain direction defective,1,cleaning yaw rim surface & checked connections acceleration sensor,1,bhatkheda
dje07,voltage difference,2,auto reset grid voltage ok.,1,bhatkheda
dje07,voltage difference,2,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje07,wind direction difference error.,1,wtg reset restored.,1,bhatkheda
dje07,wtg offline,1,dje08 uss ypm,1,bhatkheda
dje07,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje07,wtg stopped uss yard inspection work,1,FALSE,1,bhatkheda
dje07,yaw converter error occurred.,6,attend,4,bhatkheda
dje07,yaw converter error occurred.,6,checked yaw motor,2,bhatkheda
dje07,yaw converter state error external fault.,54,auto reset,38,bhatkheda
dje07,yaw converter state error external fault.,54,checked yaw motor break gap setting,2,bhatkheda
dje07,yaw converter state error external fault.,54,reboot & restored,3,bhatkheda
dje07,yaw converter state error external fault.,54,reboot & restored wtg,10,bhatkheda
dje07,yaw converter state error external fault.,54,reset & restored,1,bhatkheda
dje08,alarm stator breaker control sequence state machine detected error.,4,auto reset,2,bhatkheda
dje08,alarm stator breaker control sequence state machine detected error.,4,reboot & restored wtg,2,bhatkheda
dje08,anemometer 1 communication warning.,1,wtg stopped attending warning,1,bhatkheda
dje08,anemometer 1 measurement error.,2,auto reset,2,bhatkheda
dje08,anemometer 2 measurement error.,2,auto reset,2,bhatkheda
dje08,attend,1,attend,1,bhatkheda
dje08,blade 1: communication failure (slave master operational state guarding error).,7,checked & tighting blade 3 communication harting connector,1,bhatkheda
dje08,blade 1: communication failure (slave master operational state guarding error).,7,wtg reset restored,6,bhatkheda
dje08,blade 1: ips active wrong area.,1,auto reset,1,bhatkheda
dje08,blade 1: safety run active.,1,wtg reset restored.,1,bhatkheda
dje08,blade 2: communication failure (slave master operational state guarding error).,13,attend,2,bhatkheda
dje08,blade 2: communication failure (slave master operational state guarding error).,13,auto reset,1,bhatkheda
dje08,blade 2: communication failure (slave master operational state guarding error).,13,wtg reset restored,10,bhatkheda
dje08,blade 2: error referencing.,12,auto reset,2,bhatkheda
dje08,blade 2: error referencing.,12,checked pitch motor encoder cable & hating connector also check connection pitch convertor,3,bhatkheda
dje08,blade 2: error referencing.,12,found convertor cabinet supporting arm damage replaced new one also checked blade proximity sensor & tighting connection also set referencing plate,4,bhatkheda
dje08,blade 2: error referencing.,12,reboot & restored wtg,1,bhatkheda
dje08,blade 2: error referencing.,12,wtg reset restored,2,bhatkheda
dje08,blade bearing lubrication maintenance state.,4,reboot & restored wtg,2,bhatkheda
dje08,blade bearing lubrication maintenance state.,4,reboot restored wtg,2,bhatkheda
dje08,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje08,blade teeth lubrication maintenance state.,24,reboot & restored wtg,12,bhatkheda
dje08,blade teeth lubrication maintenance state.,24,reboot restored wtg,11,bhatkheda
dje08,blade teeth lubrication maintenance state.,24,wtg reset restored,1,bhatkheda
dje08,brake healthcheck timeout.,1,reboot & restored wtg,1,bhatkheda
dje08,brake pad 1 worn.,1,reset,1,bhatkheda
dje08,communication problem sineax cam.,10,auto reset,5,bhatkheda
dje08,communication problem sineax cam.,10,wtg reset & restored wtg,2,bhatkheda
dje08,communication problem sineax cam.,10,wtg reset restored,3,bhatkheda
dje08,converter healthcheck timeout.,7,replaced asim board,2,bhatkheda
dje08,converter healthcheck timeout.,7,replaced pm3000 & found asim board faulty wtg restoration work progress,5,bhatkheda
dje08,customer request,1,wtg stopped customer ofc cable work,1,bhatkheda
dje08,customer stoppage,1,wtg stopped customer yawing checking work,1,bhatkheda
dje08,detected grid state converter faulted ok.,5,auto reset,2,bhatkheda
dje08,detected grid state converter faulted ok.,5,found 08amp 1000v dc fuse faulty replaced restored wtg,1,bhatkheda
dje08,detected grid state converter faulted ok.,5,replaced pm3000 power supply 24vdc 6.3 amp 16f1 fuse tbc panel,1,bhatkheda
dje08,detected grid state converter faulted ok.,5,wtg reset restored. (jerk feeder),1,bhatkheda
dje08,efficiency upgrade,3,attend,1,bhatkheda
dje08,efficiency upgrade,3,wtg stopped plc software updation power booster,1,bhatkheda
dje08,efficiency upgrade,3,wtg stopped power booster up-gradation work done,1,bhatkheda
dje08,encoder rate alarms exceeded treshold.,5,attend,1,bhatkheda
dje08,encoder rate alarms exceeded treshold.,5,replaced 02 nos. generator earthing brush usable,1,bhatkheda
dje08,encoder rate alarms exceeded treshold.,5,wtg reset restored,3,bhatkheda
dje08,error,1,error,1,bhatkheda
dje08,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje08,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje08,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje08,extreme yaw error pitch procedure active limiting blade speed >= 0.,5,wtg reset restored,5,bhatkheda
dje08,f-02 tripped due earth fault,1,feeder charged,1,bhatkheda
dje08,fdr trip due earth fault,1,feeder charged feeder charged,1,bhatkheda
dje08,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
dje08,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
dje08,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
dje08,feeder tripped e/f,59,feeder charged,55,bhatkheda
dje08,feeder tripped e/f,59,feeder restored,3,bhatkheda
dje08,feeder tripped e/f,59,wtg isolator open customer isolator conductor work,1,bhatkheda
dje08,feeder tripped o/c,2,feeder charged,2,bhatkheda
dje08,feeder-02: earth fault,1,feeder charged wtg restored,1,bhatkheda
dje08,gear box inspection,2,wtg stopped gearbox radiator clenning work done,2,bhatkheda
dje08,generator cooling slipring fan overload switch 1 open/tripped.,3,attended restored,1,bhatkheda
dje08,generator cooling slipring fan overload switch 1 open/tripped.,3,replaced generator slip ring cooling fan,1,bhatkheda
dje08,generator cooling slipring fan overload switch 1 open/tripped.,3,wtg reset restored,1,bhatkheda
dje08,generator cooling water pressure low alarm.,3,attend,1,bhatkheda
dje08,generator cooling water pressure low alarm.,3,top 05 ltr. coolant generator cooling unit,1,bhatkheda
dje08,generator cooling water pressure low alarm.,3,wtg reset restored,1,bhatkheda
dje08,generator grounding brush worn error.,3,replaced 01 nos. generator grounding earthing carbon brush,1,bhatkheda
dje08,generator grounding brush worn error.,3,replaced 02 no. generator grounding brush,1,bhatkheda
dje08,generator grounding brush worn error.,3,replaced usable 02 nos. generator earthing brush,1,bhatkheda
dje08,generator grounding brush worn warning.,1,"wtg stopped attending warning ""generator grounding brush worn warning.""",1,bhatkheda
dje08,generator lubrication unit warning.,4,checked & replaced generator lubber,2,bhatkheda
dje08,generator lubrication unit warning.,4,replaced generator lubber,1,bhatkheda
dje08,generator lubrication unit warning.,4,restored wtg,1,bhatkheda
dje08,generator side hardware detected over-current fault phase c.,2,attended restored,1,bhatkheda
dje08,generator side hardware detected over-current fault phase c.,2,replaced 18 nos. generator power carbon brushes,1,bhatkheda
dje08,grid loss,3,found uss acb power cable burn uss power cable replacement work progress,1,bhatkheda
dje08,grid loss,3,uss power transformer lv acb 18 no. power cable replaced,1,bhatkheda
dje08,grid loss,3,wtg auto reset grid normalization,1,bhatkheda
dje08,grid voltage ok.,5,checked & found 160 amp power contactor faulty dry transformer replaced restored wtg,2,bhatkheda
dje08,grid voltage ok.,5,found vcb tripped earth fault checked related circuit found ok vcb charged & restored wtg,1,bhatkheda
dje08,grid voltage ok.,5,wtg auto rested grid normalization,2,bhatkheda
dje08,gsc zero-sequence current peak high,2,rotor unit found generator rotor lead joint open burn (m- phase) & wtg restoration work progress,1,bhatkheda
dje08,gsc zero-sequence current peak high,2,wtg restoration work progress,1,bhatkheda
dje08,health check error.,4,reboot & restored wtg,3,bhatkheda
dje08,health check error.,4,wtg reset restored.,1,bhatkheda
dje08,hub grid fuse opened.,1,wtg reset restored.,1,bhatkheda
dje08,hub healthcheck alarm.,20,auto reset,10,bhatkheda
dje08,hub healthcheck alarm.,20,reboot & restored wtg,3,bhatkheda
dje08,hub healthcheck alarm.,20,reboot restored wtg,3,bhatkheda
dje08,hub healthcheck alarm.,20,wtg reset restored,4,bhatkheda
dje08,hub healthcheck: blade 3 available battery energy low,1,reboot & restored wtg,1,bhatkheda
dje08,hub initialization error.,1,wtg reset restored,1,bhatkheda
dje08,hydraulic brake pressure range.,1,wtg reset restored.,1,bhatkheda
dje08,hydraulic pump switched many times time period.,6,attended & wtg resotred,1,bhatkheda
dje08,hydraulic pump switched many times time period.,6,auto reset,2,bhatkheda
dje08,hydraulic pump switched many times time period.,6,replaced 10 bar accumulator hydraulic unit cleaning done 03 ltr. oil top work done restored wtg,1,bhatkheda
dje08,hydraulic pump switched many times time period.,6,"replaced 130 bar accumulator new one also activity attended repeated error ""sensor gearbox oil input temperature defective (short cut wire break)."" checked & found temperature sensor connector wire loosed tighting properly restored wtg",1,bhatkheda
dje08,hydraulic pump switched many times time period.,6,replaced useble pressure switch restored wtg.,1,bhatkheda
dje08,hydraulic unit oil temperature high.,24,attend,3,bhatkheda
dje08,hydraulic unit oil temperature high.,24,attended replace yaw cliber caliber hose pipe restored wtg.,1,bhatkheda
dje08,hydraulic unit oil temperature high.,24,attended restored,3,bhatkheda
dje08,hydraulic unit oil temperature high.,24,auto reset,8,bhatkheda
dje08,hydraulic unit oil temperature high.,24,found oil leakage yaw break caliper arrested & 02 ltr.,1,bhatkheda
dje08,hydraulic unit oil temperature high.,24,found oil leakage yaw break caliper arrested & oil top hydraulic unit,1,bhatkheda
dje08,hydraulic unit oil temperature high.,24,found oil leakage yaw break caliper replaced yaw caliper connector & hose pipe also 05 ltr. oil top hydraulic unit,1,bhatkheda
dje08,hydraulic unit oil temperature high.,24,found oil leakage yaw break caliper replaced yaw caliper connector (04 nons.) & hose pipe (02 nons.) also 05 ltr. oil top hydraulic unit,1,bhatkheda
dje08,hydraulic unit oil temperature high.,24,hydraulic unit leakage arrested & 02 ltr.,1,bhatkheda
dje08,hydraulic unit oil temperature high.,24,wtg reset restored,4,bhatkheda
dje08,internal shutdown,31,220/33kv substation yearly maintenance work,1,bhatkheda
dje08,internal shutdown,31,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje08,internal shutdown,31,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje08,internal shutdown,31,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje08,internal shutdown,31,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
dje08,internal shutdown,31,feeder shutdown taken customer relay testing work,1,bhatkheda
dje08,internal shutdown,31,feeder shutdown taken customer tree cutting work,3,bhatkheda
dje08,internal shutdown,31,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje08,internal shutdown,31,feeder shutdown taken jumper binding work,1,bhatkheda
dje08,internal shutdown,31,feeder shutdown taken lws maintenance customer,2,bhatkheda
dje08,internal shutdown,31,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje08,internal shutdown,31,internal feeder shutdown taken customer ofc splicing work,1,bhatkheda
dje08,internal shutdown,31,internal feeder shutdown taken customer ofc work,1,bhatkheda
dje08,internal shutdown,31,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
dje08,internal shutdown,31,internal shutdown taken customer,1,bhatkheda
dje08,internal shutdown,31,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
dje08,internal shutdown,31,internal shutdown taken customer ht tape insulation work,1,bhatkheda
dje08,internal shutdown,31,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje08,internal shutdown,31,internal shutdown taken customer jumper work,2,bhatkheda
dje08,internal shutdown,31,internal shutdown taken customer ofc laying work,1,bhatkheda
dje08,internal shutdown,31,internal shutdown taken customer work completed feeder charged,1,bhatkheda
dje08,internal shutdown,31,shutdown taken customer bird guard fixing work,1,bhatkheda
dje08,internal shutdown,31,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje08,internal shutdown,31,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
dje08,line side breaker feedback active commanded close.,10,auto reset,5,bhatkheda
dje08,line side breaker feedback active commanded close.,10,reset restore wtg,1,bhatkheda
dje08,line side breaker feedback active commanded close.,10,wtg reset restored,4,bhatkheda
dje08,manual stop,5,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje08,manual stop,5,wtg stopped parameters checking work,1,bhatkheda
dje08,manual stop,5,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
dje08,manual stop,5,wtg stopped visual maintenance work done,2,bhatkheda
dje08,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
dje08,maximum time yaw positioning exceeded.,3,auto reset,2,bhatkheda
dje08,maximum time yaw positioning exceeded.,3,wtg reset & restored wtg,1,bhatkheda
dje08,modification,3,wtg stopped anemometer earthing ft sensor wiring tb modification & nacelle orientation work done,2,bhatkheda
dje08,modification,3,wtg stopped ngcc software updated work done,1,bhatkheda
dje08,nacelle cabinet +3nca200 fuse external sensors open/tripped.,1,replaced 4f3 fuse restored wtg.,1,bhatkheda
dje08,nacelle cabinet +3nca200 ups module alarm.,1,reset restored wtg,1,bhatkheda
dje08,natural calamity,1,auto reseted (high wind),1,bhatkheda
dje08,non plausible pitch state difference.,4,auto reset,4,bhatkheda
dje08,offset tower-vibration sensor drivetrain direction error limit,5,attend,1,bhatkheda
dje08,offset tower-vibration sensor drivetrain direction error limit,5,replaced acceleration sensor usable,1,bhatkheda
dje08,offset tower-vibration sensor drivetrain direction error limit,5,wtg reset & restored wtg,3,bhatkheda
dje08,pitch started capacitor state hysteresis charge,3,wtg reset restored,3,bhatkheda
dje08,pitch started wrong capacitor state.,11,auto reset,1,bhatkheda
dje08,pitch started wrong capacitor state.,11,reboot & restored wtg,1,bhatkheda
dje08,pitch started wrong capacitor state.,11,reset,1,bhatkheda
dje08,pitch started wrong capacitor state.,11,reset restore wtg,1,bhatkheda
dje08,pitch started wrong capacitor state.,11,reset restored wtg,1,bhatkheda
dje08,pitch started wrong capacitor state.,11,wtg reset & restored,1,bhatkheda
dje08,pitch started wrong capacitor state.,11,wtg reset & restored wtg,1,bhatkheda
dje08,pitch started wrong capacitor state.,11,wtg reset restored,4,bhatkheda
dje08,preventive maintenance,29,attend,2,bhatkheda
dje08,preventive maintenance,29,attended restored,1,bhatkheda
dje08,preventive maintenance,29,wtg stopped half yearly preventive maintenance also activity generator alignment work done,4,bhatkheda
dje08,preventive maintenance,29,wtg stopped half yearly preventive maintenance work done,4,bhatkheda
dje08,preventive maintenance,29,wtg stopped half yearly uss maintenance work,1,bhatkheda
dje08,preventive maintenance,29,wtg stopped half yearly uss maintenance work done,2,bhatkheda
dje08,preventive maintenance,29,wtg stopped internal audit work,2,bhatkheda
dje08,preventive maintenance,29,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje08,preventive maintenance,29,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
dje08,preventive maintenance,29,wtg stopped wtg visual preventive maintenance work also activity attended warning,1,bhatkheda
dje08,preventive maintenance,29,wtg stopped wtg yearly preventive maintenance gear box oil filteration work done restored wtg,1,bhatkheda
dje08,preventive maintenance,29,wtg stopped yearly preventive maintenance work done,4,bhatkheda
dje08,preventive maintenance,29,wtg stopped yearly uss maintenance also activity acb & vcb testing work done,1,bhatkheda
dje08,preventive maintenance,29,wtg stopped yearly uss maintenance work,2,bhatkheda
dje08,preventive maintenance,29,wtg stopped yearly wtg maintenance work,2,bhatkheda
dje08,safety chain - power converter opened safety chain.,1,wtg reset & restored wtg,1,bhatkheda
dje08,scada connectivity due uup06 vcb tripped.,1,restored.,1,bhatkheda
dje08,section isolator open,5,feeder-2 internal isolator open customer line mainteance work,1,bhatkheda
dje08,section isolator open,5,feeder-2 internal isolator open customer line maintenance work done isolator closed & wtg restored,1,bhatkheda
dje08,section isolator open,5,wtg isolator open customer lws maintenance work,2,bhatkheda
dje08,section isolator open,5,wtg stopped internal isolator open line maintenance work,1,bhatkheda
dje08,send mail task failed.,2,checked connection ct & tighting connection asim board & sineax,1,bhatkheda
dje08,send mail task failed.,2,reboot restored wtg,1,bhatkheda
dje08,slc tiggered pitch safety run.,1,reset start,1,bhatkheda
dje08,slc: pitch actuator supervision module error state.,8,reset & restored,1,bhatkheda
dje08,slc: pitch actuator supervision module error state.,8,reset & restored wtg,1,bhatkheda
dje08,slc: pitch actuator supervision module error state.,8,reset start,1,bhatkheda
dje08,slc: pitch actuator supervision module error state.,8,wtg reset restored,1,bhatkheda
dje08,slc: pitch actuator supervision module error state.,8,wtg reset restored.,4,bhatkheda
dje08,slc: pitch working position switch tripped.,2,attended,1,bhatkheda
dje08,slc: pitch working position switch tripped.,2,slc: pitch working position switch tripped.,1,bhatkheda
dje08,slc: power converter triggered safty chain.,1,wtg reset restored.,1,bhatkheda
dje08,slc: tower vibration supervision module error state.,5,wtg reset restored.,5,bhatkheda
dje08,slc: tower vibration switch tripped.,266,attend,8,bhatkheda
dje08,slc: tower vibration switch tripped.,266,attend restore wtg,1,bhatkheda
dje08,slc: tower vibration switch tripped.,266,attended,1,bhatkheda
dje08,slc: tower vibration switch tripped.,266,auto reset,1,bhatkheda
dje08,slc: tower vibration switch tripped.,266,checked yaw brake caliper hose pipe,13,bhatkheda
dje08,slc: tower vibration switch tripped.,266,cleaning yaw rim surface,1,bhatkheda
dje08,slc: tower vibration switch tripped.,266,cleaning yaw rim surface & checked connections acceleration sensor,9,bhatkheda
dje08,slc: tower vibration switch tripped.,266,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,3,bhatkheda
dje08,slc: tower vibration switch tripped.,266,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,2,bhatkheda
dje08,slc: tower vibration switch tripped.,266,cleaning yaw rim surface & checking temperature reading power cable cable joint,2,bhatkheda
dje08,slc: tower vibration switch tripped.,266,reboot & restored wtg,4,bhatkheda
dje08,slc: tower vibration switch tripped.,266,reboot restored wtg,1,bhatkheda
dje08,slc: tower vibration switch tripped.,266,replaced yaw motor & checked yaw break yaw motor,1,bhatkheda
dje08,slc: tower vibration switch tripped.,266,reset & restart,6,bhatkheda
dje08,slc: tower vibration switch tripped.,266,reset & restore wtg,1,bhatkheda
dje08,slc: tower vibration switch tripped.,266,reset & restored wtg,2,bhatkheda
dje08,slc: tower vibration switch tripped.,266,reset restore wtg,11,bhatkheda
dje08,slc: tower vibration switch tripped.,266,reset restored wtg,5,bhatkheda
dje08,slc: tower vibration switch tripped.,266,reset start,1,bhatkheda
dje08,slc: tower vibration switch tripped.,266,wtg reset & restored wtg,24,bhatkheda
dje08,slc: tower vibration switch tripped.,266,wtg reset restored,130,bhatkheda
dje08,slc: tower vibration switch tripped.,266,wtg reset restored.,22,bhatkheda
dje08,slc: tower vibration switch tripped.,266,wtg reset restored. (delay due scada connectivity available),1,bhatkheda
dje08,slc: tower vibration switch tripped.,266,wtg restoration work progress,3,bhatkheda
dje08,slc: tower vibration switch tripped.,266,wtg stopped attending repeated error,8,bhatkheda
dje08,slc: tower vibration switch tripped.,266,"wtg stopped attending repeated error ""slc: tower vibration switch tripped.""",3,bhatkheda
dje08,slc: tower vibration switch tripped.,266,wtg stopped yaw brake ped retrofitting work,1,bhatkheda
dje08,slc: tower vibration switch tripped.,266,wtg stopped yaw break pad retrofitting work,1,bhatkheda
dje08,slc: yaw actuator supervision module error state.,1,wtg reset restored.,1,bhatkheda
dje08,slc: yaw cable twist supervision module error state.,2,wtg reset & restored wtg,2,bhatkheda
dje08,slc: yaw control device twist protection switch tripped.,2,repaleced ycd,2,bhatkheda
dje08,special activity,13,new plc software version 2.4.0 & slc software updated work done,1,bhatkheda
dje08,special activity,13,wtg stopped blade internal side inspection & repairing work,1,bhatkheda
dje08,special activity,13,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
dje08,special activity,13,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje08,special activity,13,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje08,special activity,13,wtg stopped fr paint checking work done,1,bhatkheda
dje08,special activity,13,wtg stopped gps time synchronization work,1,bhatkheda
dje08,special activity,13,wtg stopped parameter setting work,1,bhatkheda
dje08,special activity,13,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
dje08,special activity,13,wtg stopped uss light repairing & crp panel dry transformer new spare cable used,1,bhatkheda
dje08,special activity,13,wtg stopped yawing operation checking,1,bhatkheda
dje08,special activity - blade lps resistance measurement & inspection,1,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
dje08,special activity - generator alignment,4,attended restoration wip,1,bhatkheda
dje08,special activity - generator alignment,4,wtg stopped generator alignment work done,3,bhatkheda
dje08,special activity - repeated error rectification,12,attend,3,bhatkheda
dje08,special activity - repeated error rectification,12,attended restored,1,bhatkheda
dje08,special activity - repeated error rectification,12,wtg stopped attending error,1,bhatkheda
dje08,special activity - repeated error rectification,12,"wtg stopped attending error ""hydraulic pump switched many times time period."" replaced 130 bar accumulator system & yaw system pressure 10 bar break pressure new one 02 ltr. hydraulic unit oil top work done restored wtg wtg stopped attending error ""hydraulic pump switched many times time period."" replaced 130 bar accumulator system & yaw system pressure 10 bar break pressure new one 02 ltr. hydraulic unit oil top work done restored wtg",1,bhatkheda
dje08,special activity - repeated error rectification,12,wtg stopped attending repeated error,4,bhatkheda
dje08,special activity - repeated error rectification,12,"wtg stopped attending repeated error ""slc: tower vibration switch tripped.""",1,bhatkheda
dje08,special activity - repeated error rectification,12,wtg stopped attending warning,1,bhatkheda
dje08,special activity - software updation modification,11,new plc software version 2.4.1 updated work done,1,bhatkheda
dje08,special activity - software updation modification,11,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje08,special activity - software updation modification,11,wtg stopped parameter setting work,1,bhatkheda
dje08,special activity - software updation modification,11,wtg stopped plc software updation power booster,4,bhatkheda
dje08,special activity - software updation modification,11,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
dje08,special activity - software updation modification,11,wtg stopped sineax software uploading work,1,bhatkheda
dje08,special activity - software updation modification,11,wtg stopped software parameter checking work done,2,bhatkheda
dje08,special activity - uss yard inspection,2,wtg stopped uss yard light providing work done,2,bhatkheda
dje08,special activity - wtg critical points checking,22,attend,2,bhatkheda
dje08,special activity - wtg critical points checking,22,replaced 01 no. line choke fan restored wtg,1,bhatkheda
dje08,special activity - wtg critical points checking,22,wtg stopped blade cleaning work done restored wtg,1,bhatkheda
dje08,special activity - wtg critical points checking,22,wtg stopped customer audit pending point clearance work done restored wtg,1,bhatkheda
dje08,special activity - wtg critical points checking,22,wtg stopped filling grease yaw & pitch lubrication unit,1,bhatkheda
dje08,special activity - wtg critical points checking,22,wtg stopped inspection work,3,bhatkheda
dje08,special activity - wtg critical points checking,22,wtg stopped nosecone hardware fixing work,1,bhatkheda
dje08,special activity - wtg critical points checking,22,wtg stopped power curve issue,2,bhatkheda
dje08,special activity - wtg critical points checking,22,wtg stopped radiator cover fixing work,1,bhatkheda
dje08,special activity - wtg critical points checking,22,wtg stopped stator breaker inspection work,1,bhatkheda
dje08,special activity - wtg critical points checking,22,wtg stopped uss vcb,1,bhatkheda
dje08,special activity - wtg critical points checking,22,wtg stopped winch door installment work,1,bhatkheda
dje08,special activity - wtg critical points checking,22,wtg stopped winch testing & climb assist checking work,1,bhatkheda
dje08,special activity - wtg critical points checking,22,wtg stopped winch testing work,1,bhatkheda
dje08,special activity - wtg critical points checking,22,wtg stopped wtg & uss visual maintenance work done yaw brake ped retrofitting work,1,bhatkheda
dje08,special activity - wtg critical points checking,22,wtg stopped yaw break caliper & leakage arrested also top 05 ltr.,1,bhatkheda
dje08,special activity - wtg critical points checking,22,wtg stopped yaw break pad retrofitting work,1,bhatkheda
dje08,special activity - wtg critical points checking,22,wtg stopped yawing checking checking work,1,bhatkheda
dje08,special activity - wtg parameters checking,6,wtg stopped parameter checking work,5,bhatkheda
dje08,special activity - wtg parameters checking,6,wtg stopped software parameter checking work done,1,bhatkheda
dje08,speed measurement deviation delayed generator rotor speed.,1,auto reset,1,bhatkheda
dje08,speed measurement deviation generator rotor speed.,4,auto reset,2,bhatkheda
dje08,speed measurement deviation generator rotor speed.,4,reboot & restored wtg,2,bhatkheda
dje08,speed measurement generator speed negative maximum.,2,auto reset,1,bhatkheda
dje08,speed measurement generator speed negative maximum.,2,wtg reset restored,1,bhatkheda
dje08,stator breaker failed closing demanded close.,10,attend,1,bhatkheda
dje08,stator breaker failed closing demanded close.,10,auto reset,2,bhatkheda
dje08,stator breaker failed closing demanded close.,10,reboot & restored wtg,1,bhatkheda
dje08,stator breaker failed closing demanded close.,10,repalced stator breaker closing coil & tighting connections restored wtg,1,bhatkheda
dje08,stator breaker failed closing demanded close.,10,replaced acb charging motor spring restored wtg,1,bhatkheda
dje08,stator breaker failed closing demanded close.,10,wtg reset & restored wtg,1,bhatkheda
dje08,stator breaker failed closing demanded close.,10,wtg reset restored,3,bhatkheda
dje08,stator breaker opened undervoltage release buffer ready.,8,auto reset,1,bhatkheda
dje08,stator breaker opened undervoltage release buffer ready.,8,reset,1,bhatkheda
dje08,stator breaker opened undervoltage release buffer ready.,8,resetb & restart,1,bhatkheda
dje08,stator breaker opened undervoltage release buffer ready.,8,wtg reset & restored wtg,2,bhatkheda
