Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje08,stator breaker opened undervoltage release buffer ready.,8,wtg reset restored,2,bhatkheda
dje08,stator breaker opened undervoltage release buffer ready.,8,wtg reset restored.,1,bhatkheda
dje08,svi slc communication error,2,reset,1,bhatkheda
dje08,svi slc communication error,2,wtg reset restored.,1,bhatkheda
dje08,torquing tensioning,2,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
dje08,torquing tensioning,2,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
dje08,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,4,auto reset,2,bhatkheda
dje08,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,4,wtg reset & restored wtg,2,bhatkheda
dje08,voltage difference,2,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
dje08,voltage difference,2,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje08,wind direction difference error.,1,auto reset,1,bhatkheda
dje08,wind direction difference warning.,1,"wtg stopped attending warning ""wind direction difference warning""",1,bhatkheda
dje08,wtg offline,5,inox scada,1,bhatkheda
dje08,wtg offline,5,inox scada issue,2,bhatkheda
dje08,wtg offline,5,park issue,2,bhatkheda
dje08,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje08,yaw converter error occurred.,1,reboot restored wtg,1,bhatkheda
dje08,yaw converter state error external fault.,68,aoto reset,4,bhatkheda
dje08,yaw converter state error external fault.,68,auto reset,37,bhatkheda
dje08,yaw converter state error external fault.,68,checked respective circuit found loose connection nc panel tb tight,2,bhatkheda
dje08,yaw converter state error external fault.,68,reboot & restored wtg,6,bhatkheda
dje08,yaw converter state error external fault.,68,reboot reset,1,bhatkheda
dje08,yaw converter state error external fault.,68,wtg reset & restored wtg,2,bhatkheda
dje08,yaw converter state error external fault.,68,wtg reset restored.,16,bhatkheda
dje09,anemometer 1 communication error.,1,checked & tighting anemometer connections restored wtg,1,bhatkheda
dje09,anemometer 1 heater failure warning.,4,wtg reset & restored wtg,4,bhatkheda
dje09,anemometer 1 measurement error.,11,auto reset,9,bhatkheda
dje09,anemometer 1 measurement error.,11,wtg reset restored,2,bhatkheda
dje09,anemometer 2 measurement error.,18,auto reset,14,bhatkheda
dje09,anemometer 2 measurement error.,18,reboot & restored wtg,1,bhatkheda
dje09,anemometer 2 measurement error.,18,wtg reset restored,3,bhatkheda
dje09,blade 1: ips active feathering position.,1,wtg reset restored,1,bhatkheda
dje09,blade 1: ips active wrong area.,6,auto reset,5,bhatkheda
dje09,blade 1: ips active wrong area.,6,reset & restored wtg,1,bhatkheda
dje09,blade 1: safety run active.,2,wtg reset & restored wtg,1,bhatkheda
dje09,blade 1: safety run active.,2,wtg reset restored,1,bhatkheda
dje09,blade 2: ips active feathering position.,1,auto reset,1,bhatkheda
dje09,blade 2: ips active wrong area.,2,wtg reset & restored wtg,2,bhatkheda
dje09,blade 3: ips active wrong area.,1,auto reset,1,bhatkheda
dje09,blade 3: safety run active.,1,wtg reset & restored,1,bhatkheda
dje09,blade bearing lubrication maintenance state.,8,reboot & restored wtg,4,bhatkheda
dje09,blade bearing lubrication maintenance state.,8,reboot & restored wtg (delay due scada park hang),1,bhatkheda
dje09,blade bearing lubrication maintenance state.,8,reboot restored wtg,2,bhatkheda
dje09,blade bearing lubrication maintenance state.,8,wtg reset restored,1,bhatkheda
dje09,blade inspection,2,wtg stopped blade inspection work,1,bhatkheda
dje09,blade inspection,2,wtg stopped visual blade inspection work,1,bhatkheda
dje09,blade teeth lubrication maintenance state.,34,reboot & restart,1,bhatkheda
dje09,blade teeth lubrication maintenance state.,34,reboot & restored,1,bhatkheda
dje09,blade teeth lubrication maintenance state.,34,reboot & restored wtg,18,bhatkheda
dje09,blade teeth lubrication maintenance state.,34,reboot restored wtg,13,bhatkheda
dje09,blade teeth lubrication maintenance state.,34,wtg reset restored,1,bhatkheda
dje09,cc100 fuse line voltage filter open/broken.,2,attend,1,bhatkheda
dje09,cc100 fuse line voltage filter open/broken.,2,found 16f1 (6.3 amp) fuse faulty replaced,1,bhatkheda
dje09,cc101 fuse cooling fans power supply switched tripped.,2,replaced 16amp fuse cooling fan cca panel,1,bhatkheda
dje09,cc101 fuse cooling fans power supply switched tripped.,2,replaced 30amp fuse cooling fan cca cabinet,1,bhatkheda
dje09,converter cooling water pressure low alarm.,7,attend,1,bhatkheda
dje09,converter cooling water pressure low alarm.,7,attended restored,1,bhatkheda
dje09,converter cooling water pressure low alarm.,7,checking observed leakage convertor cooling hose pipe convertor cabinet replaced hose pipe,1,bhatkheda
dje09,converter cooling water pressure low alarm.,7,coolant leakage discharge resister cooling plate hose pipe tighting connector & coolant top,1,bhatkheda
dje09,converter cooling water pressure low alarm.,7,top 05 ltr.,1,bhatkheda
dje09,converter cooling water pressure low alarm.,7,wtg restoration work progress,2,bhatkheda
dje09,converter cooling water pressure low alarm. converter cooling water pressure low alarm.,1,coolant leakage cooling plate hose pipe replaced hose pipe & coolant top,1,bhatkheda
dje09,convertor system communication handshake fault.,4,replaced asim board,4,bhatkheda
dje09,customer request,1,wtg stopped customer ofc cable work,1,bhatkheda
dje09,customer stoppage,1,wtg stopped customer yawing checking work,1,bhatkheda
dje09,dc bus hardware over-voltage fault.,1,checked dc circuit connection pm3000,1,bhatkheda
dje09,detected grid state converter faulted ok.,3,auto reset,1,bhatkheda
dje09,detected grid state converter faulted ok.,3,found acb tripped & asim board 24vdc supply checked acb cc100 panel power cable,1,bhatkheda
dje09,detected grid state converter faulted ok.,3,wtg auto reset grid normalization,1,bhatkheda
dje09,drive train swinging.,4,cleaning yaw rim surface & checked connections acceleration sensor,2,bhatkheda
dje09,drive train swinging.,4,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
dje09,drive train swinging.,4,wtg reset restored.,1,bhatkheda
dje09,error,1,error,1,bhatkheda
dje09,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje09,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje09,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje09,f-02 tripped due earth fault,1,feeder charged,1,bhatkheda
dje09,fdr trip due earth fault,1,feeder charged,1,bhatkheda
dje09,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
dje09,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
dje09,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
dje09,feeder tripped e/f,58,feeder charged,54,bhatkheda
dje09,feeder tripped e/f,58,feeder restored,3,bhatkheda
dje09,feeder tripped e/f,58,wtg isolator open customer isolator conductor work,1,bhatkheda
dje09,feeder tripped o/c,2,feeder charged,2,bhatkheda
dje09,feeder-02: earth fault,2,feeder charged wtg restored,2,bhatkheda
dje09,gearbox high temperature power reduction.,1,reboot & restored wtg,1,bhatkheda
dje09,gearbox main bearing temperature 2 error limit.,6,auto reset,4,bhatkheda
dje09,gearbox main bearing temperature 2 error limit.,6,checked gearbox main bearing sensor & connection,2,bhatkheda
dje09,gearbox oil level low error.,2,attend,1,bhatkheda
dje09,gearbox oil level low error.,2,checking found manifold main bearing hose pipe radiator damaged repaired & topup 300 ltr.,1,bhatkheda
dje09,gearbox oil pump feedback match demand.,6,auto reset,2,bhatkheda
dje09,gearbox oil pump feedback match demand.,6,checked & found terminal box burn dry transformer replaced,1,bhatkheda
dje09,gearbox oil pump feedback match demand.,6,wtg reset restored.,3,bhatkheda
dje09,generator bearing temperature de error limit.,1,manually generator lubber plc & bearing temperature cool restored wtg,1,bhatkheda
dje09,generator bearing temperature nde error limit.,7,bearing temperature cool,4,bhatkheda
dje09,generator bearing temperature nde error limit.,7,manually generator lubber plc & bearing temperature cool,3,bhatkheda
dje09,generator cooling slipring fan overload switch 2 open/tripped.,2,reboot & restored wtg,1,bhatkheda
dje09,generator cooling slipring fan overload switch 2 open/tripped.,2,replaced generator cooling slipring fan,1,bhatkheda
dje09,generator grounding brush worn warning.,1,replaced generator earthing brush,1,bhatkheda
dje09,generator inspection,5,attend,1,bhatkheda
dje09,generator inspection,5,generator de & nde side bearing manually greasing done,2,bhatkheda
dje09,generator inspection,5,manually generator de & nde side bearing greasing done,2,bhatkheda
dje09,generator underspeed fault.,1,auto reset,1,bhatkheda
dje09,grid loss,2,auto reset grid voltage ok.,1,bhatkheda
dje09,grid loss,2,wtg auto reset grid normalization,1,bhatkheda
dje09,grid voltage ok.,6,auto reset,1,bhatkheda
dje09,grid voltage ok.,6,checked & found uss acb faulty replaced also check power transformer meggering found ok,1,bhatkheda
dje09,grid voltage ok.,6,wtg auto rested grid normalization,1,bhatkheda
dje09,grid voltage ok.,6,wtg reset restored.,1,bhatkheda
dje09,grid voltage ok.,6,wtg rested grid normalization,2,bhatkheda
dje09,gsc igbt temperature error limit.,3,replaced pm3000 convertor & 550 ams fuse (03 nons) convertor cabinet also replaced coolantand cmm kit installation donefrom asim board crow bar circuit restored wtg,1,bhatkheda
dje09,gsc igbt temperature error limit.,3,wtg reset restored,1,bhatkheda
dje09,gsc igbt temperature error limit.,3,wtg restoration work progress,1,bhatkheda
dje09,health check error.,3,reboot & restored wtg,1,bhatkheda
dje09,health check error.,3,reset & restored wtg,2,bhatkheda
dje09,hub healthcheck alarm.,5,reboot & restored wtg,1,bhatkheda
dje09,hub healthcheck alarm.,5,reset restore wtg,1,bhatkheda
dje09,hub healthcheck alarm.,5,wtg reset & restored wtg,2,bhatkheda
dje09,hub healthcheck alarm.,5,wtg reset restored,1,bhatkheda
dje09,internal shutdown,30,220/33kv substation yearly maintenance work,1,bhatkheda
dje09,internal shutdown,30,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje09,internal shutdown,30,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje09,internal shutdown,30,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje09,internal shutdown,30,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
dje09,internal shutdown,30,feeder shutdown taken customer relay testing work,1,bhatkheda
dje09,internal shutdown,30,feeder shutdown taken customer tree cutting work,3,bhatkheda
dje09,internal shutdown,30,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje09,internal shutdown,30,feeder shutdown taken jumper binding work,1,bhatkheda
dje09,internal shutdown,30,feeder shutdown taken lws maintenance customer,2,bhatkheda
dje09,internal shutdown,30,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje09,internal shutdown,30,internal feeder shutdown taken customer ofc splicing work,1,bhatkheda
dje09,internal shutdown,30,internal feeder shutdown taken customer ofc work,1,bhatkheda
dje09,internal shutdown,30,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
dje09,internal shutdown,30,internal shutdown taken customer,1,bhatkheda
dje09,internal shutdown,30,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje09,internal shutdown,30,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
dje09,internal shutdown,30,internal shutdown taken customer ht tape insulation work,1,bhatkheda
dje09,internal shutdown,30,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje09,internal shutdown,30,internal shutdown taken customer jumper work,2,bhatkheda
dje09,internal shutdown,30,internal shutdown taken customer work completed feeder charged,1,bhatkheda
dje09,internal shutdown,30,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje09,internal shutdown,30,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
dje09,line choke temperature error limit.,1,wtg attended & found 02 nos. line chock fan faulty replaced 02nos. line chock repaired fan restored wtg.,1,bhatkheda
dje09,line side hardware detected over-current fault phase c.,2,auto reset,2,bhatkheda
dje09,manual stop,7,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje09,manual stop,7,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje09,manual stop,7,reboot restored wtg,1,bhatkheda
dje09,manual stop,7,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje09,manual stop,7,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
dje09,manual stop,7,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
dje09,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
dje09,modification,4,new plc software version 2.4.0 updated work done,2,bhatkheda
dje09,modification,4,wtg stopped gps time synchronization work,1,bhatkheda
dje09,modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
dje09,natural calamity,1,auto reseted (high wind),1,bhatkheda
dje09,non plausible pitch state difference.,6,auto reset,5,bhatkheda
dje09,non plausible pitch state difference.,6,wtg reset restored,1,bhatkheda
dje09,offset tower-vibration sensor drivetrain direction error limit,2,wtg reset restored,2,bhatkheda
dje09,pitch started capacitor state hysteresis charge,2,wtg auto rested grid normalization,2,bhatkheda
dje09,pitch started wrong capacitor state.,4,wtg reset & restored,1,bhatkheda
dje09,pitch started wrong capacitor state.,4,wtg reset & restored wtg,1,bhatkheda
dje09,pitch started wrong capacitor state.,4,wtg reset restored,2,bhatkheda
dje09,preventive maintenance,33,attend,4,bhatkheda
dje09,preventive maintenance,33,work progress,2,bhatkheda
dje09,preventive maintenance,33,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
dje09,preventive maintenance,33,wtg stopped half yearly preventive maintenance work done,3,bhatkheda
dje09,preventive maintenance,33,wtg stopped half yearly uss maintenance work done,3,bhatkheda
dje09,preventive maintenance,33,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
dje09,preventive maintenance,33,wtg stopped uss vcb,1,bhatkheda
dje09,preventive maintenance,33,wtg stopped uss visual preventive maintenance work done also activity uss acb replaced,1,bhatkheda
dje09,preventive maintenance,33,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
dje09,preventive maintenance,33,wtg stopped vcb,1,bhatkheda
dje09,preventive maintenance,33,wtg stopped visual maintenance work done,1,bhatkheda
dje09,preventive maintenance,33,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
dje09,preventive maintenance,33,wtg stopped wtg visual preventive maintenance work,2,bhatkheda
dje09,preventive maintenance,33,wtg stopped yearly preventive maintenance work done,4,bhatkheda
dje09,preventive maintenance,33,wtg stopped yearly preventive maintenance work done restored wtg,2,bhatkheda
dje09,preventive maintenance,33,wtg stopped yearly uss maintenance work,3,bhatkheda
dje09,preventive maintenance,33,wtg stopped yearly wtg maintenance work,1,bhatkheda
dje09,scada connectivity,1,inox scada server issue.,1,bhatkheda
dje09,section isolator open,5,feeder-2 internal isolator open customer line mainteance work,1,bhatkheda
dje09,section isolator open,5,feeder-2 internal isolator open customer line maintenance work done isolator closed & wtg restored,1,bhatkheda
dje09,section isolator open,5,wtg isolator open customer lws maintenance work,2,bhatkheda
dje09,section isolator open,5,wtg stopped internal isolator open line maintenance work,1,bhatkheda
dje09,slc tiggered pitch safety run.,1,wtg reset & restored wtg,1,bhatkheda
dje09,slc: pitch actuator supervision module error state.,8,reset & restart,2,bhatkheda
dje09,slc: pitch actuator supervision module error state.,8,reset & restored wtg,2,bhatkheda
dje09,slc: pitch actuator supervision module error state.,8,wtg reset & restored wtg,1,bhatkheda
dje09,slc: pitch actuator supervision module error state.,8,wtg reset restored,2,bhatkheda
dje09,slc: pitch actuator supervision module error state.,8,wtg reset restored.,1,bhatkheda
dje09,slc: speed supervision module error state.,26,attended restored,2,bhatkheda
dje09,slc: speed supervision module error state.,26,checked related circuit & feedback connections,1,bhatkheda
dje09,slc: speed supervision module error state.,26,reboot & restored wtg,1,bhatkheda
dje09,slc: speed supervision module error state.,26,replaced rotor encoder & double coupling also checked pinoz relay setting,1,bhatkheda
dje09,slc: speed supervision module error state.,26,reset & restored wtg,1,bhatkheda
dje09,slc: speed supervision module error state.,26,wtg reset & restored wtg,3,bhatkheda
dje09,slc: speed supervision module error state.,26,wtg reset restored,16,bhatkheda
dje09,slc: speed supervision module error state.,26,wtg restoration work progress,1,bhatkheda
dje09,slc: tower vibration switch tripped.,157,cleaning yaw rim surface,1,bhatkheda
dje09,slc: tower vibration switch tripped.,157,cleaning yaw rim surface & checked connections acceleration sensor also yaw bearing proximity sensor replaced,1,bhatkheda
dje09,slc: tower vibration switch tripped.,157,cleaning yaw rim surface & checked hardware tower,1,bhatkheda
dje09,slc: tower vibration switch tripped.,157,replaced acceleration sensor new one also cleaned yaw rim surface,3,bhatkheda
dje09,slc: tower vibration switch tripped.,157,reset & restart,11,bhatkheda
dje09,slc: tower vibration switch tripped.,157,reset & restored wtg,3,bhatkheda
dje09,slc: tower vibration switch tripped.,157,reset restore wtg,6,bhatkheda
dje09,slc: tower vibration switch tripped.,157,reset restored wtg,5,bhatkheda
dje09,slc: tower vibration switch tripped.,157,reset restored wtg reset restored wtg,1,bhatkheda
dje09,slc: tower vibration switch tripped.,157,slc: tower vibration switch tripped. wtg reset & restored wtg,1,bhatkheda
dje09,slc: tower vibration switch tripped.,157,wtg reset & restored wtg,6,bhatkheda
dje09,slc: tower vibration switch tripped.,157,wtg reset restored,113,bhatkheda
dje09,slc: tower vibration switch tripped.,157,wtg reset restored.,5,bhatkheda
dje09,software updation & modification,4,restored wtg,1,bhatkheda
dje09,software updation & modification,4,wtg stopped power curve deviation checked blade calibration & anemometer alignment also complete la cable fixing work done,1,bhatkheda
dje09,software updation & modification,4,wtg stopped power curve deviation checked ft sensor alignment & blade re-calibration also cleaned slip ring work done,2,bhatkheda
dje09,special activity,23,"replaced gear box oil filter ""o"" ring",2,bhatkheda
dje09,special activity,23,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
dje09,special activity,23,wtg stopped checking regarding gearbox power reduction warning,2,bhatkheda
dje09,special activity,23,wtg stopped checking temperature reading power cable cable joint,2,bhatkheda
dje09,special activity,23,wtg stopped gearbox inspection work & oil leakage arreseted mechanical pump work done,5,bhatkheda
dje09,special activity,23,wtg stopped gearbox radiator cleaned,3,bhatkheda
dje09,special activity,23,"wtg stopped online filter ""o"" ring replacement & leakage arrested work done",2,bhatkheda
dje09,special activity,23,wtg stopped parameter setting work,1,bhatkheda
dje09,special activity,23,wtg stopped power panel cleaning work done,1,bhatkheda
dje09,special activity,23,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
dje09,special activity,23,wtg stopped uss light repairing & crp panel dry transformer new spare cable used,1,bhatkheda
dje09,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade cleaning work & blade lps resistance measurement work done,2,bhatkheda
dje09,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje09,special activity - repeated error rectification,5,attend,1,bhatkheda
dje09,special activity - repeated error rectification,5,wtg stopped attending repeated error,4,bhatkheda
dje09,special activity - software updation modification,11,new plc software version 2.4.1 updated work done,1,bhatkheda
dje09,special activity - software updation modification,11,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje09,special activity - software updation modification,11,wtg stopped parameter setting work,1,bhatkheda
dje09,special activity - software updation modification,11,wtg stopped plc software updation power booster,3,bhatkheda
dje09,special activity - software updation modification,11,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,3,bhatkheda
dje09,special activity - software updation modification,11,wtg stopped sineax software uploading work,1,bhatkheda
dje09,special activity - software updation modification,11,wtg stopped software parameter checking work done,1,bhatkheda
dje09,special activity - wtg critical points checking,23,attend,2,bhatkheda
dje09,special activity - wtg critical points checking,23,"wtg stopped attending ""wtg auto go standby mode""",6,bhatkheda
dje09,special activity - wtg critical points checking,23,wtg stopped generator slip ring fan replacement work done restored wtg,2,bhatkheda
dje09,special activity - wtg critical points checking,23,wtg stopped hypm pending point compliance work done,1,bhatkheda
dje09,special activity - wtg critical points checking,23,wtg stopped pitch & yaw lubrication unit grease fill,1,bhatkheda
dje09,special activity - wtg critical points checking,23,wtg stopped t4 joint inspection work done restored wtg,2,bhatkheda
dje09,special activity - wtg critical points checking,23,wtg stopped uss vcb,1,bhatkheda
dje09,special activity - wtg critical points checking,23,wtg stopped winch door fixing work,1,bhatkheda
dje09,special activity - wtg critical points checking,23,wtg stopped winch testing & climb assist checking & inspection work done,1,bhatkheda
dje09,special activity - wtg critical points checking,23,wtg stopped winch testing & climb assist checking work,1,bhatkheda
dje09,special activity - wtg critical points checking,23,wtg stopped winch testing work,1,bhatkheda
dje09,special activity - wtg critical points checking,23,wtg stopped wtg inspection work,2,bhatkheda
dje09,special activity - wtg critical points checking,23,wtg stopped yaw & blade lubrication unit checking & yaw distrubutor sensor setting done,2,bhatkheda
dje09,special activity - wtg parameters checking,3,wtg stopped anemometer parameter checking work,1,bhatkheda
dje09,special activity - wtg parameters checking,3,wtg stopped parameter checking work,1,bhatkheda
dje09,special activity - wtg parameters checking,3,wtg stopped software parameter checking work done,1,bhatkheda
dje09,speed measurement deviation generator rotor speed.,9,attend,1,bhatkheda
dje09,speed measurement deviation generator rotor speed.,9,attended restored,1,bhatkheda
dje09,speed measurement deviation generator rotor speed.,9,auto reset,3,bhatkheda
dje09,speed measurement deviation generator rotor speed.,9,reboot restored wtg,1,bhatkheda
dje09,speed measurement deviation generator rotor speed.,9,replaced rotor encoder coupler encoder also pnoz relay setting done,1,bhatkheda
dje09,speed measurement deviation generator rotor speed.,9,reset restore wtg,1,bhatkheda
dje09,speed measurement deviation generator rotor speed.,9,wtg restoration work progress,1,bhatkheda
dje09,speed measurement generator speed negative maximum.,3,auto reset,2,bhatkheda
dje09,speed measurement generator speed negative maximum.,3,wtg reset restored,1,bhatkheda
dje09,stator breaker failed closing demanded close.,7,auto reset,1,bhatkheda
dje09,stator breaker failed closing demanded close.,7,replaced convertor cabinet stator breaker,1,bhatkheda
dje09,stator breaker failed closing demanded close.,7,wtg reset restored,5,bhatkheda
dje09,stator breaker opened undervoltage release buffer ready.,5,auto reset,3,bhatkheda
dje09,stator breaker opened undervoltage release buffer ready.,5,wtg reset restored,2,bhatkheda
dje09,temperature cable loop- connection point t4 error level,1,wtg reset restored,1,bhatkheda
dje09,torquing tensioning,5,wtg stopped blade tensioning & tower torquing work done,3,bhatkheda
dje09,torquing tensioning,5,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
dje09,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,13,replaced acceleration sensor,5,bhatkheda
dje09,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,13,replaced acceleration sensor usable,1,bhatkheda
dje09,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,13,replaced acceleration sensor usable one,2,bhatkheda
dje09,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,13,wtg reset & restored wtg,1,bhatkheda
dje09,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,13,wtg reset restored,4,bhatkheda
dje09,tower-vibration sensors drivetrain direction defective,3,attend,1,bhatkheda
dje09,tower-vibration sensors drivetrain direction defective,3,replaced acceleration sensor usable,1,bhatkheda
dje09,tower-vibration sensors drivetrain direction defective,3,wtg reset restored,1,bhatkheda
dje09,voltage difference,3,auto reset grid voltage ok.,1,bhatkheda
dje09,voltage difference,3,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
dje09,voltage difference,3,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje09,wind direction difference error.,4,checked anemometer connections & anemometer mounting found ok,1,bhatkheda
dje09,wind direction difference error.,4,wtg reset restored,3,bhatkheda
dje09,wind speed difference error.,11,auto reset,1,bhatkheda
dje09,wind speed difference error.,11,wtg reset restored,10,bhatkheda
dje09,wtg audit,1,wtg stopped customer internal audit work done restored wtg,1,bhatkheda
dje09,wtg offline,3,inox scada,1,bhatkheda
dje09,wtg offline,3,inox scada issue,2,bhatkheda
dje09,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje09,yaw abnormal noice,1,waiting yaw brakepad,1,bhatkheda
dje09,yaw converter state error external fault.,37,auto reset,25,bhatkheda
dje09,yaw converter state error external fault.,37,wtg reset & restored wtg,1,bhatkheda
dje09,yaw converter state error external fault.,37,wtg reset restored,10,bhatkheda
dje09,yaw converter state error external fault.,37,wtg reset restored.,1,bhatkheda
dje09,yaw converter state error input error detect.,1,auto reset,1,bhatkheda
dje09,yaw teeth lubrication tank empty wire break.,1,wtg reset restored,1,bhatkheda
dje10,analog environment temperature error limit.,8,attended restored,1,bhatkheda
dje10,analog environment temperature error limit.,8,auto reset,1,bhatkheda
dje10,analog environment temperature error limit.,8,checked found pt 100 sensor loose connection surge arrestor tight,1,bhatkheda
dje10,analog environment temperature error limit.,8,reboot & restored wtg,1,bhatkheda
dje10,analog environment temperature error limit.,8,replaced pt100 module also cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
dje10,analog environment temperature error limit.,8,wtg reset restored.,3,bhatkheda
dje10,anemometer 2 measurement error.,5,auto reset,5,bhatkheda
dje10,blade 2: ips active wrong area.,1,auto reset,1,bhatkheda
dje10,blade 2: minimum dc-link voltage reached report immediately error.,1,auto reset,1,bhatkheda
dje10,blade 3: big deviations model (inside hysteresis).,31,attended restored,1,bhatkheda
dje10,blade 3: big deviations model (inside hysteresis).,31,auto reset,12,bhatkheda
dje10,blade 3: big deviations model (inside hysteresis).,31,reboot & restored wtg,3,bhatkheda
dje10,blade 3: big deviations model (inside hysteresis).,31,replaced 01 no. capacitor lug checked & tighting related circuit,4,bhatkheda
dje10,blade 3: big deviations model (inside hysteresis).,31,wtg reset & restored wtg,1,bhatkheda
dje10,blade 3: big deviations model (inside hysteresis).,31,wtg reset restored,9,bhatkheda
dje10,blade 3: big deviations model (inside hysteresis).,31,wtg stopped repeated error,1,bhatkheda
dje10,blade 3: ips active wrong area.,6,reboot & restored wtg,6,bhatkheda
dje10,blade bearing lubrication maintenance state.,4,reboot & restored wtg,1,bhatkheda
dje10,blade bearing lubrication maintenance state.,4,reboot restored wtg,2,bhatkheda
dje10,blade bearing lubrication maintenance state.,4,wtg reset restored,1,bhatkheda
dje10,blade inspection,2,wtg stopped blade inspection work,1,bhatkheda
dje10,blade inspection,2,wtg stopped visual blade inspection work,1,bhatkheda
dje10,blade teeth lubrication maintenance state.,22,reboot & restored,1,bhatkheda
dje10,blade teeth lubrication maintenance state.,22,reboot & restored wtg,13,bhatkheda
dje10,blade teeth lubrication maintenance state.,22,reboot restored wtg,8,bhatkheda
dje10,converter healthcheck alarm.,7,ngcc software updated,3,bhatkheda
dje10,converter healthcheck alarm.,7,updated slc & plc software,1,bhatkheda
dje10,converter healthcheck alarm.,7,wtg restoration work progress,3,bhatkheda
dje10,converter healthcheck timeout.,1,auto reset,1,bhatkheda
dje10,converter system fault active.,1,auto reset,1,bhatkheda
dje10,convertor system communication handshake fault.,1,replaced ngcc card & updated ngcc software,1,bhatkheda
dje10,customer request,1,wtg stopped customer ofc cable work,1,bhatkheda
dje10,customer stoppage,1,wtg stopped customer yawing checking work,1,bhatkheda
dje10,detected grid state converter faulted ok.,4,auto reset,1,bhatkheda
dje10,detected grid state converter faulted ok.,4,auto reset grid voltage ok.,1,bhatkheda
dje10,detected grid state converter faulted ok.,4,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje10,detected grid state converter faulted ok.,4,wtg auto reset grid normalization,1,bhatkheda
dje10,deviation active demanded power high.,5,auto reset,2,bhatkheda
dje10,deviation active demanded power high.,5,reboot & restored wtg,1,bhatkheda
dje10,deviation active demanded power high.,5,replaced 02 nos. generator earthing brush usable & generator encoder,2,bhatkheda
dje10,efficiency upgrade,1,wtg stopped plc software updation power booster,1,bhatkheda
dje10,error,1,error,1,bhatkheda
dje10,eup - temperatute 1 error limit.,9,auto reset,1,bhatkheda
dje10,eup - temperatute 1 error limit.,9,checked pt100 sensor & connection ptai module restored wtg,1,bhatkheda
dje10,eup - temperatute 1 error limit.,9,checked pt100 sensor generator slip ring & connection ptai module restored wtg,3,bhatkheda
dje10,eup - temperatute 1 error limit.,9,replaced pt100 sensor also generator de & nde side bearing manually greasing work restored wtg,1,bhatkheda
dje10,eup - temperatute 1 error limit.,9,wtg reset restored,2,bhatkheda
dje10,eup - temperatute 1 error limit.,9,wtg restoration work progress,1,bhatkheda
dje10,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje10,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje10,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje10,f-02 tripped due earth fault,1,feeder charged,1,bhatkheda
dje10,fdr trip due earth fault,1,feeder charged,1,bhatkheda
dje10,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
dje10,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
dje10,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
dje10,feeder tripped e/f,58,feeder charged,52,bhatkheda
dje10,feeder tripped e/f,58,feeder charged feeder charged,1,bhatkheda
dje10,feeder tripped e/f,58,feeder restored,3,bhatkheda
dje10,feeder tripped e/f,58,feeder tripped due transformer-1 overloaded,1,bhatkheda
dje10,feeder tripped e/f,58,wtg isolator open customer isolator conductor work,1,bhatkheda
dje10,feeder tripped o/c,1,feeder charged,1,bhatkheda
dje10,feeder-02: earth fault,2,feeder charged wtg restored,2,bhatkheda
dje10,gear box inspection,2,attend,1,bhatkheda
dje10,gear box inspection,2,checked gearbox radiator fan connection,1,bhatkheda
dje10,generator bearing temperature de error limit.,6,attend,1,bhatkheda
dje10,generator bearing temperature de error limit.,6,generator de & nde side bearing manually greasing done,1,bhatkheda
dje10,generator bearing temperature de error limit.,6,manually generator lubber plc & bearing temperature cool restored wtg,3,bhatkheda
dje10,generator bearing temperature de error limit.,6,wtg restoration work progress,1,bhatkheda
dje10,generator bearing temperature nde error limit.,3,manually generator lubber plc & bearing temperature cool restored wtg,2,bhatkheda
dje10,generator bearing temperature nde error limit.,3,wtg reset restored,1,bhatkheda
dje10,generator side hardware detected over-current fault phase a.,2,checked generator power carbon brushes,2,bhatkheda
dje10,generator side hardware detected over-current fault phase b.,12,attend,3,bhatkheda
dje10,generator side hardware detected over-current fault phase b.,12,attended,1,bhatkheda
dje10,generator side hardware detected over-current fault phase b.,12,checked generator power carbon brushes,2,bhatkheda
dje10,generator side hardware detected over-current fault phase b.,12,checked power carbon brushes power cable found ok & cleaned generator slip ring,3,bhatkheda
dje10,generator side hardware detected over-current fault phase b.,12,replaced 06 no. usable generator power carbon brush & cleaned generator slip ring,1,bhatkheda
dje10,generator side hardware detected over-current fault phase b.,12,replaced 18 no. generator power carbon brush & cleaned generator slip ring,1,bhatkheda
dje10,generator side hardware detected over-current fault phase b.,12,wtg restoration work progress,1,bhatkheda
dje10,generator side software detected negative over-current fault phase b.,5,checked convertor cabinet,1,bhatkheda
dje10,generator side software detected negative over-current fault phase b.,5,checked generator encoder,2,bhatkheda
dje10,generator side software detected negative over-current fault phase b.,5,checked related circuit & updated ngcc software,1,bhatkheda
dje10,generator side software detected negative over-current fault phase b.,5,replaced asim board & ngcc card updated ngcc software,1,bhatkheda
dje10,grid loss,4,auto reset grid voltage ok.,2,bhatkheda
dje10,grid loss,4,wtg auto reset grid normalization,2,bhatkheda
dje10,grid voltage ok.,3,checked found vcb tripped current checked related circuit found ok vcb charged restored wtg,1,bhatkheda
dje10,grid voltage ok.,3,found vcb tripped mog/prv transformer meggering done,1,bhatkheda
dje10,grid voltage ok.,3,wtg auto rested grid normalization,1,bhatkheda
dje10,gsc zero-sequence current peak high. indicative ground fault rotor-side power circuit.,1,wtg reset & restored,1,bhatkheda
dje10,health check error.,5,auto reset,1,bhatkheda
dje10,health check error.,5,auto reset auto reset,1,bhatkheda
dje10,health check error.,5,wtg reset restored,2,bhatkheda
dje10,health check error.,5,wtg reset restored.,1,bhatkheda
dje10,healthcheck failed 3 times.,2,reboot & restored wtg,1,bhatkheda
dje10,healthcheck failed 3 times.,2,reboot restored wtg,1,bhatkheda
dje10,hub healthcheck alarm.,29,auto reset,11,bhatkheda
dje10,hub healthcheck alarm.,29,reboot restored wtg,3,bhatkheda
dje10,hub healthcheck alarm.,29,reset restored,1,bhatkheda
dje10,hub healthcheck alarm.,29,reset restored wtg,1,bhatkheda
dje10,hub healthcheck alarm.,29,wtg reset & restored wtg,6,bhatkheda
dje10,hub healthcheck alarm.,29,wtg reset restored,7,bhatkheda
dje10,hub healthcheck timeout.,2,reset & restored wtg,1,bhatkheda
dje10,hub healthcheck timeout.,2,wtg reset restored,1,bhatkheda
dje10,internal shutdown,31,220/33kv substation yearly maintenance work,1,bhatkheda
dje10,internal shutdown,31,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje10,internal shutdown,31,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje10,internal shutdown,31,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje10,internal shutdown,31,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
dje10,internal shutdown,31,feeder shutdown taken customer relay testing work,1,bhatkheda
dje10,internal shutdown,31,feeder shutdown taken customer tree cutting work,3,bhatkheda
dje10,internal shutdown,31,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje10,internal shutdown,31,feeder shutdown taken jumper binding work,1,bhatkheda
dje10,internal shutdown,31,feeder shutdown taken lws maintenance customer,2,bhatkheda
dje10,internal shutdown,31,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje10,internal shutdown,31,internal feeder shutdown taken customer ofc splicing work,1,bhatkheda
dje10,internal shutdown,31,internal feeder shutdown taken customer ofc work,1,bhatkheda
dje10,internal shutdown,31,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
dje10,internal shutdown,31,internal shutdown taken customer,1,bhatkheda
dje10,internal shutdown,31,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje10,internal shutdown,31,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
dje10,internal shutdown,31,internal shutdown taken customer ht tape insulation work,1,bhatkheda
dje10,internal shutdown,31,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje10,internal shutdown,31,internal shutdown taken customer jumper work,2,bhatkheda
dje10,internal shutdown,31,internal shutdown taken customer ofc laying work,1,bhatkheda
dje10,internal shutdown,31,internal shutdown taken customer work completed feeder charged,1,bhatkheda
dje10,internal shutdown,31,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje10,internal shutdown,31,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
dje10,line side breaker feedback active commanded close.,5,auto reset,3,bhatkheda
dje10,line side breaker feedback active commanded close.,5,wtg reset restored.,2,bhatkheda
dje10,line side hardware detected over-current fault phase c.,2,checked & tighting asim board connections,2,bhatkheda
dje10,line side overvoltage vbc level 2 detection fault.,8,attend,2,bhatkheda
dje10,line side overvoltage vbc level 2 detection fault.,8,auto reset,5,bhatkheda
dje10,line side overvoltage vbc level 2 detection fault.,8,checked connection asim board,1,bhatkheda
dje10,manual stop,9,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje10,manual stop,9,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje10,manual stop,9,attend,2,bhatkheda
dje10,manual stop,9,reboot restored wtg,1,bhatkheda
dje10,manual stop,9,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje10,manual stop,9,wtg stopped half yearly uss maintenance work done,1,bhatkheda
dje10,manual stop,9,wtg stopped parameters checking work,1,bhatkheda
dje10,manual stop,9,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
dje10,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
dje10,modification,3,new plc software version 2.4.0 updated work done,1,bhatkheda
dje10,modification,3,wtg stopped checking temperature reading power cable cable joint also activity anemometer earthing ft sensor wiring tb modification work done,2,bhatkheda
dje10,nacelle rotation overspeed.,2,auto reset,1,bhatkheda
dje10,nacelle rotation overspeed.,2,wtg reset restored.,1,bhatkheda
dje10,negative 15v power supply over-voltage fault.,2,wtg reset restored.,2,bhatkheda
dje10,non plausible pitch state difference.,5,auto reset,1,bhatkheda
dje10,non plausible pitch state difference.,5,reset restore,4,bhatkheda
dje10,offset tower-vibration sensor drivetrain direction error limit,6,auto reset,2,bhatkheda
dje10,offset tower-vibration sensor drivetrain direction error limit,6,wtg reset restored,4,bhatkheda
dje10,pitch started capacitor state hysteresis charge,28,auto reset,2,bhatkheda
dje10,pitch started capacitor state hysteresis charge,28,reset & restored wtg,1,bhatkheda
dje10,pitch started capacitor state hysteresis charge,28,wtg reset & restored wtg,12,bhatkheda
dje10,pitch started capacitor state hysteresis charge,28,wtg reset restored,11,bhatkheda
dje10,pitch started capacitor state hysteresis charge,28,wtg stopped repeated error,2,bhatkheda
dje10,pitch started wrong capacitor state.,8,auto reset,2,bhatkheda
dje10,pitch started wrong capacitor state.,8,wtg reset restored,6,bhatkheda
dje10,preventive maintenance,38,attend pm,1,bhatkheda
dje10,preventive maintenance,38,wtg stopped half yearly preventive maintenance also activity generator alignment work done,4,bhatkheda
dje10,preventive maintenance,38,wtg stopped half yearly preventive maintenance also generator alignment work done,3,bhatkheda
dje10,preventive maintenance,38,wtg stopped half yearly uss maintenance work done,2,bhatkheda
dje10,preventive maintenance,38,wtg stopped tower torquing & blade tensioning work,8,bhatkheda
dje10,preventive maintenance,38,wtg stopped uss vcb,1,bhatkheda
dje10,preventive maintenance,38,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje10,preventive maintenance,38,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
dje10,preventive maintenance,38,wtg stopped vcb,1,bhatkheda
dje10,preventive maintenance,38,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
dje10,preventive maintenance,38,wtg stopped wtg visual preventive maintenance work,2,bhatkheda
dje10,preventive maintenance,38,wtg stopped yearly preventive maintenance work done,6,bhatkheda
dje10,preventive maintenance,38,wtg stopped yearly preventive maintenance work done restored wtg,2,bhatkheda
dje10,preventive maintenance,38,wtg stopped yearly uss maintenance work,3,bhatkheda
dje10,preventive maintenance,38,wtg stopped yearly wtg maintenance work 10:40 16:43 wtg offline scada,2,bhatkheda
dje10,scada connectivity due uup06 vcb tripped.,1,restored.,1,bhatkheda
dje10,section isolator open,5,feeder-2 internal isolator open customer line mainteance work,1,bhatkheda
dje10,section isolator open,5,feeder-2 internal isolator open customer line maintenance work done isolator closed & wtg restored,1,bhatkheda
dje10,section isolator open,5,wtg isolator open customer lws maintenance work,2,bhatkheda
dje10,section isolator open,5,wtg stopped internal isolator open line maintenance work,1,bhatkheda
dje10,slc: emergency stop module error state.,1,checked & found connections loosed nacelle cabinet tighting properly also used spare surge arrestor,1,bhatkheda
dje10,slc: pitch actuator supervision module error state.,2,reboot & restored wtg,1,bhatkheda
dje10,slc: pitch actuator supervision module error state.,2,wtg reset restored.,1,bhatkheda
dje10,slc: power converter triggered safty chain.,2,checked connection crow bar unit & asim board also checked connection dc bus bar circuit,1,bhatkheda
dje10,slc: power converter triggered safty chain.,2,ngcc software update work,1,bhatkheda
dje10,slc: speed monitoring relay internal error.,2,attend,1,bhatkheda
dje10,slc: speed monitoring relay internal error.,2,replaced rotor encoder & double loop coupling also checked pinoz relay,1,bhatkheda
dje10,slc: tower vibration switch tripped.,27,auto reset,1,bhatkheda
dje10,slc: tower vibration switch tripped.,27,reboot & restored wtg,1,bhatkheda
dje10,slc: tower vibration switch tripped.,27,reset & restart,1,bhatkheda
dje10,slc: tower vibration switch tripped.,27,wtg reset restored,2,bhatkheda
dje10,slc: tower vibration switch tripped.,27,wtg reset restored (delay due scada park hanged),1,bhatkheda
dje10,slc: tower vibration switch tripped.,27,wtg reset restored.,20,bhatkheda
dje10,slc: tower vibration switch tripped.,27,wtg restoration work progress,1,bhatkheda
dje10,slc: yaw control device twist protection switch tripped.,6,attended restored,4,bhatkheda
dje10,slc: yaw control device twist protection switch tripped.,6,checked found 4f6 fuse faulty nc panel checked related circuit found gear box oil lable indication connection cable short ground corrected also 4f6 fuse 04 no. usable generator power carbon brush replaced & cleaned generator slipring,1,bhatkheda
dje10,slc: yaw control device twist protection switch tripped.,6,wtg restoration work progress,1,bhatkheda
dje10,software updation & modification,2,wtg stopped power curve deviation checked ft sensor alignment & blade re-calibration also cleaned slip ring also updated pitch convertor software work done,2,bhatkheda
dje10,special activity,2,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
dje10,special activity,2,wtg stopped parameter setting work,1,bhatkheda
dje10,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade cleaning work,1,bhatkheda
dje10,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade cleaning work & blade lps resistance measurement also activity winch testing & climb assist checking work done,1,bhatkheda
dje10,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje10,special activity - repeated error rectification,3,wtg stopped generator de & nde greasing done restored wtg,3,bhatkheda
dje10,special activity - software updation modification,10,new plc software version 2.4.1 updated work done,1,bhatkheda
dje10,special activity - software updation modification,10,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje10,special activity - software updation modification,10,wtg stopped parameter setting work,2,bhatkheda
dje10,special activity - software updation modification,10,wtg stopped plc software updation power booster,1,bhatkheda
dje10,special activity - software updation modification,10,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
dje10,special activity - software updation modification,10,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,2,bhatkheda
