Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje10,special activity - software updation modification,10,wtg stopped sineax software uploading work,1,bhatkheda
dje10,special activity - software updation modification,10,wtg stopped software parameter checking work done,1,bhatkheda
dje10,special activity - wtg critical points checking,14,wtg stopped blade cleaning work done restored wtg,1,bhatkheda
dje10,special activity - wtg critical points checking,14,wtg stopped generator slip ring cooling fan replacement work restored wtg,1,bhatkheda
dje10,special activity - wtg critical points checking,14,wtg stopped generator slip ring fan replacement work restored wtg,2,bhatkheda
dje10,special activity - wtg critical points checking,14,wtg stopped lvrt circuit checking work done restored wtg,1,bhatkheda
dje10,special activity - wtg critical points checking,14,wtg stopped nosecone inspection work,1,bhatkheda
dje10,special activity - wtg critical points checking,14,wtg stopped pitch & yaw lubrication unit checking work,1,bhatkheda
dje10,special activity - wtg critical points checking,14,wtg stopped pitch & yaw lubrication unit grease fill,1,bhatkheda
dje10,special activity - wtg critical points checking,14,wtg stopped stator breaker inspection work,1,bhatkheda
dje10,special activity - wtg critical points checking,14,wtg stopped uss vcb,1,bhatkheda
dje10,special activity - wtg critical points checking,14,wtg stopped winch door fixing work,1,bhatkheda
dje10,special activity - wtg critical points checking,14,wtg stopped winch testing work,1,bhatkheda
dje10,special activity - wtg critical points checking,14,wtg stopped yaw & blade lubrication unit checking & yaw distrubutor sensor setting done also checked feedback connection yaw teeth luber tank empty,2,bhatkheda
dje10,special activity - wtg parameters checking,3,wtg stopped anemometer parameter checking work,1,bhatkheda
dje10,special activity - wtg parameters checking,3,wtg stopped parameter checking work,1,bhatkheda
dje10,special activity - wtg parameters checking,3,wtg stopped software parameter checking work done,1,bhatkheda
dje10,speed measurement deviation delayed generator rotor speed.,4,reset restore wtg,2,bhatkheda
dje10,speed measurement deviation delayed generator rotor speed.,4,wtg reset & restored wtg,2,bhatkheda
dje10,speed measurement deviation generator rotor speed.,5,auto reset,1,bhatkheda
dje10,speed measurement deviation generator rotor speed.,5,checked & tighting connections asim board,1,bhatkheda
dje10,speed measurement deviation generator rotor speed.,5,checked & tighting connections lwl module & asim board convertor cabinet,1,bhatkheda
dje10,speed measurement deviation generator rotor speed.,5,reset & restart,1,bhatkheda
dje10,speed measurement deviation generator rotor speed.,5,wtg restoration work progress,1,bhatkheda
dje10,speed measurement generator over-speed safety chain.,1,checked & tighting connections asim board,1,bhatkheda
dje10,speed measurement generator speed negative maximum.,1,auto reset,1,bhatkheda
dje10,stator breaker failed closing demanded close.,4,auto reset,1,bhatkheda
dje10,stator breaker failed closing demanded close.,4,replaced convertor cabinet stator breaker,1,bhatkheda
dje10,stator breaker failed closing demanded close.,4,wtg reset restored,1,bhatkheda
dje10,stator breaker failed closing demanded close.,4,wtg restoration work progress,1,bhatkheda
dje10,stator breaker opened undervoltage release buffer ready.,5,auto reset,2,bhatkheda
dje10,stator breaker opened undervoltage release buffer ready.,5,auto reseted,1,bhatkheda
dje10,stator breaker opened undervoltage release buffer ready.,5,wtg reset & restored wtg,1,bhatkheda
dje10,stator breaker opened undervoltage release buffer ready.,5,wtg reset restored.,1,bhatkheda
dje10,stator breaker tripped.,2,checked auxillary connection acb control card setting preset acb,2,bhatkheda
dje10,temperature cable loop- connection point t4 error level,1,wtg reset restored,1,bhatkheda
dje10,torquing tensioning,4,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
dje10,torquing tensioning,4,wtg stopped tower torquing & blade tensioning also activity de side generator bearing manual greasing done,2,bhatkheda
dje10,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,17,attended restored,4,bhatkheda
dje10,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,17,auto reset,2,bhatkheda
dje10,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,17,replaced acceleration sensor usable,1,bhatkheda
dje10,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,17,wtg reset restored,10,bhatkheda
dje10,tower-vibration sensors drivetrain direction defective,10,wtg reset restored,10,bhatkheda
dje10,voltage difference,3,auto reset grid voltage ok.,1,bhatkheda
dje10,voltage difference,3,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje10,voltage difference,3,wtg auto reset grid normalization (jerk feeder),1,bhatkheda
dje10,wind speed difference error.,8,auto reset,5,bhatkheda
dje10,wind speed difference error.,8,checked anemometer connections & anemometer mounting found ok,2,bhatkheda
dje10,wind speed difference error.,8,reboot & restored wtg,1,bhatkheda
dje10,wind speed difference warning.,1,auto reset,1,bhatkheda
dje10,wtg offline,6,inox park issue,1,bhatkheda
dje10,wtg offline,6,inox scada,1,bhatkheda
dje10,wtg offline,6,inox scada issue,4,bhatkheda
dje10,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje10,yaw abnormal noice,1,waiting yaw brakepad,1,bhatkheda
dje10,yaw converter state error external fault.,4,attended restored,1,bhatkheda
dje10,yaw converter state error external fault.,4,auto reset,2,bhatkheda
dje10,yaw converter state error external fault.,4,checked & found 14q8 relay faulty nc cabinet replaced,1,bhatkheda
dje10,ycd shows internal errors.,1,wtg reset restored,1,bhatkheda
dje11,3 tower-vibration (acceleration peak-peak) warnings within specified time,1,wtg reset restored,1,bhatkheda
dje11,active power 10m filter limit.,6,auto reset,1,bhatkheda
dje11,active power 10m filter limit.,6,auto reset wtg,1,bhatkheda
dje11,active power 10m filter limit.,6,wtg reset & restored wtg,1,bhatkheda
dje11,active power 10m filter limit.,6,wtg reset restored,3,bhatkheda
dje11,alarm stator breaker control sequence state machine detected error.,1,wtg reset restored.,1,bhatkheda
dje11,anemometer 1 measurement error.,9,auto reset,8,bhatkheda
dje11,anemometer 1 measurement error.,9,reboot restored wtg,1,bhatkheda
dje11,blade 1: big deviations model (inside hysteresis).,3,checked capactior blade 1,2,bhatkheda
dje11,blade 1: big deviations model (inside hysteresis).,3,wtg restoration work progress,1,bhatkheda
dje11,blade 1: blade angle greater allowed maximum.,12,attend,1,bhatkheda
dje11,blade 1: blade angle greater allowed maximum.,12,auto reset,4,bhatkheda
dje11,blade 1: blade angle greater allowed maximum.,12,checked connection proximity sensor also checked resolver cable & set referencing plate,1,bhatkheda
dje11,blade 1: blade angle greater allowed maximum.,12,checked resolver cable blade 1 & check connection pitch convertor also checked proximity sensor,4,bhatkheda
dje11,blade 1: blade angle greater allowed maximum.,12,wtg reset & restored,2,bhatkheda
dje11,blade 1: ips active feathering position.,18,auto reset,12,bhatkheda
dje11,blade 1: ips active feathering position.,18,reboot restored wtg,1,bhatkheda
dje11,blade 1: ips active feathering position.,18,wtg reset & restored wtg,5,bhatkheda
dje11,blade 1: safety run active.,3,auto reset,1,bhatkheda
dje11,blade 1: safety run active.,3,reset,2,bhatkheda
dje11,blade 2: ips active feathering position.,37,attend,1,bhatkheda
dje11,blade 2: ips active feathering position.,37,attended,2,bhatkheda
dje11,blade 2: ips active feathering position.,37,auto reset,12,bhatkheda
dje11,blade 2: ips active feathering position.,37,checked connection proximity sensor also checked resolver cable & set referencing plate,8,bhatkheda
dje11,blade 2: ips active feathering position.,37,checked resolver cable blade 2 & check connection pitch convertor also checked proximity sensor,1,bhatkheda
dje11,blade 2: ips active feathering position.,37,reboot & restored wtg,2,bhatkheda
dje11,blade 2: ips active feathering position.,37,wtg reset restored,10,bhatkheda
dje11,blade 2: ips active feathering position.,37,"wtg stopped attending repeated error ""blade 2: ips active feathering position.""",1,bhatkheda
dje11,blade 2: ips active wrong area.,5,auto reset,4,bhatkheda
dje11,blade 2: ips active wrong area.,5,wtg reset & restored wtg,1,bhatkheda
dje11,blade 3: safety run active.,1,reset restored wtg,1,bhatkheda
dje11,blade bearing lubrication maintenance state.,4,reboot & restored wtg,2,bhatkheda
dje11,blade bearing lubrication maintenance state.,4,reboot restore wtg,1,bhatkheda
dje11,blade bearing lubrication maintenance state.,4,reboot restored wtg,1,bhatkheda
dje11,blade inspection,2,wtg stopped blade inspection work,1,bhatkheda
dje11,blade inspection,2,wtg stopped visual blade inspection work,1,bhatkheda
dje11,blade teeth lubrication maintenance state.,44,reboot & restart,1,bhatkheda
dje11,blade teeth lubrication maintenance state.,44,reboot & restored wtg,27,bhatkheda
dje11,blade teeth lubrication maintenance state.,44,reboot restored wtg,15,bhatkheda
dje11,blade teeth lubrication maintenance state.,44,reset restore wtg,1,bhatkheda
dje11,converter cooling water pressure low alarm.,1,05 ltr. converter cooling unit oil top work done restored wtg,1,bhatkheda
dje11,customer request,1,feeder shutdown taken lws maintenance customer.,1,bhatkheda
dje11,customer stoppage,1,wtg stopped customer checking yawing operation work,1,bhatkheda
dje11,dc bus software under-voltage fault.,1,wtg restoration work progress,1,bhatkheda
dje11,detected grid state converter faulted ok.,10,attended restored,1,bhatkheda
dje11,detected grid state converter faulted ok.,10,checked ht yard control panel charge vcb restored wtg,1,bhatkheda
dje11,detected grid state converter faulted ok.,10,found vcb tripped common fault checked related circuit found ok,2,bhatkheda
dje11,detected grid state converter faulted ok.,10,replaced pm3000,1,bhatkheda
dje11,detected grid state converter faulted ok.,10,vcb tripped e/f&o/c checked & found lt cable flash acb transformer 10 nos. lt cable replaced & restored wtg,1,bhatkheda
dje11,detected grid state converter faulted ok.,10,wtg auto rested grid normalization (due heavy jerk feeder),1,bhatkheda
dje11,detected grid state converter faulted ok.,10,wtg reset restored. (jerk feeder),2,bhatkheda
dje11,detected grid state converter faulted ok.,10,wtg restoration work progress,1,bhatkheda
dje11,earth fault,1,feeder charged,1,bhatkheda
dje11,emergency button tb100 pressed,11,attend,4,bhatkheda
dje11,emergency button tb100 pressed,11,checked & tighting connections dry transformer & tbc panel also updated slc software,1,bhatkheda
dje11,emergency button tb100 pressed,11,reboot restored wtg,2,bhatkheda
dje11,emergency button tb100 pressed,11,reset restored wtg,3,bhatkheda
dje11,emergency button tb100 pressed,11,wtg reset restored.,1,bhatkheda
dje11,encoder rate alarms exceeded treshold.,1,wtg reset restored,1,bhatkheda
dje11,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje11,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje11,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje11,fault synchronization line side filters.,1,replaced pm3000 also observed gearbox on-line filter leakage arrested & restored wtg,1,bhatkheda
dje11,feeder 3 tripped earthfault,3,feeder restored,3,bhatkheda
dje11,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
dje11,feeder shutdown ofc cable stringing & tree cutting work.,1,feeder charge,1,bhatkheda
dje11,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
dje11,feeder tripped e/f,33,earth fault,2,bhatkheda
dje11,feeder tripped e/f,33,feeder charge,1,bhatkheda
dje11,feeder tripped e/f,33,feeder charged,26,bhatkheda
dje11,feeder tripped e/f,33,feeder restored,1,bhatkheda
dje11,feeder tripped e/f,33,feeder tripped due transformer-1 overloaded,1,bhatkheda
dje11,feeder tripped e/f,33,line patrolling,1,bhatkheda
dje11,feeder tripped e/f,33,line patrolling observed bird fault removed,1,bhatkheda
dje11,feeder tripped o/c,6,feeder charged,6,bhatkheda
dje11,feeder03- tripped e/f,1,feeder charged,1,bhatkheda
dje11,gear box inspection,4,wtg stopped dhhi team gearbox inspection & leakage arresting work done,1,bhatkheda
dje11,gear box inspection,4,"wtg stopped gearbox inspection also activity resolved warring ""gearbox high temperature power reduction.""",3,bhatkheda
dje11,gearbox high temperature power reduction.,1,reboot & restored wtg,1,bhatkheda
dje11,gearbox oil filter 75% clogged.,5,attended restored,3,bhatkheda
dje11,gearbox oil filter 75% clogged.,5,check connections clogging sensor tightening also checked flap drive connections,1,bhatkheda
dje11,gearbox oil filter 75% clogged.,5,replaced gearbox on-line oil filter,1,bhatkheda
dje11,gearbox oil level low error.,4,attend,2,bhatkheda
dje11,gearbox oil level low error.,4,checked & found gearbox oil level low 60 ltr. top oil work done restored wtg,1,bhatkheda
dje11,gearbox oil level low error.,4,checked gearbox oil level & sensor connections found ok also activity wtg visual maintenance work done,1,bhatkheda
dje11,generator side hardware detected over-current fault phase b.,2,attended restored,1,bhatkheda
dje11,generator side hardware detected over-current fault phase b.,2,replaced 02 nos. generator power carbon brush usable also cleaned generator slip ring & hydraulic oil topup 02 ltr.,1,bhatkheda
dje11,grid frequency deviation fault.,1,found vcb tripped earth fault checked related circuit found ok charge vcb,1,bhatkheda
dje11,grid loss,2,due heavy jerk,1,bhatkheda
dje11,grid loss,2,wtg auto reset grid normalization,1,bhatkheda
dje11,grid voltage ok.,13,attended,2,bhatkheda
dje11,grid voltage ok.,13,checked & found dry transformer energy meter cable found burn replaced,1,bhatkheda
dje11,grid voltage ok.,13,checked physically acb panel & acb setting found ok,1,bhatkheda
dje11,grid voltage ok.,13,found uss acb tripped checked power cable cca cabinet acb uss acb checked acb setting,1,bhatkheda
dje11,grid voltage ok.,13,found uss acb tripped checked power cable cca cabinet acb uss acb checked acb setting found ok restored wtg.,1,bhatkheda
dje11,grid voltage ok.,13,found uss acb tripped uss acb & lv side r-phase busing contact replaced,1,bhatkheda
dje11,grid voltage ok.,13,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje11,grid voltage ok.,13,found vcb tripped current checked related circuit found ok charge vcb,1,bhatkheda
dje11,grid voltage ok.,13,replaced new uss acb,1,bhatkheda
dje11,grid voltage ok.,13,replaced uss acb ct,1,bhatkheda
dje11,grid voltage ok.,13,wtg auto rested grid normalization,2,bhatkheda
dje11,gsc igbt temperature error limit.,1,replaced pm3000,1,bhatkheda
dje11,health check error.,6,auto reset,1,bhatkheda
dje11,health check error.,6,reboot & restored wtg,2,bhatkheda
dje11,health check error.,6,wtg reset restored,3,bhatkheda
dje11,hub healthcheck alarm.,69,auto reset,19,bhatkheda
dje11,hub healthcheck alarm.,69,reboot & restored wtg,22,bhatkheda
dje11,hub healthcheck alarm.,69,reboot & restored wtg reboot & restored wtg,1,bhatkheda
dje11,hub healthcheck alarm.,69,reboot restored wtg,7,bhatkheda
dje11,hub healthcheck alarm.,69,reset & restored wtg,6,bhatkheda
dje11,hub healthcheck alarm.,69,wtg reset & restored wtg,1,bhatkheda
dje11,hub healthcheck alarm.,69,wtg reset restored,12,bhatkheda
dje11,hub healthcheck alarm.,69,wtg reset restored.,1,bhatkheda
dje11,hub healthcheck alarm. hub healthcheck alarm.,1,wtg reset restored.,1,bhatkheda
dje11,hub healthcheck timeout.,1,auto reset,1,bhatkheda
dje11,hub initialization error.,1,auto reset,1,bhatkheda
dje11,hydraulic pump running long time.,5,attend,3,bhatkheda
dje11,hydraulic pump running long time.,5,found oil leakage yaw break caliper arrested & 05 ltr.,1,bhatkheda
dje11,hydraulic pump running long time.,5,found oil leakage yaw break caliper arrested & replaced yaw caliper hose pipe also 02 ltr.,1,bhatkheda
dje11,hydraulic pump switched many times time period.,55,auto reset,1,bhatkheda
dje11,hydraulic pump switched many times time period.,55,found hyd. unit oil leakage arrest top oil,2,bhatkheda
dje11,hydraulic pump switched many times time period.,55,reboot & restore wtg,1,bhatkheda
dje11,hydraulic pump switched many times time period.,55,reboot & restored wtg,24,bhatkheda
dje11,hydraulic pump switched many times time period.,55,reboot restored wtg,4,bhatkheda
dje11,hydraulic pump switched many times time period.,55,reset,1,bhatkheda
dje11,hydraulic pump switched many times time period.,55,reset & restored wtg,2,bhatkheda
dje11,hydraulic pump switched many times time period.,55,reset restored,5,bhatkheda
dje11,hydraulic pump switched many times time period.,55,wtg reset restored,13,bhatkheda
dje11,hydraulic pump switched many times time period.,55,wtg stopped attending repeated error,2,bhatkheda
dje11,hydraulic unit oil temperature high.,1,checked & found yaw pad pad leakage observed replaced 02 nos. hose pipe & 01 nos. caliper caliper also 05 ltr. hydraulic unit oil top work done restored wtg,1,bhatkheda
dje11,internal shutdown,36,220/33kv substation yearly maintenance work,1,bhatkheda
dje11,internal shutdown,36,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje11,internal shutdown,36,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje11,internal shutdown,36,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje11,internal shutdown,36,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
dje11,internal shutdown,36,feeder shutdown taken customer relay testing work,1,bhatkheda
dje11,internal shutdown,36,feeder shutdown taken customer tree cutting work,2,bhatkheda
dje11,internal shutdown,36,feeder shutdown taken customer tvm meter replacing work,1,bhatkheda
dje11,internal shutdown,36,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje11,internal shutdown,36,feeder shutdown taken jumper binding work,1,bhatkheda
dje11,internal shutdown,36,feeder shutdown taken lws maintenance customer,2,bhatkheda
dje11,internal shutdown,36,feeder shutdown taken lws maintenance customer.,4,bhatkheda
dje11,internal shutdown,36,internal feeder shutdown taken customer ofc work,1,bhatkheda
dje11,internal shutdown,36,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
dje11,internal shutdown,36,internal shutdown taken customer,1,bhatkheda
dje11,internal shutdown,36,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje11,internal shutdown,36,internal shutdown taken customer conductor replacement work,1,bhatkheda
dje11,internal shutdown,36,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
dje11,internal shutdown,36,internal shutdown taken customer ht tape insulation work,1,bhatkheda
dje11,internal shutdown,36,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje11,internal shutdown,36,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje11,internal shutdown,36,internal shutdown taken customer ofc cable stringing work,1,bhatkheda
dje11,internal shutdown,36,internal shutdown taken customer ofc laying work,1,bhatkheda
dje11,internal shutdown,36,internal shutdown taken customer ofc work,1,bhatkheda
dje11,internal shutdown,36,line patrolling found isolator-b jaw & 02 nos. jumper burn replacement done,1,bhatkheda
dje11,internal shutdown,36,shutdown taken customer feeder-2 suspension insulator fixing work,1,bhatkheda
dje11,internal shutdown,36,shutdown taken mpptcl 220kv line stringing work,1,bhatkheda
dje11,internal shutdown,36,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje11,internal shutdown,36,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
dje11,internal shutdown-feeder 03,1,shutdown taken customer internal line maintenance work,1,bhatkheda
dje11,line side breaker feedback active commanded close.,7,auto reset,3,bhatkheda
dje11,line side breaker feedback active commanded close.,7,day replaced contractor open closing coil found problem fb,2,bhatkheda
dje11,line side breaker feedback active commanded close.,7,replaced asim board also checked & tighting stator breaker charging motor connections restored wtg,1,bhatkheda
dje11,line side breaker feedback active commanded close.,7,wtg reset restored.,1,bhatkheda
dje11,lineside closing breaker failed.,9,auto reset,6,bhatkheda
dje11,lineside closing breaker failed.,9,checked & found leakage cca panel arrested,1,bhatkheda
dje11,lineside closing breaker failed.,9,checked line contacor & connections asim board,1,bhatkheda
dje11,lineside closing breaker failed.,9,wtg restoration work progress,1,bhatkheda
dje11,manual stop,7,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje11,manual stop,7,attend,3,bhatkheda
dje11,manual stop,7,manual stop software upgradation work,1,bhatkheda
dje11,manual stop,7,wtg stopped inspection work,1,bhatkheda
dje11,manual stop,7,wtg stopped panel display checking work,1,bhatkheda
dje11,modification,2,new plc software version 2.4.0 updated work done,1,bhatkheda
dje11,modification,2,wtg stopped ngcc software updated work done,1,bhatkheda
dje11,nacelle cabinet +3nca200 ups module alarm.,2,checked & tighting ups feedback connections properly,2,bhatkheda
dje11,natural calamity,1,auto reseted (high wind),1,bhatkheda
dje11,non plausible pitch state difference.,3,auto reset,2,bhatkheda
dje11,non plausible pitch state difference.,3,wtg reset restored,1,bhatkheda
dje11,pitch started capacitor state hysteresis charge,1,auto reset,1,bhatkheda
dje11,pitch started wrong capacitor state.,4,wtg reset & restored,1,bhatkheda
dje11,pitch started wrong capacitor state.,4,wtg reset & restored wtg,3,bhatkheda
dje11,preventive maintenance,35,attend,2,bhatkheda
dje11,preventive maintenance,35,wtg stopped half yearly preventive maintenance also activity generator alignment work done,1,bhatkheda
dje11,preventive maintenance,35,wtg stopped half yearly preventive maintenance work done,12,bhatkheda
dje11,preventive maintenance,35,wtg stopped half yearly uss maintenance also activity replaced stator breaker repairable work done,2,bhatkheda
dje11,preventive maintenance,35,wtg stopped half yearly uss maintenance work done,2,bhatkheda
dje11,preventive maintenance,35,wtg stopped uss vcb,3,bhatkheda
dje11,preventive maintenance,35,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje11,preventive maintenance,35,wtg stopped visual maintenance work done,3,bhatkheda
dje11,preventive maintenance,35,wtg stopped yearly preventive maintenance work done,3,bhatkheda
dje11,preventive maintenance,35,wtg stopped yearly uss maintenance work,4,bhatkheda
dje11,preventive maintenance,35,wtg stopped yearly wtg maintenance work,2,bhatkheda
dje11,slc: pitch actuator supervision module error state.,5,wtg reset & restored wtg,1,bhatkheda
dje11,slc: pitch actuator supervision module error state.,5,wtg reset restored,4,bhatkheda
dje11,slc: rotor brake pads supervision module error state.,3,checked & tighting break pad sensor connections & cable,3,bhatkheda
dje11,slc: tower vibration switch tripped.,394,attend,6,bhatkheda
dje11,slc: tower vibration switch tripped.,394,cleaning yaw rim surface,1,bhatkheda
dje11,slc: tower vibration switch tripped.,394,cleaning yaw rim surface & checked connections acceleration sensor,3,bhatkheda
dje11,slc: tower vibration switch tripped.,394,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,2,bhatkheda
dje11,slc: tower vibration switch tripped.,394,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,2,bhatkheda
dje11,slc: tower vibration switch tripped.,394,reboot & restored wtg,1,bhatkheda
dje11,slc: tower vibration switch tripped.,394,reboot restored wtg,1,bhatkheda
dje11,slc: tower vibration switch tripped.,394,replaced 02 nos. generator earthing carbon brush,1,bhatkheda
dje11,slc: tower vibration switch tripped.,394,replaced acceleration sensonr usable one also cleaning yaw rim surface restored wtg,6,bhatkheda
dje11,slc: tower vibration switch tripped.,394,replaced acceleration sensor usable also cleaning yaw rim surface restored wtg,2,bhatkheda
dje11,slc: tower vibration switch tripped.,394,reset & restart,14,bhatkheda
dje11,slc: tower vibration switch tripped.,394,reset & restored wtg,3,bhatkheda
dje11,slc: tower vibration switch tripped.,394,reset restore wtg,4,bhatkheda
dje11,slc: tower vibration switch tripped.,394,reset restored,2,bhatkheda
dje11,slc: tower vibration switch tripped.,394,reset restored wtg,2,bhatkheda
dje11,slc: tower vibration switch tripped.,394,wtg reset & restored wtg,25,bhatkheda
dje11,slc: tower vibration switch tripped.,394,wtg reset restored,313,bhatkheda
dje11,slc: tower vibration switch tripped.,394,wtg reset restored.,3,bhatkheda
dje11,slc: tower vibration switch tripped.,394,wtg stopped attending repeated error,3,bhatkheda
dje11,special activity,13,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje11,special activity,13,wtg stopped blade internal side inspection also activity anemometer earthing ft sensor wiring tb modification & nacelle orientation work done,2,bhatkheda
dje11,special activity,13,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
dje11,special activity,13,wtg stopped blade repairing & queering work progress,1,bhatkheda
dje11,special activity,13,wtg stopped blade repairing work completed,2,bhatkheda
dje11,special activity,13,wtg stopped blade repairing work progress (generator (duct) cover fitting work),1,bhatkheda
dje11,special activity,13,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje11,special activity,13,wtg stopped generator alignment work,1,bhatkheda
dje11,special activity,13,wtg stopped gps time synchronization work,1,bhatkheda
dje11,special activity,13,wtg stopped parameter setting work,1,bhatkheda
dje11,special activity - blade lps resistance measurement & inspection,8,attend,1,bhatkheda
dje11,special activity - blade lps resistance measurement & inspection,8,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
dje11,special activity - blade lps resistance measurement & inspection,8,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje11,special activity - blade lps resistance measurement & inspection,8,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje11,special activity - blade lps resistance measurement & inspection,8,wtg stopped blade repairing work,4,bhatkheda
dje11,special activity - repeated error rectification,14,attend,5,bhatkheda
dje11,special activity - repeated error rectification,14,wtg attended restored wtg,3,bhatkheda
dje11,special activity - repeated error rectification,14,wtg stopped attending repeated error,3,bhatkheda
dje11,special activity - repeated error rectification,14,"wtg stopped attending repeated error "" svi slc communication error """,1,bhatkheda
dje11,special activity - repeated error rectification,14,wtg stopped attending repeated warning,1,bhatkheda
dje11,special activity - repeated error rectification,14,wtg stopped attending warning,1,bhatkheda
dje11,special activity - repeated error rectification pm wtg attended restored wtg,1,wtg attended restored wtg,1,bhatkheda
dje11,special activity - software updation modification,8,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje11,special activity - software updation modification,8,sineax new plc software version 2.4.1 updated work done,1,bhatkheda
dje11,special activity - software updation modification,8,wtg stopped cmm kit installation (emi filter) & modification drain top 50 ltr. ccu coolant also activity wtg visual preventive maintenance gearbox radiator cleaning work done restored wtg,1,bhatkheda
dje11,special activity - software updation modification,8,wtg stopped parameter setting work,1,bhatkheda
dje11,special activity - software updation modification,8,wtg stopped plc software updation power booster,1,bhatkheda
dje11,special activity - software updation modification,8,wtg stopped power booster up-gradation work,1,bhatkheda
dje11,special activity - software updation modification,8,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,2,bhatkheda
dje11,special activity - uss yard inspection,4,wtg restoration work progress,1,bhatkheda
dje11,special activity - uss yard inspection,4,wtg stopped transformer acb panel 18 nos. power cable replaced & 40 nos. lug recrimping done,1,bhatkheda
dje11,special activity - uss yard inspection,4,wtg stopped uss ht yard inspection work,2,bhatkheda
dje11,special activity - wtg critical points checking,11,attend,2,bhatkheda
dje11,special activity - wtg critical points checking,11,wtg stopped generator power carbon brush fixing work,1,bhatkheda
dje11,special activity - wtg critical points checking,11,wtg stopped oil leakage observed found oil leakage yaw caliper hose pipe arrested & top 03 ltr.,1,bhatkheda
dje11,special activity - wtg critical points checking,11,wtg stopped stator breaker inspection work,1,bhatkheda
dje11,special activity - wtg critical points checking,11,wtg stopped tbc panel inspection work,1,bhatkheda
dje11,special activity - wtg critical points checking,11,wtg stopped winch door fixing work,2,bhatkheda
dje11,special activity - wtg critical points checking,11,wtg stopped winch testing & climb assist checking & inspection work done,1,bhatkheda
dje11,special activity - wtg critical points checking,11,wtg stopped winch testing & climb assist checking work,1,bhatkheda
dje11,special activity - wtg critical points checking,11,wtg stopped winch testing work,1,bhatkheda
dje11,special activity - wtg parameters checking,5,wtg stopped anemometer parameter checking work,1,bhatkheda
dje11,special activity - wtg parameters checking,5,wtg stopped parameter checking work,3,bhatkheda
dje11,special activity - wtg parameters checking,5,wtg stopped software parameter checking work done,1,bhatkheda
dje11,speed measurement generator speed negative maximum.,3,auto reset,1,bhatkheda
dje11,speed measurement generator speed negative maximum.,3,wtg reset restored.,2,bhatkheda
dje11,stator breaker failed closing demanded close.,1,auto reset,1,bhatkheda
dje11,stator breaker tripped.,6,checked & tighting stator breaker circuit connections,1,bhatkheda
dje11,stator breaker tripped.,6,checked & tighting stator breaker connections,1,bhatkheda
dje11,stator breaker tripped.,6,checked closing coil stator breaker,2,bhatkheda
dje11,stator breaker tripped.,6,reboot restored wtg,2,bhatkheda
dje11,stator breaker undervoltage release feedback matching command.,2,replaced line contactor usable one restored wtg,2,bhatkheda
dje11,svi slc communication error,120,attended,3,bhatkheda
dje11,svi slc communication error,120,auto reset,1,bhatkheda
dje11,svi slc communication error,120,checked & set rotor break gap setting also checked on/off sensor & cable,1,bhatkheda
dje11,svi slc communication error,120,reboot & restart,3,bhatkheda
dje11,svi slc communication error,120,reboot & restored wtg,8,bhatkheda
dje11,svi slc communication error,120,reboot restored wtg,4,bhatkheda
dje11,svi slc communication error,120,replaced do232 module,1,bhatkheda
dje11,svi slc communication error,120,reset & restart,7,bhatkheda
dje11,svi slc communication error,120,reset & restored wtg,1,bhatkheda
dje11,svi slc communication error,120,reset &b restart,2,bhatkheda
dje11,svi slc communication error,120,reset &restart,1,bhatkheda
dje11,svi slc communication error,120,reset restored wtg,32,bhatkheda
dje11,svi slc communication error,120,slc software updated work done,7,bhatkheda
dje11,svi slc communication error,120,wtg reset & restored wtg,5,bhatkheda
dje11,svi slc communication error,120,wtg reset restored,31,bhatkheda
dje11,svi slc communication error,120,wtg reset restored.,4,bhatkheda
dje11,svi slc communication error,120,"wtg stopped attending repeated error "" svi slc communication error """,9,bhatkheda
dje11,temperature cable loop- connection point t4 error level,19,wtg reset restored,19,bhatkheda
dje11,torquing tensioning,7,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
dje11,torquing tensioning,7,wtg stopped tower torquing & blade tensioning work,4,bhatkheda
dje11,torquing tensioning,7,wtg stopped tt & bt work gb oil filtration work,1,bhatkheda
dje11,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,7,wtg reset restored,7,bhatkheda
dje11,voltage difference,6,auto reset grid voltage ok.,1,bhatkheda
dje11,voltage difference,6,auto reset grid voltage ok. (due heavy jerk feeder),1,bhatkheda
dje11,voltage difference,6,auto reset grid voltage ok. (due jerk feeder),2,bhatkheda
dje11,voltage difference,6,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje11,voltage difference,6,internal isolator open dje16 closed properly & restored wtg,1,bhatkheda
dje11,wind speed difference error.,1,wtg reset restored.,1,bhatkheda
dje11,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje11,wtg stopped yearly wtg maintenance work,1,FALSE,1,bhatkheda
dje12,alarm stator breaker control sequence state machine detected error.,8,auto reset,2,bhatkheda
dje12,alarm stator breaker control sequence state machine detected error.,8,reboot & restored,1,bhatkheda
dje12,alarm stator breaker control sequence state machine detected error.,8,reboot & restored wtg,1,bhatkheda
dje12,alarm stator breaker control sequence state machine detected error.,8,reset,1,bhatkheda
dje12,alarm stator breaker control sequence state machine detected error.,8,reset & restored,1,bhatkheda
dje12,alarm stator breaker control sequence state machine detected error.,8,wtg reset restored,2,bhatkheda
dje12,anemometer 1 communication warning.,5,wtg stopped attending warning,5,bhatkheda
dje12,anemometer 1 measurement error.,5,auto reset,2,bhatkheda
dje12,anemometer 1 measurement error.,5,checked anemometer connections & anemometer mounting found ok restored wtg,3,bhatkheda
dje12,anemometer 2 communication error.,1,reboot & restored wtg,1,bhatkheda
dje12,anemometer 2 communication warning.,3,wtg stopped attending warning,3,bhatkheda
dje12,anemometer 2 measurement error.,10,auto reset,8,bhatkheda
dje12,anemometer 2 measurement error.,10,wtg reset restored,2,bhatkheda
dje12,blade 1: big deviations model (inside hysteresis).,1,reboot & restored wtg,1,bhatkheda
dje12,blade 1: safety run active.,4,wtg reset restored,1,bhatkheda
dje12,blade 1: safety run active.,4,wtg reset restored.,3,bhatkheda
dje12,blade 3: communication failure (slave master operational state guarding error).,1,reset & restart,1,bhatkheda
dje12,blade 3: safety run active.,1,reset restored wtg,1,bhatkheda
dje12,blade bearing lubrication maintenance state.,4,reboot & restored wtg,1,bhatkheda
dje12,blade bearing lubrication maintenance state.,4,reboot restored wtg,2,bhatkheda
dje12,blade bearing lubrication maintenance state.,4,wtg reboot & restored wtg,1,bhatkheda
dje12,blade inspection,2,wtg stopped blade inspection work,1,bhatkheda
dje12,blade inspection,2,wtg stopped visual blade inspection work,1,bhatkheda
dje12,blade teeth lubrication maintenance state.,21,reboot & restored wtg,11,bhatkheda
dje12,blade teeth lubrication maintenance state.,21,reboot restored wtg,10,bhatkheda
dje12,cc100 fuse line voltage filter open/broken.,1,checked & found (02 nos.) 250 ams line side filter fuse faulty replaced restored wtg,1,bhatkheda
dje12,cc101 fuse cooling fans power supply switched tripped.,1,replaced 16amp dc fuse convertor cabinet,1,bhatkheda
dje12,communication error yaw converter.,1,auto reset,1,bhatkheda
dje12,converter cooling heat exchanger fans feedback alarm.,1,auto reset,1,bhatkheda
dje12,converter healthcheck timeout.,5,reboot & restored wtg,1,bhatkheda
dje12,converter healthcheck timeout.,5,wtg reset restored,4,bhatkheda
dje12,converter module communiciation main control code error.,1,+24v dc/1a per output,1,bhatkheda
dje12,converter system handshake timeout exception.,2,checked & tighting connections asim board & ngcc software updated,2,bhatkheda
dje12,convertor system communication handshake fault.,1,wtg reset restored,1,bhatkheda
dje12,current,2,feeder charged,2,bhatkheda
dje12,customer request,2,auto reseted (high wind),1,bhatkheda
dje12,customer request,2,feeder restored,1,bhatkheda
dje12,customer stoppage,1,wtg auto reseted grid normalization,1,bhatkheda
dje12,dbr energy consumed.,1,auto reset,1,bhatkheda
dje12,detected grid state converter faulted ok.,16,auto reset,1,bhatkheda
dje12,detected grid state converter faulted ok.,16,auto reset grid voltage ok.,1,bhatkheda
dje12,detected grid state converter faulted ok.,16,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
dje12,detected grid state converter faulted ok.,16,found vcb tripped current checked related circuit found ok,1,bhatkheda
dje12,detected grid state converter faulted ok.,16,wtg auto reseted grid normalization,1,bhatkheda
dje12,detected grid state converter faulted ok.,16,wtg auto rested grid normalization,1,bhatkheda
dje12,detected grid state converter faulted ok.,16,wtg auto rested grid normalization (due heavy jerk feeder),1,bhatkheda
dje12,detected grid state converter faulted ok.,16,wtg reset restored. (jerk feeder),4,bhatkheda
dje12,detected grid state converter faulted ok.,16,wtg rested grid normalization,5,bhatkheda
dje12,deviation active demanded power high.,19,attend,6,bhatkheda
dje12,deviation active demanded power high.,19,replaced 02 nos. generator earthing carbon brush usable one,1,bhatkheda
dje12,deviation active demanded power high.,19,replaced generator earthing carbon brush & cleaned yaw rim surface restored wtg,2,bhatkheda
dje12,deviation active demanded power high.,19,replaced generator encoder cap also activity power curve analysis checking work & anemometer replacement done restored wtg,4,bhatkheda
dje12,deviation active demanded power high.,19,wtg reset & restored wtg,1,bhatkheda
dje12,deviation active demanded power high.,19,wtg reset restored,3,bhatkheda
dje12,deviation active demanded power high.,19,wtg restoration work progress,2,bhatkheda
dje12,earth fault,1,fdr 5 charged,1,bhatkheda
dje12,emergency button hub pressed,3,checked & found ovp panel beam structure crack repaired,2,bhatkheda
dje12,emergency button hub pressed,3,wtg restoration work progress,1,bhatkheda
dje12,emergency button tb100 pressed,5,attend wtg checked related circuit & rotor brake loose connection found tight connection slc software update reboot & restored wtg.,1,bhatkheda
dje12,emergency button tb100 pressed,5,checked & found slc error stack updated slc software restored wtg,1,bhatkheda
dje12,emergency button tb100 pressed,5,wtg reset & restored wtg,1,bhatkheda
dje12,emergency button tb100 pressed,5,wtg reset restored,2,bhatkheda
dje12,encoder rate alarms exceeded treshold.,1,wtg reset & restored wtg,1,bhatkheda
dje12,error,1,error,1,bhatkheda
dje12,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje12,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje12,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje12,fdr 5 trip current,1,feeder charged,1,bhatkheda
dje12,fdr 5 trip due earth fault,1,feeder charged frist trail,1,bhatkheda
dje12,feeder 5 tripped e/f,1,restored feeder,1,bhatkheda
dje12,feeder jerk,1,autoreset,1,bhatkheda
dje12,feeder shutdown,1,feeder shutdown taken uup13 isolator jumper work,1,bhatkheda
dje12,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
dje12,feeder tripped e/f,19,feeder charged,17,bhatkheda
dje12,feeder tripped e/f,19,feeder restored,1,bhatkheda
dje12,feeder tripped e/f,19,feeder tripped due transformer-1 overloaded,1,bhatkheda
dje12,feeder tripped o/c,1,feeder charged,1,bhatkheda
dje12,force stop,1,waiting yaw brake pad,1,bhatkheda
dje12,gear box inspection,1,wtg stopped gearbox inspection dhhi team,1,bhatkheda
dje12,gearbox oil offline filter overload switch open/tripped.,1,found mpcb tripped checked current setting & closed mpcb,1,bhatkheda
dje12,generator bearing temperature de error limit.,1,manually generator lubber plc & bearing temperature cool,1,bhatkheda
dje12,generator bearing temperature de warning limit.,2,manually generator de&nde side bearing greasing done also checked generator lubber operations,2,bhatkheda
dje12,generator cooling slipring fan overload switch 1 open/tripped.,3,attended restored,2,bhatkheda
dje12,generator cooling slipring fan overload switch 1 open/tripped.,3,replaced generator cooling slip ring fan 1,1,bhatkheda
dje12,generator cooling slipring fan overload switch 2 open/tripped.,1,check & found mpcb generator cooling fan 2 tripped checked & tighting connection & hold mpcb,1,bhatkheda
dje12,generator grounding brush worn warning.,2,checked generator grounding brush feedback connections & limit switch,1,bhatkheda
dje12,generator grounding brush worn warning.,2,replaced generator earthing brush 02 nos.,1,bhatkheda
dje12,generator inspection,3,manually generator de & nde side bearing greasing done,2,bhatkheda
dje12,generator inspection,3,wtg stopped generator de & nde bearing replacement work progress completed restored wtg,1,bhatkheda
dje12,grid loss,4,auto reset grid voltage ok.,2,bhatkheda
dje12,grid loss,4,wtg auto reset grid normalization,2,bhatkheda
dje12,grid voltage ok.,27,auto reset,1,bhatkheda
dje12,grid voltage ok.,27,feeder restored,1,bhatkheda
dje12,grid voltage ok.,27,wtg auto rested grid normalization,20,bhatkheda
dje12,grid voltage ok.,27,wtg auto rested grid normalization (due jerk feeder),1,bhatkheda
dje12,grid voltage ok.,27,wtg reboot restored,1,bhatkheda
dje12,grid voltage ok.,27,wtg rested grid normalization,1,bhatkheda
dje12,grid voltage ok.,27,wtg rested grid normalization (due jerk feeder),1,bhatkheda
dje12,grid voltage ok.,27,wtg restoration work progress,1,bhatkheda
dje12,health check error.,6,auto reset,2,bhatkheda
dje12,health check error.,6,wtg reset & restored wtg,1,bhatkheda
dje12,health check error.,6,wtg reset restored,1,bhatkheda
dje12,health check error.,6,wtg reset restored.,2,bhatkheda
dje12,hub healthcheck alarm.,81,auto reset,23,bhatkheda
dje12,hub healthcheck alarm.,81,reboot & restored wtg,25,bhatkheda
dje12,hub healthcheck alarm.,81,reboot restore wtg,1,bhatkheda
dje12,hub healthcheck alarm.,81,reboot restored wtg,5,bhatkheda
dje12,hub healthcheck alarm.,81,reset & restart,2,bhatkheda
dje12,hub healthcheck alarm.,81,reset & restored wtg,2,bhatkheda
dje12,hub healthcheck alarm.,81,wtg reset & restored wtg,4,bhatkheda
dje12,hub healthcheck alarm.,81,wtg reset restored,17,bhatkheda
dje12,hub healthcheck alarm.,81,wtg reset restored.,2,bhatkheda
dje12,hub healthcheck: blade 1 available battery energy low,1,wtg reset restored,1,bhatkheda
dje12,hydraulic pump switched many times time period.,11,attended,4,bhatkheda
dje12,hydraulic pump switched many times time period.,11,checked oil leakage,1,bhatkheda
dje12,hydraulic pump switched many times time period.,11,reboot & restored wtg,4,bhatkheda
dje12,hydraulic pump switched many times time period.,11,replaced solenoidal valve & brake pressure set,1,bhatkheda
dje12,hydraulic pump switched many times time period.,11,wtg reset & restored wtg,1,bhatkheda
dje12,hydraulic unit oil temperature high.,6,02 ltr. hydraulic oil top hydraulic unit,2,bhatkheda
dje12,hydraulic unit oil temperature high.,6,hydraulic unit 04 ltr.,1,bhatkheda
dje12,hydraulic unit oil temperature high.,6,reboot restored wtg,2,bhatkheda
dje12,hydraulic unit oil temperature high.,6,wtg restoration work progress,1,bhatkheda
dje12,internal shutdown,23,220/33kv substation yearly maintenance work,1,bhatkheda
dje12,internal shutdown,23,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje12,internal shutdown,23,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje12,internal shutdown,23,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje12,internal shutdown,23,feeder shutdown taken customer ofc cable laying work,1,bhatkheda
dje12,internal shutdown,23,feeder shutdown taken customer relay testing work,1,bhatkheda
dje12,internal shutdown,23,feeder shutdown taken customer tree cutting work,1,bhatkheda
dje12,internal shutdown,23,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje12,internal shutdown,23,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje12,internal shutdown,23,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje12,internal shutdown,23,feeder-5 internal shutdown taken safety purpose,1,bhatkheda
dje12,internal shutdown,23,internal feeder shutdown taken jumper work near dje05,1,bhatkheda
dje12,internal shutdown,23,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje12,internal shutdown,23,internal shutdown taken customer jumper work,3,bhatkheda
dje12,internal shutdown,23,internal shutdown taken customer line maintenance work,1,bhatkheda
dje12,internal shutdown,23,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje12,internal shutdown,23,internal shutdown taken customer lws activity,1,bhatkheda
dje12,internal shutdown,23,shutdown taken customer bird guard fixing work,1,bhatkheda
dje12,internal shutdown,23,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje12,line side breaker feedback active commanded close.,49,auto reset,22,bhatkheda
dje12,line side breaker feedback active commanded close.,49,reboot restored,1,bhatkheda
dje12,line side breaker feedback active commanded close.,49,reboot restored wtg,1,bhatkheda
dje12,line side breaker feedback active commanded close.,49,wtg reset & restored wtg,4,bhatkheda
dje12,line side breaker feedback active commanded close.,49,wtg reset restored,20,bhatkheda
dje12,line side breaker feedback active commanded close.,49,wtg restoration work progress,1,bhatkheda
dje12,lineside closing breaker failed.,82,auto reset,37,bhatkheda
dje12,lineside closing breaker failed.,82,checked & tighting line side contactor relay connections,2,bhatkheda
dje12,lineside closing breaker failed.,82,checked & tighting line side contactor relay connections restored wtg,1,bhatkheda
dje12,lineside closing breaker failed.,82,reboot & restored wtg,1,bhatkheda
dje12,lineside closing breaker failed.,82,reboot restored wtg,1,bhatkheda
dje12,lineside closing breaker failed.,82,reset & restored wtg,1,bhatkheda
dje12,lineside closing breaker failed.,82,reset restored wtg,1,bhatkheda
dje12,lineside closing breaker failed.,82,wtg reset & restored wtg,8,bhatkheda
