Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje12,lineside closing breaker failed.,82,wtg reset restored,20,bhatkheda
dje12,lineside closing breaker failed.,82,wtg stopped attending error,10,bhatkheda
dje12,manual stop,5,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje12,manual stop,5,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje12,manual stop,5,fdr 3 lws maintenance work,1,bhatkheda
dje12,manual stop,5,fdr 5 lws maintenance plan,1,bhatkheda
dje12,manual stop,5,generator alignment done,1,bhatkheda
dje12,modification,2,wtg stopped gps time synchronization work,1,bhatkheda
dje12,modification,2,wtg stopped ngcc software updated work done,1,bhatkheda
dje12,nacelle cabinet +3nca200 ups module battery mode.,2,reboot & restored wtg,1,bhatkheda
dje12,nacelle cabinet +3nca200 ups module battery mode.,2,reset,1,bhatkheda
dje12,nacelle cabinet 24vdc main power supply device status feedback ok.,1,wtg reset restored.,1,bhatkheda
dje12,nacelle rotation overspeed.,1,auto reset,1,bhatkheda
dje12,natural calamity,1,auto reseted (high wind),1,bhatkheda
dje12,non plausible pitch state difference.,8,auto reset,7,bhatkheda
dje12,non plausible pitch state difference.,8,wtg reset restored,1,bhatkheda
dje12,pitch started capacitor state hysteresis charge,25,13001 pitch started capacitor state hysteresis chargereboot & restored wtg,1,bhatkheda
dje12,pitch started capacitor state hysteresis charge,25,auto reset,11,bhatkheda
dje12,pitch started capacitor state hysteresis charge,25,reboot & restored wtg (delay due scada park working),1,bhatkheda
dje12,pitch started capacitor state hysteresis charge,25,wtg auto rested grid normalization,1,bhatkheda
dje12,pitch started capacitor state hysteresis charge,25,wtg reset restored,3,bhatkheda
dje12,pitch started capacitor state hysteresis charge,25,wtg reset restored.,8,bhatkheda
dje12,pitch started wrong capacitor state.,6,reboot & restored wtg,1,bhatkheda
dje12,pitch started wrong capacitor state.,6,reset restored wtg,1,bhatkheda
dje12,pitch started wrong capacitor state.,6,wtg auto reset,1,bhatkheda
dje12,pitch started wrong capacitor state.,6,wtg reset & restored wtg,1,bhatkheda
dje12,pitch started wrong capacitor state.,6,wtg reset restored,2,bhatkheda
dje12,preventive maintenance,34,attend,6,bhatkheda
dje12,preventive maintenance,34,attended,1,bhatkheda
dje12,preventive maintenance,34,wtg reset & restored wtg,1,bhatkheda
dje12,preventive maintenance,34,wtg stopped half yearly preventive maintenance,3,bhatkheda
dje12,preventive maintenance,34,wtg stopped half yearly preventive maintenance also activity generator alignment one anemometer replacement usable work done,1,bhatkheda
dje12,preventive maintenance,34,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
dje12,preventive maintenance,34,wtg stopped half yearly preventive maintenance work done,1,bhatkheda
dje12,preventive maintenance,34,wtg stopped half yearly uss maintenance work done,6,bhatkheda
dje12,preventive maintenance,34,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje12,preventive maintenance,34,wtg stopped uss visual preventive maintenance work done restored wtg,1,bhatkheda
dje12,preventive maintenance,34,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
dje12,preventive maintenance,34,wtg stopped uss ypm,1,bhatkheda
dje12,preventive maintenance,34,wtg stopped vcb,1,bhatkheda
dje12,preventive maintenance,34,wtg stopped visual maintenance also updated pitch convertor software work done,2,bhatkheda
dje12,preventive maintenance,34,wtg stopped yearly preventive maintenance also activity tower torquing & blade tensioning work done,1,bhatkheda
dje12,preventive maintenance,34,wtg stopped yearly preventive maintenance work done,1,bhatkheda
dje12,preventive maintenance,34,wtg stopped yearly uss maintenance work,3,bhatkheda
dje12,preventive maintenance,34,wtg stopped yearly wtg maintenance work,1,bhatkheda
dje12,rotor brake closed.,1,cleaning yaw rim & checked related circuit tighting done restored wtg,1,bhatkheda
dje12,slc operational mode.,17,reset & restored,17,bhatkheda
dje12,slc tiggered pitch safety run.,1,wtg reset restored.,1,bhatkheda
dje12,slc: control core supervision module error state.,2,reboot reset,1,bhatkheda
dje12,slc: control core supervision module error state.,2,wtg reset restored,1,bhatkheda
dje12,slc: control core triggered safety chain.,2,reset & restored,2,bhatkheda
dje12,slc: emergency stop module error state.,1,reboot & restored wtg,1,bhatkheda
dje12,slc: pitch actuator supervision module error state.,8,auto reset,1,bhatkheda
dje12,slc: pitch actuator supervision module error state.,8,reboot & restored wtg,1,bhatkheda
dje12,slc: pitch actuator supervision module error state.,8,reset & restart,1,bhatkheda
dje12,slc: pitch actuator supervision module error state.,8,wtg reset restored,5,bhatkheda
dje12,slc: pitch actuator supervision module error state. .,1,wtg reset restored.,1,bhatkheda
dje12,slc: speed monitoring relay pitch stop.,1,replaced rotor coupler spider restored wtg,1,bhatkheda
dje12,slc: tower vibration supervision module error state.,6,reset start,1,bhatkheda
dje12,slc: tower vibration supervision module error state.,6,wtg reset restored.,5,bhatkheda
dje12,slc: tower vibration switch tripped.,295,attend,13,bhatkheda
dje12,slc: tower vibration switch tripped.,295,cleaned yaw rim surface also check acceleration sensor & supply cable & check connections nacelle cabinet,8,bhatkheda
dje12,slc: tower vibration switch tripped.,295,cleaned yaw rim surface also check acceleration sensor & supply cable & check connections nc cabinet,3,bhatkheda
dje12,slc: tower vibration switch tripped.,295,cleaning yaw rim surface,1,bhatkheda
dje12,slc: tower vibration switch tripped.,295,cleaning yaw rim surface & checked acceleration sensor,2,bhatkheda
dje12,slc: tower vibration switch tripped.,295,cleaning yaw rim surface & checked connections acceleration sensor,7,bhatkheda
dje12,slc: tower vibration switch tripped.,295,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,2,bhatkheda
dje12,slc: tower vibration switch tripped.,295,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,2,bhatkheda
dje12,slc: tower vibration switch tripped.,295,cleaning yaw rim surface & checked connections acceralation sensor,3,bhatkheda
dje12,slc: tower vibration switch tripped.,295,cleaning yaw rim surface & checked yaw caliper hose pipe,1,bhatkheda
dje12,slc: tower vibration switch tripped.,295,reboot & restored wtg,1,bhatkheda
dje12,slc: tower vibration switch tripped.,295,reset & restart,5,bhatkheda
dje12,slc: tower vibration switch tripped.,295,reset & restore wtg,3,bhatkheda
dje12,slc: tower vibration switch tripped.,295,reset restore wtg,5,bhatkheda
dje12,slc: tower vibration switch tripped.,295,reset restored wtg,2,bhatkheda
dje12,slc: tower vibration switch tripped.,295,slc: tower vibration switch tripped.,1,bhatkheda
dje12,slc: tower vibration switch tripped.,295,wtg reboot & restored wtg,1,bhatkheda
dje12,slc: tower vibration switch tripped.,295,wtg reset & restored wtg,19,bhatkheda
dje12,slc: tower vibration switch tripped.,295,wtg reset restored,145,bhatkheda
dje12,slc: tower vibration switch tripped.,295,wtg reset restored.,61,bhatkheda
dje12,slc: tower vibration switch tripped.,295,wtg stopped attending repeated error,5,bhatkheda
dje12,slc: tower vibration switch tripped.,295,yaw rim surface cleaned,2,bhatkheda
dje12,slc: tower vibration switch tripped.,295,yaw rim surface cleaned also anemometer earthing ft sensor wiring tb modification work done restored wtg,3,bhatkheda
dje12,slc: yaw actuator supervision module error state.,1,reboot & restored,1,bhatkheda
dje12,special activity,14,new plc software version 2.4.0 & slc software updated work done,1,bhatkheda
dje12,special activity,14,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje12,special activity,14,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
dje12,special activity,14,wtg stopped fr paint work,2,bhatkheda
dje12,special activity,14,wtg stopped parameter setting work,1,bhatkheda
dje12,special activity,14,wtg stopped power curve checking work,2,bhatkheda
dje12,special activity,14,wtg stopped yaw break pad retrofitting work done,2,bhatkheda
dje12,special activity,14,wtg stopped yaw break pad retrofitting work progress,1,bhatkheda
dje12,special activity,14,wtg stopped yaw caliper torquing work done,2,bhatkheda
dje12,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
dje12,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement also activity winch testing work done,1,bhatkheda
dje12,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje12,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje12,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade repairing work,1,bhatkheda
dje12,special activity - repeated error rectification,4,attend,1,bhatkheda
dje12,special activity - repeated error rectification,4,wtg stopped attending repeated error,3,bhatkheda
dje12,special activity - software updation modification,12,new plc software version 2.4.1 updated work done,1,bhatkheda
dje12,special activity - software updation modification,12,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje12,special activity - software updation modification,12,sineax software updated work done,1,bhatkheda
dje12,special activity - software updation modification,12,wtg stopped parameter setting work,1,bhatkheda
dje12,special activity - software updation modification,12,wtg stopped plc software updation power booster,2,bhatkheda
dje12,special activity - software updation modification,12,wtg stopped power booster up-gradation work also activity wtg visual maintenance work done,3,bhatkheda
dje12,special activity - software updation modification,12,wtg stopped sineax software uploading work,1,bhatkheda
dje12,special activity - software updation modification,12,wtg stopped software parameter checking work done,2,bhatkheda
dje12,special activity - uss yard inspection,6,internal shutdown taken uup13 isolator jumper work,1,bhatkheda
dje12,special activity - uss yard inspection,6,internal shutdown taken uup13 isolator jumper work completed & feeder charged restored wtg,1,bhatkheda
dje12,special activity - uss yard inspection,6,wtg stopped checking setting phase monitoring relay,1,bhatkheda
dje12,special activity - uss yard inspection,6,wtg stopped power transformer breather replacement work done,1,bhatkheda
dje12,special activity - uss yard inspection,6,wtg stopped uss yard inspection also activity uss visual maintenance work done,1,bhatkheda
dje12,special activity - uss yard inspection,6,wtg stopped uss yard light fixing work done new one restored wtg,1,bhatkheda
dje12,special activity - wtg critical points checking,37,attend,11,bhatkheda
dje12,special activity - wtg critical points checking,37,wtg restoration work progress,1,bhatkheda
dje12,special activity - wtg critical points checking,37,wtg stopped anemometer replacement work usable one,2,bhatkheda
dje12,special activity - wtg critical points checking,37,wtg stopped atr pending point closing work done restored wtg.,1,bhatkheda
dje12,special activity - wtg critical points checking,37,wtg stopped generator cooling slip ring fan replacement work done,1,bhatkheda
dje12,special activity - wtg critical points checking,37,wtg stopped generator power carbon brush fixing work,1,bhatkheda
dje12,special activity - wtg critical points checking,37,wtg stopped inspection work,1,bhatkheda
dje12,special activity - wtg critical points checking,37,wtg stopped nosecone inspection work,1,bhatkheda
dje12,special activity - wtg critical points checking,37,wtg stopped power curve checking,3,bhatkheda
dje12,special activity - wtg critical points checking,37,wtg stopped power curve checking work done,1,bhatkheda
dje12,special activity - wtg critical points checking,37,wtg stopped stator breaker inspection work,1,bhatkheda
dje12,special activity - wtg critical points checking,37,wtg stopped winch door fixing work,1,bhatkheda
dje12,special activity - wtg critical points checking,37,wtg stopped winch testing & climb assist checking & inspection work done,1,bhatkheda
dje12,special activity - wtg critical points checking,37,wtg stopped winch testing & climb assist checking work,1,bhatkheda
dje12,special activity - wtg critical points checking,37,wtg stopped wtg inspection work done,1,bhatkheda
dje12,special activity - wtg critical points checking,37,wtg stopped yaw break pad inspection work,1,bhatkheda
dje12,special activity - wtg critical points checking,37,wtg stopped yaw break pad inspection work also activity visual wtg pm done,1,bhatkheda
dje12,special activity - wtg critical points checking,37,wtg stopped yaw break pad replacement also yaw caliper inspection work done,2,bhatkheda
dje12,special activity - wtg critical points checking,37,wtg stopped yaw break pad replacement work done,1,bhatkheda
dje12,special activity - wtg critical points checking,37,wtg stopped yaw lubber checking work grease fillup yaw teeth & bearing lubrication unit,2,bhatkheda
dje12,special activity - wtg critical points checking,37,yaw brake pad replacement work completed,1,bhatkheda
dje12,special activity - wtg critical points checking,37,yaw brake pad replacement work progress.,1,bhatkheda
dje12,special activity - wtg parameters checking,6,wtg stopped anemometer parameter setting done,1,bhatkheda
dje12,special activity - wtg parameters checking,6,wtg stopped checking gap blade proximity sensor & metal referencing plate,1,bhatkheda
dje12,special activity - wtg parameters checking,6,wtg stopped parameter checking work,3,bhatkheda
dje12,special activity - wtg parameters checking,6,wtg stopped software parameter checking work done,1,bhatkheda
dje12,speed measurement deviation generator rotor speed.,8,auto reset,6,bhatkheda
dje12,speed measurement deviation generator rotor speed.,8,checked & set generator lubber setting,1,bhatkheda
dje12,speed measurement deviation generator rotor speed.,8,wtg reset restored,1,bhatkheda
dje12,stator breaker failed closing demanded close.,59,attend,2,bhatkheda
dje12,stator breaker failed closing demanded close.,59,auto reset,27,bhatkheda
dje12,stator breaker failed closing demanded close.,59,checked acb spring charging motor & supply also checked closing coil,3,bhatkheda
dje12,stator breaker failed closing demanded close.,59,checked closing coil stator breaker,1,bhatkheda
dje12,stator breaker failed closing demanded close.,59,reboot & restored wtg,1,bhatkheda
dje12,stator breaker failed closing demanded close.,59,replaced convertor cabinet stator breaker,1,bhatkheda
dje12,stator breaker failed closing demanded close.,59,replaced stator breaker opening,18,bhatkheda
dje12,stator breaker failed closing demanded close.,59,wtg reset restored,6,bhatkheda
dje12,stator breaker failed open demanded open.,3,reboot & restored,3,bhatkheda
dje12,stator breaker opened undervoltage release buffer ready.,1,wtg reset restored,1,bhatkheda
dje12,stator breaker undervoltage release feedback matching command.,1,replaced 30amp 01 nos. fuse cc panel,1,bhatkheda
dje12,svi slc communication error,32,attend,2,bhatkheda
dje12,svi slc communication error,32,auto reset,1,bhatkheda
dje12,svi slc communication error,32,checked & tighting asim board & ycd connections work done,1,bhatkheda
dje12,svi slc communication error,32,checked connection ycd & shielding,1,bhatkheda
dje12,svi slc communication error,32,reboot & restored wtg,2,bhatkheda
dje12,svi slc communication error,32,reboot restored wtg,2,bhatkheda
dje12,svi slc communication error,32,reset & restored,3,bhatkheda
dje12,svi slc communication error,32,slc software updated,1,bhatkheda
dje12,svi slc communication error,32,updated slc software also checked & tighting connection rotor lock switch,1,bhatkheda
dje12,svi slc communication error,32,wtg reset & restored wtg,2,bhatkheda
dje12,svi slc communication error,32,wtg reset restored,16,bhatkheda
dje12,tbc ups module battery mode.,8,auto reset,7,bhatkheda
dje12,tbc ups module battery mode.,8,wtg reset restored.,1,bhatkheda
dje12,torquing tensioning,4,attend,1,bhatkheda
dje12,torquing tensioning,4,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
dje12,torquing tensioning,4,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
dje12,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,1,reboot & restored wtg,1,bhatkheda
dje12,twisting protection switch opened.,1,reset & restored,1,bhatkheda
dje12,voltage difference,1,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje12,wind direction difference error.,22,anemometer alignment done,1,bhatkheda
dje12,wind direction difference error.,22,attend,1,bhatkheda
dje12,wind direction difference error.,22,auto reset,6,bhatkheda
dje12,wind direction difference error.,22,checked anemometer connections & anemometer mounting found ok,5,bhatkheda
dje12,wind direction difference error.,22,reboot & restored wtg,2,bhatkheda
dje12,wind direction difference error.,22,wtg reset restored,5,bhatkheda
dje12,wind direction difference error.,22,wtg reset restored.,1,bhatkheda
dje12,wind direction difference error.,22,"wtg stopped attending error ""wind direction difference error""",1,bhatkheda
dje12,wtg audit,1,wtg stopped audit inspection work auditor (iso 14001/18001 hse audit),1,bhatkheda
dje12,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje12,yaw converter state error external fault.,17,attend,4,bhatkheda
dje12,yaw converter state error external fault.,17,checked & tighting yaw motor break feedback cable connections,4,bhatkheda
dje12,yaw converter state error external fault.,17,checked yaw motor break gap setting,1,bhatkheda
dje12,yaw converter state error external fault.,17,reboot restored wtg,1,bhatkheda
dje12,yaw converter state error external fault.,17,wtg reset restored,1,bhatkheda
dje12,yaw converter state error external fault.,17,wtg reset restored.,6,bhatkheda
dje13,3 tower-vibration (acceleration peak-peak) warnings within specified time,3,attend,1,bhatkheda
dje13,3 tower-vibration (acceleration peak-peak) warnings within specified time,3,cleaning yaw rim surface & checked connections acceleration sensor,1,bhatkheda
dje13,3 tower-vibration (acceleration peak-peak) warnings within specified time,3,wtg reset restored,1,bhatkheda
dje13,acb & vcb maintenance,1,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje13,active power limit.,2,auto reset,1,bhatkheda
dje13,active power limit.,2,wtg reset restored,1,bhatkheda
dje13,alarm stator breaker control sequence state machine detected error.,3,auto reset,1,bhatkheda
dje13,alarm stator breaker control sequence state machine detected error.,3,reboot & restored wtg,1,bhatkheda
dje13,alarm stator breaker control sequence state machine detected error.,3,wtg reset & restored wtg,1,bhatkheda
dje13,anemometer 1 communication error.,5,attend,2,bhatkheda
dje13,anemometer 1 communication error.,5,checked connection anemomter surge arrestor & tighting,1,bhatkheda
dje13,anemometer 1 communication error.,5,reboot restored wtg,2,bhatkheda
dje13,anemometer 1 communication warning.,3,wtg stopped attending warning,3,bhatkheda
dje13,anemometer 2 measurement error.,15,auto reset,7,bhatkheda
dje13,anemometer 2 measurement error.,15,checked anemometer & connections,5,bhatkheda
dje13,anemometer 2 measurement error.,15,wtg reset restored,3,bhatkheda
dje13,blade 1: ips active feathering position.,1,auto reset,1,bhatkheda
dje13,blade 1: ips active wrong area.,9,attend,3,bhatkheda
dje13,blade 1: ips active wrong area.,9,auto reset,2,bhatkheda
dje13,blade 1: ips active wrong area.,9,found blade 1 pitch convertor faulty & wtg restoration work progress,2,bhatkheda
dje13,blade 1: ips active wrong area.,9,found blade 1 pitch convertor faulty & wtg restoration work progress(waiting spare converter,1,bhatkheda
dje13,blade 1: ips active wrong area.,9,replaced blade 1 pitch convertor,1,bhatkheda
dje13,blade 1: safety run active.,4,wtg reset restored.,4,bhatkheda
dje13,blade 2: blade state plausibility.,5,auto reset,3,bhatkheda
dje13,blade 2: blade state plausibility.,5,reboot & restored wtg,1,bhatkheda
dje13,blade 2: blade state plausibility.,5,wtg reset restored.,1,bhatkheda
dje13,blade 2: communication failure (slave master operational state guarding error).,1,reset & restored,1,bhatkheda
dje13,blade 2: error referencing.,4,auto reset,1,bhatkheda
dje13,blade 2: error referencing.,4,checked blade proximity sensor & tighting connection,1,bhatkheda
dje13,blade 2: error referencing.,4,wtg reset restored.,2,bhatkheda
dje13,blade 2: ips active feathering position.,6,auto reset,1,bhatkheda
dje13,blade 2: ips active feathering position.,6,set blade proximity sensor wtg restored.,5,bhatkheda
dje13,blade 2: ips active wrong area.,12,auto reset,4,bhatkheda
dje13,blade 2: ips active wrong area.,12,checked proximity sensor & connection,7,bhatkheda
dje13,blade 2: ips active wrong area.,12,wtg reset restored,1,bhatkheda
dje13,blade 3: ips active wrong area.,3,auto reset,3,bhatkheda
dje13,blade 3: safety run active.,1,wtg reset restored.,1,bhatkheda
dje13,blade bearing lubrication cyclic contactor working pump on.,1,reboot & restored wtg,1,bhatkheda
dje13,blade bearing lubrication maintenance state.,6,reboot & restored wtg,1,bhatkheda
dje13,blade bearing lubrication maintenance state.,6,reboot restored wtg,5,bhatkheda
dje13,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje13,blade teeth lubrication maintenance state.,26,reboot & restored,2,bhatkheda
dje13,blade teeth lubrication maintenance state.,26,reboot & restored wtg,15,bhatkheda
dje13,blade teeth lubrication maintenance state.,26,reboot & restored wtg reboot connectivity missing,1,bhatkheda
dje13,blade teeth lubrication maintenance state.,26,reboot restored wtg,7,bhatkheda
dje13,blade teeth lubrication maintenance state.,26,reboot rsetored wtg,1,bhatkheda
dje13,converter cooling water pressure low alarm.,2,attend,1,bhatkheda
dje13,converter cooling water pressure low alarm.,2,replaced convertor cooling unit mechanical seal & top coolent 50 ltr.,1,bhatkheda
dje13,converter system fault active.,1,wtg reset restored.,1,bhatkheda
dje13,convertor system communication handshake fault.,2,attended restored,1,bhatkheda
dje13,convertor system communication handshake fault.,2,replaced asim board,1,bhatkheda
dje13,current,1,line patrolling done,1,bhatkheda
dje13,customer request,1,internal feeder shutdown taken customer tree trimming work near dp38,1,bhatkheda
dje13,customer request/internal shutdown,1,"""wtg stopped customer bird guard fixing work",1,bhatkheda
dje13,customer stoppage,2,feeder charged,1,bhatkheda
dje13,customer stoppage,2,wtg stopped customer inspection work,1,bhatkheda
dje13,detected grid state converter faulted ok.,4,found vcb tripped current checked related circuit found ok,1,bhatkheda
dje13,detected grid state converter faulted ok.,4,wtg auto rested grid normalization,1,bhatkheda
dje13,detected grid state converter faulted ok.,4,wtg reset & restored wtg,1,bhatkheda
dje13,detected grid state converter faulted ok.,4,wtg reset restored. (jerk feeder),1,bhatkheda
dje13,drive train swinging.,1,checked acceleration sensor & checked blade calibration also checked tower,1,bhatkheda
dje13,encoder fault detection error persists.,1,wtg reset restored,1,bhatkheda
dje13,error,1,error,1,bhatkheda
dje13,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje13,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje13,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje13,fdr 6 tripped,1,fdr restore,1,bhatkheda
dje13,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
dje13,feeder tripped e/f,17,feeder charge,1,bhatkheda
dje13,feeder tripped e/f,17,feeder charged,16,bhatkheda
dje13,feeder tripped o/c,9,due heavy thunder storm & lighting,1,bhatkheda
dje13,feeder tripped o/c,9,feeder charged,4,bhatkheda
dje13,feeder tripped o/c,9,feeder restored,3,bhatkheda
dje13,feeder tripped o/c,9,feeder tripped current patrolling done & abnormal sound observed uss yard dje43 wtg isolation done,1,bhatkheda
dje13,gear box inspection,4,wtg stopped gear box radiator cleaning also activity hydraulic unit 01 ltr. oil top work done restored wtg,2,bhatkheda
dje13,gear box inspection,4,wtg stopped gearbox butterfly valve ring replacement work done,1,bhatkheda
dje13,gear box inspection,4,wtg stopped gearbox hosepipe inspection work done restored wtg.,1,bhatkheda
dje13,generator bearing temperature de error limit.,3,bearing temperature cool,1,bhatkheda
dje13,generator bearing temperature de error limit.,3,checked connection asim board & checked connection dc bus,1,bhatkheda
dje13,generator bearing temperature de error limit.,3,manually generator lubber plc & bearing temperature cool restored wtg,1,bhatkheda
dje13,generator bearing temperature de warning limit.,2,attend,1,bhatkheda
dje13,generator bearing temperature de warning limit.,2,manually generator lubber plc & bearing temperature cool restored wtg,1,bhatkheda
dje13,generator inspection,5,generator de & nde side bearing manually greasing done,1,bhatkheda
dje13,generator inspection,5,manually generator de & nde side bearing greasing done,2,bhatkheda
dje13,generator inspection,5,wtg stopped generator de & nde side bearing manually greasing work,2,bhatkheda
dje13,generator speed measurement deviation warning convertor plc.,1,wtg reset restored.,1,bhatkheda
dje13,grid loss,1,wtg auto reset grid normalization,1,bhatkheda
dje13,grid voltage ok.,1,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje13,health check error.,1,wtg reset restored,1,bhatkheda
dje13,hub healthcheck alarm.,11,auto reset,2,bhatkheda
dje13,hub healthcheck alarm.,11,reboot & restored wtg,1,bhatkheda
dje13,hub healthcheck alarm.,11,reset restore wtg,1,bhatkheda
dje13,hub healthcheck alarm.,11,wtg reset restored,7,bhatkheda
dje13,hydraulic pump switched many times time period.,42,attended restored,2,bhatkheda
dje13,hydraulic pump switched many times time period.,42,auto reset,1,bhatkheda
dje13,hydraulic pump switched many times time period.,42,reboot & restored wtg,13,bhatkheda
dje13,hydraulic pump switched many times time period.,42,reboot restored wtg,6,bhatkheda
dje13,hydraulic pump switched many times time period.,42,replaced yaw system 21 no. position solenoid plunger valve new one,1,bhatkheda
dje13,hydraulic pump switched many times time period.,42,reset restored wtg,1,bhatkheda
dje13,hydraulic pump switched many times time period.,42,wtg reset restored,18,bhatkheda
dje13,hydraulic unit oil temperature high.,9,attend,3,bhatkheda
dje13,hydraulic unit oil temperature high.,9,checked & found oil leakage hose pipe replaced hose pipe & 04 ltr.,1,bhatkheda
dje13,hydraulic unit oil temperature high.,9,found oil leakage yaw break caliper arrested & 3 ltr. oil top hydraulic unit,1,bhatkheda
dje13,hydraulic unit oil temperature high.,9,reboot & restored wtg,1,bhatkheda
dje13,hydraulic unit oil temperature high.,9,reboot restored wtg,1,bhatkheda
dje13,hydraulic unit oil temperature high.,9,wtg reset restored,2,bhatkheda
dje13,internal shutdown,26,220/33kv substation yearly maintenance work,2,bhatkheda
dje13,internal shutdown,26,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje13,internal shutdown,26,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje13,internal shutdown,26,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje13,internal shutdown,26,feeder shutdown taken customer relay testing work,1,bhatkheda
dje13,internal shutdown,26,feeder shutdown taken customer tree cutting work,3,bhatkheda
dje13,internal shutdown,26,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje13,internal shutdown,26,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje13,internal shutdown,26,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje13,internal shutdown,26,internal feeder shutdown taken customer dpdc line maintenance work,1,bhatkheda
dje13,internal shutdown,26,internal shutdown taken customer,1,bhatkheda
dje13,internal shutdown,26,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje13,internal shutdown,26,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje13,internal shutdown,26,internal shutdown taken customer jumper work,3,bhatkheda
dje13,internal shutdown,26,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje13,internal shutdown,26,internal shutdown taken customer tree cutting work,1,bhatkheda
dje13,internal shutdown,26,internal shutdown taken customer tree trimming work,1,bhatkheda
dje13,internal shutdown,26,shutdown taken customer bird guard fixing work,1,bhatkheda
dje13,internal shutdown,26,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje13,line side breaker feedback active commanded close.,8,auto reset,3,bhatkheda
dje13,line side breaker feedback active commanded close.,8,reboot & restored wtg,1,bhatkheda
dje13,line side breaker feedback active commanded close.,8,wtg reset restored,4,bhatkheda
dje13,line side convertor zero sequence fault.,1,auto reset,1,bhatkheda
dje13,line side hardware detected over-current fault phase a.,1,auto reset,1,bhatkheda
dje13,lineside closing breaker failed.,1,reset restored,1,bhatkheda
dje13,manual stop,8,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje13,manual stop,8,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje13,manual stop,8,continuos start moode reboot & restart,1,bhatkheda
dje13,manual stop,8,stopped nacelle orientation setting correction,2,bhatkheda
dje13,manual stop,8,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
dje13,manual stop,8,wtg stopped customer jumper cover conductor work,1,bhatkheda
dje13,manual stop,8,wtg stopped sineax software uploading work,1,bhatkheda
dje13,modification,7,new plc 2.4.0 software version updated work done,1,bhatkheda
dje13,modification,7,plc software updated work done,1,bhatkheda
dje13,modification,7,wtg stopped anemometer earthing ft sensor wiring tb modification & nacelle orientation work done,2,bhatkheda
dje13,modification,7,wtg stopped generator below(duct) cover fitting work done,1,bhatkheda
dje13,modification,7,wtg stopped gps time synchronization work,1,bhatkheda
dje13,modification,7,wtg stopped ngcc software updated work done,1,bhatkheda
dje13,nacelle cabinet +3nca200 ups module alarm.,1,auto reset,1,bhatkheda
dje13,nacelle inspection,3,wtg stopped nacelle grp repairing work done,1,bhatkheda
dje13,nacelle inspection,3,wtg stopped yaw motor inspection work done restored wtg,2,bhatkheda
dje13,nacelle rotation overspeed.,1,reset & restored wtg,1,bhatkheda
dje13,non plausible pitch state difference.,15,auto reset,12,bhatkheda
dje13,non plausible pitch state difference.,15,wtg reset & restored wtg,1,bhatkheda
dje13,non plausible pitch state difference.,15,wtg reset restored,2,bhatkheda
dje13,offset tower-vibration sensor drivetrain direction error limit,4,attend,1,bhatkheda
dje13,offset tower-vibration sensor drivetrain direction error limit,4,auto reset,1,bhatkheda
dje13,offset tower-vibration sensor drivetrain direction error limit,4,replaced acceleration sensor usable one also cleaning yaw rim surface restored wtg,1,bhatkheda
dje13,offset tower-vibration sensor drivetrain direction error limit,4,wtg reset restored,1,bhatkheda
dje13,pitch started capacitor state hysteresis charge,4,wtg auto rested grid normalization,1,bhatkheda
dje13,pitch started capacitor state hysteresis charge,4,wtg reset restored,3,bhatkheda
dje13,pitch started wrong capacitor state.,9,auto reset,1,bhatkheda
dje13,pitch started wrong capacitor state.,9,reset restore wtg,1,bhatkheda
dje13,pitch started wrong capacitor state.,9,wtg reset & restored,1,bhatkheda
dje13,pitch started wrong capacitor state.,9,wtg reset & restored wtg,1,bhatkheda
dje13,pitch started wrong capacitor state.,9,wtg reset restored,4,bhatkheda
dje13,pitch started wrong capacitor state.,9,wtg reset restored.,1,bhatkheda
dje13,power deviation sineax pm limit.,1,wtg reset & restored wtg,1,bhatkheda
dje13,preventive maintenance,37,attend,5,bhatkheda
dje13,preventive maintenance,37,wtg stopped half yearly preventive maintenance also activity generator alignment replaced convertor cabinet stator breaker repairable work done,6,bhatkheda
dje13,preventive maintenance,37,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
dje13,preventive maintenance,37,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle work done,3,bhatkheda
dje13,preventive maintenance,37,wtg stopped half yearly preventive maintenance work done,1,bhatkheda
dje13,preventive maintenance,37,wtg stopped half yearly uss maintenance work done,3,bhatkheda
dje13,preventive maintenance,37,wtg stopped uss vcb,2,bhatkheda
dje13,preventive maintenance,37,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje13,preventive maintenance,37,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
dje13,preventive maintenance,37,wtg stopped vcb,1,bhatkheda
dje13,preventive maintenance,37,wtg stopped visual maintenance work done,2,bhatkheda
dje13,preventive maintenance,37,wtg stopped wtg & uss visual maintenance work done,3,bhatkheda
dje13,preventive maintenance,37,wtg stopped yearly preventive maintenance work done,1,bhatkheda
dje13,preventive maintenance,37,wtg stopped yearly preventive maintenance work pm pitch convertor blade 1 got failure & wtg restoration work progress,1,bhatkheda
dje13,preventive maintenance,37,wtg stopped yearly uss maintenance work,2,bhatkheda
dje13,preventive maintenance,37,wtg stopped yearly uss maintenance work & uss power cable recrimping work,1,bhatkheda
dje13,preventive maintenance,37,wtg stopped yearly wtg maintenance work,2,bhatkheda
dje13,rotor lock switch plc service mode.,1,ngcc software updated work done,1,bhatkheda
dje13,section isolator open,1,feeder-3 internal isolator open customer line maintenance work work completed isolator closed & restored wtg,1,bhatkheda
dje13,slc: control core supervision module error state.,1,reboot & restored wtg,1,bhatkheda
dje13,slc: emergency stop module error state.,2,reboot & restored wtg,1,bhatkheda
dje13,slc: emergency stop module error state.,2,wtg reset restored,1,bhatkheda
dje13,slc: pitch actuator supervision module error state.,6,auto reset,1,bhatkheda
dje13,slc: pitch actuator supervision module error state.,6,reset & restart,1,bhatkheda
dje13,slc: pitch actuator supervision module error state.,6,wtg reset restored,4,bhatkheda
dje13,slc: rotor brake supervision module error state.,1,wtg reset restored,1,bhatkheda
dje13,slc: tower vibration supervision module error state.,1,reset restore wtg,1,bhatkheda
dje13,slc: tower vibration switch tripped.,156,attend,4,bhatkheda
dje13,slc: tower vibration switch tripped.,156,auto reset,1,bhatkheda
dje13,slc: tower vibration switch tripped.,156,cleaning yaw rim surface & checked acceleration sensor,1,bhatkheda
dje13,slc: tower vibration switch tripped.,156,cleaning yaw rim surface & checked connections acceleration sensor,2,bhatkheda
dje13,slc: tower vibration switch tripped.,156,replaced acceleration sensor usable one,4,bhatkheda
dje13,slc: tower vibration switch tripped.,156,reset & restart,2,bhatkheda
dje13,slc: tower vibration switch tripped.,156,reset & restore wtg,1,bhatkheda
dje13,slc: tower vibration switch tripped.,156,reset & restored wtg,18,bhatkheda
dje13,slc: tower vibration switch tripped.,156,reset restore wtg,17,bhatkheda
dje13,slc: tower vibration switch tripped.,156,reset restored wtg,1,bhatkheda
dje13,slc: tower vibration switch tripped.,156,restoration wip,1,bhatkheda
dje13,slc: tower vibration switch tripped.,156,wtg attending error repeated error,1,bhatkheda
dje13,slc: tower vibration switch tripped.,156,wtg reboot & restored wtg (delay due scada park hang),2,bhatkheda
dje13,slc: tower vibration switch tripped.,156,wtg reset & restored wtg,4,bhatkheda
dje13,slc: tower vibration switch tripped.,156,wtg reset restored,82,bhatkheda
dje13,slc: tower vibration switch tripped.,156,wtg reset restored.,8,bhatkheda
dje13,slc: tower vibration switch tripped.,156,wtg restoration work progress,2,bhatkheda
dje13,slc: tower vibration switch tripped.,156,wtg stopped yaw break pad replacement work,3,bhatkheda
dje13,slc: tower vibration switch tripped.,156,yaw rim surface cleaned & bottom side power cable shapping done,2,bhatkheda
dje13,special activity,5,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
dje13,special activity,5,wtg stopped checking temperature reading power cable & t4 cable joint,1,bhatkheda
dje13,special activity,5,wtg stopped fr paint work,2,bhatkheda
dje13,special activity,5,wtg stopped parameter setting work,1,bhatkheda
dje13,special activity - amsc stoppage,1,wtg stopped parameter checking work done amsc team restored wtg,1,bhatkheda
dje13,special activity - blade lps resistance measurement & inspection,6,attend,1,bhatkheda
dje13,special activity - blade lps resistance measurement & inspection,6,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
dje13,special activity - blade lps resistance measurement & inspection,6,wtg stopped blade cleaning work done,2,bhatkheda
dje13,special activity - blade lps resistance measurement & inspection,6,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje13,special activity - blade lps resistance measurement & inspection,6,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje13,special activity - generator alignment,2,attend,1,bhatkheda
dje13,special activity - generator alignment,2,wtg stopped generator alignment work done,1,bhatkheda
dje13,special activity - repeated error rectification,16,attend,7,bhatkheda
dje13,special activity - repeated error rectification,16,wtg stopped attending repeated error,5,bhatkheda
dje13,special activity - repeated error rectification,16,"wtg stopped attending repeated error ""slc: tower vibration switch tripped.""",2,bhatkheda
dje13,special activity - repeated error rectification,16,wtg stopped attending repeated warning,2,bhatkheda
dje13,special activity - software updation modification,9,new plc software version 2.4.1 updated work done,1,bhatkheda
dje13,special activity - software updation modification,9,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje13,special activity - software updation modification,9,sineax software updated work done,1,bhatkheda
dje13,special activity - software updation modification,9,wtg stopped parameter setting work,1,bhatkheda
dje13,special activity - software updation modification,9,wtg stopped plc software updation power booster,3,bhatkheda
dje13,special activity - software updation modification,9,wtg stopped power booster up-gradation work,2,bhatkheda
dje13,special activity - software updation modification wtg stopped cmm kit installation (emi filter) & modification work,1,FALSE,1,bhatkheda
dje13,special activity - uss yard inspection,3,wtg stopped ht yard uss acb ct replacement work done,1,bhatkheda
dje13,special activity - uss yard inspection,3,wtg stopped inspection work,1,bhatkheda
dje13,special activity - uss yard inspection,3,wtg stopped uss yard light new timer provided work done,1,bhatkheda
dje13,special activity - wtg critical points checking,23,attend,2,bhatkheda
dje13,special activity - wtg critical points checking,23,attended restored,2,bhatkheda
dje13,special activity - wtg critical points checking,23,attended restored wtg,1,bhatkheda
dje13,special activity - wtg critical points checking,23,checked yaw break caliper & yaw motor,1,bhatkheda
dje13,special activity - wtg critical points checking,23,wtg restoration work progress,1,bhatkheda
dje13,special activity - wtg critical points checking,23,wtg stopped nosecone inspection work,1,bhatkheda
dje13,special activity - wtg critical points checking,23,wtg stopped power curve checking work,1,bhatkheda
dje13,special activity - wtg critical points checking,23,wtg stopped stator breaker inspection work,1,bhatkheda
dje13,special activity - wtg critical points checking,23,wtg stopped uss acb temperature reading taken work,1,bhatkheda
dje13,special activity - wtg critical points checking,23,wtg stopped winch door fixing work,1,bhatkheda
dje13,special activity - wtg critical points checking,23,wtg stopped winch testing & climb assist checking & inspection work done,1,bhatkheda
dje13,special activity - wtg critical points checking,23,wtg stopped winch testing & climb assist checking work,1,bhatkheda
dje13,special activity - wtg critical points checking,23,wtg stopped winch testing work,1,bhatkheda
dje13,special activity - wtg critical points checking,23,wtg stopped yaw & blade lubrication unit checking,2,bhatkheda
dje13,special activity - wtg critical points checking,23,wtg stopped yaw break pad replacement work,1,bhatkheda
dje13,special activity - wtg critical points checking,23,wtg stopped yaw caliber brake pad replacement work done restored wtg,1,bhatkheda
dje13,special activity - wtg critical points checking,23,wtg stopped yaw system checking work,4,bhatkheda
dje13,special activity - wtg parameters checking,3,wtg stopped parameter checking work,2,bhatkheda
dje13,special activity - wtg parameters checking,3,wtg stopped software parameter checking work done,1,bhatkheda
dje13,special activity-wtg audit,2,attended restored,1,bhatkheda
dje13,special activity-wtg audit,2,wtg stopped internal audit,1,bhatkheda
dje13,speed measurement deviation generator rotor speed.,11,auto reset,3,bhatkheda
dje13,speed measurement deviation generator rotor speed.,11,reboot & restored wtg,1,bhatkheda
dje13,speed measurement deviation generator rotor speed.,11,reset restored wtg,1,bhatkheda
dje13,speed measurement deviation generator rotor speed.,11,wtg reset & restored wtg,2,bhatkheda
dje13,speed measurement deviation generator rotor speed.,11,wtg reset restored,4,bhatkheda
dje13,speed measurement generator speed negative maximum.,4,auto reset,2,bhatkheda
dje13,speed measurement generator speed negative maximum.,4,wtg auto reset wind speed normalize,1,bhatkheda
dje13,speed measurement generator speed negative maximum.,4,wtg reset restored,1,bhatkheda
dje13,stator breaker failed closing demanded close.,5,attended,2,bhatkheda
dje13,stator breaker failed closing demanded close.,5,checked & found acb closing coil faulty replaced,2,bhatkheda
dje13,stator breaker failed closing demanded close.,5,reboot & restored wtg,1,bhatkheda
dje13,stator breaker failed open demanded open.,1,reboot & restored,1,bhatkheda
dje13,stator breaker opened undervoltage release buffer ready.,13,auto reset,9,bhatkheda
dje13,stator breaker opened undervoltage release buffer ready.,13,wtg reset restored,4,bhatkheda
dje13,svi slc communication error,1,wtg reset restored.,1,bhatkheda
dje13,temperature cable loop- connection point t4 error level,3,reset restored,1,bhatkheda
dje13,temperature cable loop- connection point t4 error level,3,wtg reset restored,2,bhatkheda
dje13,torquing tensioning,4,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
dje13,torquing tensioning,4,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
dje13,tower inspection,3,wtg stopped checking load testing anchoring point,1,bhatkheda
dje13,tower inspection,3,wtg stopped rescue safety training demo,1,bhatkheda
dje13,tower inspection,3,wtg stopped wtg inspection work,1,bhatkheda
dje13,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,34,attend,3,bhatkheda
dje13,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,34,auto reset,2,bhatkheda
dje13,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,34,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,3,bhatkheda
dje13,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,34,reboot & restored wtg,8,bhatkheda
dje13,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,34,replaced acceleration sensor usable & cleaning yaw rim surface,1,bhatkheda
dje13,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,34,replaced acceleration sensor usable one,1,bhatkheda
dje13,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,34,wtg reset restored,16,bhatkheda
dje13,voltage difference,6,auto reset grid voltage ok.,2,bhatkheda
dje13,voltage difference,6,auto reset grid voltage ok. (due jerk feeder),2,bhatkheda
dje13,voltage difference,6,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje13,voltage difference,6,wtg auto reset grid normalization (jerk feeder),1,bhatkheda
dje13,wtg audit,2,wtg stopped customer internal audit work done restored wtg,1,bhatkheda
dje13,wtg audit,2,wtg stopped internal audit uss,1,bhatkheda
dje13,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje13,yaw converter error occurred.,1,checked yaw motor & feedback connections found ok restored wtg,1,bhatkheda
dje13,yaw converter state error external fault.,13,attended,1,bhatkheda
dje13,yaw converter state error external fault.,13,auto reset,1,bhatkheda
dje13,yaw converter state error external fault.,13,checked yaw 04 motor found ok,4,bhatkheda
dje13,yaw converter state error external fault.,13,checked yaw motor break gap setting tightening break feedback connection,3,bhatkheda
dje13,yaw converter state error external fault.,13,reboot & restored wtg,1,bhatkheda
dje13,yaw converter state error external fault.,13,reboot restored wtg,1,bhatkheda
dje13,yaw converter state error external fault.,13,reset & restart,1,bhatkheda
dje13,yaw converter state error external fault.,13,wtg reset restored,1,bhatkheda
dje13,yaw teeth lubrication maintenance state.,13,reboot & restored wtg,9,bhatkheda
dje13,yaw teeth lubrication maintenance state.,13,reboot restored wtg,4,bhatkheda
dje13,yaw teeth lubrication tank empty wire break.,3,checked yaw lubber,2,bhatkheda
dje13,yaw teeth lubrication tank empty wire break.,3,wtg stopped attending repeated warning,1,bhatkheda
dje14,active power 10m filter limit.,5,auto reset,4,bhatkheda
dje14,active power 10m filter limit.,5,wtg reset restored,1,bhatkheda
dje14,anemometer 1 measurement error.,6,auto reset,4,bhatkheda
dje14,anemometer 1 measurement error.,6,wtg reset restored,2,bhatkheda
dje14,anemometer 2 communication error.,1,auto reset,1,bhatkheda
dje14,anemometer 2 measurement error.,16,auto reset,14,bhatkheda
