Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje14,anemometer 2 measurement error.,16,wtg reset restored,2,bhatkheda
dje14,auto reset retries expired.,8,attend,3,bhatkheda
dje14,auto reset retries expired.,8,plc,1,bhatkheda
dje14,auto reset retries expired.,8,reboot & restored wtg,1,bhatkheda
dje14,auto reset retries expired.,8,wtg reset restored,2,bhatkheda
dje14,auto reset retries expired.,8,wtg restoration work progress,1,bhatkheda
dje14,blade 1: communication failure (slave master operational state guarding error).,8,attend,1,bhatkheda
dje14,blade 1: communication failure (slave master operational state guarding error).,8,checked & tighting communication cable & connector restored wtg,1,bhatkheda
dje14,blade 1: communication failure (slave master operational state guarding error).,8,checked & tighting communication connections connector also activity pm3000 inspection & trail testing work done restored wtg,1,bhatkheda
dje14,blade 1: communication failure (slave master operational state guarding error).,8,checked communication cable hub & tight connector dio16c module,2,bhatkheda
dje14,blade 1: communication failure (slave master operational state guarding error).,8,checked communication cable hub & tight connector dio16c module restored wtg,1,bhatkheda
dje14,blade 1: communication failure (slave master operational state guarding error).,8,wtg reset restored,2,bhatkheda
dje14,blade 1: diagnosis voltage range.,23,28017 generator cooling slipring fan overload switch 1 open/tripped.auto reset,1,bhatkheda
dje14,blade 1: diagnosis voltage range.,23,auto reset,1,bhatkheda
dje14,blade 1: diagnosis voltage range.,23,reboot & restored wtg,1,bhatkheda
dje14,blade 1: diagnosis voltage range.,23,replaced blade 3 capacitor lug & 11f1 2a fuse also checked & tighting connection proximity sensor & set referencing plate,3,bhatkheda
dje14,blade 1: diagnosis voltage range.,23,wtg reset restored.,15,bhatkheda
dje14,blade 1: diagnosis voltage range.,23,wtg stopped attending repeated error,2,bhatkheda
dje14,blade 1: ips active wrong area.,10,attend restore wtg,1,bhatkheda
dje14,blade 1: ips active wrong area.,10,auto reset,4,bhatkheda
dje14,blade 1: ips active wrong area.,10,checking found metal washer hub removed & restored wtg,1,bhatkheda
dje14,blade 1: ips active wrong area.,10,reset & restored wtg,1,bhatkheda
dje14,blade 1: ips active wrong area.,10,reset restore wtg,1,bhatkheda
dje14,blade 1: ips active wrong area.,10,wtg reset & restored wtg,2,bhatkheda
dje14,blade 1: safety run active.,1,auto reset,1,bhatkheda
dje14,blade 2: blade grid loss (udc near battery voltage).,3,replaced power cable ovp panel blade 2 convertor panel,1,bhatkheda
dje14,blade 2: blade grid loss (udc near battery voltage).,3,wtg reset restored.,1,bhatkheda
dje14,blade 2: blade grid loss (udc near battery voltage).,3,wtg restoration work progress,1,bhatkheda
dje14,blade 2: communication failure (slave master operational state guarding error).,2,wtg reset & restored wtg,2,bhatkheda
dje14,blade 2: ips active wrong area.,14,auto reset,6,bhatkheda
dje14,blade 2: ips active wrong area.,14,replaced blade no. 2 blade proximity sensor & checked & tighting connection,1,bhatkheda
dje14,blade 2: ips active wrong area.,14,wtg reset restored,7,bhatkheda
dje14,blade 2: safety run active.,1,auto reset,1,bhatkheda
dje14,blade 3: blade state plausibility.,15,auto reset,9,bhatkheda
dje14,blade 3: blade state plausibility.,15,reboot & restored wtg,1,bhatkheda
dje14,blade 3: blade state plausibility.,15,wtg reset & restored wtg,2,bhatkheda
dje14,blade 3: blade state plausibility.,15,wtg reset restored,2,bhatkheda
dje14,blade 3: blade state plausibility.,15,wtg reset restored.,1,bhatkheda
dje14,blade 3: communication failure (slave master operational state guarding error).,6,checked & tighting communication cable nc420 cabinet ovp channel also checked communication cable nc cabinet,1,bhatkheda
dje14,blade 3: communication failure (slave master operational state guarding error).,6,reset restore wtg,3,bhatkheda
dje14,blade 3: communication failure (slave master operational state guarding error).,6,wtg reset & restored wtg,1,bhatkheda
dje14,blade 3: communication failure (slave master operational state guarding error).,6,wtg reset restored,1,bhatkheda
dje14,blade 3: error referencing.,16,auto reset,9,bhatkheda
dje14,blade 3: error referencing.,16,reboot & restored wtg,3,bhatkheda
dje14,blade 3: error referencing.,16,wtg reset restored,4,bhatkheda
dje14,blade 3: ips active feathering position.,29,auto reset,20,bhatkheda
dje14,blade 3: ips active feathering position.,29,auto reseted,1,bhatkheda
dje14,blade 3: ips active feathering position.,29,wtg reset restored,3,bhatkheda
dje14,blade 3: ips active feathering position.,29,wtg reset restored.,5,bhatkheda
dje14,blade 3: ips active wrong area.,29,attend,4,bhatkheda
dje14,blade 3: ips active wrong area.,29,auto reset,12,bhatkheda
dje14,blade 3: ips active wrong area.,29,reboot & restored wtg,2,bhatkheda
dje14,blade 3: ips active wrong area.,29,replaced proximity sensor blade 3,1,bhatkheda
dje14,blade 3: ips active wrong area.,29,wtg reset & restored wtg,5,bhatkheda
dje14,blade 3: ips active wrong area.,29,wtg reset restored,1,bhatkheda
dje14,blade 3: ips active wrong area.,29,wtg reset restored.,4,bhatkheda
dje14,blade 3: pitch converter error.,7,checking blade 3 stopper fall due fixed properly also replaced blade 3 resolver cable,7,bhatkheda
dje14,blade 3: safety run active.,5,wtg reset & restored,5,bhatkheda
dje14,blade bearing lubrication maintenance state.,2,reboot restored wtg,2,bhatkheda
dje14,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje14,blade teeth lubrication maintenance state.,28,reboot & restored wtg,17,bhatkheda
dje14,blade teeth lubrication maintenance state.,28,reboot restored wtg,10,bhatkheda
dje14,blade teeth lubrication maintenance state.,28,reboot rsetored wtg,1,bhatkheda
dje14,blade teeth lubrication pump feedback match demand.,1,reboot restored wtg,1,bhatkheda
dje14,converter module communiciation main control code error.,1,waiting module,1,bhatkheda
dje14,converter system fault active.,1,wtg reset restored.,1,bhatkheda
dje14,converter system handshake timeout exception.,7,checked & tighting connections asim board,1,bhatkheda
dje14,converter system handshake timeout exception.,7,replaced asim board,1,bhatkheda
dje14,converter system handshake timeout exception.,7,wtg reset & restored wtg,1,bhatkheda
dje14,converter system handshake timeout exception.,7,wtg reset restored,4,bhatkheda
dje14,convertor system communication handshake fault.,19,ngcc software updated,6,bhatkheda
dje14,convertor system communication handshake fault.,19,reboot & restored wtg,3,bhatkheda
dje14,convertor system communication handshake fault.,19,wtg reset & restored wtg,3,bhatkheda
dje14,convertor system communication handshake fault.,19,wtg reset restored,6,bhatkheda
dje14,convertor system communication handshake fault.,19,wtg reset restored.,1,bhatkheda
dje14,convertor system fault active.,8,auto reset,4,bhatkheda
dje14,convertor system fault active.,8,reboot & restored wtg,3,bhatkheda
dje14,convertor system fault active.,8,wtg reset & restored wtg,1,bhatkheda
dje14,customer request,4,feeder shutdown taken lws maintenance customer.,1,bhatkheda
dje14,customer request,4,internal common isolator-a feeder-3 open customer work,1,bhatkheda
dje14,customer request,4,wtg isolator open customer lws maintenance work,1,bhatkheda
dje14,customer request,4,wtg stopped per message security guard attending wtg,1,bhatkheda
dje14,customer stopage,1,wtg isolator open customer tree cutting work,1,bhatkheda
dje14,customer stoppage,1,wtg stopped customer repeated error alarm rectification,1,bhatkheda
dje14,dbr energy consumed.,1,wtg reset restored,1,bhatkheda
dje14,detected grid state converter faulted ok.,4,found vcb tripped current checked related circuit found ok,1,bhatkheda
dje14,detected grid state converter faulted ok.,4,wtg auto reseted grid normalization,1,bhatkheda
dje14,detected grid state converter faulted ok.,4,wtg auto rested grid normalization (due heavy jerk feeder),1,bhatkheda
dje14,detected grid state converter faulted ok.,4,wtg reset restored. (jerk feeder),1,bhatkheda
dje14,drive train swinging.,2,auto reset,2,bhatkheda
dje14,earth fault,1,feeder charged,1,bhatkheda
dje14,encoder fault detection error persists.,4,attended & restoration wip,3,bhatkheda
dje14,encoder fault detection error persists.,4,replaced generator encoder,1,bhatkheda
dje14,encoder fault detection error persists. encoder fault detection error persists.,1,attended & restoration wip,1,bhatkheda
dje14,encoder rate alarms exceeded treshold.,1,auto reset,1,bhatkheda
dje14,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje14,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje14,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje14,feeder 3 tripped earthfault,2,feeder restored,2,bhatkheda
dje14,feeder 3- shutdown-open section isloator feeder 3,1,customer scope-insulation tap lapping work feeder cunductor.,1,bhatkheda
dje14,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
dje14,feeder shutdown ofc cable stringing & tree cutting work.,1,feeder charged (ofc cable fixing work done),1,bhatkheda
dje14,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
dje14,feeder tripped e/f,31,earth fault,1,bhatkheda
dje14,feeder tripped e/f,31,feeder charge,1,bhatkheda
dje14,feeder tripped e/f,31,feeder charged,25,bhatkheda
dje14,feeder tripped e/f,31,feeder charged feeder charged,1,bhatkheda
dje14,feeder tripped e/f,31,feeder restored,1,bhatkheda
dje14,feeder tripped e/f,31,line patrolling,1,bhatkheda
dje14,feeder tripped e/f,31,line patrolling observed bird fault removed,1,bhatkheda
dje14,feeder tripped o/c,7,feeder charged,7,bhatkheda
dje14,feeder03- tripped e/f,1,feeder charged,1,bhatkheda
dje14,gear box inspection,1,wtg stopped gear box inspection work,1,bhatkheda
dje14,generator cooling slipring fan overload switch 1 open/tripped.,4,checked connection generator slip ring cooling fan & setting mpcb,1,bhatkheda
dje14,generator cooling slipring fan overload switch 1 open/tripped.,4,reboot & restored wtg,1,bhatkheda
dje14,generator cooling slipring fan overload switch 1 open/tripped.,4,replaced slip ring fan,2,bhatkheda
dje14,generator cooling slipring fan overload switch 2 open/tripped.,4,attend,2,bhatkheda
dje14,generator cooling slipring fan overload switch 2 open/tripped.,4,reboot restored wtg,1,bhatkheda
dje14,generator cooling slipring fan overload switch 2 open/tripped.,4,replaced generator slip ring fan,1,bhatkheda
dje14,generator grounding brush worn warning.,2,checked generator grounding brush,2,bhatkheda
dje14,generator inspection,2,attend,1,bhatkheda
dje14,generator inspection,2,wtg stopped generator alignment work done,1,bhatkheda
dje14,generator side hardware detected over-current fault phase a.,4,attend,1,bhatkheda
dje14,generator side hardware detected over-current fault phase a.,4,checked generator slip ring & power carbon brush,1,bhatkheda
dje14,generator side hardware detected over-current fault phase a.,4,replaced pm3000 03nos. 550 amp fuse also activity cmm kit installation (emi filter) & modification drain top 50 ltr. ccu coolant work done restored wtg,1,bhatkheda
dje14,generator side hardware detected over-current fault phase a.,4,unable attend machine facing pandemic condition due covid-19 across globe per government advisory free movement people restricted india,1,bhatkheda
dje14,generator side hardware detected over-current fault phase b.,5,attend,1,bhatkheda
dje14,generator side hardware detected over-current fault phase b.,5,checked generator slip ring & power carbon brush,2,bhatkheda
dje14,generator side hardware detected over-current fault phase b.,5,checked power cables bottom top also checked carbon brushes,1,bhatkheda
dje14,generator side hardware detected over-current fault phase b.,5,replaced 04 nos. generator power carbon brush & cleaned generator slip ring,1,bhatkheda
dje14,grid voltage ok.,1,feeder restored,1,bhatkheda
dje14,gsc igbt temperature error limit.,1,replaced pm3000,1,bhatkheda
dje14,health check error.,8,auto reset,1,bhatkheda
dje14,health check error.,8,reboot & restored wtg,2,bhatkheda
dje14,health check error.,8,wtg reset & restored wtg,1,bhatkheda
dje14,health check error.,8,wtg reset restored,4,bhatkheda
dje14,hub healthcheck alarm.,8,auto reset,5,bhatkheda
dje14,hub healthcheck alarm.,8,reboot & restored wtg,2,bhatkheda
dje14,hub healthcheck alarm.,8,wtg reset restored,1,bhatkheda
dje14,hub healthcheck timeout.,1,reboot & restored wtg,1,bhatkheda
dje14,hub healthcheck: blade 2 energy plausibility error,1,auto reset,1,bhatkheda
dje14,hub healthcheck: timeout error healthcheck state 0,3,reboot & restored,1,bhatkheda
dje14,hub healthcheck: timeout error healthcheck state 0,3,reboot & restored wtg,2,bhatkheda
dje14,hydraulic brake pressure reduced range.,1,auto reset,1,bhatkheda
dje14,hydraulic pump switched many times time period.,4,auto reset,1,bhatkheda
dje14,hydraulic pump switched many times time period.,4,wtg restoration work progress,3,bhatkheda
dje14,hydraulic unit oil temperature high.,16,attended,4,bhatkheda
dje14,hydraulic unit oil temperature high.,16,attended restored,1,bhatkheda
dje14,hydraulic unit oil temperature high.,16,auto reset,7,bhatkheda
dje14,hydraulic unit oil temperature high.,16,found oil leakage yaw break caliper arrested & oil top hydraulic unit,1,bhatkheda
dje14,hydraulic unit oil temperature high.,16,found oil leakage yaw break caliper arrested & oil top hydraulic unit also replaced yaw brake hose pipe,1,bhatkheda
dje14,hydraulic unit oil temperature high.,16,found oil leakage yaw caliper hose pipe arrested & 5 ltr. oil top hydraulic unit restored wtg,1,bhatkheda
dje14,hydraulic unit oil temperature high.,16,hydraulic unit 04 ltr.,1,bhatkheda
dje14,internal shutdown,37,220/33kv substation yearly maintenance work,1,bhatkheda
dje14,internal shutdown,37,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje14,internal shutdown,37,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje14,internal shutdown,37,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje14,internal shutdown,37,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
dje14,internal shutdown,37,feeder shutdown taken customer relay testing work,1,bhatkheda
dje14,internal shutdown,37,feeder shutdown taken customer tree cutting work,3,bhatkheda
dje14,internal shutdown,37,feeder shutdown taken customer tvm meter replacing work,1,bhatkheda
dje14,internal shutdown,37,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje14,internal shutdown,37,feeder shutdown taken jumper binding work,1,bhatkheda
dje14,internal shutdown,37,feeder shutdown taken lws maintenance customer,2,bhatkheda
dje14,internal shutdown,37,feeder shutdown taken lws maintenance customer.,4,bhatkheda
dje14,internal shutdown,37,internal feeder shutdown taken customer ofc work,1,bhatkheda
dje14,internal shutdown,37,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
dje14,internal shutdown,37,internal shutdown taken customer,1,bhatkheda
dje14,internal shutdown,37,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje14,internal shutdown,37,internal shutdown taken customer conductor replacement work,1,bhatkheda
dje14,internal shutdown,37,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
dje14,internal shutdown,37,internal shutdown taken customer ht tape insulation work,1,bhatkheda
dje14,internal shutdown,37,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje14,internal shutdown,37,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje14,internal shutdown,37,internal shutdown taken customer ofc cable stringing work,1,bhatkheda
dje14,internal shutdown,37,internal shutdown taken customer ofc laying work,1,bhatkheda
dje14,internal shutdown,37,internal shutdown taken customer ofc work,1,bhatkheda
dje14,internal shutdown,37,line patrolling found isolator-b jaw & 02 nos. jumper burn replacement done,1,bhatkheda
dje14,internal shutdown,37,shutdown taken customer feeder-2 suspension insulator fixing work,1,bhatkheda
dje14,internal shutdown,37,shutdown taken mpptcl 220kv line stringing work,1,bhatkheda
dje14,internal shutdown,37,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje14,internal shutdown,37,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
dje14,internal shutdown-feeder 03,1,shutdown taken customer internal line maintenance work,1,bhatkheda
dje14,line side breaker feedback active commanded close.,1,wtg reset restored,1,bhatkheda
dje14,line side convertor zero sequence fault.,1,auto reset,1,bhatkheda
dje14,lineside closing breaker failed.,1,autoreset,1,bhatkheda
dje14,lsc igbt temperature error limit.,1,replaced pm3000 convertor & 550 ams fuse (03 nos.) convertor cabinet also top convertor coolant & ngcc software updated,1,bhatkheda
dje14,manual stop,3,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje14,manual stop,3,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje14,manual stop,3,wtg stopped inspection work,1,bhatkheda
dje14,modification,2,new plc software version 2.4.0 updated work done,1,bhatkheda
dje14,modification,2,wtg stopped ngcc software updated work done,1,bhatkheda
dje14,nacelle cabinet +3nca100 humidity high.,1,wtg reset & restored wtg,1,bhatkheda
dje14,non plausible pitch state difference.,40,auto reset,30,bhatkheda
dje14,non plausible pitch state difference.,40,auto reset wtg,3,bhatkheda
dje14,non plausible pitch state difference.,40,reset & restored wtg,2,bhatkheda
dje14,non plausible pitch state difference.,40,wtg reset & restored,2,bhatkheda
dje14,non plausible pitch state difference.,40,wtg reset & restored wtg,2,bhatkheda
dje14,non plausible pitch state difference.,40,wtg reset restored,1,bhatkheda
dje14,offset tower-vibration sensor drivetrain direction error limit,4,auto reset,1,bhatkheda
dje14,offset tower-vibration sensor drivetrain direction error limit,4,reboot & restored wtg,1,bhatkheda
dje14,offset tower-vibration sensor drivetrain direction error limit,4,wtg reset & restored wtg,1,bhatkheda
dje14,offset tower-vibration sensor drivetrain direction error limit,4,wtg reset restored,1,bhatkheda
dje14,pitch started capacitor state hysteresis charge,3,auto reset,2,bhatkheda
dje14,pitch started capacitor state hysteresis charge,3,reboot reset,1,bhatkheda
dje14,pitch started wrong capacitor state.,9,auto reset,1,bhatkheda
dje14,pitch started wrong capacitor state.,9,reboot & restored wtg,2,bhatkheda
dje14,pitch started wrong capacitor state.,9,wtg reset & restored,1,bhatkheda
dje14,pitch started wrong capacitor state.,9,wtg reset & restored wtg,2,bhatkheda
dje14,pitch started wrong capacitor state.,9,wtg reset restored,3,bhatkheda
dje14,power booster limitation cable temperatures.,2,checked power cable cable drum also checked sensor & connections,2,bhatkheda
dje14,preventive maintenance,33,attend,1,bhatkheda
dje14,preventive maintenance,33,wtg stopped half yearly preventive maintenance also activity generator alignment work done,4,bhatkheda
dje14,preventive maintenance,33,wtg stopped half yearly preventive maintenance work done,4,bhatkheda
dje14,preventive maintenance,33,wtg stopped half yearly uss maintenance work done,3,bhatkheda
dje14,preventive maintenance,33,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
dje14,preventive maintenance,33,wtg stopped uss vcb,1,bhatkheda
dje14,preventive maintenance,33,wtg stopped uss visual preventive maintenance work done (during activity replaced crp panel 24v power pack),1,bhatkheda
dje14,preventive maintenance,33,wtg stopped vcb,1,bhatkheda
dje14,preventive maintenance,33,wtg stopped visual maintenance work done,3,bhatkheda
dje14,preventive maintenance,33,wtg stopped wtg yearly preventive maintenance gear box oil filtration work done restored wtg,1,bhatkheda
dje14,preventive maintenance,33,wtg stopped yearly preventive maintenance work done,3,bhatkheda
dje14,preventive maintenance,33,wtg stopped yearly uss maintenance work,8,bhatkheda
dje14,preventive maintenance,33,wtg stopped yearly wtg maintenance work,2,bhatkheda
dje14,section isolator open,1,f-3 internal isolator section-a open scada connectivity splicing work & isolator closed restored wtg,1,bhatkheda
dje14,send mail task failed.,1,reboot & restored wtg,1,bhatkheda
dje14,slc tiggered pitch safety run.,6,wtg reset & restored,5,bhatkheda
dje14,slc tiggered pitch safety run.,6,wtg reset & restored wtg,1,bhatkheda
dje14,slc: emergency stop module error state.,11,attended,3,bhatkheda
dje14,slc: emergency stop module error state.,11,plc,3,bhatkheda
dje14,slc: emergency stop module error state.,11,plc & slc software updated,4,bhatkheda
dje14,slc: emergency stop module error state.,11,wtg reset restored,1,bhatkheda
dje14,slc: emergency stop module error state. slc: emergency stop module error state.,1,plc,1,bhatkheda
dje14,slc: pitch actuator supervision module error state.,25,attend,1,bhatkheda
dje14,slc: pitch actuator supervision module error state.,25,auto reset,16,bhatkheda
dje14,slc: pitch actuator supervision module error state.,25,checked & tighting communication hub power & communication cable,1,bhatkheda
dje14,slc: pitch actuator supervision module error state.,25,reboot & restored wtg,2,bhatkheda
dje14,slc: pitch actuator supervision module error state.,25,reboot restored wtg,1,bhatkheda
dje14,slc: pitch actuator supervision module error state.,25,reset & restart,1,bhatkheda
dje14,slc: pitch actuator supervision module error state.,25,wtg reset & restored,1,bhatkheda
dje14,slc: pitch actuator supervision module error state.,25,wtg reset restored,1,bhatkheda
dje14,slc: pitch actuator supervision module error state.,25,wtg reset restored.,1,bhatkheda
dje14,slc: pitch working position switch tripped.,10,reboot & restored wtg,4,bhatkheda
dje14,slc: pitch working position switch tripped.,10,reboot restored wtg,1,bhatkheda
dje14,slc: pitch working position switch tripped.,10,replaced blade 3 pitch working position limit switch,5,bhatkheda
dje14,slc: rotor brake supervision module error state.,3,reboot & restored wtg,2,bhatkheda
dje14,slc: rotor brake supervision module error state.,3,reboot restored wtg,1,bhatkheda
dje14,slc: speed monitoring pitch stop.,1,reset & restart,1,bhatkheda
dje14,slc: speed supervision module error state.,2,wtg reset & restored wtg,1,bhatkheda
dje14,slc: speed supervision module error state.,2,wtg reset restored,1,bhatkheda
dje14,slc: tower vibration switch tripped.,3,cleaning yaw rim surface & checked connections acceleration sensor,2,bhatkheda
dje14,slc: tower vibration switch tripped.,3,reset & restored wtg,1,bhatkheda
dje14,slc: yaw cable twist supervision module error state.,8,attended restored,6,bhatkheda
dje14,slc: yaw cable twist supervision module error state.,8,checked complete safety chain circuit,1,bhatkheda
dje14,slc: yaw cable twist supervision module error state.,8,wtg restoration work progress,1,bhatkheda
dje14,special activity,11,wtg stopped blade internal side inspection & repairing work,1,bhatkheda
dje14,special activity,11,wtg stopped blade internal side inspection also activity anemometer earthing ft sensor wiring tb modification & nacelle orientation work done,2,bhatkheda
dje14,special activity,11,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
dje14,special activity,11,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje14,special activity,11,wtg stopped fr paint checking apply power cable,1,bhatkheda
dje14,special activity,11,wtg stopped generator alignment work,3,bhatkheda
dje14,special activity,11,wtg stopped gps time synchronization work,1,bhatkheda
dje14,special activity,11,wtg stopped parameter setting work,1,bhatkheda
dje14,special activity - blade lps resistance measurement & inspection,9,attend,5,bhatkheda
dje14,special activity - blade lps resistance measurement & inspection,9,wtg stopped blade cleaning work,1,bhatkheda
dje14,special activity - blade lps resistance measurement & inspection,9,wtg stopped blade cleaning work also blade lps resistance measurement work done,1,bhatkheda
dje14,special activity - blade lps resistance measurement & inspection,9,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje14,special activity - blade lps resistance measurement & inspection,9,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje14,special activity - power cable inspection,2,special activity - power cable inspection,1,bhatkheda
dje14,special activity - power cable inspection,2,wtg stopped re-crimping rotor cable t4 joint also replaced 02 nos. lugs rotor cable & fr paint apply also activity wtg visual maintenance work done,1,bhatkheda
dje14,special activity - repeated error rectification,4,attend,2,bhatkheda
dje14,special activity - repeated error rectification,4,wtg stopped attending repeated error,1,bhatkheda
dje14,special activity - repeated error rectification,4,"wtg stopped attending warning ""temperature cable loop - connection point t4 warning level."" checked rotor & stator cable & t4 cable loop connections tighting done properly restored wtg",1,bhatkheda
dje14,special activity - software updation modification,9,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje14,special activity - software updation modification,9,sineax new plc software version 2.4.1 updated work done,1,bhatkheda
dje14,special activity - software updation modification,9,wtg stopped parameter setting work,1,bhatkheda
dje14,special activity - software updation modification,9,wtg stopped plc software updation power booster,1,bhatkheda
dje14,special activity - software updation modification,9,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,3,bhatkheda
dje14,special activity - software updation modification,9,wtg stopped sineax software uploading work,1,bhatkheda
dje14,special activity - software updation modification,9,wtg stopped software parameter checking work done,1,bhatkheda
dje14,special activity - t4 cable joint inspection,2,wtg stopped attending repeated error rectification r-phase one rotor cable & new lug apply crimping done t4 joint also 02 nos. lug crimping done bottom rotor cable,2,bhatkheda
dje14,special activity - wtg critical points checking,16,wtg manual stopped pm3000 inspection & trail testing work done restored wtg,5,bhatkheda
dje14,special activity - wtg critical points checking,16,wtg stopped blade repairing work donerestored wtg.,1,bhatkheda
dje14,special activity - wtg critical points checking,16,wtg stopped blade repairing work progress,2,bhatkheda
dje14,special activity - wtg critical points checking,16,wtg stopped gearbox radiator checking work,1,bhatkheda
dje14,special activity - wtg critical points checking,16,wtg stopped power curve analysis work,1,bhatkheda
dje14,special activity - wtg critical points checking,16,wtg stopped replaced gearbox radiator,2,bhatkheda
dje14,special activity - wtg critical points checking,16,wtg stopped stator breaker inspection work,1,bhatkheda
dje14,special activity - wtg critical points checking,16,wtg stopped t4 joint inspection work done restored wtg,1,bhatkheda
dje14,special activity - wtg critical points checking,16,wtg stopped winch testing & climb assist checking work,1,bhatkheda
dje14,special activity - wtg critical points checking,16,wtg stopped winch testing work,1,bhatkheda
dje14,special activity - wtg parameters checking,5,wtg stopped anemometer parameter checking work,1,bhatkheda
dje14,special activity - wtg parameters checking,5,wtg stopped parameter checking work,3,bhatkheda
dje14,special activity - wtg parameters checking,5,wtg stopped software parameter checking work done,1,bhatkheda
dje14,speed measurement deviation delayed generator rotor speed.,9,auto reset,1,bhatkheda
dje14,speed measurement deviation delayed generator rotor speed.,9,found rotor encoder & coupler faulty replaced,1,bhatkheda
dje14,speed measurement deviation delayed generator rotor speed.,9,reset & restart,2,bhatkheda
dje14,speed measurement deviation delayed generator rotor speed.,9,wtg reset & restored wtg,2,bhatkheda
dje14,speed measurement deviation delayed generator rotor speed.,9,wtg restoration work progress,3,bhatkheda
dje14,speed measurement deviation generator rotor speed.,2,auto reset,2,bhatkheda
dje14,speed measurement generator speed negative maximum.,1,wtg reset restored.,1,bhatkheda
dje14,stator breaker failed closing demanded close.,5,checked & found stator breaker charging spring coil fuse burn replaced,1,bhatkheda
dje14,stator breaker failed closing demanded close.,5,replaced convertor cabinet stator breaker,1,bhatkheda
dje14,stator breaker failed closing demanded close.,5,wtg reset restored,3,bhatkheda
dje14,stator breaker opened undervoltage release buffer ready.,2,auto reset,2,bhatkheda
dje14,stator breaker tripped.,1,wtg reset restored.,1,bhatkheda
dje14,svi slc communication error,5,attended restored,1,bhatkheda
dje14,svi slc communication error,5,replaced slc 284 module checking hub limit switches cable fall hub corrected,1,bhatkheda
dje14,svi slc communication error,5,wtg restoration work progress,3,bhatkheda
dje14,temperature cable loop- connection point t4 error level,260,attend,2,bhatkheda
dje14,temperature cable loop- connection point t4 error level,260,auto reset,9,bhatkheda
dje14,temperature cable loop- connection point t4 error level,260,auto reset wtg,6,bhatkheda
dje14,temperature cable loop- connection point t4 error level,260,checked power cable cable drum,1,bhatkheda
dje14,temperature cable loop- connection point t4 error level,260,checked power cable cable drum also checked sensor & connections,4,bhatkheda
dje14,temperature cable loop- connection point t4 error level,260,checked pt100 sensor & connections,1,bhatkheda
dje14,temperature cable loop- connection point t4 error level,260,checked rotor cable top bottom also check & tighting pt100 senso connections,8,bhatkheda
dje14,temperature cable loop- connection point t4 error level,260,checked t4 joint,1,bhatkheda
dje14,temperature cable loop- connection point t4 error level,260,reboot restored wtg,2,bhatkheda
dje14,temperature cable loop- connection point t4 error level,260,replaced pt100 sensor cable t4 cable loop,2,bhatkheda
dje14,temperature cable loop- connection point t4 error level,260,reset & restored wtg,1,bhatkheda
dje14,temperature cable loop- connection point t4 error level,260,wtg reboot & restored,1,bhatkheda
dje14,temperature cable loop- connection point t4 error level,260,wtg reset & restored,6,bhatkheda
dje14,temperature cable loop- connection point t4 error level,260,wtg reset & restored wtg,40,bhatkheda
dje14,temperature cable loop- connection point t4 error level,260,wtg reset restored,174,bhatkheda
dje14,temperature cable loop- connection point t4 error level,260,wtg stopped attending repeated error,2,bhatkheda
dje14,torquing tensioning,7,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
dje14,torquing tensioning,7,wtg stopped tower torquing & blade tensioning gear box oil filtration machine removing work done restored wtg,1,bhatkheda
dje14,torquing tensioning,7,wtg stopped tower torquing & blade tensioning work,5,bhatkheda
dje14,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,32,attended restored,1,bhatkheda
dje14,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,32,auto reset,16,bhatkheda
dje14,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,32,reboot & restored wtg,3,bhatkheda
dje14,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,32,replaced acceleration sensor new one restored wtg,1,bhatkheda
dje14,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,32,replaced acceleration sensor usable,6,bhatkheda
dje14,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,32,replaced acceleration sensor usable one,1,bhatkheda
dje14,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,32,wtg reset restored,4,bhatkheda
dje14,tower-vibration sensors drivetrain direction defective,2,replaced acceleration sensor usable one,2,bhatkheda
dje14,voltage difference,3,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
dje14,voltage difference,3,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje14,voltage difference,3,internal isolator open dje16 closed properly & restored wtg,1,bhatkheda
dje14,wind direction difference error.,7,auto reset,5,bhatkheda
dje14,wind direction difference error.,7,reboot & restored wtg,2,bhatkheda
dje14,wind speed difference error.,1,auto reset,1,bhatkheda
dje14,wtg offline,1,inox parkissue,1,bhatkheda
dje14,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje15,alarm stator breaker control sequence state machine detected error.,1,auto reset,1,bhatkheda
dje15,blade 1: communication failure (slave master operational state guarding error).,1,auto reset,1,bhatkheda
dje15,blade 1: external converter fan speed low.,5,replaced blade no.1 pitch convertor & software updated also completed la cable fixed,2,bhatkheda
dje15,blade 1: external converter fan speed low.,5,replaced pitch convertor & update pitch convertor software,3,bhatkheda
dje15,blade 1: ips active blade state stop_ok.,1,auto reset,1,bhatkheda
dje15,blade 1: ips active feathering position.,1,replaced blade proximity sensor & pitch resolver cable,1,bhatkheda
dje15,blade 1: safety run active.,2,wtg reset restored,1,bhatkheda
dje15,blade 1: safety run active.,2,wtg reset restored.,1,bhatkheda
dje15,blade 2: big deviations model (inside hysteresis).,36,auto reset,12,bhatkheda
dje15,blade 2: big deviations model (inside hysteresis).,36,checked capacitor bank & supply cable tighting connection capacitor restored wtg,4,bhatkheda
dje15,blade 2: big deviations model (inside hysteresis).,36,checked capacitor bank connections tightening capacitor lug also replaced 02 no. usable generator earthing brush restored wtg,2,bhatkheda
dje15,blade 2: big deviations model (inside hysteresis).,36,reboot & restored wtg,3,bhatkheda
dje15,blade 2: big deviations model (inside hysteresis).,36,wtg reset restored,14,bhatkheda
dje15,blade 2: big deviations model (inside hysteresis).,36,wtg restoration work progress,1,bhatkheda
dje15,blade 2: blade state plausibility.,1,auto reset,1,bhatkheda
dje15,blade 2: diagnosis voltage range.,6,replaced ssr relay & discharge contactor capacitor 01 nos. capacitor restored wtg,1,bhatkheda
dje15,blade 2: diagnosis voltage range.,6,repleaced capacitor link cable,3,bhatkheda
dje15,blade 2: diagnosis voltage range.,6,wtg reset & restored wtg,2,bhatkheda
dje15,blade bearing lubrication maintenance state.,5,reboot & restored,1,bhatkheda
dje15,blade bearing lubrication maintenance state.,5,reboot & restored wtg,1,bhatkheda
dje15,blade bearing lubrication maintenance state.,5,reboot restored wtg,3,bhatkheda
dje15,blade teeth lubrication maintenance state.,26,reboot & restart wtg,1,bhatkheda
dje15,blade teeth lubrication maintenance state.,26,reboot & restored wtg,11,bhatkheda
dje15,blade teeth lubrication maintenance state.,26,reboot restore wtg,1,bhatkheda
dje15,blade teeth lubrication maintenance state.,26,reboot restored wtg,13,bhatkheda
dje15,brake healthcheck timeout.,1,wtg reset restored.,1,bhatkheda
dje15,converter cooling heat exchanger fans feedback alarm.,1,wtg reset restored,1,bhatkheda
dje15,converter cooling water pressure low alarm.,1,converter cooling water pressure low alarm.,1,bhatkheda
dje15,convertor system initialization alarm.,2,reboot & restored wtg,1,bhatkheda
dje15,convertor system initialization alarm.,2,reboot restored wtg,1,bhatkheda
dje15,customer request,3,wtg stopped customer isolator closing purpose,1,bhatkheda
dje15,customer request,3,wtg stopped customer ofc cable work,1,bhatkheda
dje15,customer request,3,wtg stopped customer uss inspection work,1,bhatkheda
dje15,detected grid state converter faulted ok.,7,attended restored,3,bhatkheda
dje15,detected grid state converter faulted ok.,7,found acb tripped o/c,1,bhatkheda
dje15,detected grid state converter faulted ok.,7,replaced pm3000 convertor,1,bhatkheda
dje15,detected grid state converter faulted ok.,7,wtg reset restored. (jerk feeder),1,bhatkheda
dje15,detected grid state converter faulted ok.,7,wtg restoration work progress,1,bhatkheda
dje15,drive train swinging.,4,auto reset,3,bhatkheda
dje15,drive train swinging.,4,wtg reset restored.,1,bhatkheda
dje15,encoder fault detection error persists.,14,auto reset,7,bhatkheda
dje15,encoder fault detection error persists.,14,reboot & restored wtg,1,bhatkheda
dje15,encoder fault detection error persists.,14,reboot reset,1,bhatkheda
dje15,encoder fault detection error persists.,14,reset restore wtg,1,bhatkheda
dje15,encoder fault detection error persists.,14,wtg reset restored,4,bhatkheda
dje15,encoder index alarm.,3,attended restored,1,bhatkheda
dje15,encoder index alarm.,3,"wtg stopped attending repeated warning ""encoder index alarm."" & work progress",1,bhatkheda
dje15,encoder index alarm.,3,"wtg stopped attending repeated warning ""encoder index alarm."" replaced 02 nos. generator earthing carbon brush new one",1,bhatkheda
dje15,error,1,error,1,bhatkheda
dje15,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje15,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje15,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje15,f-02 tripped due earth fault,1,feeder charged,1,bhatkheda
dje15,fdr trip due earth fault,1,feeder charged,1,bhatkheda
dje15,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
dje15,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
dje15,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
dje15,feeder tripped e/f,65,feeder charged,60,bhatkheda
dje15,feeder tripped e/f,65,feeder charged (after feeder patrolling found isolator conductor snapped isolator open & feeder charged),1,bhatkheda
dje15,feeder tripped e/f,65,feeder restored,3,bhatkheda
dje15,feeder tripped e/f,65,feeder tripped due transformer-1 overloaded,1,bhatkheda
dje15,feeder-02: earth fault,2,feeder charged wtg restored,2,bhatkheda
dje15,force stop,2,waiting yaw brake pad,2,bhatkheda
dje15,gear box inspection,2,wtg stopped dhhi team gearbox inspection & leakage arresting work done,1,bhatkheda
dje15,gear box inspection,2,wtg stopped gearbox inspection work done,1,bhatkheda
dje15,gearbox high temperature power reduction.,2,attend restore wtg,1,bhatkheda
dje15,gearbox high temperature power reduction.,2,checked gearbox radiator fan connection,1,bhatkheda
dje15,gearbox oil filter 75% clogged.,2,attended restored,1,bhatkheda
dje15,gearbox oil filter 75% clogged.,2,"wtg attending warring ""gearbox oil filter 75% clogged."" replaced gearbox on-line oil filter",1,bhatkheda
dje15,gearbox oil input pressure error limit.,1,wtg reset restored,1,bhatkheda
dje15,generator bearing temperature de error limit.,2,manually generator lubber plc & bearing temperature cool,2,bhatkheda
dje15,generator bearing temperature nde warning limit.,1,generator nde bearing manually greasing done,1,bhatkheda
dje15,generator cooling slipring fan overload switch 1 open/tripped.,2,attended,1,bhatkheda
dje15,generator cooling slipring fan overload switch 1 open/tripped.,2,replaced generator slip ring fan,1,bhatkheda
dje15,generator inspection,2,wtg stopped generator alignment work,1,bhatkheda
dje15,generator inspection,2,wtg stopped generator inspection work also coolant top,1,bhatkheda
dje15,generator side synchronization timeout.,1,auto reset,1,bhatkheda
dje15,generator underspeed fault.,3,auto reset,2,bhatkheda
dje15,generator underspeed fault.,3,wtg reset restored,1,bhatkheda
dje15,grid loss,3,auto reset grid voltage ok.,3,bhatkheda
dje15,grid voltage ok,1,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje15,grid voltage ok.,31,attended,1,bhatkheda
dje15,grid voltage ok.,31,auto reset,2,bhatkheda
dje15,grid voltage ok.,31,auto reset grid voltage ok.,1,bhatkheda
dje15,grid voltage ok.,31,checked & found acb tripped due current checked related circuit replaced relay controller & stand acb,1,bhatkheda
dje15,grid voltage ok.,31,checked & found uss acb ct heated replaced usable,1,bhatkheda
dje15,grid voltage ok.,31,checked & found uss acb y-phase ct faulty replaced,1,bhatkheda
dje15,grid voltage ok.,31,checked & found vcb tripped common fault check related connections & tighting done vcb charged restored wtg,1,bhatkheda
dje15,grid voltage ok.,31,checked & tighting connections acb panel also checking setting acb,1,bhatkheda
dje15,grid voltage ok.,31,checked & tighting connections dry transformer,1,bhatkheda
dje15,grid voltage ok.,31,found acb tripped,4,bhatkheda
dje15,grid voltage ok.,31,found acb tripped ground fault checked acb panel,3,bhatkheda
dje15,grid voltage ok.,31,found vcb tripped checked related circuit & stand vcb,1,bhatkheda
dje15,grid voltage ok.,31,found vcb tripped common fault checked related circuit found ok,2,bhatkheda
dje15,grid voltage ok.,31,reboot & restored wtg,1,bhatkheda
dje15,grid voltage ok.,31,reboot restored wtg,1,bhatkheda
dje15,grid voltage ok.,31,replace uss acb ct,1,bhatkheda
dje15,grid voltage ok.,31,replaced 415v (63a) mccb dry transformer,1,bhatkheda
dje15,grid voltage ok.,31,wtg auto rested grid normalization,4,bhatkheda
dje15,grid voltage ok.,31,wtg rested grid normalization,1,bhatkheda
dje15,grid voltage ok.,31,wtg restoration work progress,1,bhatkheda
dje15,grid voltage ok.,31,wtg stopped checking repeated tripping acb checked acb contact & setting also activity visual uss maintenance work done,1,bhatkheda
dje15,gsc igbt temperature error limit.,1,wtg restoration work progress,1,bhatkheda
dje15,health check error.,1,wtg reset restored.,1,bhatkheda
dje15,hub battery backup system ready operation service mode,1,reboot & restored wtg,1,bhatkheda
dje15,hub healthcheck alarm.,7,auto reset,1,bhatkheda
dje15,hub healthcheck alarm.,7,reboot & restart,1,bhatkheda
dje15,hub healthcheck alarm.,7,reboot & restored wtg,2,bhatkheda
dje15,hub healthcheck alarm.,7,reset & restored wtg,2,bhatkheda
dje15,hub healthcheck alarm.,7,reset restore wtg,1,bhatkheda
dje15,hub healthcheck: blade 2 available battery energy low,1,wtg reset & restored wtg,1,bhatkheda
dje15,internal shutdown,31,220/33kv substation yearly maintenance work,1,bhatkheda
dje15,internal shutdown,31,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje15,internal shutdown,31,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje15,internal shutdown,31,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje15,internal shutdown,31,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
dje15,internal shutdown,31,feeder shutdown taken customer dpdc line resolving issued feeder tripping,1,bhatkheda
dje15,internal shutdown,31,feeder shutdown taken customer relay testing work,1,bhatkheda
dje15,internal shutdown,31,feeder shutdown taken customer tree cutting work,3,bhatkheda
dje15,internal shutdown,31,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje15,internal shutdown,31,feeder shutdown taken jumper binding work,1,bhatkheda
dje15,internal shutdown,31,feeder shutdown taken lws maintenance customer,2,bhatkheda
dje15,internal shutdown,31,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje15,internal shutdown,31,internal feeder shutdown taken customer ofc splicing work,1,bhatkheda
dje15,internal shutdown,31,internal feeder shutdown taken customer ofc work,1,bhatkheda
dje15,internal shutdown,31,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
dje15,internal shutdown,31,internal shutdown taken customer,1,bhatkheda
dje15,internal shutdown,31,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje15,internal shutdown,31,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
dje15,internal shutdown,31,internal shutdown taken customer ht tape insulation work,1,bhatkheda
dje15,internal shutdown,31,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje15,internal shutdown,31,internal shutdown taken customer jumper work,2,bhatkheda
dje15,internal shutdown,31,internal shutdown taken customer ofc laying work,1,bhatkheda
dje15,internal shutdown,31,internal shutdown taken customer work completed feeder charged,1,bhatkheda
dje15,internal shutdown,31,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje15,internal shutdown internal shutdown,1,internal feeder shutdown taken customer ofc splicing work,1,bhatkheda
dje15,manual stop,9,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje15,manual stop,9,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje15,manual stop,9,fdr 2 lws maintenance work,3,bhatkheda
dje15,manual stop,9,ms blade lps checking work,1,bhatkheda
dje15,manual stop,9,sinex software updation work,1,bhatkheda
dje15,manual stop,9,software updation work,1,bhatkheda
dje15,manual stop,9,wtg stopped inspection work,1,bhatkheda
dje15,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
dje15,modification,4,new plc software version 2.4.0 updated work done,1,bhatkheda
dje15,modification,4,ngcc software updated work done,2,bhatkheda
dje15,modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
dje15,nacelle cabinet +3nca200 ups module alarm.,1,auto reset,1,bhatkheda
dje15,nacelle rotation overspeed.,3,auto reset,2,bhatkheda
dje15,nacelle rotation overspeed.,3,wtg reset restored,1,bhatkheda
dje15,natural calamity,1,auto reseted (high wind),1,bhatkheda
dje15,non plausible pitch state difference.,6,auto reset,4,bhatkheda
dje15,non plausible pitch state difference.,6,wtg reset restored,2,bhatkheda
dje15,pitch started capacitor state hysteresis charge,2,auto reset,1,bhatkheda
dje15,pitch started capacitor state hysteresis charge,2,wtg reset restored,1,bhatkheda
dje15,pitch started wrong capacitor state.,4,reset restore wtg,1,bhatkheda
dje15,pitch started wrong capacitor state.,4,wtg reset restored,3,bhatkheda
dje15,preventive maintenance,33,attend,2,bhatkheda
dje15,preventive maintenance,33,wtg stopped cmm kit installation (emi filter) & modification drain top 50 ltr. ccu coolant also activity wtg visual preventive maintenance gearbox radiator cleaning work done restored wtg,1,bhatkheda
dje15,preventive maintenance,33,wtg stopped half yearly preventive maintenance also activity generator (duct) cover fitting work done,4,bhatkheda
