Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje15,preventive maintenance,33,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
dje15,preventive maintenance,33,wtg stopped half yearly preventive maintenance work done,3,bhatkheda
dje15,preventive maintenance,33,wtg stopped half yearly uss maintenance work done,2,bhatkheda
dje15,preventive maintenance,33,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje15,preventive maintenance,33,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
dje15,preventive maintenance,33,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
dje15,preventive maintenance,33,wtg stopped visual maintenance work done,3,bhatkheda
dje15,preventive maintenance,33,wtg stopped wtg visual maintenance work done,2,bhatkheda
dje15,preventive maintenance,33,wtg stopped yearly preventive maintenance work done,7,bhatkheda
dje15,preventive maintenance,33,wtg stopped yearly uss maintenance also activity acb & vcb testing work done,1,bhatkheda
dje15,preventive maintenance,33,wtg stopped yearly uss maintenance work,2,bhatkheda
dje15,preventive maintenance,33,wtg stopped yearly wtg maintenance work completed 18:30,1,bhatkheda
dje15,re-initialisation error.,1,wtg reset & restored wtg,1,bhatkheda
dje15,slc operational mode.,1,reboot & restored,1,bhatkheda
dje15,slc tiggered pitch safety run.,3,wtg reset & restored,1,bhatkheda
dje15,slc tiggered pitch safety run.,3,wtg reset restored.,2,bhatkheda
dje15,slc: control core triggered safety chain.,4,reset & restored,2,bhatkheda
dje15,slc: control core triggered safety chain.,4,wtg reset restored.,2,bhatkheda
dje15,slc: emergency stop module error state.,1,wtg reset restored,1,bhatkheda
dje15,slc: pitch actuator supervision module error state.,44,attended restored,1,bhatkheda
dje15,slc: pitch actuator supervision module error state.,44,auto reset,4,bhatkheda
dje15,slc: pitch actuator supervision module error state.,44,reboot & restored wtg,1,bhatkheda
dje15,slc: pitch actuator supervision module error state.,44,replaced communication cable ovp panel hc420 panel,1,bhatkheda
dje15,slc: pitch actuator supervision module error state.,44,reset,3,bhatkheda
dje15,slc: pitch actuator supervision module error state.,44,reset & restored,5,bhatkheda
dje15,slc: pitch actuator supervision module error state.,44,reset & restored wtg,1,bhatkheda
dje15,slc: pitch actuator supervision module error state.,44,wtg reset & restored,1,bhatkheda
dje15,slc: pitch actuator supervision module error state.,44,wtg reset & restored wtg,1,bhatkheda
dje15,slc: pitch actuator supervision module error state.,44,wtg reset restored,2,bhatkheda
dje15,slc: pitch actuator supervision module error state.,44,wtg reset restored.,24,bhatkheda
dje15,slc: power supervision module error state.,11,reset restored,2,bhatkheda
dje15,slc: power supervision module error state.,11,wtg reset & restored,5,bhatkheda
dje15,slc: power supervision module error state.,11,wtg reset & restored wtg,4,bhatkheda
dje15,slc: sineax power protection switch tripped.,48,attend,3,bhatkheda
dje15,slc: sineax power protection switch tripped.,48,auto reset,3,bhatkheda
dje15,slc: sineax power protection switch tripped.,48,checked connection sineax & updated plc & sineax software,1,bhatkheda
dje15,slc: sineax power protection switch tripped.,48,reboot & restored wtg,4,bhatkheda
dje15,slc: sineax power protection switch tripped.,48,reboot restored wtg,2,bhatkheda
dje15,slc: sineax power protection switch tripped.,48,wtg reset restored,34,bhatkheda
dje15,slc: sineax power protection switch tripped.,48,wtg reset restored.,1,bhatkheda
dje15,slc: tower vibration supervision module error state.,4,cleaning yaw rim surface & checked accerlation sesnor & connections,2,bhatkheda
dje15,slc: tower vibration supervision module error state.,4,wtg reset restored.,2,bhatkheda
dje15,slc: tower vibration switch tripped.,62,cleaning yaw rim surface,5,bhatkheda
dje15,slc: tower vibration switch tripped.,62,cleaning yaw rim surface & checked hardware hub rotor,3,bhatkheda
dje15,slc: tower vibration switch tripped.,62,reboot & restored wtg,3,bhatkheda
dje15,slc: tower vibration switch tripped.,62,reset & restored wtg,1,bhatkheda
dje15,slc: tower vibration switch tripped.,62,reset restore wtg,5,bhatkheda
dje15,slc: tower vibration switch tripped.,62,reset start,1,bhatkheda
dje15,slc: tower vibration switch tripped.,62,wtg reset & restored wtg,2,bhatkheda
dje15,slc: tower vibration switch tripped.,62,wtg reset restored,14,bhatkheda
dje15,slc: tower vibration switch tripped.,62,wtg reset restored.,26,bhatkheda
dje15,slc: tower vibration switch tripped.,62,yaw rim surface cleaned,2,bhatkheda
dje15,slipring reached fault attending wip,1,slipring replacement wip,1,bhatkheda
dje15,slipring replaced,1,FALSE,1,bhatkheda
dje15,software updation & modification,3,wtg stopped new sineax software (v1.2.1) updated work done,1,bhatkheda
dje15,software updation & modification,3,wtg stopped plc software updated work done,1,bhatkheda
dje15,software updation & modification,3,wtg stopped radiator top cover fitting work,1,bhatkheda
dje15,special activity,15,wtg stoped trifoil work,4,bhatkheda
dje15,special activity,15,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
dje15,special activity,15,wtg stopped generator slip ring inspection work done,2,bhatkheda
dje15,special activity,15,wtg stopped gps time synchronization work,1,bhatkheda
dje15,special activity,15,wtg stopped parameter setting work,1,bhatkheda
dje15,special activity,15,wtg stopped uss power transformer oil leakage arrested work done,2,bhatkheda
dje15,special activity,15,wtg stopped yaw break pad cleaning & fr paint applied work done,2,bhatkheda
dje15,special activity,15,wtg stopped yaw drive oil leakage checking & arresting work done,2,bhatkheda
dje15,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade cleaning work & blade lps resistance measurement work done,3,bhatkheda
dje15,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
dje15,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade lps resistance measurement work,2,bhatkheda
dje15,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje15,special activity - generator alignment,1,wtg stopped generator alignment work done,1,bhatkheda
dje15,special activity - repeated error rectification,4,attend,1,bhatkheda
dje15,special activity - repeated error rectification,4,wtg stopped attending repeated error,1,bhatkheda
dje15,special activity - repeated error rectification,4,wtg stopped attending repeated warning,2,bhatkheda
dje15,special activity - software updation modification,16,attend,1,bhatkheda
dje15,special activity - software updation modification,16,new plc software version 2.4.1 updated work done,1,bhatkheda
dje15,special activity - software updation modification,16,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje15,special activity - software updation modification,16,wtg stopped parameter setting work,1,bhatkheda
dje15,special activity - software updation modification,16,wtg stopped plc software updated work,3,bhatkheda
dje15,special activity - software updation modification,16,wtg stopped wtg inspection work done,9,bhatkheda
dje15,special activity - software updation modification pm wtg stopped plc software updated work,1,FALSE,1,bhatkheda
dje15,special activity - uss yard inspection,6,replaced acb ct & harness,1,bhatkheda
dje15,special activity - uss yard inspection,6,transformer lv box,1,bhatkheda
dje15,special activity - uss yard inspection,6,wtg stopped power transformer tap changing work done,1,bhatkheda
dje15,special activity - uss yard inspection,6,wtg stopped uss yard inspection work,1,bhatkheda
dje15,special activity - uss yard inspection,6,wtg stopped uss yard inspection work done,1,bhatkheda
dje15,special activity - uss yard inspection,6,wtg stopped uss yard light fixing work done new one restored wtg,1,bhatkheda
dje15,special activity - wtg critical points checking,24,attend,2,bhatkheda
dje15,special activity - wtg critical points checking,24,"wtg stopped attending warning ""generator grounding brush worn warning."" replaced 02 nos. power carbon brushes usable one also brush holder alignment work done restored wtg",1,bhatkheda
dje15,special activity - wtg critical points checking,24,wtg stopped climb assist checking & testing work,2,bhatkheda
dje15,special activity - wtg critical points checking,24,wtg stopped stator breaker inspection work,1,bhatkheda
dje15,special activity - wtg critical points checking,24,wtg stopped winch door fixing work,2,bhatkheda
dje15,special activity - wtg critical points checking,24,wtg stopped winch testing & climb assist checking work,1,bhatkheda
dje15,special activity - wtg critical points checking,24,wtg stopped winch testing work,1,bhatkheda
dje15,special activity - wtg critical points checking,24,wtg stopped wtg inspection work done,14,bhatkheda
dje15,special activity - wtg parameters checking,6,attend,1,bhatkheda
dje15,special activity - wtg parameters checking,6,wtg stopped anemometer parameter checking work,1,bhatkheda
dje15,special activity - wtg parameters checking,6,wtg stopped parameter checking work,3,bhatkheda
dje15,special activity - wtg parameters checking,6,wtg stopped software parameter checking work done,1,bhatkheda
dje15,speed measurement deviation generator rotor speed.,41,auto reset,30,bhatkheda
dje15,speed measurement deviation generator rotor speed.,41,checked generator & rotor encoder cable & shielding also checked generator encoder mounting & paint applied hub nose cone,1,bhatkheda
dje15,speed measurement deviation generator rotor speed.,41,reboot & restored wtg,1,bhatkheda
dje15,speed measurement deviation generator rotor speed.,41,wtg reset restored.,9,bhatkheda
dje15,speed measurement generator over-speed fast stop.,9,auto reset,1,bhatkheda
dje15,speed measurement generator over-speed fast stop.,9,reset start,1,bhatkheda
dje15,speed measurement generator over-speed fast stop.,9,wtg reset restored.,7,bhatkheda
dje15,speed measurement generator over-speed safety chain.,78,auto reset,1,bhatkheda
dje15,speed measurement generator over-speed safety chain.,78,reboot & restored wtg,4,bhatkheda
dje15,speed measurement generator over-speed safety chain.,78,reboot & restored wtg (delay due scada park hang),1,bhatkheda
dje15,speed measurement generator over-speed safety chain.,78,reboot & restored wtg (delay due scada park hanged),1,bhatkheda
dje15,speed measurement generator over-speed safety chain.,78,reboot reset,1,bhatkheda
dje15,speed measurement generator over-speed safety chain.,78,reset,3,bhatkheda
dje15,speed measurement generator over-speed safety chain.,78,reset start,3,bhatkheda
dje15,speed measurement generator over-speed safety chain.,78,wtg reset restored,3,bhatkheda
dje15,speed measurement generator over-speed safety chain.,78,wtg reset restored.,61,bhatkheda
dje15,speed measurement generator speed negative maximum.,1,wtg reset restored,1,bhatkheda
dje15,stator breaker control sequence openening indicates maintainance.,1,wtg reset restored.,1,bhatkheda
dje15,stator breaker failed closing demanded close.,8,auto reset,3,bhatkheda
dje15,stator breaker failed closing demanded close.,8,check closing coil stator braker,3,bhatkheda
dje15,stator breaker failed closing demanded close.,8,reboot & restored wtg,2,bhatkheda
dje15,stator breaker failed closing demanded close. encoder fault detection error persists.,1,auto reset,1,bhatkheda
dje15,stator breaker opened undervoltage release buffer ready.,14,auto reset,13,bhatkheda
dje15,stator breaker opened undervoltage release buffer ready.,14,wtg reset restored,1,bhatkheda
dje15,svi slc communication error,1,wtg reset restored,1,bhatkheda
dje15,tbc heater feedback alarm.,2,attended & restored,1,bhatkheda
dje15,tbc heater feedback alarm.,2,wtg stopped attending warring,1,bhatkheda
dje15,torquing tensioning,7,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
dje15,torquing tensioning,7,wtg stopped tower torquing & blade tensioning also cleaning yaw rim surface work done,2,bhatkheda
dje15,torquing tensioning,7,wtg stopped tower torquing & blade tensioning work,3,bhatkheda
dje15,tower inspection,1,wtg stopped inspection work,1,bhatkheda
dje15,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,1,wtg reset restored,1,bhatkheda
dje15,tower-vibration sensors drivetrain direction defective,3,attend,1,bhatkheda
dje15,tower-vibration sensors drivetrain direction defective,3,replaced acceleration sensor cleaning yaw rim surface,1,bhatkheda
dje15,tower-vibration sensors drivetrain direction defective,3,wtg restoration work progress,1,bhatkheda
dje15,uss preventive maintenance work,1,wtg stopped half yearly uss maintenance work done,1,bhatkheda
dje15,voltage difference,23,auto reset grid voltage ok.,17,bhatkheda
dje15,voltage difference,23,auto reset grid voltage ok. (due heavy jerk feeder),1,bhatkheda
dje15,voltage difference,23,auto reset grid voltage ok. (due jerk feeder),2,bhatkheda
dje15,voltage difference,23,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje15,voltage difference,23,wtg auto reset grid normalization,2,bhatkheda
dje15,waiting s[are slipring,1,nil,1,bhatkheda
dje15,waiting slipring,1,nil,1,bhatkheda
dje15,wind direction difference warning.,1,checked anemometer connection,1,bhatkheda
dje15,wind speed difference error.,3,auto reset,2,bhatkheda
dje15,wind speed difference error.,3,checked anemometer connections & anemometer mounting found ok also replaced 02 nos. generator earthing brushes usable one,1,bhatkheda
dje15,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje15,yaw converter state error external fault.,2,attended restored,1,bhatkheda
dje15,yaw converter state error external fault.,2,replaced 14q8 relay nacelle cabinet,1,bhatkheda
dje16,7184,1,wtg reset restored.,1,bhatkheda
dje16,active power 10m filter limit.,9,auto reset,6,bhatkheda
dje16,active power 10m filter limit.,9,wtg reset & restored wtg,1,bhatkheda
dje16,active power 10m filter limit.,9,wtg reset restored,2,bhatkheda
dje16,anemometer 1 measurement error.,1,wtg reset restored,1,bhatkheda
dje16,blade 1: ips active wrong area.,1,auto reset,1,bhatkheda
dje16,blade 3: big deviations model (inside hysteresis).,12,auto reset,7,bhatkheda
dje16,blade 3: big deviations model (inside hysteresis).,12,replaced 02 nos. capacitor & 01 nos. lugs blade 3 also checked & tighting connections capacitor,1,bhatkheda
dje16,blade 3: big deviations model (inside hysteresis).,12,restored wtg,1,bhatkheda
dje16,blade 3: big deviations model (inside hysteresis).,12,wtg reset restored.,3,bhatkheda
dje16,blade 3: communication failure (slave master operational state guarding error).,2,attend,1,bhatkheda
dje16,blade 3: communication failure (slave master operational state guarding error).,2,replaced blade 3 pitch convertor,1,bhatkheda
dje16,blade 3: diagnosis voltage range.,6,attend,4,bhatkheda
dje16,blade 3: diagnosis voltage range.,6,checked & found 1 lug capacitor bank broken replaced new one,1,bhatkheda
dje16,blade 3: diagnosis voltage range.,6,wtg reset restored.,1,bhatkheda
dje16,blade 3: ips active wrong area.,2,auto reset,1,bhatkheda
dje16,blade 3: ips active wrong area.,2,wtg reset restored,1,bhatkheda
dje16,blade bearing lubrication maintenance state.,2,reboot restored wtg,2,bhatkheda
dje16,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje16,blade teeth lubrication maintenance state.,26,auto reset,1,bhatkheda
dje16,blade teeth lubrication maintenance state.,26,reboot & restored wtg,16,bhatkheda
dje16,blade teeth lubrication maintenance state.,26,reboot restored wtg,9,bhatkheda
dje16,communication problem sineax cam.,8,auto reset,5,bhatkheda
dje16,communication problem sineax cam.,8,checked & tighting connections sineax module,1,bhatkheda
dje16,communication problem sineax cam.,8,checked & tighting m1 module connector connections restored wtg,2,bhatkheda
dje16,converter healthcheck alarm.,23,auto reset,3,bhatkheda
dje16,converter healthcheck alarm.,23,found pm3000 convertor faulty & wtg restoration work progress,10,bhatkheda
dje16,converter healthcheck alarm.,23,replaced pm3000,1,bhatkheda
dje16,converter healthcheck alarm.,23,replaced pm3000 convertor,1,bhatkheda
dje16,converter healthcheck alarm.,23,wtg reset restored,4,bhatkheda
dje16,converter healthcheck alarm.,23,wtg restoration work progress,4,bhatkheda
dje16,converter system fault active.,14,auto reset,14,bhatkheda
dje16,convertor fault possible reset.,3,reboot & restored wtg,3,bhatkheda
dje16,crowbar triggered dc bus overvoltage.,3,reboot & restored wtg (due heavy jerk feeder),1,bhatkheda
dje16,crowbar triggered dc bus overvoltage.,3,reset & restart,1,bhatkheda
dje16,crowbar triggered dc bus overvoltage.,3,reset restart,1,bhatkheda
dje16,crowbar triggered feedback.,1,reset restored wtg,1,bhatkheda
dje16,customer request,2,feeder shutdown taken lws maintenance customer.,1,bhatkheda
dje16,customer request,2,wtg stopped customer uss inspection work,1,bhatkheda
dje16,customer stoppage,2,feeder restored,2,bhatkheda
dje16,dbr energy consumed.,34,checked connection asim board & checked connection dc bus,6,bhatkheda
dje16,dbr energy consumed.,34,reboot & restart,1,bhatkheda
dje16,dbr energy consumed.,34,reboot & restored wtg,4,bhatkheda
dje16,dbr energy consumed.,34,reboot restored wtg,8,bhatkheda
dje16,dbr energy consumed.,34,reset & restart,2,bhatkheda
dje16,dbr energy consumed.,34,wtg reset & restored wtg,2,bhatkheda
dje16,dbr energy consumed.,34,wtg reset restored,11,bhatkheda
dje16,dbr energy consumption warning.,1,reboot & restored wtg,1,bhatkheda
dje16,dc bus hardware over-voltage fault.,1,checked connection lvrt circuit & dc bus connection pm3000,1,bhatkheda
dje16,detected grid state converter faulted ok.,3,reset grid voltage ok. (due heavy jerk),1,bhatkheda
dje16,detected grid state converter faulted ok.,3,wtg auto reset grid normalization,1,bhatkheda
dje16,detected grid state converter faulted ok.,3,wtg reset restored,1,bhatkheda
dje16,deviation active demanded power high.,3,replaced 02 nos. generator earthing brush usable & generator encoder cap,1,bhatkheda
dje16,deviation active demanded power high.,3,wtg reset restored,1,bhatkheda
dje16,deviation active demanded power high.,3,wtg restoration work progress,1,bhatkheda
dje16,drive train swinging.,1,auto reset,1,bhatkheda
dje16,earth fault,1,feeder charged,1,bhatkheda
dje16,efficiency upgrade,6,special activity - software updation modification,3,bhatkheda
dje16,efficiency upgrade,6,wtg stopped plc software updation power booster,3,bhatkheda
dje16,emergency button operating box 5 pressed,1,hard reboot wtg restored wtg,1,bhatkheda
dje16,error,2,error,2,bhatkheda
dje16,external diode temperature error limit.,2,auto reset,1,bhatkheda
dje16,external diode temperature error limit.,2,wtg reset restored,1,bhatkheda
dje16,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje16,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje16,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje16,feeder 3 tripped earthfault,2,feeder restored,2,bhatkheda
dje16,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
dje16,feeder shutdown ofc cable stringing & tree cutting work.,1,feeder charge,1,bhatkheda
dje16,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
dje16,feeder tripped e/f,29,earth fault,2,bhatkheda
dje16,feeder tripped e/f,29,feeder charge,1,bhatkheda
dje16,feeder tripped e/f,29,feeder charged,22,bhatkheda
dje16,feeder tripped e/f,29,feeder tripped due transformer-1 overloaded,1,bhatkheda
dje16,feeder tripped e/f,29,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje16,feeder tripped e/f,29,line patrolling,1,bhatkheda
dje16,feeder tripped e/f,29,line patrolling observed bird fault removed,1,bhatkheda
dje16,feeder tripped o/c,5,feeder charged,4,bhatkheda
dje16,feeder tripped o/c,5,feeder charged feeder restored found vcb tripped common fault checked related circuit found ok charge vcb,1,bhatkheda
dje16,fuse yaw converter open.,1,checked found 4f5 mcb tripped nc panel checked stand mcb also activity attending warning,1,bhatkheda
dje16,gear box inspection,3,wtg stopped gearbox inspection work,3,bhatkheda
dje16,gearbox oil input temperature error limit.,7,checked gearbox line filter pump,4,bhatkheda
dje16,gearbox oil input temperature error limit.,7,reboot & restored wtg,2,bhatkheda
dje16,gearbox oil input temperature error limit.,7,wtg stopped attending repeated error,1,bhatkheda
dje16,gearbox oil offline filter feedback match demand.,1,auto reset,1,bhatkheda
dje16,generator bearing temperature nde error limit.,1,wtg reset restored,1,bhatkheda
dje16,generator cooling slipring fan overload switch 1 open/tripped.,4,attend,2,bhatkheda
dje16,generator cooling slipring fan overload switch 1 open/tripped.,4,reboot restored wtg,1,bhatkheda
dje16,generator cooling slipring fan overload switch 1 open/tripped.,4,replaced generator slip ring fan,1,bhatkheda
dje16,generator cooling water input temperature error limit.,2,generator coolent top-up done,1,bhatkheda
dje16,generator cooling water input temperature error limit.,2,reset,1,bhatkheda
dje16,generator winding u temperature error limit.,2,attend,1,bhatkheda
dje16,generator winding u temperature error limit.,2,used spare temperature sensor,1,bhatkheda
dje16,grid loss,3,auto reset grid voltage ok.,1,bhatkheda
dje16,grid loss,3,due heavy jerk,1,bhatkheda
dje16,grid loss,3,wtg auto reset grid normalization,1,bhatkheda
dje16,grid voltage ok.,11,attend,3,bhatkheda
dje16,grid voltage ok.,11,checked & found uss acb y-phase ct faulty replaced,1,bhatkheda
dje16,grid voltage ok.,11,checked found vcb tripped prv & mog alarm indication pressure released,1,bhatkheda
dje16,grid voltage ok.,11,found acb tripped earth fault checked related circuit found ok,1,bhatkheda
dje16,grid voltage ok.,11,found acb tripped o/c,2,bhatkheda
dje16,grid voltage ok.,11,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje16,grid voltage ok.,11,transformer lv box,1,bhatkheda
dje16,grid voltage ok.,11,wtg auto rested grid normalization,1,bhatkheda
dje16,hub healthcheck alarm.,1,reset & restart,1,bhatkheda
dje16,hydraulic pump feedback match demand.,3,found oil leakage mechanical pump arrested & gb inspection done,3,bhatkheda
dje16,hydraulic pump switched many times time period.,10,auto reset,1,bhatkheda
dje16,hydraulic pump switched many times time period.,10,replaced hydraulic accumulator unit,3,bhatkheda
dje16,hydraulic pump switched many times time period.,10,wtg reset restored,1,bhatkheda
dje16,hydraulic pump switched many times time period.,10,wtg stopped attending repeated error,5,bhatkheda
dje16,hydraulic unit oil temperature high.,15,attend,1,bhatkheda
dje16,hydraulic unit oil temperature high.,15,attended,1,bhatkheda
dje16,hydraulic unit oil temperature high.,15,auto reset,5,bhatkheda
dje16,hydraulic unit oil temperature high.,15,found oil leakage yaw break caliper arrested & oil top hydraulic unit,1,bhatkheda
dje16,hydraulic unit oil temperature high.,15,"found oil leakage yaw caliper & gb oil filter replaced two hose pipe ""o"" ring",3,bhatkheda
dje16,hydraulic unit oil temperature high.,15,oil leakage arrested & hydraulic oil top-up done,1,bhatkheda
dje16,hydraulic unit oil temperature high.,15,reboot & restart,1,bhatkheda
dje16,hydraulic unit oil temperature high.,15,replaced hydraulic unit pressure gauge & arrested oil leakage,1,bhatkheda
dje16,hydraulic unit oil temperature high.,15,wtg reset restored,1,bhatkheda
dje16,internal shutdown,36,220/33kv substation yearly maintenance work,1,bhatkheda
dje16,internal shutdown,36,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje16,internal shutdown,36,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje16,internal shutdown,36,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
dje16,internal shutdown,36,feeder shutdown taken customer relay testing work,1,bhatkheda
dje16,internal shutdown,36,feeder shutdown taken customer tree cutting work,3,bhatkheda
dje16,internal shutdown,36,feeder shutdown taken customer tvm meter replacing work,1,bhatkheda
dje16,internal shutdown,36,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje16,internal shutdown,36,feeder shutdown taken jumper binding work,1,bhatkheda
dje16,internal shutdown,36,feeder shutdown taken lws maintenance customer,2,bhatkheda
dje16,internal shutdown,36,feeder shutdown taken lws maintenance customer.,4,bhatkheda
dje16,internal shutdown,36,internal feeder shutdown taken customer ofc work,1,bhatkheda
dje16,internal shutdown,36,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
dje16,internal shutdown,36,internal shutdown taken customer,1,bhatkheda
dje16,internal shutdown,36,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje16,internal shutdown,36,internal shutdown taken customer conductor replacement work,1,bhatkheda
dje16,internal shutdown,36,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
dje16,internal shutdown,36,internal shutdown taken customer ht tape insulation work,1,bhatkheda
dje16,internal shutdown,36,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje16,internal shutdown,36,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje16,internal shutdown,36,internal shutdown taken customer ofc cable stringing work,1,bhatkheda
dje16,internal shutdown,36,internal shutdown taken customer ofc laying work,1,bhatkheda
dje16,internal shutdown,36,internal shutdown taken customer ofc work,1,bhatkheda
dje16,internal shutdown,36,line patrolling found isolator-b jaw & 02 nos. jumper burn replacement done,1,bhatkheda
dje16,internal shutdown,36,shutdown taken customer feeder-2 suspension insulator fixing work,1,bhatkheda
dje16,internal shutdown,36,shutdown taken mpptcl 220kv line stringing work,1,bhatkheda
dje16,internal shutdown,36,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje16,internal shutdown,36,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
dje16,line side convertor zero sequence fault.,3,auto reset,3,bhatkheda
dje16,line side convertor zero squence fault,3,auto reset,2,bhatkheda
dje16,line side convertor zero squence fault,3,reboot & restored wtg,1,bhatkheda
dje16,line side hardware detected over-current fault phase c.,1,auto reset,1,bhatkheda
dje16,manual stop,5,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje16,manual stop,5,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje16,manual stop,5,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje16,manual stop,5,wtg stopped inspection work,1,bhatkheda
dje16,manual stop,5,wtg stopped parameters checking work,1,bhatkheda
dje16,maximum time yaw positioning exceeded.,3,auto reset,2,bhatkheda
dje16,maximum time yaw positioning exceeded.,3,reboot restored wtg,1,bhatkheda
dje16,modification,4,generator rotor slip ring megeering done,2,bhatkheda
dje16,modification,4,new plc software version 2.4.0 updated work done,1,bhatkheda
dje16,modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
dje16,nacelle cabinet +3nca100 humidity high.,1,wtg reset & restored wtg,1,bhatkheda
dje16,nacelle inspection,1,wtg stopped nacelle inspection work done also cleaning yaw rim surface,1,bhatkheda
dje16,nacelle rotation overspeed.,2,auto reset,2,bhatkheda
dje16,non plausible pitch state difference.,1,auto reset,1,bhatkheda
dje16,offset tower-vibration sensor drivetrain direction error limit,2,reboot restored wtg,1,bhatkheda
dje16,offset tower-vibration sensor drivetrain direction error limit,2,wtg reset restored,1,bhatkheda
dje16,pitch started capacitor state hysteresis charge,1,wtg reset restored,1,bhatkheda
dje16,pitch started wrong capacitor state.,4,wtg reset restored,1,bhatkheda
dje16,pitch started wrong capacitor state.,4,wtg reset restored.,3,bhatkheda
dje16,power deviation sineax pm limit.,1,auto reset,1,bhatkheda
dje16,preventive maintenance,26,attend,1,bhatkheda
dje16,preventive maintenance,26,wtg stopped half yearly preventive maintenance also activity generator alignment work done,5,bhatkheda
dje16,preventive maintenance,26,wtg stopped half yearly preventive maintenance work done,3,bhatkheda
dje16,preventive maintenance,26,wtg stopped half yearly uss maintenance work done,3,bhatkheda
dje16,preventive maintenance,26,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje16,preventive maintenance,26,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
dje16,preventive maintenance,26,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
dje16,preventive maintenance,26,wtg stopped visual maintenance work done,1,bhatkheda
dje16,preventive maintenance,26,wtg stopped yearly preventive maintenance work done,4,bhatkheda
dje16,preventive maintenance,26,wtg stopped yearly uss maintenance also activity acb & vcb testing work done,2,bhatkheda
dje16,preventive maintenance,26,wtg stopped yearly uss maintenance work,2,bhatkheda
dje16,preventive maintenance,26,wtg stopped yearly wtg maintenance work,2,bhatkheda
dje16,reset & restored converter system fault active.,1,auto reset,1,bhatkheda
dje16,slc tiggered pitch safety run.,3,wtg reset & restored wtg,1,bhatkheda
dje16,slc tiggered pitch safety run.,3,wtg reset restored.,2,bhatkheda
dje16,slc: emergency stop module error state.,3,reboot & restored wtg,1,bhatkheda
dje16,slc: emergency stop module error state.,3,reboot restored wtg,1,bhatkheda
dje16,slc: emergency stop module error state.,3,wtg reset restored,1,bhatkheda
dje16,slc: pitch actuator supervision module error state.,19,reboot restored wtg,3,bhatkheda
dje16,slc: pitch actuator supervision module error state.,19,reset & restored wtg,1,bhatkheda
dje16,slc: pitch actuator supervision module error state.,19,wtg reset restored,4,bhatkheda
dje16,slc: pitch actuator supervision module error state.,19,wtg reset restored.,11,bhatkheda
dje16,slc: rotor brake supervision module error state.,1,reboot restored wtg,1,bhatkheda
dje16,slc: speed monitoring relay pitch stop.,2,attend,1,bhatkheda
dje16,slc: speed monitoring relay pitch stop.,2,replaced rotor encoder coupler,1,bhatkheda
dje16,slc: tower vibration supervision module error state.,6,auto reset,1,bhatkheda
dje16,slc: tower vibration supervision module error state.,6,reset & restored,2,bhatkheda
dje16,slc: tower vibration supervision module error state.,6,wtg reset restored.,3,bhatkheda
dje16,slc: tower vibration switch tripped.,264,,1,bhatkheda
dje16,slc: tower vibration switch tripped.,264,attend,2,bhatkheda
dje16,slc: tower vibration switch tripped.,264,attended,1,bhatkheda
dje16,slc: tower vibration switch tripped.,264,auto reset,1,bhatkheda
dje16,slc: tower vibration switch tripped.,264,auto reset wtg,1,bhatkheda
dje16,slc: tower vibration switch tripped.,264,cleaned yaw rim surface also check acceleration sensor & mounting connections,3,bhatkheda
dje16,slc: tower vibration switch tripped.,264,cleaning yaw rim surface & checked acceleration sensor,1,bhatkheda
dje16,slc: tower vibration switch tripped.,264,cleaning yaw rim surface & checked connections acceleration sensor,4,bhatkheda
dje16,slc: tower vibration switch tripped.,264,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,4,bhatkheda
dje16,slc: tower vibration switch tripped.,264,cleaning yaw rim surface & checked hardware hub rotor,1,bhatkheda
dje16,slc: tower vibration switch tripped.,264,replaced acceleration sensor new one & cleaning yaw rim surface,1,bhatkheda
dje16,slc: tower vibration switch tripped.,264,replaced acceleration sensor new one also cleaning yaw rim surface restored wtg,1,bhatkheda
dje16,slc: tower vibration switch tripped.,264,reset & restart,12,bhatkheda
dje16,slc: tower vibration switch tripped.,264,reset & restored wtg,2,bhatkheda
dje16,slc: tower vibration switch tripped.,264,reset restore,1,bhatkheda
dje16,slc: tower vibration switch tripped.,264,reset restore wtg,7,bhatkheda
dje16,slc: tower vibration switch tripped.,264,reset restored,1,bhatkheda
dje16,slc: tower vibration switch tripped.,264,reset restored wtg,4,bhatkheda
dje16,slc: tower vibration switch tripped.,264,wtg reset & restored,3,bhatkheda
dje16,slc: tower vibration switch tripped.,264,wtg reset & restored wtg,22,bhatkheda
dje16,slc: tower vibration switch tripped.,264,wtg reset restored,153,bhatkheda
dje16,slc: tower vibration switch tripped.,264,wtg reset restored.,30,bhatkheda
dje16,slc: tower vibration switch tripped.,264,wtg stopped attending repeated error,7,bhatkheda
dje16,slc: tower vibration switch tripped.,264,yaw rim surface cleaned,1,bhatkheda
dje16,slc: yaw cable twist supervision module error state.,8,attend,3,bhatkheda
dje16,slc: yaw cable twist supervision module error state.,8,attended restored,1,bhatkheda
dje16,slc: yaw cable twist supervision module error state.,8,checked ycd & connection,1,bhatkheda
dje16,slc: yaw cable twist supervision module error state.,8,replaced 37k6 relay also checked ycd connection & yaw motor break,1,bhatkheda
dje16,slc: yaw cable twist supervision module error state.,8,wtg reset restored,2,bhatkheda
dje16,slc: yaw control device twist protection switch tripped.,10,reboot & restored wtg,1,bhatkheda
dje16,slc: yaw control device twist protection switch tripped.,10,reboot restored wtg,2,bhatkheda
dje16,slc: yaw control device twist protection switch tripped.,10,replaced ycd,2,bhatkheda
dje16,slc: yaw control device twist protection switch tripped.,10,reset & restored wtg,1,bhatkheda
dje16,slc: yaw control device twist protection switch tripped.,10,wtg reset restored,3,bhatkheda
dje16,slc: yaw control device twist protection switch tripped.,10,wtg stopped attending repeated error,1,bhatkheda
dje16,special activity,25,attend,1,bhatkheda
dje16,special activity,25,attended restored,1,bhatkheda
dje16,special activity,25,special activity,1,bhatkheda
dje16,special activity,25,wtg stopped blade external side inspection & repairing work,2,bhatkheda
dje16,special activity,25,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
dje16,special activity,25,wtg stopped checked yaw luber operation,1,bhatkheda
dje16,special activity,25,wtg stopped generator de & nde bearing checking,5,bhatkheda
dje16,special activity,25,wtg stopped gps time synchronization work,1,bhatkheda
dje16,special activity,25,wtg stopped parameter setting work,2,bhatkheda
dje16,special activity,25,wtg stopped power curve deviation checked ft sensor alignment & blade re-calibration done also cleaned slip ring & replaced 18 power carbon brushes also activity anemometer earthing ft sensor wiring tb modification,1,bhatkheda
dje16,special activity,25,wtg stopped torquing work,2,bhatkheda
dje16,special activity,25,wtg stopped uss power transformer oil leakage arrested work done,1,bhatkheda
dje16,special activity,25,wtg stopped wtg inspection work done,4,bhatkheda
dje16,special activity,25,wtg stopped yawing operation checking,1,bhatkheda
dje16,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade cleaning work & blade lps resistance measurement also activity winch testing & climb assist checking work done,1,bhatkheda
dje16,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
dje16,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje16,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje16,special activity - repeated error rectification,10,wtg stopped attending error,1,bhatkheda
dje16,special activity - repeated error rectification,10,wtg stopped attending repeated error,6,bhatkheda
dje16,special activity - repeated error rectification,10,"wtg stopped attending warning ""power booster limitation cable temperatures."" checked related circuit uss acb panel found ok restored wtg",1,bhatkheda
dje16,special activity - repeated error rectification,10,"wtg stopped attending warning ""temperature cable loop - connection point t4 warning level."" checked grid side cable sensor also checked ptai216 module connections restored wtg",1,bhatkheda
dje16,special activity - repeated error rectification,10,wtg stopped repeated error,1,bhatkheda
dje16,special activity - software updation modification,16,new plc software version 2.4.1 software updated work done,1,bhatkheda
dje16,special activity - software updation modification,16,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje16,special activity - software updation modification,16,sineax software updated work done,1,bhatkheda
dje16,special activity - software updation modification,16,wtg stopped parameter setting work,1,bhatkheda
dje16,special activity - software updation modification,16,wtg stopped plc software updation power booster,1,bhatkheda
dje16,special activity - software updation modification,16,wtg stopped plc software uploaded power booster up-gradation work,4,bhatkheda
dje16,special activity - software updation modification,16,wtg stopped power booster up-gradation work,5,bhatkheda
dje16,special activity - software updation modification,16,wtg stopped sineax updated work done,1,bhatkheda
dje16,special activity - software updation modification,16,wtg stopped software parameter checking work done,1,bhatkheda
dje16,special activity - uss yard inspection,3,wtg stopped uss acb ct & harness replaced,1,bhatkheda
dje16,special activity - uss yard inspection,3,wtg stopped uss acb ct replacement work,1,bhatkheda
dje16,special activity - uss yard inspection,3,wtg stopped uss yard light fixing work done new one restored wtg,1,bhatkheda
dje16,special activity - wtg critical points checking,12,restored wtg,1,bhatkheda
dje16,special activity - wtg critical points checking,12,wtg stopped atr pending point closing work done restored wtg.,2,bhatkheda
dje16,special activity - wtg critical points checking,12,wtg stopped blade inspection work,1,bhatkheda
dje16,special activity - wtg critical points checking,12,wtg stopped stator breaker inspection work,1,bhatkheda
dje16,special activity - wtg critical points checking,12,wtg stopped torquing & blade hardware inspection work,3,bhatkheda
dje16,special activity - wtg critical points checking,12,wtg stopped winch door fixing work,2,bhatkheda
dje16,special activity - wtg critical points checking,12,wtg stopped winch testing work,1,bhatkheda
dje16,special activity - wtg critical points checking,12,wtg stopped wtg inspection work,1,bhatkheda
dje16,special activity - wtg parameters checking,4,wtg stopped anemometer parameter checking work,1,bhatkheda
dje16,special activity - wtg parameters checking,4,wtg stopped parameter checking work,2,bhatkheda
dje16,special activity - wtg parameters checking,4,wtg stopped software parameter checking work done,1,bhatkheda
dje16,speed measurement deviation delayed generator rotor speed.,5,replaced generator encoder also activity wtg visual maintenance work done,5,bhatkheda
dje16,speed measurement generator speed negative maximum.,1,wtg reset restored.,1,bhatkheda
dje16,stator breaker failed closing demanded close.,6,reboot & restored wtg,1,bhatkheda
dje16,stator breaker failed closing demanded close.,6,reboot restored wtg,1,bhatkheda
dje16,stator breaker failed closing demanded close.,6,replaced convertor cabinet stator breaker usable one,1,bhatkheda
dje16,stator breaker failed closing demanded close.,6,wtg reset restored,3,bhatkheda
dje16,stator breaker opened undervoltage release buffer ready.,1,auto reset,1,bhatkheda
dje16,tbc ups module alarm.,1,wtg reset restored,1,bhatkheda
dje16,torquing tensioning,8,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
dje16,torquing tensioning,8,wtg stopped tower torquing & blade tensioning also cleaning yaw rim surface work done,3,bhatkheda
dje16,torquing tensioning,8,wtg stopped tower torquing & blade tensioning gear box oil filtration work done restored wtg,1,bhatkheda
dje16,torquing tensioning,8,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
dje16,tower inspection,1,wtg stopped inspection work,1,bhatkheda
dje16,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,9,auto reset,1,bhatkheda
dje16,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,9,cleaning yaw rim surface & checked connections acceleration sensor,2,bhatkheda
dje16,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,9,cleaning yaw rim surface & checked hardware tower,1,bhatkheda
dje16,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,9,wtg reset & restored wtg,1,bhatkheda
dje16,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,9,wtg reset restored,4,bhatkheda
dje16,tower-vibration sensors drivetrain direction defective,2,reboot & restored wtg,1,bhatkheda
dje16,tower-vibration sensors drivetrain direction defective,2,wtg reset restored,1,bhatkheda
dje16,voltage difference,8,auto reset grid voltage ok.,2,bhatkheda
dje16,voltage difference,8,auto reset grid voltage ok. (due heavy jerk),4,bhatkheda
dje16,voltage difference,8,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
dje16,voltage difference,8,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje16,wind direction difference error.,16,anemometer alignment done,2,bhatkheda
dje16,wind direction difference error.,16,attend,1,bhatkheda
dje16,wind direction difference error.,16,auto reset,12,bhatkheda
dje16,wind direction difference error.,16,reboot & restored wtg,1,bhatkheda
dje16,wtg audit,1,wtg stopped customer internal audit work done restored wtg,1,bhatkheda
dje16,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje16,yaw converter error occurred.,1,checked yaw motor,1,bhatkheda
dje17,acb & vcb maintenance,1,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje17,active power 10m filter limit.,2,wtg reset restored,2,bhatkheda
dje17,alarm stator breaker control sequence state machine detected error.,2,auto reset,1,bhatkheda
dje17,alarm stator breaker control sequence state machine detected error.,2,reboot & restored wtg (delay due scada connectivity lost f-3),1,bhatkheda
dje17,anemometer 1 measurement error.,3,auto reset,1,bhatkheda
dje17,anemometer 1 measurement error.,3,wtg reset & restored wtg,1,bhatkheda
dje17,anemometer 1 measurement error.,3,wtg reset restored,1,bhatkheda
dje17,anemometer 2 fuse error.,4,attend,2,bhatkheda
dje17,anemometer 2 fuse error.,4,replaced 24v plc fuse surge arrestor nc panel,1,bhatkheda
dje17,anemometer 2 fuse error.,4,wtg reset restored,1,bhatkheda
dje17,anemometer 2 measurement error.,1,auto reset,1,bhatkheda
dje17,auto reset,1,wind direction difference warning.,1,bhatkheda
dje17,blade 1: blade state plausibility.,6,attend restore wtg,1,bhatkheda
dje17,blade 1: blade state plausibility.,6,auto reset,2,bhatkheda
dje17,blade 1: blade state plausibility.,6,replaced blade 1 proximity sensor & set referencing plate,2,bhatkheda
dje17,blade 1: blade state plausibility.,6,reset restore wtg,1,bhatkheda
dje17,blade 1: ips active wrong area.,4,attend,2,bhatkheda
dje17,blade 1: ips active wrong area.,4,checked & tighting connection proximity sensor & set referencing plate,1,bhatkheda
dje17,blade 1: ips active wrong area.,4,wtg reset restored,1,bhatkheda
dje17,blade 1: safety run active.,1,reboot & restored wtg,1,bhatkheda
dje17,blade 2: ips active wrong area.,1,auto reset,1,bhatkheda
dje17,blade 3: ips active feathering position.,2,attend,1,bhatkheda
dje17,blade 3: ips active feathering position.,2,replaced referencing plate also checked connection proximity sensor & set gap,1,bhatkheda
dje17,blade 3: ips active wrong area.,1,replaced blade 3 pitch convertor,1,bhatkheda
dje17,blade bearing lubrication maintenance state.,9,reboot & restored wtg,4,bhatkheda
dje17,blade bearing lubrication maintenance state.,9,reboot restored wtg,5,bhatkheda
dje17,blade inspection,2,wtg stopped blade inspection work,1,bhatkheda
dje17,blade inspection,2,wtg stopped visual blade inspection work,1,bhatkheda
dje17,blade teeth lubrication maintenance state.,29,reboot & restored wtg,12,bhatkheda
dje17,blade teeth lubrication maintenance state.,29,reboot restore wtg,1,bhatkheda
dje17,blade teeth lubrication maintenance state.,29,reboot restored wtg,14,bhatkheda
dje17,blade teeth lubrication maintenance state.,29,reboot rsetored wtg,1,bhatkheda
dje17,blade teeth lubrication maintenance state.,29,wtg reboot restored,1,bhatkheda
dje17,converter healthcheck timeout.,4,auto reset,3,bhatkheda
dje17,converter healthcheck timeout.,4,wtg reset restored,1,bhatkheda
dje17,converter system handshake timeout exception.,5,attended restored,2,bhatkheda
dje17,converter system handshake timeout exception.,5,replaced asim board,1,bhatkheda
dje17,converter system handshake timeout exception.,5,wtg reset restored,1,bhatkheda
dje17,converter system handshake timeout exception.,5,wtg reset restored.,1,bhatkheda
dje17,convertor system communication handshake fault.,7,reboot & restored wtg,2,bhatkheda
dje17,convertor system communication handshake fault.,7,wtg reset restored,1,bhatkheda
dje17,convertor system communication handshake fault.,7,wtg reset restored.,4,bhatkheda
dje17,convertor system fault active.,1,auto reset,1,bhatkheda
dje17,convertor system initialization alarm.,2,checked related circuit found ok,1,bhatkheda
dje17,convertor system initialization alarm.,2,reboot & restored wtg,1,bhatkheda
dje17,convertor system warning active.,2,checked generator earthing carbon brushes & encoder circuit found ok,2,bhatkheda
dje17,current,2,feeder charged,2,bhatkheda
dje17,customer request,2,wtg stopped customer inspection work,2,bhatkheda
dje17,detected grid state converter faulted ok.,5,auto reset,1,bhatkheda
dje17,detected grid state converter faulted ok.,5,found vcb tripped current checked related circuit found ok,1,bhatkheda
dje17,detected grid state converter faulted ok.,5,wtg auto reset grid normalization,2,bhatkheda
dje17,detected grid state converter faulted ok.,5,wtg rested grid normalization,1,bhatkheda
dje17,earth fault,1,fdr 5 charged,1,bhatkheda
dje17,efficiency upgrade,3,special activity - software updation modification,1,bhatkheda
dje17,efficiency upgrade,3,wtg stopped plc software updation power booster,2,bhatkheda
dje17,emergency button hub pressed,2,attend,1,bhatkheda
dje17,emergency button hub pressed,2,checked & found ovp panel beam structure crack repaired,1,bhatkheda
