Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje17,encoder fault detection error persists.,9,auto reset,4,bhatkheda
dje17,encoder fault detection error persists.,9,reset restore wtg,1,bhatkheda
dje17,encoder fault detection error persists.,9,wtg reset restored,4,bhatkheda
dje17,encoder index alarm.,2,attended,1,bhatkheda
dje17,encoder index alarm.,2,wtg stopped attending repeated error,1,bhatkheda
dje17,encoder rate alarms exceeded treshold.,10,attend,2,bhatkheda
dje17,encoder rate alarms exceeded treshold.,10,checked & found generator ground brush wear replaced 02 nos. grounding brush usable,1,bhatkheda
dje17,encoder rate alarms exceeded treshold.,10,reset restored wtg,5,bhatkheda
dje17,encoder rate alarms exceeded treshold.,10,restored wtg,1,bhatkheda
dje17,encoder rate alarms exceeded treshold.,10,wtg stopped attending warning error,1,bhatkheda
dje17,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje17,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje17,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje17,fault synchronization line side filters.,17,auto reset,8,bhatkheda
dje17,fault synchronization line side filters.,17,checked respective circuit found ok restored wtg,2,bhatkheda
dje17,fault synchronization line side filters.,17,reboot & restored wtg,1,bhatkheda
dje17,fault synchronization line side filters.,17,wtg reset & restored wtg,2,bhatkheda
dje17,fault synchronization line side filters.,17,wtg reset restored,4,bhatkheda
dje17,fdr 5 trip current,1,feeder charged,1,bhatkheda
dje17,fdr 5 trip due earth fault,1,feeder charged frist trail,1,bhatkheda
dje17,feeder 5 tripped e/f,1,restored feeder,1,bhatkheda
dje17,feeder shutdown,1,feeder shutdown taken uup13 isolator jumper work,1,bhatkheda
dje17,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
dje17,feeder tripped e/f,20,feeder charged,18,bhatkheda
dje17,feeder tripped e/f,20,feeder restored,1,bhatkheda
dje17,feeder tripped e/f,20,feeder tripped due transformer-1 overloaded,1,bhatkheda
dje17,feeder tripped o/c,1,feeder charged,1,bhatkheda
dje17,gear box inspection,2,wtg stopped gear box radiator cleaning work done restored wtg,2,bhatkheda
dje17,gearbox oil cooling fan 2 overload switch failure.,2,found 5q3 mpcb tripped checked current setting,2,bhatkheda
dje17,generator side hardware detected over-current fault phase a.,3,attended restored,1,bhatkheda
dje17,generator side hardware detected over-current fault phase a.,3,replaced 10 nos. power generator carbon brushes & 02 nos. grounding brush & cleaned generator slip ring,1,bhatkheda
dje17,generator side hardware detected over-current fault phase a.,3,replaced y-phase 03 nos. generator power carbon brush,1,bhatkheda
dje17,generator side hardware detected over-current fault phase b.,3,replaced 04 nos. generator power carbon brush & cleaned generator slip ring & yaw rim surface,1,bhatkheda
dje17,generator side hardware detected over-current fault phase b.,3,replaced generator slip ring drum new one also activity wtg half yearly preventive maintenance also activity generator alignment work done restored wtg,1,bhatkheda
dje17,generator side hardware detected over-current fault phase b.,3,restored wtg,1,bhatkheda
dje17,generator side synchronization timeout.,1,auto reset,1,bhatkheda
dje17,generator underspeed fault.,14,attend,1,bhatkheda
dje17,generator underspeed fault.,14,attended restored,2,bhatkheda
dje17,generator underspeed fault.,14,auto reset,2,bhatkheda
dje17,generator underspeed fault.,14,replaced 02 nos. generator earthing carbon brush,1,bhatkheda
dje17,generator underspeed fault.,14,replaced torque limiter,1,bhatkheda
dje17,generator underspeed fault.,14,reset restore wtg,1,bhatkheda
dje17,generator underspeed fault.,14,wtg reset & restored wtg,2,bhatkheda
dje17,generator underspeed fault.,14,wtg reset restored,4,bhatkheda
dje17,grid loss,4,auto reset grid voltage ok.,1,bhatkheda
dje17,grid loss,4,feeder charged,1,bhatkheda
dje17,grid loss,4,wtg auto reset grid normalization,2,bhatkheda
dje17,grid voltage ok.,23,attend,1,bhatkheda
dje17,grid voltage ok.,23,checked & found acb tripped,2,bhatkheda
dje17,grid voltage ok.,23,checked power transformer megger value,1,bhatkheda
dje17,grid voltage ok.,23,cleaned uss acb contacts & jaw also checked & tighting power cable uss acb cabinet,3,bhatkheda
dje17,grid voltage ok.,23,feeder restored,1,bhatkheda
dje17,grid voltage ok.,23,found uss acb tripped checked power panel & acb panel,1,bhatkheda
dje17,grid voltage ok.,23,found uss yard acb tripped checked related circuit found ok acb stand,1,bhatkheda
dje17,grid voltage ok.,23,found vcb tripped common fault checked related circuit found ok,3,bhatkheda
dje17,grid voltage ok.,23,replace 12 nos. power cable lv side transformer uss acb recrimped 06 nos. cable 25 nos. lugs recrimped also activity uss visual preventive maintenance work done,1,bhatkheda
dje17,grid voltage ok.,23,replaced 03 nos. uss acb ct usable one restored wtg,3,bhatkheda
dje17,grid voltage ok.,23,replaced uss acb & mounting frame also checked power cables,2,bhatkheda
dje17,grid voltage ok.,23,wtg auto rested grid normalization,2,bhatkheda
dje17,grid voltage ok.,23,wtg restoration work progress,1,bhatkheda
dje17,grid voltage ok.,23,wtg stopped uss yard inspection,1,bhatkheda
dje17,gsc igbt temperature error limit.,3,checked & found pm3000 failure waiting material & wtg restoration work progress,1,bhatkheda
dje17,gsc igbt temperature error limit.,3,igbt driver board replaced & restored wtg,2,bhatkheda
dje17,gsc igbt temperature warning limit.,1,wtg stopped attending warning,1,bhatkheda
dje17,health check error.,21,auto reset,7,bhatkheda
dje17,health check error.,21,reboot & restored wtg,6,bhatkheda
dje17,health check error.,21,reboot restored wtg,2,bhatkheda
dje17,health check error.,21,reset & restored wtg,1,bhatkheda
dje17,health check error.,21,reset restore wtg,2,bhatkheda
dje17,health check error.,21,wtg reset restored,2,bhatkheda
dje17,health check error.,21,wtg reset restored.,1,bhatkheda
dje17,healthcheck failed 3 times.,1,reboot & restored wtg,1,bhatkheda
dje17,hub healthcheck alarm.,78,auto reset,27,bhatkheda
dje17,hub healthcheck alarm.,78,reboot & restored wtg,28,bhatkheda
dje17,hub healthcheck alarm.,78,reboot restore wtg,1,bhatkheda
dje17,hub healthcheck alarm.,78,reboot restored wtg,4,bhatkheda
dje17,hub healthcheck alarm.,78,reset & restored wtg,1,bhatkheda
dje17,hub healthcheck alarm.,78,wtg reset & restored wtg,6,bhatkheda
dje17,hub healthcheck alarm.,78,wtg reset restored,10,bhatkheda
dje17,hub healthcheck alarm.,78,wtg reset restored.,1,bhatkheda
dje17,hub healthcheck timeout.,2,auto reset,1,bhatkheda
dje17,hub healthcheck timeout.,2,wtg reset restored,1,bhatkheda
dje17,hub healthcheck: blade 2 available battery energy low,1,reboot & restored wtg,1,bhatkheda
dje17,hydraulic unit oil temperature high.,1,found oil leakage yaw break caliper arrested & replaced yaw caliper hose pipe 01 no. also 05 ltr oil top hydraulic unit,1,bhatkheda
dje17,internal shutdown,22,220/33kv substation yearly maintenance work,1,bhatkheda
dje17,internal shutdown,22,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje17,internal shutdown,22,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje17,internal shutdown,22,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje17,internal shutdown,22,feeder shutdown taken customer ofc cable laying work,1,bhatkheda
dje17,internal shutdown,22,feeder shutdown taken customer relay testing work,1,bhatkheda
dje17,internal shutdown,22,feeder shutdown taken customer tree cutting work,1,bhatkheda
dje17,internal shutdown,22,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje17,internal shutdown,22,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje17,internal shutdown,22,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje17,internal shutdown,22,feeder-5 internal shutdown taken safety purpose,1,bhatkheda
dje17,internal shutdown,22,internal feeder shutdown taken jumper work near dje05,1,bhatkheda
dje17,internal shutdown,22,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje17,internal shutdown,22,internal shutdown taken customer jumper work,3,bhatkheda
dje17,internal shutdown,22,internal shutdown taken customer line maintenance work,1,bhatkheda
dje17,internal shutdown,22,internal shutdown taken customer lws activity,1,bhatkheda
dje17,internal shutdown,22,shutdown taken customer bird guard fixing work,1,bhatkheda
dje17,internal shutdown,22,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje17,line side breaker feedback active commanded close.,12,auto reset,8,bhatkheda
dje17,line side breaker feedback active commanded close.,12,wtg reset restored,3,bhatkheda
dje17,line side breaker feedback active commanded close.,12,wtg reset restored.,1,bhatkheda
dje17,line side convertor zero sequence fault.,4,auto reset,4,bhatkheda
dje17,lsc igbt temperature error limit.,23,checked found pm3000 failure required material wtg restoration work process,4,bhatkheda
dje17,lsc igbt temperature error limit.,23,checked found pm3000 failure required material wtg restoration work process blade inspection work done,1,bhatkheda
dje17,lsc igbt temperature error limit.,23,replaced pm3000 & 550 amp fuse 10 ltr. coolant top work done restored wtg,1,bhatkheda
dje17,lsc igbt temperature error limit.,23,replaced pm3000 usable one & 550 amp fuse 10 ltr. coolant top work done restored wtg,1,bhatkheda
dje17,lsc igbt temperature error limit.,23,required pm3000 & 550 amp fuse waiting material wtg restoration,16,bhatkheda
dje17,manual stop,3,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje17,manual stop,3,fdr 5 lws maintenance plan,1,bhatkheda
dje17,manual stop,3,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
dje17,modification,5,new plc software version 2.4.0 updated work done,1,bhatkheda
dje17,modification,5,wtg stopped generator (duct) cover fitting work done,2,bhatkheda
dje17,modification,5,wtg stopped gps time synchronization work,1,bhatkheda
dje17,modification,5,wtg stopped ngcc software updated work done,1,bhatkheda
dje17,natural calamity,1,auto reseted (high wind),1,bhatkheda
dje17,non plausable pitch state difference,1,auto reset,1,bhatkheda
dje17,non plausible pitch state difference.,6,auto reset,5,bhatkheda
dje17,non plausible pitch state difference.,6,wtg reset restored,1,bhatkheda
dje17,offset tower-vibration sensor drivetrain direction error limit,3,auto reset,2,bhatkheda
dje17,offset tower-vibration sensor drivetrain direction error limit,3,wtg reset restored,1,bhatkheda
dje17,pitch started capacitor state hysteresis charge,1,wtg reset restored.,1,bhatkheda
dje17,pitch started wrong capacitor state.,4,reboot & restored wtg,2,bhatkheda
dje17,pitch started wrong capacitor state.,4,wtg reset restored,2,bhatkheda
dje17,positive 15v ls gate drive power supply under-voltage fault.,1,wtg reset restored,1,bhatkheda
dje17,power deviation sineax pm limit.,1,wtg reset & restored wtg,1,bhatkheda
dje17,preventive maintenance,32,attend,4,bhatkheda
dje17,preventive maintenance,32,wtg stopped half yearly preventive maintenance also activity generator alignment work done,4,bhatkheda
dje17,preventive maintenance,32,wtg stopped half yearly preventive maintenance work done,4,bhatkheda
dje17,preventive maintenance,32,wtg stopped half yearly uss maintenance work done,3,bhatkheda
dje17,preventive maintenance,32,wtg stopped uss vcb,1,bhatkheda
dje17,preventive maintenance,32,wtg stopped vcb,1,bhatkheda
dje17,preventive maintenance,32,wtg stopped visual maintenance work done,2,bhatkheda
dje17,preventive maintenance,32,wtg stopped wtg visual preventive maintenance also activity t4 joint inspection work done restored wtg,2,bhatkheda
dje17,preventive maintenance,32,wtg stopped wtg visual preventive maintenance work,2,bhatkheda
dje17,preventive maintenance,32,wtg stopped wtg yearly preventive maintenance gear box oil filtration work done restored wtg,1,bhatkheda
dje17,preventive maintenance,32,wtg stopped yearly preventive maintenance work done,4,bhatkheda
dje17,preventive maintenance,32,wtg stopped yearly uss maintenance work,2,bhatkheda
dje17,preventive maintenance,32,wtg stopped yearly uss maintenance work done,1,bhatkheda
dje17,preventive maintenance,32,wtg stopped yearly wtg maintenance work,1,bhatkheda
dje17,rotor brake closed.,1,auto reset,1,bhatkheda
dje17,safety chain test failed.,1,wtg reset & restored wtg,1,bhatkheda
dje17,send mail task failed.,1,checked & tighting related connections,1,bhatkheda
dje17,slc tiggered pitch safety run.,1,wtg reset restored,1,bhatkheda
dje17,slc: control core supervision module error state.,1,wtg reset restored.,1,bhatkheda
dje17,slc: pitch actuator supervision module error state.,4,wtg reset restored,3,bhatkheda
dje17,slc: pitch actuator supervision module error state.,4,wtg reset restored.,1,bhatkheda
dje17,slc: rotor brake supervision module error state.,1,reboot restored wtg,1,bhatkheda
dje17,slc: speed monitoring pitch stop.,1,reboot restored wtg,1,bhatkheda
dje17,slc: tower vibration supervision module error state.,3,wtg reset & restored wtg,1,bhatkheda
dje17,slc: tower vibration supervision module error state.,3,wtg reset restored,2,bhatkheda
dje17,slc: tower vibration switch tripped.,184,attend,5,bhatkheda
dje17,slc: tower vibration switch tripped.,184,cleaning yaw rim surface & checked connections acceleration sensor,10,bhatkheda
dje17,slc: tower vibration switch tripped.,184,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,3,bhatkheda
dje17,slc: tower vibration switch tripped.,184,reboot & restored wtg,2,bhatkheda
dje17,slc: tower vibration switch tripped.,184,reset & restored wtg,8,bhatkheda
dje17,slc: tower vibration switch tripped.,184,reset restore wtg,15,bhatkheda
dje17,slc: tower vibration switch tripped.,184,wtg reset & restored,1,bhatkheda
dje17,slc: tower vibration switch tripped.,184,wtg reset & restored wtg,6,bhatkheda
dje17,slc: tower vibration switch tripped.,184,wtg reset restored,106,bhatkheda
dje17,slc: tower vibration switch tripped.,184,wtg reset restored.,18,bhatkheda
dje17,slc: tower vibration switch tripped.,184,wtg stopped attending repeated error,3,bhatkheda
dje17,slc: tower vibration switch tripped.,184,wtg stopped yaw break pad retrofitting work also toup 01 ltr. hydraulic unit oil,2,bhatkheda
dje17,slc: tower vibration switch tripped.,184,wtg stopped yaw pad replacement work,5,bhatkheda
dje17,slc: yaw control device twist protection switch tripped.,1,wtg reset restored.,1,bhatkheda
dje17,special activity,7,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
dje17,special activity,7,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje17,special activity,7,wtg stopped parameter setting work,1,bhatkheda
dje17,special activity,7,wtg stopped rotor break gap adjustment work,2,bhatkheda
dje17,special activity,7,wtg stopped yaw break pad cleaning & fr paint applied work done,2,bhatkheda
dje17,special activity - blade lps resistance measurement & inspection,12,attend,2,bhatkheda
dje17,special activity - blade lps resistance measurement & inspection,12,wtg stopped blade cleaning work,5,bhatkheda
dje17,special activity - blade lps resistance measurement & inspection,12,wtg stopped blade lps resistance measurement work,2,bhatkheda
dje17,special activity - blade lps resistance measurement & inspection,12,wtg stopped blade lps resistance measurement work done,2,bhatkheda
dje17,special activity - blade lps resistance measurement & inspection,12,wtg stopped blade repairing work,1,bhatkheda
dje17,special activity - generator alignment,1,wtg stopped generator alignment work done,1,bhatkheda
dje17,special activity - repeated error rectification,16,attend,1,bhatkheda
dje17,special activity - repeated error rectification,16,attended restored,2,bhatkheda
dje17,special activity - repeated error rectification,16,cleaning yaw rim surface & replaced acceleration sensor,4,bhatkheda
dje17,special activity - repeated error rectification,16,wtg reset & restored wtg,3,bhatkheda
dje17,special activity - repeated error rectification,16,wtg stopped attending error,2,bhatkheda
dje17,special activity - repeated error rectification,16,wtg stopped attending repeated error,1,bhatkheda
dje17,special activity - repeated error rectification,16,"wtg stopped attending repeated error ""slc: tower vibration switch tripped.""",2,bhatkheda
dje17,special activity - repeated error rectification,16,wtg stopped attending warning,1,bhatkheda
dje17,special activity - software updation modification,16,attended restored,1,bhatkheda
dje17,special activity - software updation modification,16,new plc software version 2.4.1 updated work done,1,bhatkheda
dje17,special activity - software updation modification,16,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje17,special activity - software updation modification,16,sineax software updated work done,1,bhatkheda
dje17,special activity - software updation modification,16,wtg stopped anemometer earthing ft sensor wiring tb modification work,4,bhatkheda
dje17,special activity - software updation modification,16,wtg stopped cmm kit installation (emi filter) & modification drain top 50 ltr. ccu coolant also activity wtg &uss visual preventive maintenance gearbox radiator cleaning work done restored wtg,1,bhatkheda
dje17,special activity - software updation modification,16,wtg stopped parameter setting work,1,bhatkheda
dje17,special activity - software updation modification,16,wtg stopped plc software updation power booster,1,bhatkheda
dje17,special activity - software updation modification,16,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
dje17,special activity - software updation modification,16,wtg stopped power booster up-gradation work,3,bhatkheda
dje17,special activity - software updation modification,16,wtg stopped software parameter checking work done,1,bhatkheda
dje17,special activity - uss yard inspection,8,attend,1,bhatkheda
dje17,special activity - uss yard inspection,8,internal shutdown taken uup13 isolator jumper work,1,bhatkheda
dje17,special activity - uss yard inspection,8,internal shutdown taken uup13 isolator jumper work completed & feeder charged restored wtg,1,bhatkheda
dje17,special activity - uss yard inspection,8,wtg stop uss acb panel fan checking work,1,bhatkheda
dje17,special activity - uss yard inspection,8,wtg stopped uss acb cabinet cooling fan fixing work,2,bhatkheda
dje17,special activity - uss yard inspection,8,wtg stopped uss acb checking work,1,bhatkheda
dje17,special activity - uss yard inspection,8,wtg stopped uss yard inspection work,1,bhatkheda
dje17,special activity - wtg critical points checking,12,attend,2,bhatkheda
dje17,special activity - wtg critical points checking,12,attended & restored,1,bhatkheda
dje17,special activity - wtg critical points checking,12,wtg stopped checking anemometer & checked blade calibration,2,bhatkheda
dje17,special activity - wtg critical points checking,12,wtg stopped nosecone inspection work,1,bhatkheda
dje17,special activity - wtg critical points checking,12,wtg stopped rotor encoder coupler replacement work,1,bhatkheda
dje17,special activity - wtg critical points checking,12,wtg stopped winch door fixing work,1,bhatkheda
dje17,special activity - wtg critical points checking,12,wtg stopped winch testing work,1,bhatkheda
dje17,special activity - wtg critical points checking,12,wtg stopped wtg & uss visual maintenance work done also power booster gradation work,1,bhatkheda
dje17,special activity - wtg critical points checking,12,wtg stopped yaw lubber checking work grease fillup yaw teeth & bearing lubrication unit also cleaning yaw rim surface,2,bhatkheda
dje17,special activity - wtg parameters checking,5,wtg stopped anemometer parameter setting done,1,bhatkheda
dje17,special activity - wtg parameters checking,5,wtg stopped parameter checking work,2,bhatkheda
dje17,special activity - wtg parameters checking,5,wtg stopped parameters checking work,1,bhatkheda
dje17,special activity - wtg parameters checking,5,wtg stopped software parameter checking work done,1,bhatkheda
dje17,speed measurement deviation delayed generator rotor speed.,1,wtg reset restored,1,bhatkheda
dje17,speed measurement deviation generator rotor speed.,7,auto reset,1,bhatkheda
dje17,speed measurement deviation generator rotor speed.,7,wtg reset restored,3,bhatkheda
dje17,speed measurement deviation generator rotor speed.,7,wtg reset restored.,3,bhatkheda
dje17,speed measurement generator over-speed fast stop.,3,wtg reset restored,3,bhatkheda
dje17,speed measurement generator speed negative maximum.,2,wtg reset restored,1,bhatkheda
dje17,speed measurement generator speed negative maximum.,2,wtg reset restored.,1,bhatkheda
dje17,stator breaker failed closing demanded close.,13,attend,4,bhatkheda
dje17,stator breaker failed closing demanded close.,13,attended restored,1,bhatkheda
dje17,stator breaker failed closing demanded close.,13,checked generator earthing brush & generator encoder mounting,1,bhatkheda
dje17,stator breaker failed closing demanded close.,13,reboot & restored wtg,2,bhatkheda
dje17,stator breaker failed closing demanded close.,13,replaced stator breaker new one,1,bhatkheda
dje17,stator breaker failed closing demanded close.,13,wtg reset & restored,2,bhatkheda
dje17,stator breaker failed closing demanded close.,13,wtg reset restored,2,bhatkheda
dje17,stator breaker failed open demanded open.,1,reboot & restored,1,bhatkheda
dje17,stator breaker opened undervoltage release buffer ready.,20,auto reset,10,bhatkheda
dje17,stator breaker opened undervoltage release buffer ready.,20,reboot & restored wtg,2,bhatkheda
dje17,stator breaker opened undervoltage release buffer ready.,20,reboot & restored wtg (delay due scada park working),1,bhatkheda
dje17,stator breaker opened undervoltage release buffer ready.,20,reboot restored wtg,1,bhatkheda
dje17,stator breaker opened undervoltage release buffer ready.,20,reset & restored wtg,1,bhatkheda
dje17,stator breaker opened undervoltage release buffer ready.,20,wtg reset restored,2,bhatkheda
dje17,stator breaker opened undervoltage release buffer ready.,20,wtg reset restored.,3,bhatkheda
dje17,temperature cable loop- connection point t4 error level,4,wtg reset & restored wtg,1,bhatkheda
dje17,temperature cable loop- connection point t4 error level,4,wtg reset restored,3,bhatkheda
dje17,torquing tensioning,6,attend,1,bhatkheda
dje17,torquing tensioning,6,attend restore wtg,1,bhatkheda
dje17,torquing tensioning,6,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
dje17,torquing tensioning,6,wtg stopped tower torquing & blade tensioning also cleaning yaw rim surface work done,1,bhatkheda
dje17,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
dje17,tower inspection,1,wtg stopped inspection work,1,bhatkheda
dje17,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,6,auto reset,1,bhatkheda
dje17,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,6,wtg reset restored,5,bhatkheda
dje17,tower-vibration sensors drivetrain direction defective,15,auto reset,3,bhatkheda
dje17,tower-vibration sensors drivetrain direction defective,15,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,1,bhatkheda
dje17,tower-vibration sensors drivetrain direction defective,15,replaced acceleration sensor usable one also cleaning yaw rim surface restored wtg,6,bhatkheda
dje17,tower-vibration sensors drivetrain direction defective,15,wtg reset restored,4,bhatkheda
dje17,tower-vibration sensors drivetrain direction defective,15,wtg restoration work progress,1,bhatkheda
dje17,voltage difference,4,auto reset grid voltage ok.,1,bhatkheda
dje17,voltage difference,4,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
dje17,voltage difference,4,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje17,voltage difference,4,wtg auto reset grid normalization,1,bhatkheda
dje17,wind direction difference error.,1,auto reset,1,bhatkheda
dje17,wind direction difference warning.,6,checked connections anemometer & alignment done,6,bhatkheda
dje17,wind speed difference error.,1,wtg reset restored.,1,bhatkheda
dje17,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje17,wtg stopped ofc cable stringing work,1,work completion,1,bhatkheda
dje17,yaw converter state error external fault.,29,attend,3,bhatkheda
dje17,yaw converter state error external fault.,29,attended restored,4,bhatkheda
dje17,yaw converter state error external fault.,29,auto reset,5,bhatkheda
dje17,yaw converter state error external fault.,29,checked 4 yaw motor brake coil,1,bhatkheda
dje17,yaw converter state error external fault.,29,checked yaw motor break gap setting tightening break feedback connection restored wtg,1,bhatkheda
dje17,yaw converter state error external fault.,29,reboot & restored wtg,3,bhatkheda
dje17,yaw converter state error external fault.,29,reboot restored wtg,1,bhatkheda
dje17,yaw converter state error external fault.,29,replaced 14q8 relay nacelle cabinet,1,bhatkheda
dje17,yaw converter state error external fault.,29,wtg reset restored,7,bhatkheda
dje17,yaw converter state error external fault.,29,yaw motor brake gap setting done,3,bhatkheda
dje18,acb & vcb maintenance,1,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje18,alarm stator breaker control sequence state machine detected error.,8,reboot & restored wtg,4,bhatkheda
dje18,alarm stator breaker control sequence state machine detected error.,8,wtg reset restored,4,bhatkheda
dje18,anemometer 1 communication warning.,2,attended restored,1,bhatkheda
dje18,anemometer 1 communication warning.,2,wtg stopped attending warning,1,bhatkheda
dje18,anemometer 1 measurement error.,5,auto reset,2,bhatkheda
dje18,anemometer 1 measurement error.,5,reset restored wtg,1,bhatkheda
dje18,anemometer 1 measurement error.,5,wtg reset restored,2,bhatkheda
dje18,anemometer 2 measurement error.,6,auto reset,3,bhatkheda
dje18,anemometer 2 measurement error.,6,reboot & restored wtg,2,bhatkheda
dje18,anemometer 2 measurement error.,6,wtg reset restored,1,bhatkheda
dje18,blade 2: communication failure (slave master operational state guarding error).,2,reset & restored,2,bhatkheda
dje18,blade 2: ips active feathering position.,1,auto reset,1,bhatkheda
dje18,blade 3: blade grid loss (udc near battery voltage).,3,attended restored,1,bhatkheda
dje18,blade 3: blade grid loss (udc near battery voltage).,3,checked found ovp panel fall repair,1,bhatkheda
dje18,blade 3: blade grid loss (udc near battery voltage).,3,wtg restoration work progress,1,bhatkheda
dje18,blade 3: safety run active.,1,reset restore wtg,1,bhatkheda
dje18,blade bearing lubrication maintenance state.,3,reboot & restored wtg,2,bhatkheda
dje18,blade bearing lubrication maintenance state.,3,reboot restored wtg,1,bhatkheda
dje18,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje18,blade teeth lubrication maintenance state.,19,reboot & reset,1,bhatkheda
dje18,blade teeth lubrication maintenance state.,19,reboot & restored wtg,8,bhatkheda
dje18,blade teeth lubrication maintenance state.,19,reboot restore wtg,1,bhatkheda
dje18,blade teeth lubrication maintenance state.,19,reboot restored wtg,7,bhatkheda
dje18,blade teeth lubrication maintenance state.,19,reboot rsetored wtg,1,bhatkheda
dje18,blade teeth lubrication maintenance state.,19,wtg reboot restored,1,bhatkheda
dje18,cc100 fuse line voltage open/broken.,2,attended,1,bhatkheda
dje18,cc100 fuse line voltage open/broken.,2,checking found 550a fuse(03 nos),1,bhatkheda
dje18,converter system fault active.,53,auto reset,41,bhatkheda
dje18,converter system fault active.,53,reboot & restored wtg,5,bhatkheda
dje18,converter system fault active.,53,wtg reset restored.,7,bhatkheda
dje18,current,2,feeder charged,2,bhatkheda
dje18,customer stoppage,2,wtg rested grid normalization,1,bhatkheda
dje18,customer stoppage,2,wtg stopped customer checking yawing operation work,1,bhatkheda
dje18,dbr energy consumed.,5,reboot & restored wtg,1,bhatkheda
dje18,dbr energy consumed.,5,reboot restored wtg,1,bhatkheda
dje18,dbr energy consumed.,5,wtg reset & restored wtg,1,bhatkheda
dje18,dbr energy consumed.,5,wtg reset restored,2,bhatkheda
dje18,dbr test failed error.,2,checked & found 9f1 8amp 1000vdc fuse faulty replaced,1,bhatkheda
dje18,dbr test failed error.,2,reboot restored wtg,1,bhatkheda
dje18,detected grid state converter faulted ok.,22,auto reset,2,bhatkheda
dje18,detected grid state converter faulted ok.,22,feeder jerk,1,bhatkheda
dje18,detected grid state converter faulted ok.,22,wtg auto reset grid normalization,3,bhatkheda
dje18,detected grid state converter faulted ok.,22,wtg auto reseted grid normalization,2,bhatkheda
dje18,detected grid state converter faulted ok.,22,wtg auto rested grid normalization,3,bhatkheda
dje18,detected grid state converter faulted ok.,22,wtg auto rested grid normalization (due heavy jerk feeder),1,bhatkheda
dje18,detected grid state converter faulted ok.,22,wtg reset restored. (jerk feeder),5,bhatkheda
dje18,detected grid state converter faulted ok.,22,wtg rested grid normalization,5,bhatkheda
dje18,drive train swinging.,1,auto reset,1,bhatkheda
dje18,earth fault,1,fdr 5 charged,1,bhatkheda
dje18,efficiency upgrade,4,wtg stopped plc software updation power booster,2,bhatkheda
dje18,efficiency upgrade,4,wtg stopped power booster up-gradation work done,2,bhatkheda
dje18,emergency button tb100 pressed,1,wtg reset restored,1,bhatkheda
dje18,encoder rate alarms exceeded treshold.,13,attended restored,1,bhatkheda
dje18,encoder rate alarms exceeded treshold.,13,auto reset,8,bhatkheda
dje18,encoder rate alarms exceeded treshold.,13,clean earthing brush track & replaced 1nos earthing brush new one start wtg.,1,bhatkheda
dje18,encoder rate alarms exceeded treshold.,13,replaced 02 nos. generator earthing brush,1,bhatkheda
dje18,encoder rate alarms exceeded treshold.,13,wtg restoration work progress,2,bhatkheda
dje18,error,1,error,1,bhatkheda
dje18,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje18,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje18,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje18,fault synchronization line side filters.,1,auto reset,1,bhatkheda
dje18,fdr 5 trip current,1,feeder charged,1,bhatkheda
dje18,fdr 5 trip due earth fault,1,feeder charged frist trail,1,bhatkheda
dje18,feeder 5 tripped e/f,1,restored feeder,1,bhatkheda
dje18,feeder shutdown,1,feeder shutdown taken uup13 isolator jumper work,1,bhatkheda
dje18,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
dje18,feeder tripped e/f,17,feeder charged,16,bhatkheda
dje18,feeder tripped e/f,17,feeder restored,1,bhatkheda
dje18,feeder tripped o/c,2,feeder charged,2,bhatkheda
dje18,fuse yaw converter open.,3,checked & found feedback connection auxiliary 14f1 mcb tighting properly,1,bhatkheda
dje18,fuse yaw converter open.,3,reboot & restored wtg,1,bhatkheda
dje18,fuse yaw converter open.,3,wtg reset restored.,1,bhatkheda
dje18,generator alignment work,1,wtg stopped generator alignment,1,bhatkheda
dje18,generator bearing temperature de error limit.,14,bearing temperature cool,3,bhatkheda
dje18,generator bearing temperature de error limit.,14,manually generator lubber plc & bearing temperature cool,1,bhatkheda
dje18,generator bearing temperature de error limit.,14,manually generator lubber plc & bearing temperature cool restored wtg,4,bhatkheda
dje18,generator bearing temperature de error limit.,14,wtg reset restored,4,bhatkheda
dje18,generator bearing temperature de error limit.,14,wtg restoration work progress,2,bhatkheda
dje18,generator bearing temperature de warning limit.,5,manually generator de & nde side bearing greasing also activity anemometer earthing ft sensor wiring tb modification work done,5,bhatkheda
dje18,generator bearing temperature nde error limit.,29,manually generator lubber plc & bearing temperature cool restored wtg,22,bhatkheda
dje18,generator bearing temperature nde error limit.,29,wtg reset restored,5,bhatkheda
dje18,generator bearing temperature nde error limit.,29,wtg stopped generator nde greasing done restored wtg,2,bhatkheda
dje18,generator grounding brush worn warning.,2,wtg stopped attending warning,2,bhatkheda
dje18,generator inspection,18,attend,1,bhatkheda
dje18,generator inspection,18,attended restored,3,bhatkheda
dje18,generator inspection,18,generator bearing replacement work completed,1,bhatkheda
dje18,generator inspection,18,wtg stopped de & nde generator bearing replacement work progress completed restored wtg,1,bhatkheda
dje18,generator inspection,18,wtg stopped generator bearing inspection work manually de & nde bearing greasing work done restored wtg,1,bhatkheda
dje18,generator inspection,18,wtg stopped generator bearing replacement work progress..,1,bhatkheda
dje18,generator inspection,18,wtg stopped generator de & nde bearing replacement work progress,1,bhatkheda
dje18,generator inspection,18,wtg stopped generator inspection work,1,bhatkheda
dje18,generator inspection,18,wtg stopped manually generator de & nde bearing greasing work done restored wtg,1,bhatkheda
dje18,generator inspection,18,wtg stopped nde generator bearing replaced,3,bhatkheda
dje18,generator inspection,18,wtg stopped nde generator bearing replacement work progress..,1,bhatkheda
dje18,generator inspection,18,wtg stopped winch door modification work done also checked generator bearing,3,bhatkheda
dje18,generator side synchronization timeout.,1,wtg reset restored,1,bhatkheda
dje18,grid loss,2,auto reset grid voltage ok.,1,bhatkheda
dje18,grid loss,2,wtg auto reset grid normalization,1,bhatkheda
dje18,grid voltage ok.,30,auto reset,1,bhatkheda
dje18,grid voltage ok.,30,auto reset grid voltage ok.,2,bhatkheda
dje18,grid voltage ok.,30,checked dry transformer mcpb & connection tighting done,2,bhatkheda
dje18,grid voltage ok.,30,feeder restored,1,bhatkheda
dje18,grid voltage ok.,30,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje18,grid voltage ok.,30,grid wtg rebooted grid normalization (checked related parameter),1,bhatkheda
dje18,grid voltage ok.,30,replaced contactor dry transformer,2,bhatkheda
dje18,grid voltage ok.,30,replaced mpcb dry transformer,1,bhatkheda
dje18,grid voltage ok.,30,wtg auto rested grid normalization,15,bhatkheda
dje18,grid voltage ok.,30,wtg auto rested grid normalization (due jerk feeder),1,bhatkheda
dje18,grid voltage ok.,30,wtg reboot restored,1,bhatkheda
dje18,grid voltage ok.,30,wtg rested grid normalization,1,bhatkheda
dje18,grid voltage ok.,30,wtg rested grid normalization (due jerk feeder),1,bhatkheda
dje18,health check error.,5,auto reset,1,bhatkheda
dje18,health check error.,5,reboot & restored wtg,2,bhatkheda
dje18,health check error.,5,wtg reset restored,2,bhatkheda
dje18,healthcheck failed 3 times.,2,reboot & restored wtg,1,bhatkheda
dje18,healthcheck failed 3 times.,2,wtg reset restored,1,bhatkheda
dje18,hub healthcheck alarm.,17,auto reset,3,bhatkheda
dje18,hub healthcheck alarm.,17,reboot & restored wtg,1,bhatkheda
dje18,hub healthcheck alarm.,17,reset & restored,6,bhatkheda
dje18,hub healthcheck alarm.,17,reset restore wtg,1,bhatkheda
dje18,hub healthcheck alarm.,17,wtg reset & restored wtg,1,bhatkheda
dje18,hub healthcheck alarm.,17,wtg reset restored,5,bhatkheda
dje18,hub healthcheck timeout.,1,wtg reset restored,1,bhatkheda
dje18,hydraulic unit oil temperature high.,32,attend,3,bhatkheda
dje18,hydraulic unit oil temperature high.,32,auto reset,10,bhatkheda
dje18,hydraulic unit oil temperature high.,32,checked found hydraulic oil leakage arrested & oil topup,3,bhatkheda
dje18,hydraulic unit oil temperature high.,32,found oil leakage break calliper arrested & oil top 2.0 ltr.,2,bhatkheda
dje18,hydraulic unit oil temperature high.,32,found oil leakage yaw break caliper arrested & 01 ltr.,1,bhatkheda
dje18,hydraulic unit oil temperature high.,32,found oil leakage yaw break caliper arrested & oil top hydraulic unit,2,bhatkheda
dje18,hydraulic unit oil temperature high.,32,oil leakage arrested & hydraulic oil top-up done,2,bhatkheda
dje18,hydraulic unit oil temperature high.,32,reboot & restored wtg,1,bhatkheda
dje18,hydraulic unit oil temperature high.,32,reset & restored,1,bhatkheda
dje18,hydraulic unit oil temperature high.,32,restored wtg,1,bhatkheda
dje18,hydraulic unit oil temperature high.,32,wtg reset restored,4,bhatkheda
dje18,hydraulic unit oil temperature high.,32,wtg reset restored.,1,bhatkheda
dje18,hydraulic unit oil temperature high.,32,yaw caliper hose pipe replace hydraulic oil leakage arrested work also oil top-up 03 ltr.,1,bhatkheda
dje18,initial safety system reset performed.,1,wtg reset restored,1,bhatkheda
dje18,internal shutdown,23,220/33kv substation yearly maintenance work,1,bhatkheda
dje18,internal shutdown,23,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje18,internal shutdown,23,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje18,internal shutdown,23,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje18,internal shutdown,23,feeder shutdown taken customer ofc cable laying work,1,bhatkheda
dje18,internal shutdown,23,feeder shutdown taken customer relay testing work,1,bhatkheda
dje18,internal shutdown,23,feeder shutdown taken customer tree cutting work,1,bhatkheda
dje18,internal shutdown,23,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje18,internal shutdown,23,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje18,internal shutdown,23,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje18,internal shutdown,23,feeder-5 internal shutdown taken safety purpose,1,bhatkheda
dje18,internal shutdown,23,internal feeder shutdown taken jumper work near dje05,1,bhatkheda
dje18,internal shutdown,23,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje18,internal shutdown,23,internal shutdown taken customer jumper work,3,bhatkheda
dje18,internal shutdown,23,internal shutdown taken customer line maintenance work,1,bhatkheda
dje18,internal shutdown,23,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje18,internal shutdown,23,internal shutdown taken customer lws activity,1,bhatkheda
dje18,internal shutdown,23,shutdown taken customer bird guard fixing work,1,bhatkheda
dje18,internal shutdown,23,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje18,line side breaker feedback active commanded close.,6,auto reset,2,bhatkheda
dje18,line side breaker feedback active commanded close.,6,reset restored wtg,1,bhatkheda
dje18,line side breaker feedback active commanded close.,6,wtg reset restored,1,bhatkheda
dje18,line side breaker feedback active commanded close.,6,wtg reset restored.,1,bhatkheda
dje18,line side breaker feedback active commanded close.,6,wtg reseted & restored wtg,1,bhatkheda
dje18,line side hardware detected over-current fault phase a.,2,checked respective circuit,2,bhatkheda
dje18,line side hardware detected over-current fault phase b.,1,wtg reset restored.,1,bhatkheda
dje18,lvrt sag long.,1,wtg reset restored,1,bhatkheda
dje18,manual stop,9,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje18,manual stop,9,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje18,manual stop,9,fdr 2 lws maintenance work,1,bhatkheda
dje18,manual stop,9,fdr 5 lws maintenance plan,1,bhatkheda
dje18,manual stop,9,wtg stopped parameters checking work,1,bhatkheda
dje18,manual stop,9,wtg stopped sineax software uploading work,1,bhatkheda
dje18,manual stop,9,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
dje18,manual stop,9,wtg stopped visual maintenance work done,2,bhatkheda
dje18,modification,4,new plc software version 2.4.0 updated work done,1,bhatkheda
dje18,modification,4,plc software updated work done,1,bhatkheda
dje18,modification,4,wtg stopped gps time synchronization work,1,bhatkheda
dje18,modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
dje18,nacelle cabinet +3nca200 ups module alarm.,1,auto reset,1,bhatkheda
dje18,nacelle cabinet 24vdc main power supply device status feedback ok.,3,attend,2,bhatkheda
dje18,nacelle cabinet 24vdc main power supply device status feedback ok.,3,replaced 24v quint power supply nc panel,1,bhatkheda
dje18,nacelle rotation overspeed.,2,reset restored wtg,1,bhatkheda
dje18,nacelle rotation overspeed.,2,wtg reset restored,1,bhatkheda
dje18,natural calamity,1,auto reseted (high wind),1,bhatkheda
dje18,non plausible pitch state difference.,4,auto reset,3,bhatkheda
dje18,non plausible pitch state difference.,4,reboot restored wtg,1,bhatkheda
dje18,offset tower-vibration sensor drivetrain direction error limit,1,replaced acceleration sensor new one,1,bhatkheda
dje18,pitch started capacitor state hysteresis charge,12,auto reset,6,bhatkheda
dje18,pitch started capacitor state hysteresis charge,12,wtg auto rested grid normalization,2,bhatkheda
dje18,pitch started capacitor state hysteresis charge,12,wtg reset restored,1,bhatkheda
dje18,pitch started capacitor state hysteresis charge,12,wtg reset restored.,3,bhatkheda
dje18,pitch started wrong capacitor state.,9,reboot & restored wtg,2,bhatkheda
dje18,pitch started wrong capacitor state.,9,reset restored,1,bhatkheda
dje18,pitch started wrong capacitor state.,9,wtg reset restored,6,bhatkheda
dje18,preventive maintenance,30,attend,2,bhatkheda
dje18,preventive maintenance,30,attended,2,bhatkheda
dje18,preventive maintenance,30,wtg stopped half yearly preventive maintenance also activity generator alignment work done,6,bhatkheda
dje18,preventive maintenance,30,wtg stopped half yearly preventive maintenance work done,3,bhatkheda
dje18,preventive maintenance,30,wtg stopped half yearly uss maintenance work,1,bhatkheda
dje18,preventive maintenance,30,wtg stopped half yearly uss maintenance work done,2,bhatkheda
dje18,preventive maintenance,30,wtg stopped uss power cable recrimping work uss preventive maintenance work,1,bhatkheda
dje18,preventive maintenance,30,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje18,preventive maintenance,30,wtg stopped uss visual preventive maintenance work donealso replaced usable accelaration restored wtg,2,bhatkheda
dje18,preventive maintenance,30,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
dje18,preventive maintenance,30,wtg stopped vcb,1,bhatkheda
dje18,preventive maintenance,30,wtg stopped wtg & uss visual maintenance work done,1,bhatkheda
dje18,preventive maintenance,30,wtg stopped yearly preventive maintenance work done,3,bhatkheda
dje18,preventive maintenance,30,wtg stopped yearly uss maintenance work,3,bhatkheda
dje18,preventive maintenance,30,wtg stopped yearly wtg maintenance work,1,bhatkheda
dje18,reset & restored svi slc communication error,1,reset & restored,1,bhatkheda
dje18,slc: pitch actuator supervision module error state.,14,reboot & restored wtg,1,bhatkheda
dje18,slc: pitch actuator supervision module error state.,14,reboot restored wtg,1,bhatkheda
dje18,slc: pitch actuator supervision module error state.,14,reset,3,bhatkheda
dje18,slc: pitch actuator supervision module error state.,14,reset & restart,1,bhatkheda
dje18,slc: pitch actuator supervision module error state.,14,reset & restored wtg,1,bhatkheda
dje18,slc: pitch actuator supervision module error state.,14,wtg reset & restored,1,bhatkheda
dje18,slc: pitch actuator supervision module error state.,14,wtg reset restored,5,bhatkheda
dje18,slc: pitch actuator supervision module error state.,14,wtg reset restored.,1,bhatkheda
dje18,slc: pitch actuator supervision module error state. slc: pitch actuator supervision module error state.,1,reset,1,bhatkheda
dje18,slc: tower vibration supervision module error state.,5,attend,1,bhatkheda
dje18,slc: tower vibration supervision module error state.,5,cleaning yaw rim surface & checked connections acceleration sensor,1,bhatkheda
dje18,slc: tower vibration supervision module error state.,5,wtg reset restored,3,bhatkheda
dje18,slc: tower vibration switch tripped.,433,attend,5,bhatkheda
dje18,slc: tower vibration switch tripped.,433,auto reset,1,bhatkheda
dje18,slc: tower vibration switch tripped.,433,cleaning yaw rim surface,1,bhatkheda
dje18,slc: tower vibration switch tripped.,433,cleaning yaw rim surface & checked acceleration sensor,1,bhatkheda
dje18,slc: tower vibration switch tripped.,433,cleaning yaw rim surface & checked connections acceleration sensor,9,bhatkheda
dje18,slc: tower vibration switch tripped.,433,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
dje18,slc: tower vibration switch tripped.,433,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,1,bhatkheda
dje18,slc: tower vibration switch tripped.,433,cleaning yaw rim surface & checked hardware hub rotor,4,bhatkheda
dje18,slc: tower vibration switch tripped.,433,reboot & restored wtg,5,bhatkheda
dje18,slc: tower vibration switch tripped.,433,reboot restored wtg,2,bhatkheda
dje18,slc: tower vibration switch tripped.,433,repalced accelearation sensor usable clean yaw rime,6,bhatkheda
dje18,slc: tower vibration switch tripped.,433,replaced acceleration sensor new one restored wtg,1,bhatkheda
dje18,slc: tower vibration switch tripped.,433,reset & restart,11,bhatkheda
dje18,slc: tower vibration switch tripped.,433,reset & restore wtg,1,bhatkheda
dje18,slc: tower vibration switch tripped.,433,reset & restored wtg,3,bhatkheda
dje18,slc: tower vibration switch tripped.,433,reset restart wtg,2,bhatkheda
dje18,slc: tower vibration switch tripped.,433,reset restore wtg,4,bhatkheda
dje18,slc: tower vibration switch tripped.,433,reset restored,1,bhatkheda
dje18,slc: tower vibration switch tripped.,433,reset restored wtg,4,bhatkheda
dje18,slc: tower vibration switch tripped.,433,wtg reset & restored,1,bhatkheda
dje18,slc: tower vibration switch tripped.,433,wtg reset & restored wtg,31,bhatkheda
dje18,slc: tower vibration switch tripped.,433,wtg reset restored,300,bhatkheda
dje18,slc: tower vibration switch tripped.,433,wtg reset restored.,30,bhatkheda
dje18,slc: tower vibration switch tripped.,433,wtg stopped attending repeated error,8,bhatkheda
dje18,special activity,8,wtg stopped blade lps resistance measurement work completed also fixed nacelle complete la cable,2,bhatkheda
dje18,special activity,8,wtg stopped fr paint work,1,bhatkheda
dje18,special activity,8,wtg stopped generator de & nde side bearing manually greasing done,2,bhatkheda
dje18,special activity,8,wtg stopped parameter setting work,1,bhatkheda
dje18,special activity,8,wtg stopped yaw drive torquing work done,2,bhatkheda
dje18,special activity - amsc stoppage,3,attended,2,bhatkheda
