Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje18,special activity - amsc stoppage,3,wtg stopped amsc team cmm kit installation modification work,1,bhatkheda
dje18,special activity - blade lps resistance measurement & inspection,7,attend,1,bhatkheda
dje18,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade cleaning also activity winch testing & climb assist checking work done,3,bhatkheda
dje18,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje18,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade lps resistance measurement work done,2,bhatkheda
dje18,special activity - generator alignment,3,wtg stopped generator alignment work done,1,bhatkheda
dje18,special activity - generator alignment,3,wtg stopped generator alignment work done also replaced torque limiter,2,bhatkheda
dje18,special activity - power cable inspection,3,checked generator slip ring,2,bhatkheda
dje18,special activity - power cable inspection,3,wtg stopped power cable dressing 01 nos. socks replacement work done restored wtg,1,bhatkheda
dje18,special activity - repeated error rectification,15,attend,2,bhatkheda
dje18,special activity - repeated error rectification,15,wtg stopped attending error,2,bhatkheda
dje18,special activity - repeated error rectification,15,wtg stopped attending repeated error,6,bhatkheda
dje18,special activity - repeated error rectification,15,wtg stopped attending warning,4,bhatkheda
dje18,special activity - repeated error rectification,15,"wtg stopped error ""slc: tower vibration switch tripped.""",1,bhatkheda
dje18,special activity - software updation modification,8,attend,1,bhatkheda
dje18,special activity - software updation modification,8,new plc software version 2.4.1 & sineax software updated work done,1,bhatkheda
dje18,special activity - software updation modification,8,new plc software version 2.4.1 updated work done,1,bhatkheda
dje18,special activity - software updation modification,8,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje18,special activity - software updation modification,8,wtg stopped parameter setting work,1,bhatkheda
dje18,special activity - software updation modification,8,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
dje18,special activity - software updation modification,8,wtg stopped power booster up-gradation work,1,bhatkheda
dje18,special activity - software updation modification,8,wtg stopped software parameter checking work done,1,bhatkheda
dje18,special activity - uss yard inspection,5,internal shutdown taken uup13 isolator jumper work,1,bhatkheda
dje18,special activity - uss yard inspection,5,internal shutdown taken uup13 isolator jumper work completed & feeder charged restored wtg,1,bhatkheda
dje18,special activity - uss yard inspection,5,wtg stopped checking setting phase monitoring relay,2,bhatkheda
dje18,special activity - uss yard inspection,5,wtg stopped transformer oil leakage arrested & top 25 ltr.,1,bhatkheda
dje18,special activity - wtg critical points checking,18,attend,5,bhatkheda
dje18,special activity - wtg critical points checking,18,wtg stopped cmm kit modification checking work done,1,bhatkheda
dje18,special activity - wtg critical points checking,18,wtg stopped coolant drain top 45 ltr. work done convertor cooling unit restored wtg,1,bhatkheda
dje18,special activity - wtg critical points checking,18,wtg stopped inspection work,2,bhatkheda
dje18,special activity - wtg critical points checking,18,wtg stopped nosecone inspection work,1,bhatkheda
dje18,special activity - wtg critical points checking,18,wtg stopped stator breaker inspection work,1,bhatkheda
dje18,special activity - wtg critical points checking,18,wtg stopped uss acb temperature reading taken work,1,bhatkheda
dje18,special activity - wtg critical points checking,18,wtg stopped uss vcb,1,bhatkheda
dje18,special activity - wtg critical points checking,18,wtg stopped winch door fixing work,1,bhatkheda
dje18,special activity - wtg critical points checking,18,wtg stopped winch testing & climb assist checking & inspection work done,1,bhatkheda
dje18,special activity - wtg critical points checking,18,wtg stopped winch testing work,1,bhatkheda
dje18,special activity - wtg critical points checking,18,wtg stopped yaw break pad replacement work done,1,bhatkheda
dje18,special activity - wtg critical points checking,18,wtg stopped yawing checking work,1,bhatkheda
dje18,special activity - wtg parameters checking,4,wtg stopped nacelle orientation checking work,1,bhatkheda
dje18,special activity - wtg parameters checking,4,wtg stopped parameter checking work,2,bhatkheda
dje18,special activity - wtg parameters checking,4,wtg stopped software parameter checking work done,1,bhatkheda
dje18,speed measurement deviation generator rotor speed.,34,attended,1,bhatkheda
dje18,speed measurement deviation generator rotor speed.,34,auto reset,13,bhatkheda
dje18,speed measurement deviation generator rotor speed.,34,checked & found generator encoder connections loosed tighting properly,1,bhatkheda
dje18,speed measurement deviation generator rotor speed.,34,reboot & restored wtg,1,bhatkheda
dje18,speed measurement deviation generator rotor speed.,34,reset & restart,1,bhatkheda
dje18,speed measurement deviation generator rotor speed.,34,wtg reset & restored wtg,7,bhatkheda
dje18,speed measurement deviation generator rotor speed.,34,wtg reset restored,10,bhatkheda
dje18,speed measurement generator speed negative maximum.,4,auto reset,1,bhatkheda
dje18,speed measurement generator speed negative maximum.,4,wtg auto reset wind speed normalize,1,bhatkheda
dje18,speed measurement generator speed negative maximum.,4,wtg reset restored.,2,bhatkheda
dje18,stator breaker failed open demanded open.,3,reset & restored,3,bhatkheda
dje18,stator breaker opened undervoltage release buffer ready.,21,auto reset,14,bhatkheda
dje18,stator breaker opened undervoltage release buffer ready.,21,wtg reset & restored wtg,2,bhatkheda
dje18,stator breaker opened undervoltage release buffer ready.,21,wtg reset restored,4,bhatkheda
dje18,stator breaker opened undervoltage release buffer ready.,21,wtg reset restored.,1,bhatkheda
dje18,svi slc communication error,31,reboot & restored wtg,2,bhatkheda
dje18,svi slc communication error,31,wtg reset restored,29,bhatkheda
dje18,tbc ups module alarm.,2,checked & tighting related connections properly restored wtg,1,bhatkheda
dje18,tbc ups module alarm.,2,checked feedback connection ups module & tighting done restored wtg,1,bhatkheda
dje18,tbc ups module battery mode.,5,auto reset,5,bhatkheda
dje18,torquing tensioning,7,wtg stopped blade tensioning & tower torquing work done,3,bhatkheda
dje18,torquing tensioning,7,wtg stopped tower torquing & blade tensioning work,4,bhatkheda
dje18,tower inspection,2,wtg stopped inspection work,2,bhatkheda
dje18,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,8,attend,1,bhatkheda
dje18,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,8,auto reset,1,bhatkheda
dje18,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,8,replaced acceleration sensor usable & cleaned yaw rim surface,1,bhatkheda
dje18,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,8,wtg reset & restored wtg,3,bhatkheda
dje18,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,8,wtg reset restored,2,bhatkheda
dje18,tower-vibration sensors drivetrain direction defective,3,replaced acceleration sensor usable one restored wtg,1,bhatkheda
dje18,tower-vibration sensors drivetrain direction defective,3,wtg reset restored,2,bhatkheda
dje18,voltage difference,4,auto reset grid voltage ok.,3,bhatkheda
dje18,voltage difference,4,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
dje18,wind direction difference error.,4,checked anemometer connections & anemometer mounting found ok,3,bhatkheda
dje18,wind direction difference error.,4,reboot restored wtg,1,bhatkheda
dje18,wind speed difference error.,1,auto reset,1,bhatkheda
dje18,wtg audit,5,wtg stopped internal audit,5,bhatkheda
dje18,wtg offline,1,park issue,1,bhatkheda
dje18,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje18,wtg stopped ofc cable stringing work,1,work completion,1,bhatkheda
dje18,yaw converter state error external fault.,12,auto reset,9,bhatkheda
dje18,yaw converter state error external fault.,12,wtg reset restored,2,bhatkheda
dje18,yaw converter state error external fault.,12,wtg reset restored.,1,bhatkheda
dje18,yaw teeth lubrication tank empty wire break.,1,checked yaw lubber,1,bhatkheda
dje19,alarm stator breaker control sequence state machine detected error.,2,reboot & restored wtg,2,bhatkheda
dje19,anemometer 1 measurement error.,5,auto reset,5,bhatkheda
dje19,anemometer 2 measurement error.,10,auto reset,8,bhatkheda
dje19,anemometer 2 measurement error.,10,wtg reset restored,2,bhatkheda
dje19,blade 1: blade angle greater allowed maximum.,2,auto reset,1,bhatkheda
dje19,blade 1: blade angle greater allowed maximum.,2,reset restore wtg,1,bhatkheda
dje19,blade 1: blade state plausibility.,1,auto reset,1,bhatkheda
dje19,blade 1: communication failure (slave master operational state guarding error).,1,reset & restart,1,bhatkheda
dje19,blade 1: ips active feathering position.,246,attend,4,bhatkheda
dje19,blade 1: ips active feathering position.,246,auto reset,115,bhatkheda
dje19,blade 1: ips active feathering position.,246,auto reseted,1,bhatkheda
dje19,blade 1: ips active feathering position.,246,autoreset,1,bhatkheda
dje19,blade 1: ips active feathering position.,246,blade 1: ips active feathering position.,1,bhatkheda
dje19,blade 1: ips active feathering position.,246,checked & tighting blade 1 resolver cable connections,2,bhatkheda
dje19,blade 1: ips active feathering position.,246,checked & tighting connection proximity sensor & set referencing plate,3,bhatkheda
dje19,blade 1: ips active feathering position.,246,checked circuit proximity sensor & connection,1,bhatkheda
dje19,blade 1: ips active feathering position.,246,checked connection proximity sensor also checked resolver cable & set referencing plate,5,bhatkheda
dje19,blade 1: ips active feathering position.,246,checked pitch resolver cable & connections,9,bhatkheda
dje19,blade 1: ips active feathering position.,246,checked resolver cable blade 1,1,bhatkheda
dje19,blade 1: ips active feathering position.,246,reboot & restored wtg,10,bhatkheda
dje19,blade 1: ips active feathering position.,246,reboot restored wtg,5,bhatkheda
dje19,blade 1: ips active feathering position.,246,replaced refrencing plate blade 1,3,bhatkheda
dje19,blade 1: ips active feathering position.,246,reset & restart,1,bhatkheda
dje19,blade 1: ips active feathering position.,246,reset & restored wtg,2,bhatkheda
dje19,blade 1: ips active feathering position.,246,reset restore wtg,4,bhatkheda
dje19,blade 1: ips active feathering position.,246,reset restored wtg,1,bhatkheda
dje19,blade 1: ips active feathering position.,246,wtg reset & restored wtg,23,bhatkheda
dje19,blade 1: ips active feathering position.,246,wtg reset restored,42,bhatkheda
dje19,blade 1: ips active feathering position.,246,wtg reset restored.,11,bhatkheda
dje19,blade 1: ips active feathering position.,246,"wtg stopped repeated error "" blade 1: ips active feathering position."" check set proximity sensor referencing plate also cleaned hub area",1,bhatkheda
dje19,blade 1: ips active feathering position. checked connection proximity sensor also checked resolver cable & set referencing plate,1,FALSE,1,bhatkheda
dje19,blade 1: ips active wrong area.,3,reset restore wtg,1,bhatkheda
dje19,blade 1: ips active wrong area.,3,wtg reset restored,2,bhatkheda
dje19,blade 1: pitch converter error.,4,auto reset,1,bhatkheda
dje19,blade 1: pitch converter error.,4,wtg reset restored,2,bhatkheda
dje19,blade 1: pitch converter error.,4,wtg reset restored.,1,bhatkheda
dje19,blade 1: safety run active.,4,auto reset,2,bhatkheda
dje19,blade 1: safety run active.,4,wtg reset restored.,2,bhatkheda
dje19,blade 2: big deviations model (inside hysteresis).,15,attended,3,bhatkheda
dje19,blade 2: big deviations model (inside hysteresis).,15,auto reset,7,bhatkheda
dje19,blade 2: big deviations model (inside hysteresis).,15,auto reseted,2,bhatkheda
dje19,blade 2: big deviations model (inside hysteresis).,15,checked capacitor bank blade 2,1,bhatkheda
dje19,blade 2: big deviations model (inside hysteresis).,15,wtg reboot & restored wtg,1,bhatkheda
dje19,blade 2: big deviations model (inside hysteresis).,15,wtg reset & restored wtg,1,bhatkheda
dje19,blade 2: big deviations model (inside hysteresis). blade 2: big deviations model (inside hysteresis).,1,attended,1,bhatkheda
dje19,blade 2: diagnosis voltage range.,62,attended restored,1,bhatkheda
dje19,blade 2: diagnosis voltage range.,62,auto reset,18,bhatkheda
dje19,blade 2: diagnosis voltage range.,62,blade 2 battery surveillance card setting done,2,bhatkheda
dje19,blade 2: diagnosis voltage range.,62,checked capacitor,4,bhatkheda
dje19,blade 2: diagnosis voltage range.,62,interchanged battery surveillance card & set surveillance setting,6,bhatkheda
dje19,blade 2: diagnosis voltage range.,62,reboot & restored wtg,3,bhatkheda
dje19,blade 2: diagnosis voltage range.,62,reboot restored wtg,1,bhatkheda
dje19,blade 2: diagnosis voltage range.,62,replaced blade 2 pitch convertor,1,bhatkheda
dje19,blade 2: diagnosis voltage range.,62,reset,1,bhatkheda
dje19,blade 2: diagnosis voltage range.,62,reset & restored,1,bhatkheda
dje19,blade 2: diagnosis voltage range.,62,wtg reset restored,3,bhatkheda
dje19,blade 2: diagnosis voltage range.,62,wtg reset restored.,20,bhatkheda
dje19,blade 2: diagnosis voltage range.,62,wtg restoration work progress,1,bhatkheda
dje19,blade 2: ips active feathering position.,1,auto reset,1,bhatkheda
dje19,blade 2: ips active wrong area.,2,observed & found hub light structure broken cleaned hub area & restored wtg,1,bhatkheda
dje19,blade 2: ips active wrong area.,2,wtg restoration work progress,1,bhatkheda
dje19,blade 3: big deviations model (inside hysteresis).,1,wtg reset restored.,1,bhatkheda
dje19,blade 3: blade angle greater allowed maximum.,3,checked resolver cable blade 3,3,bhatkheda
dje19,blade 3: diagnosis voltage range.,1,auto reset,1,bhatkheda
dje19,blade 3: ips active feathering position.,63,attend,3,bhatkheda
dje19,blade 3: ips active feathering position.,63,auto reset,32,bhatkheda
dje19,blade 3: ips active feathering position.,63,autoreset,11,bhatkheda
dje19,blade 3: ips active feathering position.,63,blade 3: ips active feathering position.,1,bhatkheda
dje19,blade 3: ips active feathering position.,63,checked blade proximity sensor & checked & tighting connection,1,bhatkheda
dje19,blade 3: ips active feathering position.,63,checked harting connector pitch motor & blade proximity sensor,1,bhatkheda
dje19,blade 3: ips active feathering position.,63,reboot & restored wtg,3,bhatkheda
dje19,blade 3: ips active feathering position.,63,reboot restored wtg,3,bhatkheda
dje19,blade 3: ips active feathering position.,63,reset & restored wtg,1,bhatkheda
dje19,blade 3: ips active feathering position.,63,wtg reset & restored wtg,3,bhatkheda
dje19,blade 3: ips active feathering position.,63,wtg reset restored,4,bhatkheda
dje19,blade 3: safety run active.,1,wtg reset restored.,1,bhatkheda
dje19,blade bearing lubrication maintenance state.,7,reboot & restored wtg,4,bhatkheda
dje19,blade bearing lubrication maintenance state.,7,reboot restored wtg,3,bhatkheda
dje19,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje19,blade teeth lubrication maintenance state.,24,reboot & restart,1,bhatkheda
dje19,blade teeth lubrication maintenance state.,24,reboot & restored wtg,17,bhatkheda
dje19,blade teeth lubrication maintenance state.,24,reboot restore,1,bhatkheda
dje19,blade teeth lubrication maintenance state.,24,reboot restored wtg,5,bhatkheda
dje19,cc100 fuse line voltage filter open/broken.,5,attended restored,2,bhatkheda
dje19,cc100 fuse line voltage filter open/broken.,5,cc100 fuse line voltage filter open/broken.,1,bhatkheda
dje19,cc100 fuse line voltage filter open/broken.,5,replaced 250a fuse(02 nos) cca cabinet,1,bhatkheda
dje19,cc100 fuse line voltage filter open/broken.,5,wtg restoration work progress,1,bhatkheda
dje19,control release yaw converter switched off.,3,checked & found yaw motor break coil limit switch 24vdc short ground corrected,2,bhatkheda
dje19,control release yaw converter switched off.,3,wtg reset restored,1,bhatkheda
dje19,converter system communication handshake fault.,1,checked connection asim board,1,bhatkheda
dje19,convertor system warning active.,3,replaced 02 no. usable generator grounding brush,3,bhatkheda
dje19,current,2,feeder charged,2,bhatkheda
dje19,customer stoppage,2,"wtg stopped customer wtg inspection work also resolved warning activity ""generator grounding brush worn warning.""",2,bhatkheda
dje19,detected grid state converter faulted ok.,22,checked & found crowbar circuit resistance faulty & material available,4,bhatkheda
dje19,detected grid state converter faulted ok.,22,checked & found crowbar circuit resistance faulty replaced,1,bhatkheda
dje19,detected grid state converter faulted ok.,22,reboot & restored wtg,1,bhatkheda
dje19,detected grid state converter faulted ok.,22,wtg auto reset grid normalization,1,bhatkheda
dje19,detected grid state converter faulted ok.,22,wtg auto reseted grid normalization,1,bhatkheda
dje19,detected grid state converter faulted ok.,22,wtg auto rested grid normalization,1,bhatkheda
dje19,detected grid state converter faulted ok.,22,wtg auto rested grid normalization (due heavy jerk feeder),1,bhatkheda
dje19,detected grid state converter faulted ok.,22,wtg reset restored. (jerk feeder),7,bhatkheda
dje19,detected grid state converter faulted ok.,22,wtg rested grid normalization,4,bhatkheda
dje19,detected grid state converter faulted ok.,22,wtg restoration work progress,1,bhatkheda
dje19,earth fault,1,fdr 5 charged,1,bhatkheda
dje19,efficiency upgrade,3,wtg stopped plc software updation power booster,2,bhatkheda
dje19,efficiency upgrade,3,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
dje19,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje19,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje19,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje19,fdr 5 trip current,1,feeder charged,1,bhatkheda
dje19,fdr 5 trip due earth fault,1,feeder charged frist trail,1,bhatkheda
dje19,fdr 6 tripped,1,fdr restore,1,bhatkheda
dje19,feeder 5 tripped e/f,1,restored feeder,1,bhatkheda
dje19,feeder shutdown,1,feeder shutdown taken uup13 isolator jumper work,1,bhatkheda
dje19,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
dje19,feeder tripped e/f,19,feeder charged,18,bhatkheda
dje19,feeder tripped e/f,19,feeder restored,1,bhatkheda
dje19,feeder tripped o/c,1,feeder charged,1,bhatkheda
dje19,gear box inspection,3,"wtg stopped attending warning ""gearbox high temperature power reduction.""",1,bhatkheda
dje19,gear box inspection,3,wtg stopped gearbox radiator cleaning work done restored wtg,2,bhatkheda
dje19,generator cooling slipring fan overload switch 1 open/tripped.,5,attended restored,2,bhatkheda
dje19,generator cooling slipring fan overload switch 1 open/tripped.,5,replaced generator cooling slip ring fan,1,bhatkheda
dje19,generator cooling slipring fan overload switch 1 open/tripped.,5,replaced generator cooling slip ring fan & 02 nos. generator earthing brush usable also activity wtg visual preventive maintenance work done,1,bhatkheda
dje19,generator cooling slipring fan overload switch 1 open/tripped.,5,wtg reset restored,1,bhatkheda
dje19,generator grounding brush worn warning.,1,checked generator grounding brush feedback connections & limit switch,1,bhatkheda
dje19,generator side hardware detected over-current fault phase a.,3,replaced 08 nos. generator slip ring power carbon brush & cleaned slip ring,2,bhatkheda
dje19,generator side hardware detected over-current fault phase a.,3,restored wtg,1,bhatkheda
dje19,generator side hardware detected over-current fault phase c.,2,attended restored,1,bhatkheda
dje19,generator side hardware detected over-current fault phase c.,2,replaced power brush holding spring & cleaned slip ring,1,bhatkheda
dje19,grid loss,2,auto reset grid voltage ok.,2,bhatkheda
dje19,grid voltage ok.,34,checking found uss acb cc cabinet acb incoming 03 nos. power cable open isolate,1,bhatkheda
dje19,grid voltage ok.,34,feeder restored,1,bhatkheda
dje19,grid voltage ok.,34,found mpcb tripped dry transformer checked related circuit & tighting done,1,bhatkheda
dje19,grid voltage ok.,34,found uss acb tripped current checked related circuit found ok acb charged & restored wtg,1,bhatkheda
dje19,grid voltage ok.,34,reboot & restored wtg (delay due scada park working),1,bhatkheda
dje19,grid voltage ok.,34,replaced 63amp mccb dry transformer,1,bhatkheda
dje19,grid voltage ok.,34,wtg auto rested grid normalization,23,bhatkheda
dje19,grid voltage ok.,34,wtg auto rested grid normalization (due jerk feeder),1,bhatkheda
dje19,grid voltage ok.,34,wtg reboot restored,1,bhatkheda
dje19,grid voltage ok.,34,wtg rested grid normalization,2,bhatkheda
dje19,grid voltage ok.,34,wtg rested grid normalization (due jerk feeder),1,bhatkheda
dje19,gsc igbt temperature error limit.,4,attend,2,bhatkheda
dje19,gsc igbt temperature error limit.,4,checked & found pm3000 gsc side igbt failure replaced pm3000 & 03 nos. 550amp fuse also top 10 ltr. convertor coolant trail found torque limiter failure & wtg restoration work progress,1,bhatkheda
dje19,gsc igbt temperature error limit.,4,replaced torque limiter,1,bhatkheda
dje19,health check error.,2,auto reset,1,bhatkheda
dje19,health check error.,2,reboot & restored wtg,1,bhatkheda
dje19,hub battery backup system ready operation service mode,1,wtg reset restored,1,bhatkheda
dje19,hub healthcheck alarm.,26,auto reset,9,bhatkheda
dje19,hub healthcheck alarm.,26,reboot & restored wtg,5,bhatkheda
dje19,hub healthcheck alarm.,26,reset & restored wtg,1,bhatkheda
dje19,hub healthcheck alarm.,26,wtg reset restored,10,bhatkheda
dje19,hub healthcheck alarm.,26,wtg reset restored.,1,bhatkheda
dje19,hub healthcheck timeout.,4,auto reset,1,bhatkheda
dje19,hub healthcheck timeout.,4,wtg reset restored,3,bhatkheda
dje19,hub healthcheck: blade 1 energy plausibility error,2,wtg reset & restored wtg,2,bhatkheda
dje19,hub healthcheck: blade 2 available battery energy low,1,reboot & restored wtg,1,bhatkheda
dje19,hydraulic pump switched many times time period.,41,attended restored,1,bhatkheda
dje19,hydraulic pump switched many times time period.,41,auto reset,4,bhatkheda
dje19,hydraulic pump switched many times time period.,41,reboot & restored wtg,14,bhatkheda
dje19,hydraulic pump switched many times time period.,41,reboot restore,1,bhatkheda
dje19,hydraulic pump switched many times time period.,41,reboot restored wtg,2,bhatkheda
dje19,hydraulic pump switched many times time period.,41,replaced hydrulic unit 130 bar accumulator,2,bhatkheda
dje19,hydraulic pump switched many times time period.,41,reset & restored wtg,1,bhatkheda
dje19,hydraulic pump switched many times time period.,41,reset restored,3,bhatkheda
dje19,hydraulic pump switched many times time period.,41,wtg reset & restored wtg,1,bhatkheda
dje19,hydraulic pump switched many times time period.,41,wtg reset restored,11,bhatkheda
dje19,hydraulic pump switched many times time period.,41,wtg stopped attending error,1,bhatkheda
dje19,hydraulic unit oil temperature high.,27,attend,1,bhatkheda
dje19,hydraulic unit oil temperature high.,27,attended restored,1,bhatkheda
dje19,hydraulic unit oil temperature high.,27,auto reset,3,bhatkheda
dje19,hydraulic unit oil temperature high.,27,checked & found hydrolic oil level low 03 ltr.oil top work done restored wtg,1,bhatkheda
dje19,hydraulic unit oil temperature high.,27,checked & found oil leakage break caliper hose pipe replaced hose pipe & 05 ltr.,1,bhatkheda
dje19,hydraulic unit oil temperature high.,27,checked & found yaw caliper caliper hose pipe leakage replaced & hydraulic unit 02 ltr. oil top work done restored wtg,1,bhatkheda
dje19,hydraulic unit oil temperature high.,27,checked hydraulic unit & yaw caliper hose pipe & top hydraulic unit oil 05 ltr.,1,bhatkheda
dje19,hydraulic unit oil temperature high.,27,found oil leakage hydraulic unit accumulator arrested & 4 ltr. oil top hydraulic unit,1,bhatkheda
dje19,hydraulic unit oil temperature high.,27,found oil leakage yaw break caliper arrested & 03 ltr.,2,bhatkheda
dje19,hydraulic unit oil temperature high.,27,found oil leakage yaw break caliper arrested & oil top hydraulic unit also replaced yaw break hose pipe,1,bhatkheda
dje19,hydraulic unit oil temperature high.,27,found oil leakage yaw break caliper arrested & replaced yaw caliper hose pipe 01 no. also 04 ltr oil top hydraulic unit,1,bhatkheda
dje19,hydraulic unit oil temperature high.,27,reboot & restored wtg,2,bhatkheda
dje19,hydraulic unit oil temperature high.,27,reboot restored wtg,1,bhatkheda
dje19,hydraulic unit oil temperature high.,27,wtg reset restored,8,bhatkheda
dje19,hydraulic unit oil temperature high.,27,wtg restoration work progress.,2,bhatkheda
dje19,inox scada connectivity down.,1,restored.,1,bhatkheda
dje19,internal shutdown,24,220/33kv substation yearly maintenance work,2,bhatkheda
dje19,internal shutdown,24,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje19,internal shutdown,24,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje19,internal shutdown,24,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje19,internal shutdown,24,feeder shutdown taken customer ofc cable laying work,1,bhatkheda
dje19,internal shutdown,24,feeder shutdown taken customer relay testing work,1,bhatkheda
dje19,internal shutdown,24,feeder shutdown taken customer tree cutting work,1,bhatkheda
dje19,internal shutdown,24,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje19,internal shutdown,24,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje19,internal shutdown,24,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje19,internal shutdown,24,feeder-5 internal shutdown taken safety purpose,1,bhatkheda
dje19,internal shutdown,24,internal feeder shutdown taken jumper work near dje05,1,bhatkheda
dje19,internal shutdown,24,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje19,internal shutdown,24,internal shutdown taken customer jumper work,3,bhatkheda
dje19,internal shutdown,24,internal shutdown taken customer line maintenance work,1,bhatkheda
dje19,internal shutdown,24,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje19,internal shutdown,24,internal shutdown taken customer lws activity,1,bhatkheda
dje19,internal shutdown,24,shutdown taken customer bird guard fixing work,1,bhatkheda
dje19,internal shutdown,24,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje19,line choke temperature error limit.,1,replaced 02 nos. line choke usable one restored wtg,1,bhatkheda
dje19,line side breaker feedback active commanded close.,1,wtg reset restored.,1,bhatkheda
dje19,line side hardware detected over-current fault phase a.,2,wtg reset restored,2,bhatkheda
dje19,lineside closing breaker failed.,5,attend,2,bhatkheda
dje19,lineside closing breaker failed.,5,checked & tighting connection asim board line side contactor,1,bhatkheda
dje19,lineside closing breaker failed.,5,wtg reset restored,2,bhatkheda
dje19,manual stop,6,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje19,manual stop,6,fdr 2 lws maintenance work,1,bhatkheda
dje19,manual stop,6,fdr 5 lws maintenance plan,1,bhatkheda
dje19,manual stop,6,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
dje19,manual stop,6,wtg stopped inspection work,1,bhatkheda
dje19,manual stop tower torquing blade stud tensioning,2,attend,1,bhatkheda
dje19,manual stop tower torquing blade stud tensioning,2,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
dje19,modification,4,new plc software version 2.4.0 updated work done,1,bhatkheda
dje19,modification,4,wtg stopped generator bellow (duct) cover fitting work done,1,bhatkheda
dje19,modification,4,wtg stopped gps time synchronization work,1,bhatkheda
dje19,modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
dje19,nacelle rotation overspeed.,1,reset & restored wtg,1,bhatkheda
dje19,natural calamity,1,auto reseted (high wind),1,bhatkheda
dje19,non plausable pitch state difference,25,auto reset,23,bhatkheda
dje19,non plausable pitch state difference,25,wtg reset restored.,2,bhatkheda
dje19,non plausible pitch state difference.,71,auto reset,56,bhatkheda
dje19,non plausible pitch state difference.,71,auto reseted,1,bhatkheda
dje19,non plausible pitch state difference.,71,autoreset,3,bhatkheda
dje19,non plausible pitch state difference.,71,reboot & restored wtg,1,bhatkheda
dje19,non plausible pitch state difference.,71,wtg reset & restored wtg,4,bhatkheda
dje19,non plausible pitch state difference.,71,wtg reset restored,6,bhatkheda
dje19,pitch started capacitor state hysteresis charge,25,auto reset,12,bhatkheda
dje19,pitch started capacitor state hysteresis charge,25,reset & restored,1,bhatkheda
dje19,pitch started capacitor state hysteresis charge,25,wtg auto rested grid normalization,2,bhatkheda
dje19,pitch started capacitor state hysteresis charge,25,wtg reset restored.,10,bhatkheda
dje19,pitch started wrong capacitor state.,7,auto reset,1,bhatkheda
dje19,pitch started wrong capacitor state.,7,reboot & restored wtg,1,bhatkheda
dje19,pitch started wrong capacitor state.,7,reset & restart,1,bhatkheda
dje19,pitch started wrong capacitor state.,7,reset restore wtg,1,bhatkheda
dje19,pitch started wrong capacitor state.,7,wtg reset & restored wtg,1,bhatkheda
dje19,pitch started wrong capacitor state.,7,wtg reset restored,2,bhatkheda
dje19,preventive maintenance,34,attend,4,bhatkheda
dje19,preventive maintenance,34,attended,1,bhatkheda
dje19,preventive maintenance,34,wtg stopped half yearly preventive maintenance also activity generator alignment work done,4,bhatkheda
dje19,preventive maintenance,34,wtg stopped half yearly preventive maintenance work done,7,bhatkheda
dje19,preventive maintenance,34,wtg stopped half yearly uss maintenance work done,3,bhatkheda
dje19,preventive maintenance,34,wtg stopped uss power cable recrimping work uss preventive maintenance work,1,bhatkheda
dje19,preventive maintenance,34,wtg stopped uss vcb,1,bhatkheda
dje19,preventive maintenance,34,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje19,preventive maintenance,34,wtg stopped uss visual preventive maintenance work done restored wtg,1,bhatkheda
dje19,preventive maintenance,34,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
dje19,preventive maintenance,34,wtg stopped vcb,1,bhatkheda
dje19,preventive maintenance,34,wtg stopped visual maintenance work done,2,bhatkheda
dje19,preventive maintenance,34,wtg stopped wtg & uss visual maintenance work done,1,bhatkheda
dje19,preventive maintenance,34,wtg stopped yearly preventive maintenance work done,3,bhatkheda
dje19,preventive maintenance,34,wtg stopped yearly uss maintenance work,1,bhatkheda
dje19,preventive maintenance,34,wtg stopped yearly wtg maintenance work,2,bhatkheda
dje19,scada connectivity issue,1,restored.,1,bhatkheda
dje19,slc tiggered pitch safety run.,1,wtg reset & restored wtg,1,bhatkheda
dje19,slc: pitch actuator supervision module error state.,3,reset restore wtg,1,bhatkheda
dje19,slc: pitch actuator supervision module error state.,3,wtg reset restored,2,bhatkheda
dje19,slc: power supervision module error state.,1,reboot restored wtg,1,bhatkheda
dje19,slc: sineax power protection switch tripped.,34,attend,1,bhatkheda
dje19,slc: sineax power protection switch tripped.,34,reboot & restored wtg,13,bhatkheda
dje19,slc: sineax power protection switch tripped.,34,reboot restored wtg,5,bhatkheda
dje19,slc: sineax power protection switch tripped.,34,wtg reset restored,15,bhatkheda
dje19,slc: sineax power protection switch tripped. plc reboot & restored wtg,1,reboot & restored wtg,1,bhatkheda
dje19,slc: tower vibration switch tripped.,10,checked & tighting vibration sensor connections,2,bhatkheda
dje19,slc: tower vibration switch tripped.,10,reboot & restored wtg,1,bhatkheda
dje19,slc: tower vibration switch tripped.,10,wtg reset restored,1,bhatkheda
dje19,slc: tower vibration switch tripped.,10,wtg reset restored.,6,bhatkheda
dje19,special activity,9,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje19,special activity,9,wtg stopped blade lps resistance measurement work,2,bhatkheda
dje19,special activity,9,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje19,special activity,9,wtg stopped checking temperature reading power cable cable joint also replaced generator earthing carbon brush,1,bhatkheda
dje19,special activity,9,wtg stopped generator alignment work,2,bhatkheda
dje19,special activity,9,wtg stopped lvrt 06 nos diode 03 nos capacior repaleced also convertor software updated work,1,bhatkheda
dje19,special activity,9,wtg stopped parameter setting work,1,bhatkheda
dje19,special activity - blade lps resistance measurement & inspection,7,attend,3,bhatkheda
dje19,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade cleaning also activity winch testing & climb assist checking work done,1,bhatkheda
dje19,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
dje19,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje19,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje19,special activity - generator alignment,1,wtg stopped generator alignment work done,1,bhatkheda
dje19,special activity - repeated error rectification,6,attend,2,bhatkheda
dje19,special activity - repeated error rectification,6,wtg restoration work progress,1,bhatkheda
dje19,special activity - repeated error rectification,6,wtg stopped attending repeated error,1,bhatkheda
dje19,special activity - repeated error rectification,6,wtg stopped attending repeated warning,1,bhatkheda
dje19,special activity - repeated error rectification,6,"wtg stopped attending warning ""gearbox oil filter 75% clogged.""",1,bhatkheda
dje19,special activity - software updation modification,7,new plc software version 2.4.1 updated work done,1,bhatkheda
dje19,special activity - software updation modification,7,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje19,special activity - software updation modification,7,sineax software updated work done,1,bhatkheda
dje19,special activity - software updation modification,7,wtg stopped anemometer earthing ft sensor wiring tb modification also parameter setting work done,1,bhatkheda
dje19,special activity - software updation modification,7,wtg stopped anemometer earthing ft sensor wiring tb modification also replaced 04 nos. generator power carbon brush,1,bhatkheda
dje19,special activity - software updation modification,7,wtg stopped power booster up-gradation work,1,bhatkheda
dje19,special activity - software updation modification,7,wtg stopped software parameter checking work done,1,bhatkheda
dje19,special activity - software updation modification special activity - software updation modification,1,wtg stopped power booster up-gradation work,1,bhatkheda
dje19,special activity - uss yard inspection,8,attend,1,bhatkheda
dje19,special activity - uss yard inspection,8,internal shutdown taken uup13 isolator jumper work,1,bhatkheda
dje19,special activity - uss yard inspection,8,internal shutdown taken uup13 isolator jumper work completed & feeder charged restored wtg,1,bhatkheda
dje19,special activity - uss yard inspection,8,wtg stopped checking setting phase monitoring relay,2,bhatkheda
dje19,special activity - uss yard inspection,8,wtg stopped uss acb ct & harness replaced,1,bhatkheda
dje19,special activity - uss yard inspection,8,wtg stopped uss acb wtg power converter panel 03 no. cable replacement work done,1,bhatkheda
dje19,special activity - uss yard inspection,8,wtg stopped uss inspection work,1,bhatkheda
dje19,special activity - wtg critical points checking,9,attend,1,bhatkheda
dje19,special activity - wtg critical points checking,9,wtg stopped audit compliance point work done,1,bhatkheda
dje19,special activity - wtg critical points checking,9,wtg stopped inspection work,2,bhatkheda
dje19,special activity - wtg critical points checking,9,wtg stopped lvrt circuit checking work done restored wtg,1,bhatkheda
dje19,special activity - wtg critical points checking,9,wtg stopped stator breaker inspection work,1,bhatkheda
dje19,special activity - wtg critical points checking,9,wtg stopped uss acb temperature reading taken work,1,bhatkheda
dje19,special activity - wtg critical points checking,9,wtg stopped winch testing & climb assist checking & inspection work done,1,bhatkheda
dje19,special activity - wtg critical points checking,9,wtg stopped winch testing work,1,bhatkheda
dje19,special activity - wtg parameters checking,9,wtg restoration work progress,1,bhatkheda
dje19,special activity - wtg parameters checking,9,wtg stopped anemometer parameter checking work,1,bhatkheda
dje19,special activity - wtg parameters checking,9,wtg stopped nacelle orientation checking work,2,bhatkheda
dje19,special activity - wtg parameters checking,9,wtg stopped parameter checking work,3,bhatkheda
dje19,special activity - wtg parameters checking,9,wtg stopped software parameter checking work done,2,bhatkheda
dje19,speed measurement deviation delayed generator rotor speed.,1,check & found generator encoder cable connection looseso tight proplay start wtg.,1,bhatkheda
dje19,speed measurement deviation generator rotor speed.,1,replaced encoder coupler restored wtg,1,bhatkheda
dje19,speed measurement generator speed negative maximum.,5,auto reset,1,bhatkheda
dje19,speed measurement generator speed negative maximum.,5,wtg auto reset wind speed normalize,1,bhatkheda
dje19,speed measurement generator speed negative maximum.,5,wtg reset restored,1,bhatkheda
dje19,speed measurement generator speed negative maximum.,5,wtg reset restored.,2,bhatkheda
dje19,stator breaker control sequence openening indicates maintainance.,1,reboot & restored wtg,1,bhatkheda
dje19,stator breaker failed closing demanded close.,1,auto reset,1,bhatkheda
dje19,stator breaker opened undervoltage release buffer ready.,4,auto reset,3,bhatkheda
dje19,stator breaker opened undervoltage release buffer ready.,4,wtg reset restored,1,bhatkheda
dje19,tbc ups module battery mode.,6,auto reset,5,bhatkheda
dje19,tbc ups module battery mode.,6,wtg reset restored.,1,bhatkheda
dje19,temperature cable loop- connection point t4 error level,2,wtg reset restored,2,bhatkheda
dje19,torquing tensioning,4,attend,1,bhatkheda
dje19,torquing tensioning,4,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
dje19,torquing tensioning,4,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
dje19,voltage difference,4,auto reset grid voltage ok.,1,bhatkheda
dje19,voltage difference,4,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
dje19,voltage difference,4,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje19,voltage difference,4,wtg auto reset grid normalization,1,bhatkheda
dje19,wind direction difference error.,2,wtg reset restored.,2,bhatkheda
dje19,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje19,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle work done,1,FALSE,1,bhatkheda
dje19,wtg stopped ofc cable stringing work,1,work completion,1,bhatkheda
dje19,yaw converter state error external fault.,23,auto reset,15,bhatkheda
dje19,yaw converter state error external fault.,23,found loose connection nc panel tb (16x1) tighting properly,3,bhatkheda
dje19,yaw converter state error external fault.,23,wtg reset & restored wtg,5,bhatkheda
dje20,3 tower-vibration (acceleration peak-peak) warnings within specified time,1,replaced acceleration sensor usable one also cleaning yaw rim surface restored wtg,1,bhatkheda
dje20,active power 10m filter limit.,3,reset restored,1,bhatkheda
dje20,active power 10m filter limit.,3,wtg reset restored,2,bhatkheda
dje20,anemometer 1 measurement error.,5,auto reset,3,bhatkheda
dje20,anemometer 1 measurement error.,5,wtg reset restored,2,bhatkheda
dje20,anemometer 2 communication error.,3,auto reset,3,bhatkheda
dje20,anemometer 2 measurement error.,2,auto reset,1,bhatkheda
dje20,anemometer 2 measurement error.,2,reboot & restored wtg,1,bhatkheda
dje20,blade 1: minimum dc-link voltage reached report immediately error.,1,wtg reset restored.,1,bhatkheda
dje20,blade 1: safety run active.,9,auto reset,5,bhatkheda
dje20,blade 1: safety run active.,9,wtg reset restored.,4,bhatkheda
dje20,blade 2: safety run active.,5,auto reset,3,bhatkheda
dje20,blade 2: safety run active.,5,wtg reset restored.,2,bhatkheda
dje20,blade 2: safety run active. blade 3: blade state plausibility.,1,auto reset,1,bhatkheda
dje20,blade 3: blade state plausibility.,2,replaced communication cable ovp panel hub cabinet blade 3,2,bhatkheda
dje20,blade bearing lubrication maintenance state.,8,reboot & restored wtg,5,bhatkheda
dje20,blade bearing lubrication maintenance state.,8,reboot & restored wtg(after reboot wtg offline due park hang),1,bhatkheda
dje20,blade bearing lubrication maintenance state.,8,reboot restored wtg,2,bhatkheda
dje20,blade inspection,1,wtg stopped blade inspection also activity oil leakage arreseted power transformer fins valve,1,bhatkheda
dje20,blade teeth lubrication maintenance state.,21,reboot & restart,1,bhatkheda
dje20,blade teeth lubrication maintenance state.,21,reboot & restored,1,bhatkheda
dje20,blade teeth lubrication maintenance state.,21,reboot & restored wtg,11,bhatkheda
dje20,blade teeth lubrication maintenance state.,21,reboot restored wtg,6,bhatkheda
dje20,blade teeth lubrication maintenance state.,21,reboot rsetored wtg,1,bhatkheda
dje20,blade teeth lubrication maintenance state.,21,wtg reboot restored,1,bhatkheda
dje20,cc100 fuse line voltage open/broken.,1,checked & found line choke contactor burn replaced 01 nos. 550 amp fuse restored wtg,1,bhatkheda
dje20,converter healthcheck alarm.,2,replaced crowbar & asim board,1,bhatkheda
dje20,converter healthcheck alarm.,2,waiting crowbar module,1,bhatkheda
dje20,converter system fault active.,2,auto reset,1,bhatkheda
dje20,converter system fault active.,2,wtg restored.,1,bhatkheda
dje20,converter system handshake timeout exception.,2,auto reset,1,bhatkheda
dje20,converter system handshake timeout exception.,2,wtg reset restored,1,bhatkheda
dje20,convertor system communication handshake fault.,16,auto reset,9,bhatkheda
dje20,convertor system communication handshake fault.,16,reboot & restored wtg,1,bhatkheda
dje20,convertor system communication handshake fault.,16,replaced 02 nos. earthing carbon brush power brush holding spring restored wtg,2,bhatkheda
dje20,convertor system communication handshake fault.,16,replaced generator grounding brush usable,1,bhatkheda
dje20,convertor system communication handshake fault.,16,wtg reset restored,3,bhatkheda
dje20,current,2,feeder charged,2,bhatkheda
dje20,dbr energy consumed.,3,reboot restored wtg,1,bhatkheda
dje20,dbr energy consumed.,3,replaced stator breaker & line side contactor,1,bhatkheda
dje20,dbr energy consumed.,3,wtg reset restored,1,bhatkheda
dje20,dc bus hardware over-voltage fault.,1,wtg reset restored,1,bhatkheda
dje20,detected grid state converter faulted ok.,7,auto reset,1,bhatkheda
dje20,detected grid state converter faulted ok.,7,wtg auto reset grid normalization,2,bhatkheda
dje20,detected grid state converter faulted ok.,7,wtg auto reseted grid normalization,1,bhatkheda
dje20,detected grid state converter faulted ok.,7,wtg reset restored. (jerk feeder),1,bhatkheda
dje20,detected grid state converter faulted ok.,7,wtg rested grid normalization,2,bhatkheda
dje20,drive train swinging.,2,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,2,bhatkheda
dje20,earth fault,1,fdr 5 charged,1,bhatkheda
dje20,efficiency upgrade,3,wtg stopped plc software updation power booster,2,bhatkheda
dje20,efficiency upgrade,3,wtg stopped power booster up-gradation work,1,bhatkheda
dje20,encoder fault detection error persists.,1,auto reset,1,bhatkheda
dje20,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje20,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje20,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje20,fdr 5 trip current,1,feeder charged,1,bhatkheda
dje20,feeder 5 tripped e/f,1,restored feeder,1,bhatkheda
dje20,feeder jerk,1,autoreset,1,bhatkheda
dje20,feeder shutdown,1,feeder shutdown taken uup13 isolator jumper work,1,bhatkheda
dje20,feeder tripped e/f,20,feeder charged,18,bhatkheda
dje20,feeder tripped e/f,20,feeder restored,1,bhatkheda
dje20,feeder tripped e/f,20,feeder tripped due transformer-1 overloaded,1,bhatkheda
dje20,feeder tripped o/c,1,feeder charged,1,bhatkheda
dje20,fuse 690v voltage measurement open/broken.,1,wtg reset restored,1,bhatkheda
dje20,fuse yaw motor brake open.,17,checking found yaw motor break coil resistance unbalalnce,1,bhatkheda
dje20,fuse yaw motor brake open.,17,checking found yaw motor break coil resistance unbalance & waiting material,9,bhatkheda
dje20,fuse yaw motor brake open.,17,found 16f5 mcb auxiliary feedback contract malfunctioning corrected & stand mcb,1,bhatkheda
dje20,fuse yaw motor brake open.,17,found ycd failure & waiting material,5,bhatkheda
dje20,fuse yaw motor brake open.,17,replaced ycd,1,bhatkheda
dje20,gear box inspection,1,wtg stopped gear box radiator cleaning work done restored wtg,1,bhatkheda
dje20,"gearbox oil filter clogging sensors detect ""not plausible"" state.",4,reboot & restored,4,bhatkheda
dje20,generator alignment work,1,wtg stopped generator alignment,1,bhatkheda
dje20,generator bearing temperature de error limit.,23,bearing temperature cool,5,bhatkheda
dje20,generator bearing temperature de error limit.,23,manually generator lubber plc & bearing temperature cool,9,bhatkheda
dje20,generator bearing temperature de error limit.,23,manually generator lubber plc & bearing temperature cool restored wtg,2,bhatkheda
dje20,generator bearing temperature de error limit.,23,removed old grease de bearing & manually greasing de bearing,2,bhatkheda
dje20,generator bearing temperature de error limit.,23,reset restored wtg,1,bhatkheda
