Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje20,generator bearing temperature de error limit.,23,restored wtg,1,bhatkheda
dje20,generator bearing temperature de error limit.,23,wtg reset restored,2,bhatkheda
dje20,generator bearing temperature de error limit.,23,wtg restoration work progress,1,bhatkheda
dje20,generator bearing temperature de warning limit.,4,manually generator de side bearing greasing done,1,bhatkheda
dje20,generator bearing temperature de warning limit.,4,manually generator de&nde side bearing greasing done also checked generator lubber operations,3,bhatkheda
dje20,generator bearing temperature nde error limit.,8,bearing temperature cool,6,bhatkheda
dje20,generator bearing temperature nde error limit.,8,manually generator lubber plc & bearing temperature cool restored wtg,1,bhatkheda
dje20,generator bearing temperature nde error limit.,8,temepterture got normalize,1,bhatkheda
dje20,generator cooling slipring fan overload switch 1 open/tripped.,9,attend,6,bhatkheda
dje20,generator cooling slipring fan overload switch 1 open/tripped.,9,replaced generator cooling slip ring fan,2,bhatkheda
dje20,generator cooling slipring fan overload switch 1 open/tripped.,9,replaced generator slip ring cooling fan usable one,1,bhatkheda
dje20,generator cooling slipring fan overload switch 2 open/tripped.,1,reboot & restored wtg (delay due scada park working),1,bhatkheda
dje20,generator grounding brush worn error.,3,attended restored,2,bhatkheda
dje20,generator grounding brush worn error.,3,replaced 02 nos. generator earthing brush usable,1,bhatkheda
dje20,generator inspection,6,attend,3,bhatkheda
dje20,generator inspection,6,wtg stopped checked generator de nde bearing sensor connection also checked generator lubrication system,1,bhatkheda
dje20,generator inspection,6,wtg stopped generator de & nde side bearing manually greasing work,1,bhatkheda
dje20,generator inspection,6,wtg stopped generator de side bearing manually greasing done,1,bhatkheda
dje20,generator side hardware detected over-current fault phase b.,7,attended restored,2,bhatkheda
dje20,generator side hardware detected over-current fault phase b.,7,checked generator power carbon brushes,2,bhatkheda
dje20,generator side hardware detected over-current fault phase b.,7,replaced 04 nos. generator power carbon brush & cleaned generator slip ring,2,bhatkheda
dje20,generator side hardware detected over-current fault phase b.,7,wtg restoration work progress,1,bhatkheda
dje20,grid loss,4,auto reset grid voltage ok.,2,bhatkheda
dje20,grid loss,4,due heavy jerk feeder wtg auto rested grid normalization,1,bhatkheda
dje20,grid loss,4,wtg auto reset grid normalization,1,bhatkheda
dje20,grid voltage ok.,5,check & found dry transformer panel r-phase cable burn corrected & restored wtg,1,bhatkheda
dje20,grid voltage ok.,5,checked & found acb tripped due ground fault checked related circuit stand acb,1,bhatkheda
dje20,grid voltage ok.,5,checked & found uss acb tripped ground fault checked related circuit found ok,1,bhatkheda
dje20,grid voltage ok.,5,feeder restored,1,bhatkheda
dje20,grid voltage ok.,5,wtg auto rested grid normalization,1,bhatkheda
dje20,hub healthcheck timeout.,3,auto reset,1,bhatkheda
dje20,hub healthcheck timeout.,3,reboot & restored wtg,1,bhatkheda
dje20,hub healthcheck timeout.,3,wtg reset restored,1,bhatkheda
dje20,hydraulic pump feedback match demand.,1,reboot & restored wtg,1,bhatkheda
dje20,hydraulic pump switched many times time period.,30,auto reset,2,bhatkheda
dje20,hydraulic pump switched many times time period.,30,reboot & restored wtg,1,bhatkheda
dje20,hydraulic pump switched many times time period.,30,reboot restored wtg,2,bhatkheda
dje20,hydraulic pump switched many times time period.,30,replaced 02 nos. 130 bar yaw & system pressure accumulator new one restored wtg,1,bhatkheda
dje20,hydraulic pump switched many times time period.,30,reset restore wtg,2,bhatkheda
dje20,hydraulic pump switched many times time period.,30,wtg reset & restored wtg,1,bhatkheda
dje20,hydraulic pump switched many times time period.,30,wtg reset restored,21,bhatkheda
dje20,hydraulic unit oil temperature high.,39,attend,1,bhatkheda
dje20,hydraulic unit oil temperature high.,39,attended restored,2,bhatkheda
dje20,hydraulic unit oil temperature high.,39,auto reset,13,bhatkheda
dje20,hydraulic unit oil temperature high.,39,found oil leakage arrested & 10 ltr. oil top hydraulic unit,1,bhatkheda
dje20,hydraulic unit oil temperature high.,39,found oil leakage hydraulic unit accumulator arrested & 4 ltr. oil top hydraulic unit restored wtg,1,bhatkheda
dje20,hydraulic unit oil temperature high.,39,found oil leakage yaw break caliper arrested & 3 ltr. oil top hydraulic unit,3,bhatkheda
dje20,hydraulic unit oil temperature high.,39,found oil leakage yaw break caliper arrested & replaced yaw caliper hose pipe 01 no. also 05 ltr.,1,bhatkheda
dje20,hydraulic unit oil temperature high.,39,found oil leakage yaw caliper hose pipe arrested & 5 ltr. oil top hydraulic unit,1,bhatkheda
dje20,hydraulic unit oil temperature high.,39,hydraulic oil leakage arrested & oil top-up 05 ltr.,1,bhatkheda
dje20,hydraulic unit oil temperature high.,39,reset restored,7,bhatkheda
dje20,hydraulic unit oil temperature high.,39,wtg attend & restored wtg,1,bhatkheda
dje20,hydraulic unit oil temperature high.,39,wtg reset & restored wtg,6,bhatkheda
dje20,hydraulic unit oil temperature high.,39,wtg reset restored,1,bhatkheda
dje20,internal shutdown,24,220/33kv substation yearly maintenance work,2,bhatkheda
dje20,internal shutdown,24,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje20,internal shutdown,24,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje20,internal shutdown,24,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje20,internal shutdown,24,feeder shutdown taken customer ofc cable laying work,1,bhatkheda
dje20,internal shutdown,24,feeder shutdown taken customer relay testing work,1,bhatkheda
dje20,internal shutdown,24,feeder shutdown taken customer tree cutting work,1,bhatkheda
dje20,internal shutdown,24,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje20,internal shutdown,24,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje20,internal shutdown,24,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje20,internal shutdown,24,feeder-5 internal shutdown taken safety purpose,1,bhatkheda
dje20,internal shutdown,24,internal feeder shutdown taken jumper work near dje05,1,bhatkheda
dje20,internal shutdown,24,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje20,internal shutdown,24,internal shutdown taken customer jumper work,3,bhatkheda
dje20,internal shutdown,24,internal shutdown taken customer line maintenance work,1,bhatkheda
dje20,internal shutdown,24,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje20,internal shutdown,24,internal shutdown taken customer lws activity,1,bhatkheda
dje20,internal shutdown,24,shutdown taken customer bird guard fixing work,1,bhatkheda
dje20,internal shutdown,24,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje20,line side breaker feedback active commanded close.,3,auto reset,2,bhatkheda
dje20,line side breaker feedback active commanded close.,3,wtg reset restored.,1,bhatkheda
dje20,manual stop,7,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje20,manual stop,7,fdr 2 lws maintenance work,1,bhatkheda
dje20,manual stop,7,fdr 3 lws maintenance work,1,bhatkheda
dje20,manual stop,7,fdr 5 lws maintenance plan,1,bhatkheda
dje20,manual stop,7,wtg stopped parameters checking work,1,bhatkheda
dje20,manual stop,7,wtg stopped sineax software uploading work,1,bhatkheda
dje20,manual stop,7,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
dje20,maximum time yaw positioning exceeded.,1,auto reset,1,bhatkheda
dje20,modification,4,new plc software version 2.4.0 updated work done,1,bhatkheda
dje20,modification,4,ngcc software updated work done,1,bhatkheda
dje20,modification,4,wtg stopped gps time synchronization work,1,bhatkheda
dje20,modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
dje20,nacelle rotation overspeed.,3,auto reset,2,bhatkheda
dje20,nacelle rotation overspeed.,3,wtg reset restored,1,bhatkheda
dje20,non plausible pitch state difference.,2,auto reset,1,bhatkheda
dje20,non plausible pitch state difference.,2,reboot & restored wtg,1,bhatkheda
dje20,offset tower-vibration sensor drivetrain direction error limit,2,replaced acceleration sensor usable one,2,bhatkheda
dje20,pitch started wrong capacitor state.,4,auto reset,1,bhatkheda
dje20,pitch started wrong capacitor state.,4,reboot & restored wtg,1,bhatkheda
dje20,pitch started wrong capacitor state.,4,reset restore wtg,1,bhatkheda
dje20,pitch started wrong capacitor state.,4,wtg reset restored.,1,bhatkheda
dje20,preventive maintenance,37,attend,5,bhatkheda
dje20,preventive maintenance,37,attended,1,bhatkheda
dje20,preventive maintenance,37,attended restored,1,bhatkheda
dje20,preventive maintenance,37,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje20,preventive maintenance,37,wtg stopped half yearly preventive maintenance also activity generator alignment one anemometer replacement new one work done,1,bhatkheda
dje20,preventive maintenance,37,wtg stopped half yearly preventive maintenance also activity generator alignment work done,1,bhatkheda
dje20,preventive maintenance,37,wtg stopped half yearly preventive maintenance also blade 1 pitch convertor replacement work done,1,bhatkheda
dje20,preventive maintenance,37,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
dje20,preventive maintenance,37,wtg stopped half yearly uss maintenance work,1,bhatkheda
dje20,preventive maintenance,37,wtg stopped half yearly uss maintenance work done,2,bhatkheda
dje20,preventive maintenance,37,wtg stopped uss power cable recrimping work uss preventive maintenance work,1,bhatkheda
dje20,preventive maintenance,37,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje20,preventive maintenance,37,wtg stopped uss visual preventive maintenance work done restored wtg,1,bhatkheda
dje20,preventive maintenance,37,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
dje20,preventive maintenance,37,wtg stopped vcb,1,bhatkheda
dje20,preventive maintenance,37,wtg stopped visual maintenance work done,2,bhatkheda
dje20,preventive maintenance,37,wtg stopped wtg & uss visual maintenance work done,1,bhatkheda
dje20,preventive maintenance,37,wtg stopped wtg visual maintenance work done,4,bhatkheda
dje20,preventive maintenance,37,wtg stopped yearly preventive maintenance work done,4,bhatkheda
dje20,preventive maintenance,37,wtg stopped yearly uss maintenance work,2,bhatkheda
dje20,preventive maintenance,37,wtg stopped yearly wtg maintenance work,3,bhatkheda
dje20,slc: pitch actuator supervision module error state.,5,wtg reset restored,1,bhatkheda
dje20,slc: pitch actuator supervision module error state.,5,wtg reset restored.,4,bhatkheda
dje20,slc: sineax power protection switch tripped.,1,reboot & restored wtg,1,bhatkheda
dje20,slc: tower vibration supervision module error state.,4,21061 slc: tower vibration supervision module error state.wtg reset restored.,1,bhatkheda
dje20,slc: tower vibration supervision module error state.,4,wtg reset restored.,3,bhatkheda
dje20,slc: tower vibration switch tripped.,101,auto reset,1,bhatkheda
dje20,slc: tower vibration switch tripped.,101,cleaning yaw rim surface & checking temperature reading power cable cable joint,1,bhatkheda
dje20,slc: tower vibration switch tripped.,101,reboot & restored wtg,1,bhatkheda
dje20,slc: tower vibration switch tripped.,101,replaced acceleration sensor usable also cleaning yaw rim surface restored wtg,8,bhatkheda
dje20,slc: tower vibration switch tripped.,101,reset & restart,3,bhatkheda
dje20,slc: tower vibration switch tripped.,101,reset & restored wtg,2,bhatkheda
dje20,slc: tower vibration switch tripped.,101,reset restore wtg,2,bhatkheda
dje20,slc: tower vibration switch tripped.,101,reset start,2,bhatkheda
dje20,slc: tower vibration switch tripped.,101,wtg reset & restored,1,bhatkheda
dje20,slc: tower vibration switch tripped.,101,wtg reset & restored wtg,2,bhatkheda
dje20,slc: tower vibration switch tripped.,101,wtg reset restored,45,bhatkheda
dje20,slc: tower vibration switch tripped.,101,wtg reset restored (delay due scada park hanged),1,bhatkheda
dje20,slc: tower vibration switch tripped.,101,wtg reset restored.,31,bhatkheda
dje20,slc: tower vibration switch tripped.,101,wtg stopped attending repeated error,1,bhatkheda
dje20,special activity,9,attended restored,1,bhatkheda
dje20,special activity,9,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje20,special activity,9,wtg stopped checked yaw luber operation,1,bhatkheda
dje20,special activity,9,wtg stopped fr paint work,1,bhatkheda
dje20,special activity,9,wtg stopped generator slip ring cooling fan replacement work,1,bhatkheda
dje20,special activity,9,wtg stopped parameter setting work,1,bhatkheda
dje20,special activity,9,wtg stopped uss power transformer oil leakage checking work done,1,bhatkheda
dje20,special activity,9,wtg stopped yaw drive torquing work done,1,bhatkheda
dje20,special activity,9,wtg stopped yawing operation checking,1,bhatkheda
dje20,special activity - blade lps resistance measurement & inspection,6,attend,1,bhatkheda
dje20,special activity - blade lps resistance measurement & inspection,6,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
dje20,special activity - blade lps resistance measurement & inspection,6,wtg stopped blade cleaning work done,1,bhatkheda
dje20,special activity - blade lps resistance measurement & inspection,6,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
dje20,special activity - blade lps resistance measurement & inspection,6,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje20,special activity - blade lps resistance measurement & inspection,6,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje20,special activity - repeated error rectification,11,attend,2,bhatkheda
dje20,special activity - repeated error rectification,11,restoration wip,1,bhatkheda
dje20,special activity - repeated error rectification,11,"wtg attending warring ""gearbox oil filter 75% clogged."" replaced gearbox on-line oil filter also activity cleaned gearbox radiator",1,bhatkheda
dje20,special activity - repeated error rectification,11,wtg stopped attending repeated error,6,bhatkheda
dje20,special activity - repeated error rectification,11,wtg stopped attending warning,1,bhatkheda
dje20,special activity - software updation modification,10,attend,1,bhatkheda
dje20,special activity - software updation modification,10,new plc software version 2.4.1 updated work done,1,bhatkheda
dje20,special activity - software updation modification,10,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje20,special activity - software updation modification,10,wtg stopped anemometer earthing ft sensor wiring tb modification,2,bhatkheda
dje20,special activity - software updation modification,10,wtg stopped parameter setting work,1,bhatkheda
dje20,special activity - software updation modification,10,wtg stopped power booster up-gradation work done,2,bhatkheda
dje20,special activity - software updation modification,10,wtg stopped power curve checking work checked anemometer connection & anemometer alignment done,1,bhatkheda
dje20,special activity - software updation modification,10,wtg stopped software parameter checking work done,1,bhatkheda
dje20,special activity - uss yard inspection,4,attend,1,bhatkheda
dje20,special activity - uss yard inspection,4,internal shutdown taken uup13 isolator jumper work,1,bhatkheda
dje20,special activity - uss yard inspection,4,internal shutdown taken uup13 isolator jumper work completed & feeder charged restored wtg,1,bhatkheda
dje20,special activity - uss yard inspection,4,wtg stopped transformer oil leakage arrested work & top-up 130 ltr oil & air release buchloz relay,1,bhatkheda
dje20,special activity - wtg critical points checking,11,wtg stopped climb assist checking work,1,bhatkheda
dje20,special activity - wtg critical points checking,11,wtg stopped convertor cooling radiator cover welding work,1,bhatkheda
dje20,special activity - wtg critical points checking,11,wtg stopped convertor cooling unit radiator cover welding work,1,bhatkheda
dje20,special activity - wtg critical points checking,11,wtg stopped stator breaker inspection work,1,bhatkheda
dje20,special activity - wtg critical points checking,11,wtg stopped uss acb temperature reading taken work,1,bhatkheda
dje20,special activity - wtg critical points checking,11,wtg stopped winch testing & climb assist checking & inspection work done,1,bhatkheda
dje20,special activity - wtg critical points checking,11,wtg stopped wtg inspection work,3,bhatkheda
dje20,special activity - wtg critical points checking,11,wtg stopped yaw & blade lubrication unit checking work,2,bhatkheda
dje20,special activity - wtg parameters checking,7,wtg stopped anemometer parameter checking work,1,bhatkheda
dje20,special activity - wtg parameters checking,7,wtg stopped nacelle orientation checking work,1,bhatkheda
dje20,special activity - wtg parameters checking,7,wtg stopped parameter checking work,3,bhatkheda
dje20,special activity - wtg parameters checking,7,wtg stopped software parameter checking work done,2,bhatkheda
dje20,speed measurement generator speed negative maximum.,1,wtg auto reset wind speed normalize,1,bhatkheda
dje20,stator breaker failed closing demanded close.,16,auto reset,13,bhatkheda
dje20,stator breaker failed closing demanded close.,16,reboot & restored wtg,1,bhatkheda
dje20,stator breaker failed closing demanded close.,16,wtg reset restored.,2,bhatkheda
dje20,stator breaker opened undervoltage release buffer ready.,2,auto reset,1,bhatkheda
dje20,stator breaker opened undervoltage release buffer ready.,2,wtg reset restored,1,bhatkheda
dje20,svi slc communication error,1,reset & restored,1,bhatkheda
dje20,temperature cable loop- connection point t4 error level,38,auto reset,1,bhatkheda
dje20,temperature cable loop- connection point t4 error level,38,checked connection pt100 sensor cable loop,1,bhatkheda
dje20,temperature cable loop- connection point t4 error level,38,checked power cable cable drum also checked pt100 sensor t4 cable drum,1,bhatkheda
dje20,temperature cable loop- connection point t4 error level,38,wtg reset & restored wtg,3,bhatkheda
dje20,temperature cable loop- connection point t4 error level,38,wtg reset restored,32,bhatkheda
dje20,torquing tensioning,6,attend,2,bhatkheda
dje20,torquing tensioning,6,attend restore wtg,1,bhatkheda
dje20,torquing tensioning,6,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
dje20,torquing tensioning,6,wtg stopped tower torquing & blade tensioning also cleaning yaw rim surface work done,1,bhatkheda
dje20,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
dje20,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,1,auto reset,1,bhatkheda
dje20,tower-vibration sensors drivetrain direction defective,6,attend,1,bhatkheda
dje20,tower-vibration sensors drivetrain direction defective,6,replaced acceleration sensor usable one also cleaning yaw rim surface restored wtg,5,bhatkheda
dje20,voltage difference,2,auto reset grid voltage ok.,1,bhatkheda
dje20,voltage difference,2,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
dje20,wind direction difference error.,28,attend,3,bhatkheda
dje20,wind direction difference error.,28,auto reset,17,bhatkheda
dje20,wind direction difference error.,28,checked anemometer connections & tighting done,1,bhatkheda
dje20,wind direction difference error.,28,wtg reset & restored wtg,3,bhatkheda
dje20,wind direction difference error.,28,wtg reset restored,3,bhatkheda
dje20,wind direction difference error.,28,wtg reset restored.,1,bhatkheda
dje20,wind speed difference error.,1,auto reset,1,bhatkheda
dje20,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje21,alarm stator breaker control sequence state machine detected error.,178,auto reset,95,bhatkheda
dje21,alarm stator breaker control sequence state machine detected error.,178,checked acb spring charging motor & supply also checked closing coil,1,bhatkheda
dje21,alarm stator breaker control sequence state machine detected error.,178,checked stator breaker closing coil connection & operation,1,bhatkheda
dje21,alarm stator breaker control sequence state machine detected error.,178,reboot & restored wtg,4,bhatkheda
dje21,alarm stator breaker control sequence state machine detected error.,178,reboot restored wtg,1,bhatkheda
dje21,alarm stator breaker control sequence state machine detected error.,178,reset,1,bhatkheda
dje21,alarm stator breaker control sequence state machine detected error.,178,wtg reset & restored wtg,33,bhatkheda
dje21,alarm stator breaker control sequence state machine detected error.,178,wtg reset restored,40,bhatkheda
dje21,alarm stator breaker control sequence state machine detected error.,178,wtg stopped attending repeating alarm,2,bhatkheda
dje21,anemometer 1 fuse error.,3,attend,2,bhatkheda
dje21,anemometer 1 fuse error.,3,replaced 6.3 amp fuse nc cabinet & checked anemometer la connections,1,bhatkheda
dje21,anemometer 1 measurement error.,4,auto reset,4,bhatkheda
dje21,anemometer 2 fuse error.,6,attend,1,bhatkheda
dje21,anemometer 2 fuse error.,6,attended restored,1,bhatkheda
dje21,anemometer 2 fuse error.,6,checked & found 11f1 fuse connections loosed tighting properly,2,bhatkheda
dje21,anemometer 2 fuse error.,6,replaced 11f8 fuse (02 amp) nc cabinet,1,bhatkheda
dje21,anemometer 2 fuse error.,6,replaced 2amp 11f8 fuse also checked & tighting related connections properly,1,bhatkheda
dje21,anemometer 2 measurement error.,2,auto reset,2,bhatkheda
dje21,blade 1: big deviations model (inside hysteresis).,1,reboot & restored wtg,1,bhatkheda
dje21,blade 1: blade angle greater allowed maximum.,1,reboot & restored wtg,1,bhatkheda
dje21,blade 1: ips active feathering position.,32,auto reset,6,bhatkheda
dje21,blade 1: ips active feathering position.,32,wtg reset & restored wtg,12,bhatkheda
dje21,blade 1: ips active feathering position.,32,wtg reset restored,14,bhatkheda
dje21,blade 1: ips active wrong area.,2,wtg reset restored,2,bhatkheda
dje21,blade 1: pitch converter error.,5,auto reset,1,bhatkheda
dje21,blade 1: pitch converter error.,5,replaced blade 1 pitch convertor,1,bhatkheda
dje21,blade 1: pitch converter error.,5,wtg restoration work progress,3,bhatkheda
dje21,blade 1: safety run active.,1,auto reset,1,bhatkheda
dje21,blade 2: blade angle greater allowed maximum.,5,attending wip,1,bhatkheda
dje21,blade 2: blade angle greater allowed maximum.,5,replaced blade 2 proximity sensor & set referencing plate,1,bhatkheda
dje21,blade 2: blade angle greater allowed maximum.,5,reset restart,1,bhatkheda
dje21,blade 2: blade angle greater allowed maximum.,5,trail taken,1,bhatkheda
dje21,blade 2: blade angle greater allowed maximum.,5,wtg reset restored,1,bhatkheda
dje21,blade 2: blade state plausibility.,3,attend,1,bhatkheda
dje21,blade 2: blade state plausibility.,3,checked connection proximity sensor also checked resolver cable & set referencing plate,1,bhatkheda
dje21,blade 2: blade state plausibility.,3,wtg reset restored,1,bhatkheda
dje21,blade 2: communication failure (slave master operational state guarding error).,1,reset & restored,1,bhatkheda
dje21,blade 2: error referencing.,7,auto reset,5,bhatkheda
dje21,blade 2: error referencing.,7,reboot restored wtg,2,bhatkheda
dje21,blade 2: ips active wrong area.,1,auto reset,1,bhatkheda
dje21,blade 3: communication failure (slave master operational state guarding error).,1,wtg reset restored,1,bhatkheda
dje21,blade 3: ips active wrong area.,13,auto reset,1,bhatkheda
dje21,blade 3: ips active wrong area.,13,checked & tighting connection proximity sensor & set referencing plate,7,bhatkheda
dje21,blade 3: ips active wrong area.,13,wtg reset & restored wtg,4,bhatkheda
dje21,blade 3: ips active wrong area.,13,wtg reset restored,1,bhatkheda
dje21,blade 3: safety run active.,1,auto reset,1,bhatkheda
dje21,blade bearing lubrication maintenance state.,7,reboot & restored wtg,4,bhatkheda
dje21,blade bearing lubrication maintenance state.,7,reboot restored wtg,3,bhatkheda
dje21,blade inspection,1,wtg stopped visual blade inspection work,1,bhatkheda
dje21,blade teeth lubrication maintenance state.,24,reboot & restored wtg,16,bhatkheda
dje21,blade teeth lubrication maintenance state.,24,reboot restored wtg,7,bhatkheda
dje21,blade teeth lubrication maintenance state.,24,wtg reboot restored,1,bhatkheda
dje21,cc100 fuse line voltage filter open/broken.,4,attend,1,bhatkheda
dje21,cc100 fuse line voltage filter open/broken.,4,checked & found (02 nos.) 250 ams line side filter fuse faulty replaced,1,bhatkheda
dje21,cc100 fuse line voltage filter open/broken.,4,replaced 01 nos 250a fuse restored wtg,1,bhatkheda
dje21,cc100 fuse line voltage filter open/broken.,4,replaced 16f1 plc fuse tbc panel,1,bhatkheda
dje21,cc100 fuse line voltage open/broken.,1,checked & found plc 6a fuse base connection loose tight,1,bhatkheda
dje21,cc101 24vdc power supply actuators fault state.,21,20a 24vdc power supply repalecedrestored wtg,1,bhatkheda
dje21,cc101 24vdc power supply actuators fault state.,21,auto reset,14,bhatkheda
dje21,cc101 24vdc power supply actuators fault state.,21,wtg reset restored,6,bhatkheda
dje21,checked found uss acb tripped checked power cabinet stator breaker closing coil,1,replaced uss acb ct,1,bhatkheda
dje21,converter cooling water pressure low alarm.,7,attend,2,bhatkheda
dje21,converter cooling water pressure low alarm.,7,coolant top convertor coolent unit,2,bhatkheda
dje21,converter cooling water pressure low alarm.,7,reboot & restored wtg,1,bhatkheda
dje21,converter cooling water pressure low alarm.,7,replaced convertor cooling hose pipe convertor cabinet & top 10 ltr.,2,bhatkheda
dje21,converter healthcheck timeout.,2,wtg reset restored,2,bhatkheda
dje21,converter module communiciation main control code error.,1,waiting module,1,bhatkheda
dje21,current,2,feeder charged,2,bhatkheda
dje21,detected grid state converter faulted ok.,11,auto reset,3,bhatkheda
dje21,detected grid state converter faulted ok.,11,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
dje21,detected grid state converter faulted ok.,11,checked found uss acb tripped checked related circuit found ok,2,bhatkheda
dje21,detected grid state converter faulted ok.,11,found vcb tripped current checked related circuit found ok,1,bhatkheda
dje21,detected grid state converter faulted ok.,11,wtg auto reset grid normalization,1,bhatkheda
dje21,detected grid state converter faulted ok.,11,wtg auto reseted grid normalization,1,bhatkheda
dje21,detected grid state converter faulted ok.,11,wtg reset restored,1,bhatkheda
dje21,detected grid state converter faulted ok.,11,wtg rested grid normalization,1,bhatkheda
dje21,drive train swinging.,1,wtg reset restored.,1,bhatkheda
dje21,dynamic brake resistor heatsink over-temperature fault.,2,replaced pm3000,1,bhatkheda
dje21,dynamic brake resistor heatsink over-temperature fault.,2,wtg restoration work progress,1,bhatkheda
dje21,earth fault,1,fdr 5 charged,1,bhatkheda
dje21,efficiency upgrade,5,wtg stopped plc software updation power booster,5,bhatkheda
dje21,emergency button operating box 4 pressed,1,reboot restored wtg,1,bhatkheda
dje21,external shutdown,2,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje21,external shutdown,2,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje21,fdr 5 trip current,1,feeder charged,1,bhatkheda
dje21,fdr 5 trip due earth fault,1,feeder charged frist trail,1,bhatkheda
dje21,feeder 5 tripped e/f,1,restored feeder,1,bhatkheda
dje21,feeder shutdown,1,feeder shutdown taken uup13 isolator jumper work,1,bhatkheda
dje21,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
dje21,feeder tripped e/f,19,feeder charged,18,bhatkheda
dje21,feeder tripped e/f,19,feeder restored,1,bhatkheda
dje21,feeder tripped o/c,1,feeder charged,1,bhatkheda
dje21,fuse yaw converter open.,5,replaced yaw convertor & 02 nos. yaw motor break pad,4,bhatkheda
dje21,fuse yaw converter open.,5,wtg restoration work progress,1,bhatkheda
dje21,gear box inspection,8,"wtg stopped attending warring ""gearbox high temperature power reduction.""",3,bhatkheda
dje21,gear box inspection,8,wtg stopped gearbox inspection work done dhhi team,4,bhatkheda
dje21,gear box inspection,8,wtg stopped gearbox manifold hose pipe replacement work done restored wtg,1,bhatkheda
dje21,gearbox oil input pressure error limit.,9,attend,1,bhatkheda
dje21,gearbox oil input pressure error limit.,9,auto reset,1,bhatkheda
dje21,gearbox oil input pressure error limit.,9,checked & tighting connection gearbox oil input pressure sensor connection,2,bhatkheda
dje21,gearbox oil input pressure error limit.,9,replaced gear box oil pump motor spider coupler,1,bhatkheda
dje21,gearbox oil input pressure error limit.,9,replaced gearbox online oil pump spider & coupler,1,bhatkheda
dje21,gearbox oil input pressure error limit.,9,wtg reset & restored wtg,1,bhatkheda
dje21,gearbox oil input pressure error limit.,9,wtg reset restored,2,bhatkheda
dje21,gearbox oil level low error.,1,top 210 ltr. gearbox oil restored wtg,1,bhatkheda
dje21,generator grounding brush worn error.,2,attend,1,bhatkheda
dje21,generator grounding brush worn error.,2,replaced 02 nos. generator earthing brushes,1,bhatkheda
dje21,generator grounding brush worn warning.,5,replaced 02 nos. generator earthing power carbon brushes usable,5,bhatkheda
dje21,generator side hardware detected current fault phase b,3,cleaned generator slip ring & replaced 02 nos. carbon brush,3,bhatkheda
dje21,generator side hardware detected over-current fault phase a.,3,checked power carbon brushes,1,bhatkheda
dje21,generator side hardware detected over-current fault phase a.,3,replaced 04 nos. generator power carbon brush & cleaned slip ring,1,bhatkheda
dje21,generator side hardware detected over-current fault phase a.,3,restored wtg,1,bhatkheda
dje21,generator side hardware detected over-current fault phase b.,5,attended restored,1,bhatkheda
dje21,generator side hardware detected over-current fault phase b.,5,checked & found generator power brushes also cleaned generator slip ring drum restored wtg,1,bhatkheda
dje21,generator side hardware detected over-current fault phase b.,5,replaced 04 nos. generator power carbon brushes also cleaned generator slip ring,1,bhatkheda
dje21,generator side hardware detected over-current fault phase b.,5,wtg restoration work progress,2,bhatkheda
dje21,grid loss,6,auto reset,1,bhatkheda
dje21,grid loss,6,auto reset grid voltage ok.,1,bhatkheda
dje21,grid loss,6,due heavy jerk,1,bhatkheda
dje21,grid loss,6,due heavy jerk feeder wtg auto rested grid normalization,1,bhatkheda
dje21,grid loss,6,wtg auto reset grid normalization,2,bhatkheda
dje21,grid ternal,1,test ajay,1,bhatkheda
dje21,grid voltage ok.,22,checked & found dry transformer energy meter r- phase cable found burn replaced restored wtg,1,bhatkheda
dje21,grid voltage ok.,22,checked & found uss acb tripped ground fault checked related circuit found ok,1,bhatkheda
dje21,grid voltage ok.,22,checked found uss acb tripped checked power cabinet stator breaker closing coil,8,bhatkheda
dje21,grid voltage ok.,22,FALSE,1,bhatkheda
dje21,grid voltage ok.,22,feeder restored,1,bhatkheda
dje21,grid voltage ok.,22,found acb tripped ground faulty also y-phase ct heated replaced y-phase ct,1,bhatkheda
dje21,grid voltage ok.,22,found uss acb panel flashover & work progress,1,bhatkheda
dje21,grid voltage ok.,22,found vcb tripped common fault checked related circuit & connection found ok,1,bhatkheda
dje21,grid voltage ok.,22,observed power transformer lv side bushing checked repaired,1,bhatkheda
dje21,grid voltage ok.,22,replaced new uss acb complete cabinet panel & power cable recrimpping done & restored wtg,1,bhatkheda
dje21,grid voltage ok.,22,transformer oil leakage arrested work & top-up 130 ltr oil & air release buchloz relay,1,bhatkheda
dje21,grid voltage ok.,22,uss new acb replaced also acb transformer cable 04 no. cable replaced,1,bhatkheda
dje21,grid voltage ok.,22,wtg auto rested grid normalization,2,bhatkheda
dje21,grid voltage ok.,22,wtg stopped checking repeated tripping acb checked acb contact & setting also re-crimping power cable uss cabinet,1,bhatkheda
dje21,health check error.,4,wtg reset restored.,4,bhatkheda
dje21,hub healthcheck alarm.,49,auto reset,15,bhatkheda
dje21,hub healthcheck alarm.,49,reboot & restored wtg,10,bhatkheda
dje21,hub healthcheck alarm.,49,reboot restored wtg,5,bhatkheda
dje21,hub healthcheck alarm.,49,wtg reset & restored wtg,5,bhatkheda
dje21,hub healthcheck alarm.,49,wtg reset restored,14,bhatkheda
dje21,hub healthcheck timeout.,1,auto reset,1,bhatkheda
dje21,hub healthcheck: blade 2 available battery energy low,1,reboot restored wtg,1,bhatkheda
dje21,hydraulic oil heating overload switch open/tripped.,7,auto reset,1,bhatkheda
dje21,hydraulic oil heating overload switch open/tripped.,7,checked found loose connection 34f1 mcb tight,2,bhatkheda
dje21,hydraulic oil heating overload switch open/tripped.,7,fill hydraulic oil & tight connection auxiliary 33f4 mpcb,3,bhatkheda
dje21,hydraulic oil heating overload switch open/tripped.,7,wtg reset restored.,1,bhatkheda
dje21,hydraulic unit oil temperature high.,3,attended restored,2,bhatkheda
dje21,hydraulic unit oil temperature high.,3,found oil leakage yaw break caliper arrested & 02 ltr.,1,bhatkheda
dje21,internal shutdown,23,220/33kv substation yearly maintenance work,1,bhatkheda
dje21,internal shutdown,23,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje21,internal shutdown,23,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje21,internal shutdown,23,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje21,internal shutdown,23,feeder shutdown taken customer ofc cable laying work,1,bhatkheda
dje21,internal shutdown,23,feeder shutdown taken customer relay testing work,1,bhatkheda
dje21,internal shutdown,23,feeder shutdown taken customer tree cutting work,1,bhatkheda
dje21,internal shutdown,23,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje21,internal shutdown,23,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje21,internal shutdown,23,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje21,internal shutdown,23,feeder-5 internal shutdown taken safety purpose,1,bhatkheda
dje21,internal shutdown,23,internal feeder shutdown taken jumper work near dje05,1,bhatkheda
dje21,internal shutdown,23,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje21,internal shutdown,23,internal shutdown taken customer jumper work,3,bhatkheda
dje21,internal shutdown,23,internal shutdown taken customer line maintenance work,1,bhatkheda
dje21,internal shutdown,23,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje21,internal shutdown,23,internal shutdown taken customer lws activity,1,bhatkheda
dje21,internal shutdown,23,shutdown taken customer bird guard fixing work,1,bhatkheda
dje21,internal shutdown,23,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje21,line side breaker feedback active commanded close.,5,auto reset,5,bhatkheda
dje21,line side convertor zero sequence fault.,73,attend,1,bhatkheda
dje21,line side convertor zero sequence fault.,73,auto reset,57,bhatkheda
dje21,line side convertor zero sequence fault.,73,checked & tightening complete earthing wtg bottom side checked lvrt connection,1,bhatkheda
dje21,line side convertor zero sequence fault.,73,reboot & restored wtg,5,bhatkheda
dje21,line side convertor zero sequence fault.,73,replaced asim board,1,bhatkheda
dje21,line side convertor zero sequence fault.,73,reset start,1,bhatkheda
dje21,line side convertor zero sequence fault.,73,wtg reset restored.,7,bhatkheda
dje21,line side convertor zero squence fault,3,auto reset,2,bhatkheda
dje21,line side convertor zero squence fault,3,wtg reset restored.,1,bhatkheda
dje21,manual stop,9,(wtg trail)wtg stopped generator alignment work done,1,bhatkheda
dje21,manual stop,9,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje21,manual stop,9,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje21,manual stop,9,fdr 3 lws maintenance work,1,bhatkheda
dje21,manual stop,9,fdr 5 lws maintenance plan,1,bhatkheda
dje21,manual stop,9,wtg stopped generator alignment work done,1,bhatkheda
dje21,manual stop,9,wtg stopped parameters checking work,1,bhatkheda
dje21,manual stop,9,wtg stopped sineax software uploading work,1,bhatkheda
dje21,manual stop,9,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
dje21,maximum time yaw positioning exceeded.,1,reboot & restored wtg,1,bhatkheda
dje21,modification,6,new plc software version 2.4.0 updated work done,1,bhatkheda
dje21,modification,6,ngcc software updated work done,1,bhatkheda
dje21,modification,6,plc software updated work done,1,bhatkheda
dje21,modification,6,wtg stopped gps time synchronization work,1,bhatkheda
dje21,modification,6,wtg stopped ngcc software updated work done,2,bhatkheda
dje21,monitoring hub grid contactor.,1,wtg reset restored,1,bhatkheda
dje21,nacelle rotation overspeed.,4,auto reset,3,bhatkheda
dje21,nacelle rotation overspeed.,4,wtg reset restored,1,bhatkheda
dje21,non plausible pitch state difference.,27,auto reset,19,bhatkheda
dje21,non plausible pitch state difference.,27,auto reset wtg,1,bhatkheda
dje21,non plausible pitch state difference.,27,reboot & restored wtg,1,bhatkheda
dje21,non plausible pitch state difference.,27,wtg reset restored,6,bhatkheda
dje21,pitch started wrong capacitor state.,4,reboot & restored wtg,1,bhatkheda
dje21,pitch started wrong capacitor state.,4,wtg reset & restored,1,bhatkheda
dje21,pitch started wrong capacitor state.,4,wtg reset restored,2,bhatkheda
dje21,preventive maintenance,35,attend,5,bhatkheda
dje21,preventive maintenance,35,attended,3,bhatkheda
dje21,preventive maintenance,35,wtg stopped half yearly preventive maintenance,3,bhatkheda
dje21,preventive maintenance,35,wtg stopped half yearly preventive maintenance also activity generator alignment work done,3,bhatkheda
dje21,preventive maintenance,35,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
dje21,preventive maintenance,35,wtg stopped half yearly uss maintenance work done,3,bhatkheda
dje21,preventive maintenance,35,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje21,preventive maintenance,35,wtg stopped uss visual preventive maintenance work done restored wtg,1,bhatkheda
dje21,preventive maintenance,35,wtg stopped visual maintenance work done also pitch software update,1,bhatkheda
dje21,preventive maintenance,35,wtg stopped wtg visual maintenance work done,1,bhatkheda
dje21,preventive maintenance,35,wtg stopped wtg visual preventive maintenance also activity gearbox radiator cleaning work done restored wtg,1,bhatkheda
dje21,preventive maintenance,35,wtg stopped yearly preventive maintenance work done,5,bhatkheda
dje21,preventive maintenance,35,wtg stopped yearly uss maintenance also activity acb & vcb testing work done,1,bhatkheda
dje21,preventive maintenance,35,wtg stopped yearly uss maintenance work,3,bhatkheda
dje21,preventive maintenance,35,wtg stopped yearly wtg maintenance work,2,bhatkheda
dje21,send mail task failed.,2,checked communication cable dio32 mpc240 found loosed tighting properly,1,bhatkheda
dje21,send mail task failed.,2,reboot & restored wtg,1,bhatkheda
dje21,slc: emergency stop module error state.,9,auto reset,1,bhatkheda
dje21,slc: emergency stop module error state.,9,ngcc software updated work done,1,bhatkheda
dje21,slc: emergency stop module error state.,9,reboot & restored wtg,4,bhatkheda
dje21,slc: emergency stop module error state.,9,reboot restored wtg,3,bhatkheda
dje21,slc: pitch actuator supervision module error state.,1,wtg reset restored,1,bhatkheda
dje21,slc: sineax power protection switch tripped.,1,reboot & restored wtg,1,bhatkheda
dje21,slc: tower vibration switch tripped.,9,replaced acceleration sensor usable one restored wtg,1,bhatkheda
dje21,slc: tower vibration switch tripped.,9,wtg reset & restored wtg,3,bhatkheda
dje21,slc: tower vibration switch tripped.,9,wtg reset restored,4,bhatkheda
dje21,slc: tower vibration switch tripped.,9,wtg stopped attending repeated error,1,bhatkheda
dje21,slc: yaw cable twist supervision module error state.,1,wtg reset restored.,1,bhatkheda
dje21,slc: yaw control device twist protection switch tripped.,26,checked ycd connection,5,bhatkheda
dje21,slc: yaw control device twist protection switch tripped.,26,found ycd failure,3,bhatkheda
dje21,slc: yaw control device twist protection switch tripped.,26,reboot & restored wtg,2,bhatkheda
dje21,slc: yaw control device twist protection switch tripped.,26,replaced ycd & checked slip ring drum insulation value done,2,bhatkheda
dje21,slc: yaw control device twist protection switch tripped.,26,replaced ycd & update slc software,1,bhatkheda
dje21,slc: yaw control device twist protection switch tripped.,26,waiting materials,3,bhatkheda
dje21,slc: yaw control device twist protection switch tripped.,26,waiting ycd,6,bhatkheda
dje21,slc: yaw control device twist protection switch tripped.,26,wtg reset restored.,4,bhatkheda
dje21,special activity,18,checked blade calibration,2,bhatkheda
dje21,special activity,18,manual stopped updated plc sotware wtg going production mode,4,bhatkheda
dje21,special activity,18,wtg stopped anemometer checking work,1,bhatkheda
dje21,special activity,18,wtg stopped checking temperature reading power cable cable joint,2,bhatkheda
dje21,special activity,18,wtg stopped fr paint work,1,bhatkheda
dje21,special activity,18,wtg stopped generator grounding brush checking work,2,bhatkheda
dje21,special activity,18,wtg stopped ground fault inspection checking work,2,bhatkheda
dje21,special activity,18,wtg stopped leakage arrested convertor cooling unit & top-up coolent,1,bhatkheda
dje21,special activity,18,wtg stopped parameter setting work,2,bhatkheda
dje21,special activity,18,wtg stopped power cable inspection work done,1,bhatkheda
dje21,special activity - blade lps resistance measurement & inspection,7,attend,1,bhatkheda
dje21,special activity - blade lps resistance measurement & inspection,7,attended,1,bhatkheda
dje21,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade cleaning work,1,bhatkheda
dje21,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
dje21,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade lps resistance measurement also activity winch testing & climb assist checking & inspection work done,1,bhatkheda
dje21,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje21,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje21,special activity - power cable replacement,1,replace power cable uss acb convertor panel (01nons 28 meter) also recrimped 02 cable,1,bhatkheda
dje21,special activity - repeated error rectification,19,attend,4,bhatkheda
dje21,special activity - repeated error rectification,19,gearbox radiator cleanning donerestored wtg,1,bhatkheda
dje21,special activity - repeated error rectification,19,"wtg attending warring ""gearbox oil filter 75% clogged."" replaced gearbox on-line oil filter also replaced usable grounding brush & grease fill generator lubber",1,bhatkheda
dje21,special activity - repeated error rectification,19,wtg stopped anemometer wind direction setting work,2,bhatkheda
dje21,special activity - repeated error rectification,19,wtg stopped attending error,8,bhatkheda
dje21,special activity - repeated error rectification,19,wtg stopped attending repeated error,1,bhatkheda
dje21,special activity - repeated error rectification,19,wtg stopped attending repeated warning,1,bhatkheda
dje21,special activity - repeated error rectification,19,wtg stopped attending warning,1,bhatkheda
dje21,special activity - software updation modification,11,attend,3,bhatkheda
dje21,special activity - software updation modification,11,new plc software version 2.4.1 updated work done,1,bhatkheda
dje21,special activity - software updation modification,11,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje21,special activity - software updation modification,11,sineax software updated work done,1,bhatkheda
dje21,special activity - software updation modification,11,wtg stopped anemometer earthing ft sensor wiring tb modification work done,1,bhatkheda
dje21,special activity - software updation modification,11,wtg stopped parameter setting work,1,bhatkheda
dje21,special activity - software updation modification,11,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
dje21,special activity - software updation modification,11,wtg stopped power booster up-gradation work done,1,bhatkheda
dje21,special activity - software updation modification,11,wtg stopped software parameter checking work done,1,bhatkheda
dje21,special activity - uss yard inspection,10,cc100 acb uss acb 22nos. power cable recriming done,2,bhatkheda
dje21,special activity - uss yard inspection,10,internal shutdown taken uup13 isolator jumper work,1,bhatkheda
dje21,special activity - uss yard inspection,10,internal shutdown taken uup13 isolator jumper work completed & feeder charged restored wtg,1,bhatkheda
dje21,special activity - uss yard inspection,10,wtg stop uss acb panel fan checking work,1,bhatkheda
dje21,special activity - uss yard inspection,10,wtg stopped transformer oil top-up,1,bhatkheda
dje21,special activity - uss yard inspection,10,wtg stopped uss acb cabinet cooling fan fixing work,1,bhatkheda
dje21,special activity - uss yard inspection,10,wtg stopped uss acb panel exhaust fan checking work done,1,bhatkheda
dje21,special activity - uss yard inspection,10,wtg stopped uss power transformer lv bushing replacement work done,1,bhatkheda
dje21,special activity - uss yard inspection,10,wtg stopped uss yard light new timer provided work done,1,bhatkheda
dje21,special activity - wtg critical points checking,21,attend,2,bhatkheda
dje21,special activity - wtg critical points checking,21,attended restored,2,bhatkheda
dje21,special activity - wtg critical points checking,21,wtg stopped blade repairing work progress,2,bhatkheda
dje21,special activity - wtg critical points checking,21,wtg stopped convertor cooling radiator cover welding work,1,bhatkheda
dje21,special activity - wtg critical points checking,21,wtg stopped nosecone inspection work,1,bhatkheda
