Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje21,special activity - wtg critical points checking,21,wtg stopped stator breaker inspection work,1,bhatkheda
dje21,special activity - wtg critical points checking,21,wtg stopped t4 joint inspection work done restored wtg,1,bhatkheda
dje21,special activity - wtg critical points checking,21,wtg stopped uss acb replacement work,1,bhatkheda
dje21,special activity - wtg critical points checking,21,wtg stopped uss acb temperature reading taken work,1,bhatkheda
dje21,special activity - wtg critical points checking,21,wtg stopped winch door fixing work,1,bhatkheda
dje21,special activity - wtg critical points checking,21,wtg stopped winch testing & climb assist checking work done,1,bhatkheda
dje21,special activity - wtg critical points checking,21,wtg stopped winch testing work,1,bhatkheda
dje21,special activity - wtg critical points checking,21,wtg stopped wtg inspection work done,6,bhatkheda
dje21,special activity - wtg critical points checking special activity - wtg critical points checking,1,wtg stopped yawing checking work,1,bhatkheda
dje21,special activity - wtg parameters checking,3,wtg stopped parameter checking work,1,bhatkheda
dje21,special activity - wtg parameters checking,3,wtg stopped software parameter checking work done,2,bhatkheda
dje21,speed measurement deviation generator rotor speed.,1,auto reset,1,bhatkheda
dje21,stator breaker control sequence openening indicates maintainance.,2,checked related circuit & connections tighting done stator breaker checked undervoltage opening/closing coil,1,bhatkheda
dje21,stator breaker control sequence openening indicates maintainance.,2,reboot & restored,1,bhatkheda
dje21,stator breaker failed closing demanded close.,190,attend,17,bhatkheda
dje21,stator breaker failed closing demanded close.,190,attended restored,6,bhatkheda
dje21,stator breaker failed closing demanded close.,190,auto reset,72,bhatkheda
dje21,stator breaker failed closing demanded close.,190,checked & found acb charging spring motor 230vac i/p connection found loosed tighting properly,6,bhatkheda
dje21,stator breaker failed closing demanded close.,190,checked & tighting closing coil hardware,1,bhatkheda
dje21,stator breaker failed closing demanded close.,190,checked acb spring charging motor & supply also checked closing coil,1,bhatkheda
dje21,stator breaker failed closing demanded close.,190,checked closing coil stator breaker & connection acb,3,bhatkheda
dje21,stator breaker failed closing demanded close.,190,reboot & restored wtg,1,bhatkheda
dje21,stator breaker failed closing demanded close.,190,reboot restored wtg,2,bhatkheda
dje21,stator breaker failed closing demanded close.,190,replaced acb spring charging motor,1,bhatkheda
dje21,stator breaker failed closing demanded close.,190,replaced opening & closing coil usable,12,bhatkheda
dje21,stator breaker failed closing demanded close.,190,replaced stator breaker uvr coil restored wtg,1,bhatkheda
dje21,stator breaker failed closing demanded close.,190,reset restore wtg,1,bhatkheda
dje21,stator breaker failed closing demanded close.,190,wtg reset & restored wtg,17,bhatkheda
dje21,stator breaker failed closing demanded close.,190,wtg reset restored,41,bhatkheda
dje21,stator breaker failed closing demanded close.,190,wtg restoration work progress,2,bhatkheda
dje21,stator breaker failed closing demanded close.,190,wtg stopped attending repeated error,6,bhatkheda
dje21,stator breaker failed open demanded open.,3,checked complete stator breaker opening circuit,2,bhatkheda
dje21,stator breaker failed open demanded open.,3,wtg restoration work progress,1,bhatkheda
dje21,stator breaker opened undervoltage release buffer ready.,15,auto reset,10,bhatkheda
dje21,stator breaker opened undervoltage release buffer ready.,15,reset & restart,2,bhatkheda
dje21,stator breaker opened undervoltage release buffer ready.,15,wtg reset & restored wtg,1,bhatkheda
dje21,stator breaker opened undervoltage release buffer ready.,15,wtg reset restored,1,bhatkheda
dje21,stator breaker opened undervoltage release buffer ready.,15,wtg reset restored.,1,bhatkheda
dje21,stator breaker tripped.,1,checked closing coil stator breaker,1,bhatkheda
dje21,testing,1,testing ajay,1,bhatkheda
dje21,torquing tensioning,6,attend,1,bhatkheda
dje21,torquing tensioning,6,attended,1,bhatkheda
dje21,torquing tensioning,6,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
dje21,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
dje21,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,1,auto reset,1,bhatkheda
dje21,voltage difference,2,wtg auto reset grid normalization,1,bhatkheda
dje21,voltage difference,2,wtg auto reset grid normalization (jerk feeder),1,bhatkheda
dje21,wind direction difference error.,5,auto reset,1,bhatkheda
dje21,wind direction difference error.,5,reboot & restored wtg,2,bhatkheda
dje21,wind direction difference error.,5,wtg reset restored,2,bhatkheda
dje21,wind speed difference error.,1,auto reset,1,bhatkheda
dje21,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje21,yaw converter state error external fault.,7,auto reset,1,bhatkheda
dje21,yaw converter state error external fault.,7,check & set yaw motor break gap,6,bhatkheda
dje22,active power 10m filter limit.,1,wtg reset restored,1,bhatkheda
dje22,anemometer 1 measurement error.,6,auto reset,5,bhatkheda
dje22,anemometer 1 measurement error.,6,wtg reset restored,1,bhatkheda
dje22,anemometer 2 measurement error.,3,auto reset,3,bhatkheda
dje22,blade 1: big deviations model (inside hysteresis).,2,auto reset,1,bhatkheda
dje22,blade 1: big deviations model (inside hysteresis).,2,reboot & restored wtg,1,bhatkheda
dje22,blade 2: ips active wrong area.,1,auto reset,1,bhatkheda
dje22,blade bearing lubrication maintenance state.,4,reboot & restored,1,bhatkheda
dje22,blade bearing lubrication maintenance state.,4,reboot & restored wtg,3,bhatkheda
dje22,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje22,blade teeth lubrication maintenance state.,30,reboot & restored,2,bhatkheda
dje22,blade teeth lubrication maintenance state.,30,reboot & restored wtg,15,bhatkheda
dje22,blade teeth lubrication maintenance state.,30,reboot restored wtg,11,bhatkheda
dje22,blade teeth lubrication maintenance state.,30,wtg reboot restored,1,bhatkheda
dje22,blade teeth lubrication maintenance state.,30,wtg reset restored,1,bhatkheda
dje22,converter cooling water pressure low alarm.,13,attend,3,bhatkheda
dje22,converter cooling water pressure low alarm.,13,attended restored,1,bhatkheda
dje22,converter cooling water pressure low alarm.,13,checked & found hose pipe leakage replaced hose pipe,1,bhatkheda
dje22,converter cooling water pressure low alarm.,13,checked found converter cooling unit hose pipe pm3000 distributer cooling plate damage,1,bhatkheda
dje22,converter cooling water pressure low alarm.,13,checking observed leakage convertor cooling hose pipe convertor cabinet replaced hose pipe,1,bhatkheda
dje22,converter cooling water pressure low alarm.,13,pipe replaced line choke pm3000 bottom back side 1.5 meter also top-up coolant 20 ltrs,1,bhatkheda
dje22,converter cooling water pressure low alarm.,13,repairing convertor cooling hose pipe convertor cabinet & top 10 ltr.,4,bhatkheda
dje22,converter cooling water pressure low alarm.,13,replaced converter cooling unit hose pipe pm3000 distributer cooling plate also topup coolant 10 ltr.,1,bhatkheda
dje22,converter healthcheck alarm.,2,checked connection asim board,2,bhatkheda
dje22,converter healthcheck timeout.,1,auto reset,1,bhatkheda
dje22,converter system communication handshake fault.,3,replaced asim board & pitch convertor blade no.3 also pitch convertor software updated,2,bhatkheda
dje22,converter system communication handshake fault.,3,waiting asim board,1,bhatkheda
dje22,converter system handshake timeout exception.,11,reboot & restored wtg,1,bhatkheda
dje22,converter system handshake timeout exception.,11,wtg reset restored,5,bhatkheda
dje22,converter system handshake timeout exception.,11,wtg reset restored.,5,bhatkheda
dje22,convertor system communication handshake fault.,6,ngcc software update,1,bhatkheda
dje22,convertor system communication handshake fault.,6,reboot & restored wtg,1,bhatkheda
dje22,convertor system communication handshake fault.,6,wtg reset restored,2,bhatkheda
dje22,convertor system communication handshake fault.,6,wtg reset restored.,2,bhatkheda
dje22,current,2,feeder charged,2,bhatkheda
dje22,customer stoppage,2,wtg stopped customer inspection work,2,bhatkheda
dje22,detected grid state converter faulted ok.,4,auto reset,1,bhatkheda
dje22,detected grid state converter faulted ok.,4,wtg auto reset grid normalization,1,bhatkheda
dje22,detected grid state converter faulted ok.,4,wtg rested grid normalization,2,bhatkheda
dje22,drive train swinging.,1,auto reset,1,bhatkheda
dje22,earth fault,1,fdr 5 charged,1,bhatkheda
dje22,efficiency upgrade,6,special activity - software updation modification,1,bhatkheda
dje22,efficiency upgrade,6,wtg stopped plc software updation power booster,5,bhatkheda
dje22,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje22,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje22,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje22,fdr 5 trip current,1,feeder charged,1,bhatkheda
dje22,fdr 5 trip due earth fault,1,feeder charged frist trail,1,bhatkheda
dje22,feeder 5 tripped e/f,1,restored feeder,1,bhatkheda
dje22,feeder shutdown,1,feeder shutdown taken uup13 isolator jumper work,1,bhatkheda
dje22,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
dje22,feeder tripped e/f,22,auto reset,1,bhatkheda
dje22,feeder tripped e/f,22,feeder charged,19,bhatkheda
dje22,feeder tripped e/f,22,feeder restored,1,bhatkheda
dje22,feeder tripped e/f,22,feeder tripped due transformer-1 overloaded,1,bhatkheda
dje22,feeder tripped o/c,1,feeder charged,1,bhatkheda
dje22,gear box inspection,2,wtg stopped gear box radiator cleaning work done restored wtg,2,bhatkheda
dje22,generator bearing temperature de error limit.,7,manually generator de & nde side bearing greasing done also activity anemometer earthing ft sensor wiring tb modification work done,5,bhatkheda
dje22,generator bearing temperature de error limit.,7,manually generator lubber plc & bearing temperature cool restored wtg,1,bhatkheda
dje22,generator bearing temperature de error limit.,7,wtg reset & restored wtg,1,bhatkheda
dje22,generator bearing temperature de warning limit.,3,manually generator de & nde side bearing greasing done,3,bhatkheda
dje22,generator bearing temperature nde error limit.,2,manually generator lubber plc & bearing temperature cool restored wtg,2,bhatkheda
dje22,generator cooling slipring fan overload switch 2 open/tripped.,1,wtg reset restored,1,bhatkheda
dje22,generator cooling water pump overload switch open/tripped.,3,checked & tighting feedback connections & related circuit found ok,2,bhatkheda
dje22,generator cooling water pump overload switch open/tripped.,3,wtg reset restored,1,bhatkheda
dje22,generator grounding brush worn error.,6,checked generator grounding brush,6,bhatkheda
dje22,generator grounding brush worn warning.,2,attend,1,bhatkheda
dje22,generator grounding brush worn warning.,2,checked generator grounding brush,1,bhatkheda
dje22,generator inspection,3,attended,1,bhatkheda
dje22,generator inspection,3,"wtg stopped generator de & nde bearing greasing ""cable loop temperature warning attending"" checked rotor & stator cable & t4 cable loop connections tighting done properly restored wtg",1,bhatkheda
dje22,generator inspection,3,wtg stopped generator de & nde side bearing manually greasing done,1,bhatkheda
dje22,generator underspeed fault.,1,auto reset,1,bhatkheda
dje22,grid loss,4,auto reset grid voltage ok.,1,bhatkheda
dje22,grid loss,4,due heavy jerk feeder wtg auto rested grid normalization,1,bhatkheda
dje22,grid loss,4,wtg auto reset grid normalization,2,bhatkheda
dje22,grid voltage ok.,6,auto reset grid voltage ok.,1,bhatkheda
dje22,grid voltage ok.,6,checked & found uss acb tripped ground fault checked related circuit found ok,1,bhatkheda
dje22,grid voltage ok.,6,feeder restored,1,bhatkheda
dje22,grid voltage ok.,6,found 415v y-phase cable lug burn replaced lug & tb dry transformer,1,bhatkheda
dje22,grid voltage ok.,6,waiting acb ct,1,bhatkheda
dje22,grid voltage ok.,6,wtg auto rested grid normalization,1,bhatkheda
dje22,health check error.,5,auto reset,2,bhatkheda
dje22,health check error.,5,reboot restored wtg,2,bhatkheda
dje22,health check error.,5,wtg reset restored.,1,bhatkheda
dje22,healthcheck failed 3 times.,2,reboot & restored wtg,2,bhatkheda
dje22,hub healthcheck alarm.,87,auto reset,12,bhatkheda
dje22,hub healthcheck alarm.,87,hub healthcheck alarm. auto reset,1,bhatkheda
dje22,hub healthcheck alarm.,87,reboot & restored wtg,25,bhatkheda
dje22,hub healthcheck alarm.,87,reboot restored wtg,5,bhatkheda
dje22,hub healthcheck alarm.,87,reset & restart,1,bhatkheda
dje22,hub healthcheck alarm.,87,reset restored,1,bhatkheda
dje22,hub healthcheck alarm.,87,wtg reset & restored wtg,18,bhatkheda
dje22,hub healthcheck alarm.,87,wtg reset restored,14,bhatkheda
dje22,hub healthcheck alarm.,87,wtg reset restored.,2,bhatkheda
dje22,hub healthcheck alarm.,87,wtg restoration work progress,8,bhatkheda
dje22,hub healthcheck timeout.,1,wtg reset restored,1,bhatkheda
dje22,hydraulic brake pressure reduced range.,1,reboot & restored wtg,1,bhatkheda
dje22,hydraulic pump feedback match demand.,1,reboot & restored wtg (delay due scada park hang),1,bhatkheda
dje22,hydraulic pump switched many times time period.,2,reboot restored wtg,1,bhatkheda
dje22,hydraulic pump switched many times time period.,2,replaced 130 bar accumulator system & yaw system pressure 10 bar break pressure new one 04 ltr. hydraulic unit oil top work done restored wtg,1,bhatkheda
dje22,hydraulic unit oil temperature high.,2,auto reset,1,bhatkheda
dje22,hydraulic unit oil temperature high.,2,found oil leakage yaw break caliper arrested & 03 ltr. oil top hydraulic unit also replaced 01 yaw caliper hose adaptor,1,bhatkheda
dje22,internal shutdown,23,220/33kv substation yearly maintenance work,1,bhatkheda
dje22,internal shutdown,23,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje22,internal shutdown,23,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje22,internal shutdown,23,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje22,internal shutdown,23,feeder shutdown taken customer ofc cable laying work,1,bhatkheda
dje22,internal shutdown,23,feeder shutdown taken customer relay testing work,1,bhatkheda
dje22,internal shutdown,23,feeder shutdown taken customer tree cutting work,1,bhatkheda
dje22,internal shutdown,23,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje22,internal shutdown,23,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje22,internal shutdown,23,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje22,internal shutdown,23,feeder-5 internal shutdown taken safety purpose,1,bhatkheda
dje22,internal shutdown,23,internal feeder shutdown taken jumper work near dje05,1,bhatkheda
dje22,internal shutdown,23,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje22,internal shutdown,23,internal shutdown taken customer jumper work,3,bhatkheda
dje22,internal shutdown,23,internal shutdown taken customer line maintenance work,1,bhatkheda
dje22,internal shutdown,23,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje22,internal shutdown,23,internal shutdown taken customer lws activity,1,bhatkheda
dje22,internal shutdown,23,shutdown taken customer bird guard fixing work,1,bhatkheda
dje22,internal shutdown,23,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje22,manual stop,5,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje22,manual stop,5,fdr 2 lws maintenance work,1,bhatkheda
dje22,manual stop,5,fdr 3 lws maintenance work,1,bhatkheda
dje22,manual stop,5,wtg stopped parameters checking work,1,bhatkheda
dje22,manual stop,5,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
dje22,maximum time yaw positioning exceeded.,6,attend,2,bhatkheda
dje22,maximum time yaw positioning exceeded.,6,replaced 06 amp plc relay (14q8) nacelle cabinet,1,bhatkheda
dje22,maximum time yaw positioning exceeded.,6,replaced plc relay (14q8) nacelle cabinet,1,bhatkheda
dje22,maximum time yaw positioning exceeded.,6,wtg reset restored,2,bhatkheda
dje22,modification,3,ngcc software updated work done,1,bhatkheda
dje22,modification,3,wtg stopped gps time synchronization work,1,bhatkheda
dje22,modification,3,wtg stopped ngcc software updated work done,1,bhatkheda
dje22,pitch started wrong capacitor state.,5,auto reset,1,bhatkheda
dje22,pitch started wrong capacitor state.,5,reset restore wtg,1,bhatkheda
dje22,pitch started wrong capacitor state.,5,wtg reset restored,2,bhatkheda
dje22,pitch started wrong capacitor state.,5,wtg reset restored.,1,bhatkheda
dje22,preventive maintenance,30,attend,1,bhatkheda
dje22,preventive maintenance,30,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje22,preventive maintenance,30,wtg stopped half yearly preventive maintenance,2,bhatkheda
dje22,preventive maintenance,30,wtg stopped half yearly preventive maintenance also activity generator alignment one anemometer replacement usable work done,2,bhatkheda
dje22,preventive maintenance,30,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
dje22,preventive maintenance,30,wtg stopped half yearly preventive maintenance work done,1,bhatkheda
dje22,preventive maintenance,30,wtg stopped half yearly uss maintenance work done,6,bhatkheda
dje22,preventive maintenance,30,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje22,preventive maintenance,30,wtg stopped vcb,1,bhatkheda
dje22,preventive maintenance,30,wtg stopped visual maintenance work done also pitch software update generator bearing manual greasing,2,bhatkheda
dje22,preventive maintenance,30,"wtg stopped wtg visual preventive maintenance work also activity ""temperature cable loop - connection point t4 error level."" error rectify done",2,bhatkheda
dje22,preventive maintenance,30,wtg stopped yearly preventive maintenance work done,4,bhatkheda
dje22,preventive maintenance,30,wtg stopped yearly uss maintenance work,2,bhatkheda
dje22,preventive maintenance,30,wtg stopped yearly uss maintenance work & uss power cable recrimping work,1,bhatkheda
dje22,preventive maintenance,30,wtg stopped yearly wtg maintenance work,2,bhatkheda
dje22,slc tiggered pitch safety run.,3,wtg reset restored,2,bhatkheda
dje22,slc tiggered pitch safety run.,3,wtg reset restored.,1,bhatkheda
dje22,slc: emergency stop module error state.,2,reboot restored wtg,1,bhatkheda
dje22,slc: emergency stop module error state.,2,reset restore wtg,1,bhatkheda
dje22,slc: pitch actuator supervision module error state.,1,auto reset,1,bhatkheda
dje22,slc: tower vibration supervision module error state.,1,reset start,1,bhatkheda
dje22,slc: tower vibration switch tripped.,69,attend,1,bhatkheda
dje22,slc: tower vibration switch tripped.,69,attend & restored,1,bhatkheda
dje22,slc: tower vibration switch tripped.,69,cleaning yaw rim surface & checked connections acceleration sensor & shielding also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
dje22,slc: tower vibration switch tripped.,69,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,2,bhatkheda
dje22,slc: tower vibration switch tripped.,69,reboot restored wtg,2,bhatkheda
dje22,slc: tower vibration switch tripped.,69,reset & restart,1,bhatkheda
dje22,slc: tower vibration switch tripped.,69,reset & restore wtg,1,bhatkheda
dje22,slc: tower vibration switch tripped.,69,reset & restored wtg,2,bhatkheda
dje22,slc: tower vibration switch tripped.,69,reset restore wtg,2,bhatkheda
dje22,slc: tower vibration switch tripped.,69,wtg reset & restored wtg,3,bhatkheda
dje22,slc: tower vibration switch tripped.,69,wtg reset restored,41,bhatkheda
dje22,slc: tower vibration switch tripped.,69,wtg reset restored.,10,bhatkheda
dje22,slc: tower vibration switch tripped.,69,wtg stopped attending repeated error,1,bhatkheda
dje22,slc: tower vibration switch tripped.,69,yaw rim surface cleaned & checked connections acceralation sensor,1,bhatkheda
dje22,special activity,5,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje22,special activity,5,wtg stopped generator bearing inspection work,1,bhatkheda
dje22,special activity,5,wtg stopped parameter checking work,1,bhatkheda
dje22,special activity,5,wtg stopped parameter setting work,1,bhatkheda
dje22,special activity,5,wtg stopped yawing operation checking,1,bhatkheda
dje22,special activity - blade lps resistance measurement & inspection,5,attended,2,bhatkheda
dje22,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade cleaning work done,1,bhatkheda
dje22,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement also activity winch testing & climb assist checking & inspection work done,1,bhatkheda
dje22,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje22,special activity - software updation modification,7,new plc software version 2.4.1 updated work done,1,bhatkheda
dje22,special activity - software updation modification,7,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje22,special activity - software updation modification,7,sineax software updated work done,1,bhatkheda
dje22,special activity - software updation modification,7,wtg stopped parameter setting work,1,bhatkheda
dje22,special activity - software updation modification,7,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
dje22,special activity - software updation modification,7,wtg stopped power booster up-gradation work,1,bhatkheda
dje22,special activity - software updation modification,7,wtg stopped software parameter checking work done,1,bhatkheda
dje22,special activity - uss yard inspection,3,internal shutdown taken uup13 isolator jumper work,1,bhatkheda
dje22,special activity - uss yard inspection,3,internal shutdown taken uup13 isolator jumper work completed & feeder charged restored wtg,1,bhatkheda
dje22,special activity - uss yard inspection,3,wtg stopped uss yard light providing work done,1,bhatkheda
dje22,special activity - wtg critical points checking,16,attend,4,bhatkheda
dje22,special activity - wtg critical points checking,16,wtg stopped generator 18 nos. power carbon brushes fixing work,1,bhatkheda
dje22,special activity - wtg critical points checking,16,wtg stopped generator slip ring inspection work also replaced generator slip ring cooling fan,3,bhatkheda
dje22,special activity - wtg critical points checking,16,wtg stopped nosecone inspection work,1,bhatkheda
dje22,special activity - wtg critical points checking,16,wtg stopped power curve checking replaced anemometer usable,1,bhatkheda
dje22,special activity - wtg critical points checking,16,wtg stopped stator breaker inspection work,3,bhatkheda
dje22,special activity - wtg critical points checking,16,wtg stopped uss acb temperature reading taken work,1,bhatkheda
dje22,special activity - wtg critical points checking,16,wtg stopped winch testing work,1,bhatkheda
dje22,special activity - wtg critical points checking,16,wtg stopped wtg & uss visual maintenance work done also power booster gradation work,1,bhatkheda
dje22,special activity - wtg parameters checking,4,wtg stopped parameter checking work,2,bhatkheda
dje22,special activity - wtg parameters checking,4,wtg stopped parameter checking work done,1,bhatkheda
dje22,special activity - wtg parameters checking,4,wtg stopped software parameter checking work done,1,bhatkheda
dje22,speed measurement deviation generator rotor speed.,3,reboot & restored wtg,1,bhatkheda
dje22,speed measurement deviation generator rotor speed.,3,wtg reset restored,2,bhatkheda
dje22,speed measurement generator speed negative maximum.,2,auto reset,2,bhatkheda
dje22,stator breaker failed closing demanded close.,6,auto reset,3,bhatkheda
dje22,stator breaker failed closing demanded close.,6,repaired spring mechanism stator breaker cc & replaced voltage coil,2,bhatkheda
dje22,stator breaker failed closing demanded close.,6,wtg reset restored,1,bhatkheda
dje22,stator breaker undervoltage release feedback matching command.,1,replaced stator breaker voltage release coil,1,bhatkheda
dje22,temperature cable loop- connection point t4 error level,10,wtg reset & restored wtg,1,bhatkheda
dje22,temperature cable loop- connection point t4 error level,10,wtg reset restored,9,bhatkheda
dje22,temperature cable loop- connection point t4 error level temperature cable loop- connection point t4 error level,1,wtg reset restored,1,bhatkheda
dje22,torquing tensioning,7,attend,2,bhatkheda
dje22,torquing tensioning,7,wtg stopped blade tensioning & tower torquing also activity winch testing & climb assist checking work done,2,bhatkheda
dje22,torquing tensioning,7,wtg stopped tower torquing & blade tensioning work,3,bhatkheda
dje22,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,14,attended restored,3,bhatkheda
dje22,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,14,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,2,bhatkheda
dje22,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,14,replaced acceleration sensor usable one,2,bhatkheda
dje22,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,14,replaced acceleration sensor usable one cleaned yaw rim surface also checked yaw break caliper deviation found ok,2,bhatkheda
dje22,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,14,wtg reset restored,5,bhatkheda
dje22,tower-vibration sensors drivetrain direction defective,2,replaced acceleration sensor usable,2,bhatkheda
dje22,voltage difference,5,auto reset grid voltage ok.,3,bhatkheda
dje22,voltage difference,5,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
dje22,voltage difference,5,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
dje22,wind direction difference error.,48,attend,1,bhatkheda
dje22,wind direction difference error.,48,auto reset,18,bhatkheda
dje22,wind direction difference error.,48,checked & tighting anemometer connections,1,bhatkheda
dje22,wind direction difference error.,48,checked anemometer connection & alignment done,1,bhatkheda
dje22,wind direction difference error.,48,checked anemometer connections & anemometer mounting found ok,2,bhatkheda
dje22,wind direction difference error.,48,reboot restored wtg,6,bhatkheda
dje22,wind direction difference error.,48,reset restore wtg,1,bhatkheda
dje22,wind direction difference error.,48,wtg reset & restored wtg,3,bhatkheda
dje22,wind direction difference error.,48,wtg reset restored,13,bhatkheda
dje22,wind direction difference error.,48,"wtg stopped attending error ""wind direction difference error""",2,bhatkheda
dje22,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje22,wtg stopped ofc cable stringing work,1,work completion,1,bhatkheda
dje22,yaw converter state error external fault.,44,auto reset,10,bhatkheda
dje22,yaw converter state error external fault.,44,feeder charged,1,bhatkheda
dje22,yaw converter state error external fault.,44,wtg reset & restored wtg,23,bhatkheda
dje22,yaw converter state error external fault.,44,wtg reset restored,10,bhatkheda
dje23,active power 10m filter limit.,2,auto reset,1,bhatkheda
dje23,active power 10m filter limit.,2,wtg reset restored,1,bhatkheda
dje23,alarm stator breaker control sequence state machine detected error.,2,auto reset,1,bhatkheda
dje23,alarm stator breaker control sequence state machine detected error.,2,reboot & restored wtg,1,bhatkheda
dje23,anemometer 1 communication warning.,2,attended restored,1,bhatkheda
dje23,anemometer 1 communication warning.,2,wtg stopped attending warning,1,bhatkheda
dje23,anemometer 2 measurement error.,5,auto reset,4,bhatkheda
dje23,anemometer 2 measurement error.,5,reboot & restored wtg,1,bhatkheda
dje23,blade 2: external converter fan speed low.,3,attend,2,bhatkheda
dje23,blade 2: external converter fan speed low.,3,wtg stopped attending warning,1,bhatkheda
dje23,blade 3: communication failure (slave master operational state guarding error).,1,wtg reset & restored wtg,1,bhatkheda
dje23,blade 3: ips active wrong area.,5,attend & restored,1,bhatkheda
dje23,blade 3: ips active wrong area.,5,auto reset,1,bhatkheda
dje23,blade 3: ips active wrong area.,5,check proximity sensor connection,3,bhatkheda
dje23,blade bearing lubrication maintenance state.,5,reboot & restored,1,bhatkheda
dje23,blade bearing lubrication maintenance state.,5,reboot & restored wtg,3,bhatkheda
dje23,blade bearing lubrication maintenance state.,5,reboot restored wtg,1,bhatkheda
dje23,blade inspection,2,wtg stopped blade inspection work,1,bhatkheda
dje23,blade inspection,2,wtg stopped visual blade inspection work,1,bhatkheda
dje23,blade teeth lubrication maintenance state.,17,reboot & restored wtg,7,bhatkheda
dje23,blade teeth lubrication maintenance state.,17,reboot restored wtg,7,bhatkheda
dje23,blade teeth lubrication maintenance state.,17,reboot rsetored wtg,1,bhatkheda
dje23,blade teeth lubrication maintenance state.,17,reset restored wtg,1,bhatkheda
dje23,blade teeth lubrication maintenance state.,17,wtg reboot & restored wtg,1,bhatkheda
dje23,brake healthcheck timeout.,7,replaced brake on/off sensor,3,bhatkheda
dje23,brake healthcheck timeout.,7,reset & restored,4,bhatkheda
dje23,cc100 fuse line voltage filter open/broken.,2,checked found (250a) line side fuse 02nos. faulty replaced,1,bhatkheda
dje23,cc100 fuse line voltage filter open/broken.,2,replaced 02 nos. 250amp fuse y&b phase,1,bhatkheda
dje23,converter cooling water heat exchanger fans overload switch error.,1,auto reset,1,bhatkheda
dje23,converter system fault active.,2,auto reset,2,bhatkheda
dje23,converter system handshake timeout exception.,1,auto reset,1,bhatkheda
dje23,convertor system communication handshake fault.,12,auto reset,1,bhatkheda
dje23,convertor system communication handshake fault.,12,checked & tighting cm202 module connections & restored wtg,4,bhatkheda
dje23,convertor system communication handshake fault.,12,checked & tighting connections asim board also ngcc software updated,5,bhatkheda
dje23,convertor system communication handshake fault.,12,reboot restored wtg,1,bhatkheda
dje23,convertor system communication handshake fault.,12,wtg reset restored,1,bhatkheda
dje23,current,2,feeder charged,2,bhatkheda
dje23,customer stoppage,1,wtg stopped customer inspection work,1,bhatkheda
dje23,detected grid state converter faulted ok.,9,attended restored,2,bhatkheda
dje23,detected grid state converter faulted ok.,9,auto reset,2,bhatkheda
dje23,detected grid state converter faulted ok.,9,found vcb tripped current checked related circuit found ok,1,bhatkheda
dje23,detected grid state converter faulted ok.,9,replaced voltage coil assembly,1,bhatkheda
dje23,detected grid state converter faulted ok.,9,wtg auto rested grid normalization,1,bhatkheda
dje23,detected grid state converter faulted ok.,9,wtg reset restored.,1,bhatkheda
dje23,detected grid state converter faulted ok.,9,wtg rested grid normalization,1,bhatkheda
dje23,drive train swinging.,1,auto reset,1,bhatkheda
dje23,earth fault,1,fdr 5 charged,1,bhatkheda
dje23,efficiency upgrade,4,attend,1,bhatkheda
dje23,efficiency upgrade,4,wtg stopped plc software updation power booster,2,bhatkheda
dje23,efficiency upgrade,4,wtg stopped power booster up-gradation work,1,bhatkheda
dje23,emergency button hub pressed,1,checked found ovp panel broken replaced panel support beam communication cable power cable repair restored wtg.,1,bhatkheda
dje23,emergency button tb100 pressed,2,reboot & restored wtg,1,bhatkheda
dje23,emergency button tb100 pressed,2,wtg reset & restored wtg (delay due scada park hang),1,bhatkheda
dje23,encoder fault detection error persists,4,auto reset,2,bhatkheda
dje23,encoder fault detection error persists,4,reboot & restored wtg,1,bhatkheda
dje23,encoder fault detection error persists,4,wtg reset restored.,1,bhatkheda
dje23,encoder fault detection error persists.,1,auto reset,1,bhatkheda
dje23,encoder index alarm.,2,replaced generator encoder,2,bhatkheda
dje23,error,1,error,1,bhatkheda
dje23,eup - temperature 1 error limit.,1,wtg reset restored,1,bhatkheda
dje23,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje23,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje23,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje23,fault synchronization line side filters.,5,attended,2,bhatkheda
dje23,fault synchronization line side filters.,5,checked connection asim board,2,bhatkheda
dje23,fault synchronization line side filters.,5,replaced asim board,1,bhatkheda
dje23,fdr 5 trip current,1,feeder charged,1,bhatkheda
dje23,fdr 5 trip due earth fault,1,fdr 5 trip due earth fault,1,bhatkheda
dje23,feeder 5 tripped e/f,1,restored feeder,1,bhatkheda
dje23,feeder shutdown,1,feeder shutdown taken uup13 isolator jumper work,1,bhatkheda
dje23,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
dje23,feeder tripped e/f,19,feeder charged,18,bhatkheda
dje23,feeder tripped e/f,19,feeder restored,1,bhatkheda
dje23,feeder tripped o/c,1,feeder charged,1,bhatkheda
dje23,gear box inspection,21,leakage arrested gearbox manifold & pressure sensor arrested,1,bhatkheda
dje23,gear box inspection,21,observed oil leakage pressure gauge arrested top 40 ltr gearbox oil,1,bhatkheda
dje23,gear box inspection,21,restored wtg,5,bhatkheda
dje23,gear box inspection,21,wtg stopped gear box inspection work dhhi team,2,bhatkheda
dje23,gear box inspection,21,wtg stopped gearbox inspection activity radiator cleaned work done,4,bhatkheda
dje23,gear box inspection,21,wtg stopped gearbox inspection work,5,bhatkheda
dje23,gear box inspection,21,wtg stopped gearbox inspection work rectification oil leakage mechanical pump,3,bhatkheda
dje23,gearbox oil filter 75% clogged.,3,replaced clogging sensor & brake pad warning sensor,3,bhatkheda
dje23,gearbox oil pump overload switch open/tripped.,3,attended restored,2,bhatkheda
dje23,gearbox oil pump overload switch open/tripped.,3,checked & found gearbox online pump motor faulty replaced,1,bhatkheda
dje23,gearbox oil tank temperature error limit.,3,attended,2,bhatkheda
dje23,gearbox oil tank temperature error limit.,3,checked & tighting pt100 sensor connections,1,bhatkheda
dje23,gearbox oil tank temperature warning limit.,2,restored wtg,1,bhatkheda
dje23,gearbox oil tank temperature warning limit.,2,wtg stopped attending warning error,1,bhatkheda
dje23,generator bearing temperature nde error limit.,1,auto reset,1,bhatkheda
dje23,generator cooling slipring fan overload switch 1 open/tripped.,4,checked found generator slipring cooling fan mpcb tripped checked tighted related connection,4,bhatkheda
dje23,generator inspection,3,attend,2,bhatkheda
dje23,generator inspection,3,wtg stopped generator 12 nos. power carbon brushes fixing work,1,bhatkheda
dje23,generator side hardware detected over-current fault phase a.,3,replaced 06 nos. generator slip ring carbon brush usable & cleaned generator slip ring,3,bhatkheda
dje23,generator side synchronization timeout.,1,wtg reset restored,1,bhatkheda
dje23,generator underspeed fault.,2,auto reset,2,bhatkheda
dje23,grid loss,2,wtg auto reset grid normalization,2,bhatkheda
dje23,grid voltage ok.,6,auto reset,1,bhatkheda
dje23,grid voltage ok.,6,auto reset grid voltage ok.,1,bhatkheda
dje23,grid voltage ok.,6,checked & found uss acb input r-phase 03 cable insulation damaged repaired & relugging also acb 01 no. ct faulty replaced,1,bhatkheda
dje23,grid voltage ok.,6,feeder restored,1,bhatkheda
dje23,grid voltage ok.,6,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje23,grid voltage ok.,6,wtg auto rested grid normalization,1,bhatkheda
dje23,gsc zero-sequence current peak high,2,repaired 01 no. generator rotor power cable cable shocks & sleeve apply also checked generator slip ring,2,bhatkheda
dje23,health check error.,3,wtg reset restored,1,bhatkheda
dje23,health check error.,3,wtg reset restored.,2,bhatkheda
dje23,healthcheck failed 3 times.,2,reboot restored wtg,2,bhatkheda
dje23,hub battery backup system ready operation service mode,1,wtg reset restored,1,bhatkheda
dje23,hub healthcheck alarm.,62,attend,1,bhatkheda
dje23,hub healthcheck alarm.,62,auto reset,21,bhatkheda
dje23,hub healthcheck alarm.,62,checked & tighting capacitor bank connections,1,bhatkheda
dje23,hub healthcheck alarm.,62,reboot & restored wtg,12,bhatkheda
dje23,hub healthcheck alarm.,62,reboot restore wtg,2,bhatkheda
dje23,hub healthcheck alarm.,62,reboot restored wtg,5,bhatkheda
dje23,hub healthcheck alarm.,62,reset,1,bhatkheda
dje23,hub healthcheck alarm.,62,wtg reset & restored wtg,3,bhatkheda
dje23,hub healthcheck alarm.,62,wtg reset restored,16,bhatkheda
dje23,hub healthcheck timeout.,3,auto reset,1,bhatkheda
dje23,hub healthcheck timeout.,3,wtg reset restored,2,bhatkheda
dje23,hub healthcheck: blade 2 available battery energy low,1,reboot & restored wtg,1,bhatkheda
dje23,hub healthcheck: blade 2 voltage measurement ubat - udc deviation high,1,auto reset,1,bhatkheda
dje23,hub initialization error.,1,wtg reset restored.,1,bhatkheda
dje23,initial safety system reset performed.,1,wtg reset restored,1,bhatkheda
dje23,internal shutdown,23,220/33kv substation yearly maintenance work,1,bhatkheda
dje23,internal shutdown,23,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje23,internal shutdown,23,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje23,internal shutdown,23,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje23,internal shutdown,23,feeder shutdown taken customer ofc cable laying work,1,bhatkheda
dje23,internal shutdown,23,feeder shutdown taken customer relay testing work,1,bhatkheda
dje23,internal shutdown,23,feeder shutdown taken customer tree cutting work,1,bhatkheda
dje23,internal shutdown,23,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje23,internal shutdown,23,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje23,internal shutdown,23,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje23,internal shutdown,23,feeder-5 internal shutdown taken safety purpose,1,bhatkheda
dje23,internal shutdown,23,internal feeder shutdown taken jumper work near dje05,1,bhatkheda
dje23,internal shutdown,23,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje23,internal shutdown,23,internal shutdown taken customer jumper work,3,bhatkheda
dje23,internal shutdown,23,internal shutdown taken customer line maintenance work,1,bhatkheda
dje23,internal shutdown,23,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje23,internal shutdown,23,internal shutdown taken customer lws activity,1,bhatkheda
dje23,internal shutdown,23,shutdown taken customer bird guard fixing work,1,bhatkheda
dje23,internal shutdown,23,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje23,line side breaker feedback active commanded close.,19,auto reset,12,bhatkheda
dje23,line side breaker feedback active commanded close.,19,checked & tighting line contactor connections restored wtg,1,bhatkheda
dje23,line side breaker feedback active commanded close.,19,replaced uvr coil usable one restored wtg,1,bhatkheda
dje23,line side breaker feedback active commanded close.,19,wtg reset restored,1,bhatkheda
dje23,line side breaker feedback active commanded close.,19,wtg reset restored.,4,bhatkheda
dje23,line side breaker feedback active commanded close. line side breaker feedback active commanded close.,1,auto reset,1,bhatkheda
dje23,lineside closing breaker failed.,2,wtg restoration work progress,1,bhatkheda
dje23,lineside closing breaker failed.,2,wtg restoration work progress(rotor encoder coupler replaced),1,bhatkheda
dje23,manual stop,6,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje23,manual stop,6,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje23,manual stop,6,fdr 5 lws maintenance plan,1,bhatkheda
dje23,manual stop,6,wtg stopped parameters checking work,2,bhatkheda
dje23,manual stop,6,wtg stopped sineax software uploading work,1,bhatkheda
dje23,modification,4,new plc software version 2.4.0 updated work done,1,bhatkheda
dje23,modification,4,ngcc software updated work done,1,bhatkheda
dje23,modification,4,wtg stopped gps time synchronization work,1,bhatkheda
dje23,modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
dje23,nacelle cabinet 24vdc main power supply device status feedback ok.,2,attend,1,bhatkheda
dje23,nacelle cabinet 24vdc main power supply device status feedback ok.,2,checked & found phoenix contact faulty nacelle cabinet replaced,1,bhatkheda
dje23,nacelle inspection,1,wtg stopped nacelle inspection work,1,bhatkheda
dje23,non plausible pitch state difference.,2,auto reset,2,bhatkheda
dje23,pitch started capacitor state hysteresis charge,1,reset & restart,1,bhatkheda
dje23,pitch started wrong capacitor state.,16,auto reset,4,bhatkheda
dje23,pitch started wrong capacitor state.,16,reboot & restored wtg,1,bhatkheda
dje23,pitch started wrong capacitor state.,16,reset restored,1,bhatkheda
dje23,pitch started wrong capacitor state.,16,wtg reset & restored,1,bhatkheda
dje23,pitch started wrong capacitor state.,16,wtg reset & restored wtg,1,bhatkheda
dje23,pitch started wrong capacitor state.,16,wtg reset restored,6,bhatkheda
dje23,pitch started wrong capacitor state.,16,wtg reset restored.,2,bhatkheda
dje23,power deviation sineax pm limit.,1,wtg reset restored,1,bhatkheda
dje23,preventive maintenance,32,attend,5,bhatkheda
dje23,preventive maintenance,32,attended,1,bhatkheda
dje23,preventive maintenance,32,wtg stopped half yearly preventive maintenance,1,bhatkheda
dje23,preventive maintenance,32,wtg stopped half yearly preventive maintenance also activity generator alignment work done,3,bhatkheda
dje23,preventive maintenance,32,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
dje23,preventive maintenance,32,wtg stopped half yearly uss maintenance work done,2,bhatkheda
dje23,preventive maintenance,32,wtg stopped uss vcb,1,bhatkheda
dje23,preventive maintenance,32,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje23,preventive maintenance,32,wtg stopped uss visual preventive maintenance work done restored wtg,2,bhatkheda
dje23,preventive maintenance,32,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
dje23,preventive maintenance,32,wtg stopped visual maintenance work done,3,bhatkheda
dje23,preventive maintenance,32,wtg stopped wtg & uss visual maintenance work done,1,bhatkheda
dje23,preventive maintenance,32,"wtg stopped wtg visual maintenance work also activity ""temperature cable loop - connection point t4 error level."" error rectify done",2,bhatkheda
dje23,preventive maintenance,32,wtg stopped yearly preventive maintenance work done,3,bhatkheda
dje23,preventive maintenance,32,wtg stopped yearly uss maintenance also activity acb & vcb testing work done,1,bhatkheda
dje23,preventive maintenance,32,wtg stopped yearly uss maintenance work,2,bhatkheda
dje23,preventive maintenance,32,wtg stopped yearly wtg maintenance work,1,bhatkheda
dje23,rotor brake closed.,4,reboot & restored wtg,1,bhatkheda
dje23,rotor brake closed.,4,slc & plc software updated,3,bhatkheda
dje23,safety healthcheck alarm.,1,reboot & restored wtg,1,bhatkheda
dje23,slc: pitch actuator supervision module error state.,9,reboot & restored wtg,1,bhatkheda
dje23,slc: pitch actuator supervision module error state.,9,reset,1,bhatkheda
dje23,slc: pitch actuator supervision module error state.,9,reset & restored,1,bhatkheda
dje23,slc: pitch actuator supervision module error state.,9,slc & plc software updated,2,bhatkheda
dje23,slc: pitch actuator supervision module error state.,9,wtg reset restored,1,bhatkheda
dje23,slc: pitch actuator supervision module error state.,9,wtg reset restored.,3,bhatkheda
dje23,slc: pitch safety run relay feedback doesnot match.,3,checked 24v safety chain circuit nacelle hub,2,bhatkheda
dje23,slc: pitch safety run relay feedback doesnot match.,3,restoration work progress,1,bhatkheda
dje23,slc: tower vibration switch tripped.,1,wtg reset restored,1,bhatkheda
dje23,special activity,22,checked gear box oil filter unit,2,bhatkheda
dje23,special activity,22,replaced gearbox mechanical pump,4,bhatkheda
dje23,special activity,22,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje23,special activity,22,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
dje23,special activity,22,wtg stopped blade lps resistance measurement work done also plc software updation power booster,3,bhatkheda
dje23,special activity,22,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje23,special activity,22,wtg stopped fr paint work,3,bhatkheda
dje23,special activity,22,wtg stopped gearbox inspection work,1,bhatkheda
dje23,special activity,22,wtg stopped gearbox inspection work & replaced mechanical pump work done,3,bhatkheda
dje23,special activity,22,wtg stopped gearbox mechanical pump inspection & reparing work done dhhi team also anemometer earthing ft sensor wiring tb modification work done restored wtg,2,bhatkheda
dje23,special activity,22,wtg stopped parameter setting work,1,bhatkheda
dje23,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade cleaning work,2,bhatkheda
dje23,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement also activity winch testing & climb assist checking & inspection work done,1,bhatkheda
dje23,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje23,special activity - repeated error rectification,6,attend,2,bhatkheda
dje23,special activity - repeated error rectification,6,restored wtg,1,bhatkheda
dje23,special activity - repeated error rectification,6,"wtg stopped attending error ""wind direction difference error""",2,bhatkheda
dje23,special activity - repeated error rectification,6,wtg stopped attending warring error,1,bhatkheda
dje23,special activity - software updation modification,13,attend,4,bhatkheda
