Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje23,special activity - software updation modification,13,new plc software version 2.4.1 updated work done,1,bhatkheda
dje23,special activity - software updation modification,13,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje23,special activity - software updation modification,13,sineax software updated work done,1,bhatkheda
dje23,special activity - software updation modification,13,wtg stopped parameter setting work,1,bhatkheda
dje23,special activity - software updation modification,13,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
dje23,special activity - software updation modification,13,wtg stopped power booster up-gradation work,2,bhatkheda
dje23,special activity - software updation modification,13,wtg stopped power curve checking work checked anemometer connection & anemometer alignment done,1,bhatkheda
dje23,special activity - software updation modification,13,wtg stopped software parameter checking work done,1,bhatkheda
dje23,special activity - uss yard inspection,13,attended restored,1,bhatkheda
dje23,special activity - uss yard inspection,13,internal shutdown taken uup13 isolator jumper work,1,bhatkheda
dje23,special activity - uss yard inspection,13,internal shutdown taken uup13 isolator jumper work completed & feeder charged restored wtg,1,bhatkheda
dje23,special activity - uss yard inspection,13,replaced 07 nos. lugs uss acb incoming power cables recrimping done,1,bhatkheda
dje23,special activity - uss yard inspection,13,wtg stopped power transformer oil leakage lv bushing arrested & top 70 ltr. transformer oil,1,bhatkheda
dje23,special activity - uss yard inspection,13,wtg stopped uss acb ct replacement work,1,bhatkheda
dje23,special activity - uss yard inspection,13,wtg stopped uss power transformer tap switch leakage arresting work,1,bhatkheda
dje23,special activity - uss yard inspection,13,wtg stopped uss yard inspection,4,bhatkheda
dje23,special activity - uss yard inspection,13,wtg stopped uss yard inspection work,1,bhatkheda
dje23,special activity - uss yard inspection,13,wtg stopped uss yard light fixing work done new one restored wtg,1,bhatkheda
dje23,special activity - wtg critical points checking,19,attend,4,bhatkheda
dje23,special activity - wtg critical points checking,19,attended,2,bhatkheda
dje23,special activity - wtg critical points checking,19,wtg maual stop hypm pending point clear work,1,bhatkheda
dje23,special activity - wtg critical points checking,19,wtg stopped audit compliance point work done,1,bhatkheda
dje23,special activity - wtg critical points checking,19,wtg stopped checking temperature reading power cable cable joint & yaw lubber grease fill done,2,bhatkheda
dje23,special activity - wtg critical points checking,19,wtg stopped inspection work,1,bhatkheda
dje23,special activity - wtg critical points checking,19,wtg stopped inspection work also repaired hub nosecone arm,1,bhatkheda
dje23,special activity - wtg critical points checking,19,wtg stopped lubber grease top work done,1,bhatkheda
dje23,special activity - wtg critical points checking,19,wtg stopped nosecone inspection work,2,bhatkheda
dje23,special activity - wtg critical points checking,19,wtg stopped pitch & yaw lubrication unit checking work,1,bhatkheda
dje23,special activity - wtg critical points checking,19,wtg stopped stator breaker inspection work,2,bhatkheda
dje23,special activity - wtg critical points checking,19,wtg stopped winch testing work,1,bhatkheda
dje23,special activity - wtg parameters checking,5,wtg stopped anemometer parameter setting done,1,bhatkheda
dje23,special activity - wtg parameters checking,5,wtg stopped parameter checking work,3,bhatkheda
dje23,special activity - wtg parameters checking,5,wtg stopped software parameter checking work done,1,bhatkheda
dje23,speed measurement deviation delayed generator rotor speed.,4,attended restored,1,bhatkheda
dje23,speed measurement deviation delayed generator rotor speed.,4,auto reset,1,bhatkheda
dje23,speed measurement deviation delayed generator rotor speed.,4,replaced generator encoder,1,bhatkheda
dje23,speed measurement deviation delayed generator rotor speed.,4,wtg reset restored,1,bhatkheda
dje23,speed measurement deviation generator rotor speed.,3,replaced rotor encoder coupler,1,bhatkheda
dje23,speed measurement deviation generator rotor speed.,3,reset restored,1,bhatkheda
dje23,speed measurement deviation generator rotor speed.,3,wtg reset restored,1,bhatkheda
dje23,speed measurement generator speed negative maximum.,2,auto reset,2,bhatkheda
dje23,stator breaker failed closing demanded close.,49,auto reset,32,bhatkheda
dje23,stator breaker failed closing demanded close.,49,auto reset wtgs,1,bhatkheda
dje23,stator breaker failed closing demanded close.,49,auto reseted,2,bhatkheda
dje23,stator breaker failed closing demanded close.,49,checked stator breaker closing coil,2,bhatkheda
dje23,stator breaker failed closing demanded close.,49,reboot & restored wtg,3,bhatkheda
dje23,stator breaker failed closing demanded close.,49,reboot restored wtg,2,bhatkheda
dje23,stator breaker failed closing demanded close.,49,wtg reboot & restored wtg,1,bhatkheda
dje23,stator breaker failed closing demanded close.,49,wtg reset & restored wtg,4,bhatkheda
dje23,stator breaker failed closing demanded close.,49,wtg reset restored,2,bhatkheda
dje23,stator breaker opened undervoltage release buffer ready.,17,auto reset,12,bhatkheda
dje23,stator breaker opened undervoltage release buffer ready.,17,wtg reset restored,2,bhatkheda
dje23,stator breaker opened undervoltage release buffer ready.,17,wtg reset restored.,3,bhatkheda
dje23,tbc 230vac power supply fuse cc10x open/tripped.,1,wtg reset restored,1,bhatkheda
dje23,temperature cable loop- connection point t4 error level,19,auto reset wtg,1,bhatkheda
dje23,temperature cable loop- connection point t4 error level,19,wtg reset & restored wtg,1,bhatkheda
dje23,temperature cable loop- connection point t4 error level,19,wtg reset restored,17,bhatkheda
dje23,tiuyti,1,354646,1,bhatkheda
dje23,torquing tensioning,11,attend,2,bhatkheda
dje23,torquing tensioning,11,attended,5,bhatkheda
dje23,torquing tensioning,11,wtg stopped blade tensioning & tower torquing also activity winch testing & climb assist checking work done,2,bhatkheda
dje23,torquing tensioning,11,wtg stopped tower torquing & blade tensioning also activity attending warning,1,bhatkheda
dje23,torquing tensioning,11,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
dje23,voltage difference,7,auto reset grid voltage ok.,2,bhatkheda
dje23,voltage difference,7,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
dje23,voltage difference,7,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
dje23,voltage difference,7,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje23,voltage difference,7,wtg auto reset grid normalization,1,bhatkheda
dje23,voltage difference,7,wtg auto reset grid normalization (jerk feeder),1,bhatkheda
dje23,wind direction difference error.,1,reset restore wtg,1,bhatkheda
dje23,wtg offline,2,inox scada issue,2,bhatkheda
dje23,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje23,yaw converter error occurred.,7,attend,5,bhatkheda
dje23,yaw converter error occurred.,7,checked yaw motor,1,bhatkheda
dje23,yaw converter error occurred.,7,found yaw break feedback connections loosed corrected,1,bhatkheda
dje24,,1,auto reset,1,bhatkheda
dje24,+cc100 temperature sensor defective (short cut wire break).,1,checked & tighting connections temperature sensor asim board,1,bhatkheda
dje24,active power 10m filter limit.,14,auto reset,8,bhatkheda
dje24,active power 10m filter limit.,14,wtg reset & restored,4,bhatkheda
dje24,active power 10m filter limit.,14,wtg reset & restored wtg,2,bhatkheda
dje24,auto reset grid voltage ok.,1,auto reset grid voltage ok.,1,bhatkheda
dje24,blade 1: communication failure (slave master operational state guarding error).,4,attended,1,bhatkheda
dje24,blade 1: communication failure (slave master operational state guarding error).,4,replaced blade 1 pitch convertor,2,bhatkheda
dje24,blade 1: communication failure (slave master operational state guarding error).,4,wtg reset restored.,1,bhatkheda
dje24,blade 1: ips active wrong area.,2,auto reset,1,bhatkheda
dje24,blade 1: ips active wrong area.,2,reset restored wtg,1,bhatkheda
dje24,blade 2: communication failure (slave master operational state guarding error).,3,checked respective connections,2,bhatkheda
dje24,blade 2: communication failure (slave master operational state guarding error).,3,wtg reset restored.,1,bhatkheda
dje24,blade 2: ips active wrong area.,1,wtg reset restored.,1,bhatkheda
dje24,blade 3: communication failure (slave master operational state guarding error).,2,wtg reset restored.,2,bhatkheda
dje24,blade 3: ips active wrong area.,2,found hub panel light broken fixed properly,2,bhatkheda
dje24,blade 3: safety run active.,1,auto reset,1,bhatkheda
dje24,blade bearing lubrication maintenance state.,2,reboot & restored wtg,1,bhatkheda
dje24,blade bearing lubrication maintenance state.,2,reboot restored wtg,1,bhatkheda
dje24,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje24,blade teeth lubrication maintenance state.,31,reboot & restored,1,bhatkheda
dje24,blade teeth lubrication maintenance state.,31,reboot & restored wtg,20,bhatkheda
dje24,blade teeth lubrication maintenance state.,31,reboot reset,1,bhatkheda
dje24,blade teeth lubrication maintenance state.,31,reboot restored wtg,9,bhatkheda
dje24,brake pad 2 worn.,4,replaced break pad worn on/off & open/closing sensor also replaced 24v fuse flap drive & checked connections flap drive,4,bhatkheda
dje24,cc100 fuse line voltage open/broken.,1,replaced cc100 panel 550amp 03 nos. fuse & pm3000 convertor,1,bhatkheda
dje24,cc101 24vdc buffer module closing/opening breakers charged.,2,wtg reset restored,2,bhatkheda
dje24,cc101 fuse cooling fans power supply switched tripped.,2,replaced 32amp fuse cca cabinet (1f6),1,bhatkheda
dje24,cc101 fuse cooling fans power supply switched tripped.,2,replaced fuse (16amp) cca cabinet,1,bhatkheda
dje24,communication error yaw converter.,1,auto reset,1,bhatkheda
dje24,converter generator side temperature,1,cca panel cooling fan check,1,bhatkheda
dje24,converter system fault active.,12,auto reset,10,bhatkheda
dje24,converter system fault active.,12,reboot & restored,2,bhatkheda
dje24,converter system handshake timeout exception.,2,wtg reset restored,1,bhatkheda
dje24,converter system handshake timeout exception.,2,wtg reset restored.,1,bhatkheda
dje24,current,2,feeder charged,2,bhatkheda
dje24,dbr energy consumed.,9,reboot & restored wtg,3,bhatkheda
dje24,dbr energy consumed.,9,reboot restore wtg,1,bhatkheda
dje24,dbr energy consumed.,9,reboot restored wtg,1,bhatkheda
dje24,dbr energy consumed.,9,wtg reset restored,4,bhatkheda
dje24,dbr test failed error.,4,checked found convertor cabinet panel 9f3 (8a) fuse faulty replaced,1,bhatkheda
dje24,dbr test failed error.,4,ms converter helth check alarm,1,bhatkheda
dje24,dbr test failed error.,4,reboot & restart,1,bhatkheda
dje24,dbr test failed error.,4,reset & restart,1,bhatkheda
dje24,detected grid state converter faulted ok.,11,auto reset,3,bhatkheda
dje24,detected grid state converter faulted ok.,11,auto reset grid voltage ok.,1,bhatkheda
dje24,detected grid state converter faulted ok.,11,wtg auto reset grid normalization,2,bhatkheda
dje24,detected grid state converter faulted ok.,11,wtg auto reseted grid normalization,1,bhatkheda
dje24,detected grid state converter faulted ok.,11,wtg reset restored. (jerk feeder),3,bhatkheda
dje24,detected grid state converter faulted ok.,11,wtg rested grid normalization,1,bhatkheda
dje24,earth fault,1,fdr 5 charged,1,bhatkheda
dje24,error,3,error,3,bhatkheda
dje24,eup - temperatute 1 error limit.,1,replaced generator slip ring cooling fan restored wtg,1,bhatkheda
dje24,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje24,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje24,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje24,fdr 5 trip current,1,feeder charged,1,bhatkheda
dje24,fdr 5 trip due earth fault,1,feeder charged frist trail,1,bhatkheda
dje24,feeder 5 tripped e/f,1,restored feeder,1,bhatkheda
dje24,feeder shutdown,1,feeder shutdown taken uup13 isolator jumper work,1,bhatkheda
dje24,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
dje24,feeder tripped e/f,20,feeder charged,17,bhatkheda
dje24,feeder tripped e/f,20,feeder restored,1,bhatkheda
dje24,feeder tripped e/f,20,feeder tripped due transformer-1 overloaded,1,bhatkheda
dje24,feeder tripped e/f,20,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje24,feeder tripped o/c,1,feeder charged,1,bhatkheda
dje24,gear box inspection,14,attend,1,bhatkheda
dje24,gear box inspection,14,wtg stopped gear box inspection work,4,bhatkheda
dje24,gear box inspection,14,wtg stopped gear box inspection work dhhi team,6,bhatkheda
dje24,gear box inspection,14,wtg stopped gearbox inspection done,1,bhatkheda
dje24,gear box inspection,14,wtg stopped gearbox inspection done also hydraulic oil leakage arrested replaced 03 nos. hydraulic hose pipe,1,bhatkheda
dje24,gear box inspection,14,wtg stopped gearbox inspection work done,1,bhatkheda
dje24,gearbox oil offline filter overload switch open/tripped.,2,"wtg stopped attending warning ""gearbox oil offline filter overload switch open/tripped.""",2,bhatkheda
dje24,generator cooling slipring fan overload switch 2 open/tripped.,3,attend,1,bhatkheda
dje24,generator cooling slipring fan overload switch 2 open/tripped.,3,reboot & restored wtg,1,bhatkheda
dje24,generator cooling slipring fan overload switch 2 open/tripped.,3,repalaced generator slip ring cooling fan,1,bhatkheda
dje24,generator inspection,6,attend,1,bhatkheda
dje24,generator inspection,6,manually generator de & nde side bearing greasing done,3,bhatkheda
dje24,generator inspection,6,wtg restoration work progress,1,bhatkheda
dje24,generator inspection,6,wtg stopped gearbox inspection work done,1,bhatkheda
dje24,generator side hardware detected over-current fault phase b.,5,attend,1,bhatkheda
dje24,generator side hardware detected over-current fault phase b.,5,attend restore wtg,1,bhatkheda
dje24,generator side hardware detected over-current fault phase b.,5,replaced 02 nos. usable generator power carbon brushes & cleaned generator slip ring,1,bhatkheda
dje24,generator side hardware detected over-current fault phase b.,5,replaced 04 no. usable generator power carbon brush,1,bhatkheda
dje24,generator side hardware detected over-current fault phase b.,5,replaced 05 nos. generator power carbon brush & cleaned generator slip ring,1,bhatkheda
dje24,generator side hardware detected over-current fault phase c.,1,replaced usable 01 nos. generator power carbon brushes & cleaned generator slip ring,1,bhatkheda
dje24,grid loss,5,auto reset grid voltage ok.,2,bhatkheda
dje24,grid loss,5,wtg auto reset grid normalization,3,bhatkheda
dje24,grid voltage ok.,17,auto reset grid voltage ok.,4,bhatkheda
dje24,grid voltage ok.,17,checked & found uss acb tripped ground fault checked related circuit found ok,1,bhatkheda
dje24,grid voltage ok.,17,checked found vcb tripped prv & mog alarm indication pressure released,1,bhatkheda
dje24,grid voltage ok.,17,feeder restored,1,bhatkheda
dje24,grid voltage ok.,17,found mpcb tripped checked & tighting connections also check mpcb setting,1,bhatkheda
dje24,grid voltage ok.,17,found vcb tripped common fault checked related circuit found ok,3,bhatkheda
dje24,grid voltage ok.,17,found vcb tripped earth fault checked related circuit found ok vcb charged & restored wtg,1,bhatkheda
dje24,grid voltage ok.,17,wtg auto rested grid normalization,3,bhatkheda
dje24,grid voltage ok.,17,wtg reset grid voltage ok.,1,bhatkheda
dje24,grid voltage ok.,17,wtg restoration work progress,1,bhatkheda
dje24,gsc igbt temperature error limit.,1,replaced pm3000 convertor & 550 ams fuse (03 nos.) convertor cabinet also top convertor coolant & ngcc software updated,1,bhatkheda
dje24,hub healthcheck alarm.,5,auto reset,1,bhatkheda
dje24,hub healthcheck alarm.,5,wtg reset restored,4,bhatkheda
dje24,hub healthcheck timeout.,1,wtg reset restored,1,bhatkheda
dje24,hydraulic pump switched many times time period.,96,auto reset,4,bhatkheda
dje24,hydraulic pump switched many times time period.,96,breakdown maintenance restrored,1,bhatkheda
dje24,hydraulic pump switched many times time period.,96,checked & tighting cm202 module connections,1,bhatkheda
dje24,hydraulic pump switched many times time period.,96,reboot & restored wtg,43,bhatkheda
dje24,hydraulic pump switched many times time period.,96,reboot restore wtg,2,bhatkheda
dje24,hydraulic pump switched many times time period.,96,reboot restored wtg,9,bhatkheda
dje24,hydraulic pump switched many times time period.,96,replaced 130 bar accumulator,3,bhatkheda
dje24,hydraulic pump switched many times time period.,96,reset & restored wtg,2,bhatkheda
dje24,hydraulic pump switched many times time period.,96,reset restore wtg,1,bhatkheda
dje24,hydraulic pump switched many times time period.,96,wtg reset & restored wtg,2,bhatkheda
dje24,hydraulic pump switched many times time period.,96,wtg reset restored,28,bhatkheda
dje24,hydraulic unit oil temperature high.,15,14003 hydraulic unit oil temperature high.auto reset,1,bhatkheda
dje24,hydraulic unit oil temperature high.,15,auto reset,8,bhatkheda
dje24,hydraulic unit oil temperature high.,15,checked & found oil leakage hose pipe replaced hose pipe & 03 ltr.,1,bhatkheda
dje24,hydraulic unit oil temperature high.,15,found leakage hydraulic unit leakage arrested & top 05 ltr hydraulic oil,1,bhatkheda
dje24,hydraulic unit oil temperature high.,15,found oil leakage yaw break caliper arrested & oil top hydraulic unit,2,bhatkheda
dje24,hydraulic unit oil temperature high.,15,reboot restored wtg,1,bhatkheda
dje24,hydraulic unit oil temperature high.,15,wtg reset restored,1,bhatkheda
dje24,internal shutdown,23,"""wtg stopped customer 220kv line maintenance gss substation",1,bhatkheda
dje24,internal shutdown,23,220/33kv substation yearly maintenance work,1,bhatkheda
dje24,internal shutdown,23,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje24,internal shutdown,23,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje24,internal shutdown,23,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje24,internal shutdown,23,feeder shutdown taken customer ofc cable laying work,1,bhatkheda
dje24,internal shutdown,23,feeder shutdown taken customer relay testing work,1,bhatkheda
dje24,internal shutdown,23,feeder shutdown taken customer tree cutting work,1,bhatkheda
dje24,internal shutdown,23,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje24,internal shutdown,23,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje24,internal shutdown,23,feeder shutdown taken lws maintenance customer.,1,bhatkheda
dje24,internal shutdown,23,feeder-5 internal shutdown taken safety purpose,1,bhatkheda
dje24,internal shutdown,23,internal feeder shutdown taken jumper work near dje05,1,bhatkheda
dje24,internal shutdown,23,internal shutdown feeder shutdown taken lws maintenance customer.,1,bhatkheda
dje24,internal shutdown,23,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje24,internal shutdown,23,internal shutdown taken customer jumper work,3,bhatkheda
dje24,internal shutdown,23,internal shutdown taken customer line maintenance work,1,bhatkheda
dje24,internal shutdown,23,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje24,internal shutdown,23,internal shutdown taken customer lws activity,1,bhatkheda
dje24,internal shutdown,23,shutdown taken customer bird guard fixing work,1,bhatkheda
dje24,line side breaker feedback active commanded close.,13,attend,2,bhatkheda
dje24,line side breaker feedback active commanded close.,13,auto reset,2,bhatkheda
dje24,line side breaker feedback active commanded close.,13,checked & tighting connections contactor,1,bhatkheda
dje24,line side breaker feedback active commanded close.,13,wtg reset restored,7,bhatkheda
dje24,line side breaker feedback active commanded close.,13,wtg reset restored.,1,bhatkheda
dje24,line side convertor zero sequence fault.,23,auto reset,21,bhatkheda
dje24,line side convertor zero sequence fault.,23,reboot & restored wtg,1,bhatkheda
dje24,line side convertor zero sequence fault.,23,wtg reset restored.,1,bhatkheda
dje24,line side convertor zero squence fault,2,auto reset,2,bhatkheda
dje24,manual stop,5,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje24,manual stop,5,fdr 5 lws maintenance plan,1,bhatkheda
dje24,manual stop,5,wtg stopped generator slip ring cooling fan connections checking work,2,bhatkheda
dje24,manual stop,5,wtg stopped power transformer tap changing work done,1,bhatkheda
dje24,modification,3,new plc software version 2.4.0 updated work done,1,bhatkheda
dje24,modification,3,wtg stopped gps time synchronization work,1,bhatkheda
dje24,modification,3,wtg stopped ngcc software updated work done,1,bhatkheda
dje24,nacelle cabinet +3nca200 ups module alarm.,2,auto reset,1,bhatkheda
dje24,nacelle cabinet +3nca200 ups module alarm.,2,wtg reset & restored wtg,1,bhatkheda
dje24,nacelle inspection,3,attended restored,1,bhatkheda
dje24,nacelle inspection,3,wtg stop nacelle inspection work also activity checked generator choke fan & hydraulic unit oil leakage arrested 02 ltr oil topup done,2,bhatkheda
dje24,non plausible pitch state difference.,2,auto reset,2,bhatkheda
dje24,offset tower-vibration sensor drivetrain direction error limit,7,attend,1,bhatkheda
dje24,offset tower-vibration sensor drivetrain direction error limit,7,replaced acceleration sensor usable one,1,bhatkheda
dje24,offset tower-vibration sensor drivetrain direction error limit,7,wtg reset restored,5,bhatkheda
dje24,pitch started wrong capacitor state.,8,auto reset,1,bhatkheda
dje24,pitch started wrong capacitor state.,8,reset & restored wtg,1,bhatkheda
dje24,pitch started wrong capacitor state.,8,reset restored,1,bhatkheda
dje24,pitch started wrong capacitor state.,8,wtg reset restored,3,bhatkheda
dje24,pitch started wrong capacitor state.,8,wtg reset restored.,2,bhatkheda
dje24,preventive maintenance,36,attend,6,bhatkheda
dje24,preventive maintenance,36,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje24,preventive maintenance,36,wtg stopped half yearly preventive maintenance also activity generator alignment work done,1,bhatkheda
dje24,preventive maintenance,36,wtg stopped half yearly preventive maintenance also generator (duct) cover fitting work done,5,bhatkheda
dje24,preventive maintenance,36,wtg stopped half yearly preventive maintenance work done,3,bhatkheda
dje24,preventive maintenance,36,wtg stopped half yearly uss maintenance work done,2,bhatkheda
dje24,preventive maintenance,36,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje24,preventive maintenance,36,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
dje24,preventive maintenance,36,wtg stopped vcb,1,bhatkheda
dje24,preventive maintenance,36,wtg stopped visual maintenance also updated pitch convertor software work done,3,bhatkheda
dje24,preventive maintenance,36,wtg stopped wtg & uss visual maintenance work done,3,bhatkheda
dje24,preventive maintenance,36,wtg stopped wtg visual preventive maintenance work,1,bhatkheda
dje24,preventive maintenance,36,wtg stopped yearly preventive maintenance work done,3,bhatkheda
dje24,preventive maintenance,36,wtg stopped yearly uss maintenance work,2,bhatkheda
dje24,preventive maintenance,36,wtg stopped yearly uss maintenance work done,1,bhatkheda
dje24,preventive maintenance,36,wtg stopped yearly wtg maintenance work,2,bhatkheda
dje24,preventive maintenance wtg stopped half yearly preventive maintenance work done,1,FALSE,1,bhatkheda
dje24,slc tiggered pitch safety run.,5,wtg reset & restored,1,bhatkheda
dje24,slc tiggered pitch safety run.,5,wtg reset & restored wtg,2,bhatkheda
dje24,slc tiggered pitch safety run.,5,wtg reset restored.,2,bhatkheda
dje24,slc: control core supervision module error state.,1,reset & restored,1,bhatkheda
dje24,slc: emergency stop module error state.,5,repaired ovp panel beam & replaced power cable ovp panel hc cabinet also checked flap drive operation,2,bhatkheda
dje24,slc: emergency stop module error state.,5,replaced slc284 module,1,bhatkheda
dje24,slc: emergency stop module error state.,5,wtg reset restored,1,bhatkheda
dje24,slc: emergency stop module error state.,5,wtg restoration work progress,1,bhatkheda
dje24,slc: pitch actuator supervision module error state.,21,auto reset,4,bhatkheda
dje24,slc: pitch actuator supervision module error state.,21,reboot & restored wtg,1,bhatkheda
dje24,slc: pitch actuator supervision module error state.,21,reset & restored wtg,1,bhatkheda
dje24,slc: pitch actuator supervision module error state.,21,reset restore wtg,1,bhatkheda
dje24,slc: pitch actuator supervision module error state.,21,wtg reset & restored,1,bhatkheda
dje24,slc: pitch actuator supervision module error state.,21,wtg reset restored,2,bhatkheda
dje24,slc: pitch actuator supervision module error state.,21,wtg reset restored.,11,bhatkheda
dje24,slc: power supervision module error state.,7,wtg reset & restored,6,bhatkheda
dje24,slc: power supervision module error state.,7,wtg reset & restored wtg,1,bhatkheda
dje24,slc: sineax power protection switch tripped.,54,attended,1,bhatkheda
dje24,slc: sineax power protection switch tripped.,54,auto reset,1,bhatkheda
dje24,slc: sineax power protection switch tripped.,54,reboot & restored wtg,9,bhatkheda
dje24,slc: sineax power protection switch tripped.,54,reboot restored wtg,3,bhatkheda
dje24,slc: sineax power protection switch tripped.,54,sineax software updated,2,bhatkheda
dje24,slc: sineax power protection switch tripped.,54,slc software updated,1,bhatkheda
dje24,slc: sineax power protection switch tripped.,54,wtg reset & restored wtg,3,bhatkheda
dje24,slc: sineax power protection switch tripped.,54,wtg reset restored,33,bhatkheda
dje24,slc: sineax power protection switch tripped.,54,wtg restoration work progress,1,bhatkheda
dje24,slc: tower vibration switch tripped.,64,cleaning yaw rim surface & checked connections acceleration sensor,5,bhatkheda
dje24,slc: tower vibration switch tripped.,64,reboot & restored wtg,2,bhatkheda
dje24,slc: tower vibration switch tripped.,64,reboot & restored wtg (delay due scada park hanged),1,bhatkheda
dje24,slc: tower vibration switch tripped.,64,reset & restart,4,bhatkheda
dje24,slc: tower vibration switch tripped.,64,reset & restored wtg,1,bhatkheda
dje24,slc: tower vibration switch tripped.,64,wtg reset restored,5,bhatkheda
dje24,slc: tower vibration switch tripped.,64,wtg reset restored.,46,bhatkheda
dje24,software updation & modification,2,wtg stopped new sineax software (v1.2.1) updated work done,1,bhatkheda
dje24,software updation & modification,2,wtg stopped plc software updated work done,1,bhatkheda
dje24,special activity,18,gear box oil leakage observed arrested,2,bhatkheda
dje24,special activity,18,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje24,special activity,18,wtg stopped blade lps resistance measurement work completed,6,bhatkheda
dje24,special activity,18,wtg stopped bottom panel inspection work done,1,bhatkheda
dje24,special activity,18,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje24,special activity,18,wtg stopped fr paint work,1,bhatkheda
dje24,special activity,18,wtg stopped gearbox inspection work done,3,bhatkheda
dje24,special activity,18,wtg stopped nacelle orientation work done,1,bhatkheda
dje24,special activity,18,wtg stopped parameter setting work,1,bhatkheda
dje24,special activity,18,wtg stopped winch door fixing work,1,bhatkheda
dje24,special activity - blade lps resistance measurement & inspection,1,wtg stopped blade cleaning work also activity winch testing & climb assist checking work done,1,bhatkheda
dje24,special activity - generator alignment,2,wtg stopped generator alignment work done,2,bhatkheda
dje24,special activity - power cable inspection,2,wtg stopped power cable inspection work also resolved warning,2,bhatkheda
dje24,special activity - repeated error rectification,13,attend,4,bhatkheda
dje24,special activity - repeated error rectification,13,wtg stopped attending error,2,bhatkheda
dje24,special activity - repeated error rectification,13,wtg stopped attending repeated error,5,bhatkheda
dje24,special activity - repeated error rectification,13,"wtg stopped attending warning ""temperature cable loop - connection point t4 warning level."" checked rotor & stator cable & t4 cable loop connections tighting done properly restored wtg",1,bhatkheda
dje24,special activity - repeated error rectification,13,wtg stopped generator de & nde greasing done also cleaning yaw rim surface using acetone restored wtg,1,bhatkheda
dje24,special activity - software updation modification,11,new plc software version 2.4.1 updated work done,3,bhatkheda
dje24,special activity - software updation modification,11,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje24,special activity - software updation modification,11,wtg stopped anemometer earthing ft sensor wiring tb modification,3,bhatkheda
dje24,special activity - software updation modification,11,wtg stopped parameter setting work,1,bhatkheda
dje24,special activity - software updation modification,11,wtg stopped sineax software updated work,1,bhatkheda
dje24,special activity - software updation modification,11,wtg stopped wtg inspection work done,2,bhatkheda
dje24,special activity - uss yard inspection,6,internal shutdown taken uup13 isolator jumper work,1,bhatkheda
dje24,special activity - uss yard inspection,6,internal shutdown taken uup13 isolator jumper work completed & feeder charged restored wtg,1,bhatkheda
dje24,special activity - uss yard inspection,6,wtg stopped power transformer tap changing work done,1,bhatkheda
dje24,special activity - uss yard inspection,6,wtg stopped power transformer tap setting done,1,bhatkheda
dje24,special activity - uss yard inspection,6,wtg stopped transformer oil leakage arrested & top 30 ltr.,1,bhatkheda
dje24,special activity - uss yard inspection,6,wtg stopped uss acb cable checked & replaced 10 nos. power cable lug uss acb panel,1,bhatkheda
dje24,special activity - wtg critical points checking,27,attended,2,bhatkheda
dje24,special activity - wtg critical points checking,27,attended restored,1,bhatkheda
dje24,special activity - wtg critical points checking,27,replaced pm3000 new one,1,bhatkheda
dje24,special activity - wtg critical points checking,27,wtg stopped anemometer checking work,1,bhatkheda
dje24,special activity - wtg critical points checking,27,wtg stopped atr pending point closing work done restored wtg.,1,bhatkheda
dje24,special activity - wtg critical points checking,27,wtg stopped generator 12 nos. power carbon brushes fixing work,1,bhatkheda
dje24,special activity - wtg critical points checking,27,wtg stopped inspection work,2,bhatkheda
dje24,special activity - wtg critical points checking,27,wtg stopped nosecone inspection work,1,bhatkheda
dje24,special activity - wtg critical points checking,27,wtg stopped stator breaker inspection work,3,bhatkheda
dje24,special activity - wtg critical points checking,27,wtg stopped uss atr pending point closing work,1,bhatkheda
dje24,special activity - wtg critical points checking,27,wtg stopped winch testing & climb assist checking & inspection work done,1,bhatkheda
dje24,special activity - wtg critical points checking,27,wtg stopped winch testing work,1,bhatkheda
dje24,special activity - wtg critical points checking,27,wtg stopped wtg inspection also replaced stator cable lug cc100 panel & plc software updated work done,2,bhatkheda
dje24,special activity - wtg critical points checking,27,wtg stopped wtg inspection work,1,bhatkheda
dje24,special activity - wtg critical points checking,27,wtg stopped wtg inspection work done,7,bhatkheda
dje24,special activity - wtg critical points checking,27,wtg stopped yaw & blade lubrication unit checking work done,1,bhatkheda
dje24,special activity - wtg parameters checking,8,attend,1,bhatkheda
dje24,special activity - wtg parameters checking,8,wtg stopped anemometer parameter setting done,1,bhatkheda
dje24,special activity - wtg parameters checking,8,wtg stopped checking gap blade proximity sensor & metal referencing plate,1,bhatkheda
dje24,special activity - wtg parameters checking,8,wtg stopped parameter checking work,4,bhatkheda
dje24,special activity - wtg parameters checking,8,wtg stopped software parameter checking work done,1,bhatkheda
dje24,speed measurement deviation generator rotor speed.,2,auto reset,1,bhatkheda
dje24,speed measurement deviation generator rotor speed.,2,wtg reset restored. wtg reset restored.,1,bhatkheda
dje24,stator breaker failed closing demanded close.,20,attend & restored,1,bhatkheda
dje24,stator breaker failed closing demanded close.,20,auto reset,2,bhatkheda
dje24,stator breaker failed closing demanded close.,20,checked & tighting stator breaker circuit connections,1,bhatkheda
dje24,stator breaker failed closing demanded close.,20,reboot & restored wtg (delay due scada park working),1,bhatkheda
dje24,stator breaker failed closing demanded close.,20,reboot restored wtg,1,bhatkheda
dje24,stator breaker failed closing demanded close.,20,wtg reset restored,14,bhatkheda
dje24,stator breaker opened undervoltage release buffer ready.,14,auto reset,10,bhatkheda
dje24,stator breaker opened undervoltage release buffer ready.,14,wtg reset & restored,1,bhatkheda
dje24,stator breaker opened undervoltage release buffer ready.,14,wtg reset restored,3,bhatkheda
dje24,svi slc communication error,3,reboot & restored wtg,2,bhatkheda
dje24,svi slc communication error,3,update slc software,1,bhatkheda
dje24,temperature cable loop- connection point t4 error level,10,attended,4,bhatkheda
dje24,temperature cable loop- connection point t4 error level,10,auto reset,3,bhatkheda
dje24,temperature cable loop- connection point t4 error level,10,replaced ptai216 module nacelle cabinet,1,bhatkheda
dje24,temperature cable loop- connection point t4 error level,10,wtg reset & restored,1,bhatkheda
dje24,temperature cable loop- connection point t4 error level,10,wtg reset restored,1,bhatkheda
dje24,torquing tensioning,6,attend,1,bhatkheda
dje24,torquing tensioning,6,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
dje24,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,3,bhatkheda
dje24,tower vibration (acceleration peak-to-peak value) non-drivetrain direction delayed limit,1,wtg reset restored,1,bhatkheda
dje24,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,2,wtg reset restored,2,bhatkheda
dje24,voltage difference,8,auto reset grid voltage ok.,3,bhatkheda
dje24,voltage difference,8,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje24,voltage difference,8,wtg auto reset grid normalization,3,bhatkheda
dje24,voltage difference,8,wtg auto reset grid normalization (jerk feeder),1,bhatkheda
dje24,wind direction difference error.,3,checked anemometer connection,3,bhatkheda
dje24,wind speed difference error.,8,auto reset,3,bhatkheda
dje24,wind speed difference error.,8,checked & tighting anemometer connections,4,bhatkheda
dje24,wind speed difference error.,8,reboot & restored wtg,1,bhatkheda
dje24,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje24,yaw converter state error external fault.,17,auto reset,13,bhatkheda
dje24,yaw converter state error external fault.,17,reset & restored wtg,1,bhatkheda
dje24,yaw converter state error external fault.,17,wtg reset restored,3,bhatkheda
dje25,24v power supply under-voltage fault.,1,wtg reset restored,1,bhatkheda
dje25,active power 10m filter limit.,2,auto reset,1,bhatkheda
dje25,active power 10m filter limit.,2,wtg reset & restored wtg,1,bhatkheda
dje25,active power limit.,1,auto reset,1,bhatkheda
dje25,alarm stator breaker control sequence state machine detected error.,3,auto reset,1,bhatkheda
dje25,alarm stator breaker control sequence state machine detected error.,3,wtg reset & restored wtg (delay due scada park hang),1,bhatkheda
dje25,alarm stator breaker control sequence state machine detected error.,3,wtg reset restored,1,bhatkheda
dje25,anemometer 1 fuse error.,3,wtg reset restored.,3,bhatkheda
dje25,anemometer 1 measurement error.,4,auto reset,2,bhatkheda
dje25,anemometer 1 measurement error.,4,wtg reset restored,2,bhatkheda
dje25,anemometer 2 measurement error.,4,auto reset,2,bhatkheda
dje25,anemometer 2 measurement error.,4,reboot & restored wtg,2,bhatkheda
dje25,blade 1: communication failure (slave master operational state guarding error).,1,wtg restored.,1,bhatkheda
dje25,blade 1: ips active wrong area.,7,auto reset,1,bhatkheda
dje25,blade 1: ips active wrong area.,7,checked blade proximity sensor & checked & tighting connection,3,bhatkheda
dje25,blade 1: ips active wrong area.,7,reboot restored wtg,2,bhatkheda
dje25,blade 1: ips active wrong area.,7,wtg reset restored,1,bhatkheda
dje25,blade 1: safety run active.,2,wtg reset restored.,2,bhatkheda
dje25,blade 2: big deviations model (inside hysteresis).,42,auto reset,10,bhatkheda
dje25,blade 2: big deviations model (inside hysteresis).,42,checked & tighting dry transformer y-phase connections,1,bhatkheda
dje25,blade 2: big deviations model (inside hysteresis).,42,checked capacitor bank & supply cable,1,bhatkheda
dje25,blade 2: big deviations model (inside hysteresis).,42,checked capacitor bank connections,2,bhatkheda
dje25,blade 2: big deviations model (inside hysteresis).,42,reset restored wtg,12,bhatkheda
dje25,blade 2: big deviations model (inside hysteresis).,42,wtg reset & restored wtg,2,bhatkheda
dje25,blade 2: big deviations model (inside hysteresis).,42,wtg reset restored,10,bhatkheda
dje25,blade 2: big deviations model (inside hysteresis).,42,wtg reset restored wtg reset restored,1,bhatkheda
dje25,blade 2: big deviations model (inside hysteresis).,42,wtg restoration work progress,1,bhatkheda
dje25,blade 2: big deviations model (inside hysteresis).,42,wtg stopped repeated error,2,bhatkheda
dje25,blade 2: blade state plausibility.,1,checked connection proximity sensor also checked resolver cable & set referencing plate,1,bhatkheda
dje25,blade 2: ips active blade state stop_ok.,8,auto reset,2,bhatkheda
dje25,blade 2: ips active blade state stop_ok.,8,reset & restored wtg,2,bhatkheda
dje25,blade 2: ips active blade state stop_ok.,8,wtg reset & restored wtg,1,bhatkheda
dje25,blade 2: ips active blade state stop_ok.,8,wtg reset restored,3,bhatkheda
dje25,blade 2: ips active feathering position.,14,auto reset,5,bhatkheda
dje25,blade 2: ips active feathering position.,14,wtg reset restored,9,bhatkheda
dje25,blade 2: rms pitch motor torque overload plausible (greater maximum allowed).,8,auto reset,3,bhatkheda
dje25,blade 2: rms pitch motor torque overload plausible (greater maximum allowed).,8,wtg reset restored,5,bhatkheda
dje25,blade 3: blade state plausibility.,3,auto reset,2,bhatkheda
dje25,blade 3: blade state plausibility.,3,checked blade proximity sensor & checked & tighting connection,1,bhatkheda
dje25,blade 3: error referencing.,5,attended,2,bhatkheda
dje25,blade 3: error referencing.,5,auto reset,1,bhatkheda
dje25,blade 3: error referencing.,5,checked blade proximity sensor & checked & tighting connection,1,bhatkheda
dje25,blade 3: error referencing.,5,wtg reset restored,1,bhatkheda
dje25,blade 3: ips active wrong area.,13,auto reset,7,bhatkheda
dje25,blade 3: ips active wrong area.,13,checked blade proximity sensor & checked & tighting connection,1,bhatkheda
dje25,blade 3: ips active wrong area.,13,cleaning yaw rim surface & checked connections acceleration sensor & shielding also checked nacelle & rotor bolt torquing found ok,2,bhatkheda
dje25,blade 3: ips active wrong area.,13,reboot restored wtg,1,bhatkheda
dje25,blade 3: ips active wrong area.,13,wtg reset restored.,2,bhatkheda
dje25,blade 3: rms pitch motor torque overload plausible (greater maximum allowed).,6,auto reset,3,bhatkheda
dje25,blade 3: rms pitch motor torque overload plausible (greater maximum allowed).,6,checked blade proximity sensor & checked & tighting connection,1,bhatkheda
dje25,blade 3: rms pitch motor torque overload plausible (greater maximum allowed).,6,reboot & restored wtg,1,bhatkheda
dje25,blade 3: rms pitch motor torque overload plausible (greater maximum allowed).,6,wtg restoration work progress,1,bhatkheda
dje25,blade bearing lubrication maintenance state.,1,reboot & restored wtg,1,bhatkheda
dje25,blade inspection,2,wtg stopped blade inspection also activity oil leakage arreseted power transformer fins valve,1,bhatkheda
dje25,blade inspection,2,wtg stopped visual blade inspection work,1,bhatkheda
dje25,blade teeth lubrication maintenance state.,21,blade teeth lubrication maintenance state. pitch reboot & restored wtg,1,bhatkheda
dje25,blade teeth lubrication maintenance state.,21,reboot & restored,1,bhatkheda
dje25,blade teeth lubrication maintenance state.,21,reboot & restored wtg,8,bhatkheda
dje25,blade teeth lubrication maintenance state.,21,reboot restored wtg,8,bhatkheda
dje25,blade teeth lubrication maintenance state.,21,reboot restored wtg 22:57,1,bhatkheda
dje25,blade teeth lubrication maintenance state.,21,reboot rsetored wtg,1,bhatkheda
dje25,blade teeth lubrication maintenance state.,21,wtg reset restored.,1,bhatkheda
dje25,breakdown maintenance,2,checked & found generator slip ring drum failure & work progress,2,bhatkheda
dje25,converter system communication handshake fault.,2,wtg reset restored.,2,bhatkheda
dje25,converter system fault active.,1,wtg reset restored.,1,bhatkheda
dje25,converter system handshake timeout exception.,1,wtg reset restored.,1,bhatkheda
dje25,convertor system communication handshake fault.,11,auto reset,2,bhatkheda
dje25,convertor system communication handshake fault.,11,ngcc software updated,1,bhatkheda
dje25,convertor system communication handshake fault.,11,reboot restore,1,bhatkheda
dje25,convertor system communication handshake fault.,11,reset,1,bhatkheda
dje25,convertor system communication handshake fault.,11,wtg reset restored.,6,bhatkheda
dje25,convertor system fault active.,1,wtg reset restored.,1,bhatkheda
dje25,customer request,3,attend,1,bhatkheda
dje25,customer request,3,wtg stopped customer per instruction & restored wtg,1,bhatkheda
dje25,customer request,3,wtg stopped customer wtg inspection work also activity wtg visual maintenance work done,1,bhatkheda
dje25,customer stoppage,3,wtg stopped customer audit work,3,bhatkheda
dje25,dc bus hardware over-voltage fault.,1,auto reset,1,bhatkheda
dje25,detected grid state converter faulted ok.,9,checked & found uss acb tripped ground fault checked related circuit found ok,1,bhatkheda
dje25,detected grid state converter faulted ok.,9,found vcb tripped current checked related circuit found ok,1,bhatkheda
dje25,detected grid state converter faulted ok.,9,wtg auto reset grid normalization,2,bhatkheda
dje25,detected grid state converter faulted ok.,9,wtg auto rested grid normalization (due heavy jerk feeder),1,bhatkheda
dje25,detected grid state converter faulted ok.,9,wtg reset restored. (jerk feeder),3,bhatkheda
dje25,detected grid state converter faulted ok.,9,wtg rested grid normalization,1,bhatkheda
dje25,deviation active demanded power high.,22,auto reset,5,bhatkheda
dje25,deviation active demanded power high.,22,provided insulation generator encoder & generator shaft replaced usable 02 nos. generator earthing brush,4,bhatkheda
dje25,deviation active demanded power high.,22,replaced 01 nos. generator earthing carbon brush new one & encoder cap,6,bhatkheda
dje25,deviation active demanded power high.,22,replaced 01 nos. generator earthing carbon brush usable,5,bhatkheda
dje25,deviation active demanded power high.,22,wtg reset restored,1,bhatkheda
dje25,deviation active demanded power high.,22,wtg restoration work progress,1,bhatkheda
dje25,drive train swinging.,3,auto reset,2,bhatkheda
dje25,drive train swinging.,3,wtg reset restored.,1,bhatkheda
dje25,efficiency upgrade,3,wtg stopped plc software updation power booster,1,bhatkheda
dje25,efficiency upgrade,3,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
dje25,efficiency upgrade,3,wtg stopped power booster up-gradation work,1,bhatkheda
dje25,emergency button hub pressed,1,checked & found brake caliper internally leakage leakage arrested restored wtg,1,bhatkheda
dje25,encoder fault detection error persists.,1,wtg reset & restored wtg,1,bhatkheda
dje25,encoder rate alarms exceeded treshold.,1,auto reset,1,bhatkheda
dje25,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje25,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje25,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje25,f-01 tripped due earth fault,1,feeder charged,1,bhatkheda
dje25,fd01 tripped,1,feeder tripped oc,1,bhatkheda
dje25,feeder shutdown maintenance,1,"""wtg stopped customer line maintenance work",1,bhatkheda
dje25,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
dje25,feeder tripped e/f,12,feeder charged,10,bhatkheda
dje25,feeder tripped e/f,12,found uss acb tripped checked power panel & acb panel,1,bhatkheda
dje25,feeder tripped e/f,12,wtg auto rested grid normalization,1,bhatkheda
dje25,feeder tripped o/c,2,feeder charged,2,bhatkheda
dje25,fuse 690v voltage measurement open/broken.,2,wtg reset restored,2,bhatkheda
dje25,gearbox oil input pressure error limit.,8,wtg reset restored,8,bhatkheda
dje25,generator bearing temperature de error limit.,10,checked pt100 sensor generator bearing & tighting connections nacelle cabinet,1,bhatkheda
dje25,generator bearing temperature de error limit.,10,manually generator lubber plc & bearing temperature cool,6,bhatkheda
dje25,generator bearing temperature de error limit.,10,removed old grease de bearing & manually greasing de bearing,3,bhatkheda
dje25,generator bearing temperature de warning limit.,4,checked generator lubber operation,2,bhatkheda
dje25,generator bearing temperature de warning limit.,4,manually generator de&nde side bearing greasing done also checked generator lubber operations,2,bhatkheda
dje25,generator cooling slipring fan overload switch 1 open/tripped.,2,attend,1,bhatkheda
dje25,generator cooling slipring fan overload switch 1 open/tripped.,2,replaced generator cooling slip ring fan,1,bhatkheda
dje25,generator cooling slipring fan overload switch 2 open/tripped.,4,attend & restored,1,bhatkheda
dje25,generator cooling slipring fan overload switch 2 open/tripped.,4,reboot & rest,1,bhatkheda
dje25,generator cooling slipring fan overload switch 2 open/tripped.,4,restoratio wip,2,bhatkheda
dje25,generator inspection,14,attend,2,bhatkheda
