Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje25,generator inspection,14,attended restored,4,bhatkheda
dje25,generator inspection,14,checked & found generator slip ring drum failure & work progress,1,bhatkheda
dje25,generator inspection,14,manually greasing done de & nde bearing also checked generator bearing inspection work done,1,bhatkheda
dje25,generator inspection,14,replaced de & nde generator bearing & wtg restoration work progress (waiting material generator slip ring drum),1,bhatkheda
dje25,generator inspection,14,replaced de & nde generator bearing work done,1,bhatkheda
dje25,generator inspection,14,replaced generator slip ring drum,1,bhatkheda
dje25,generator inspection,14,wtg stopped generator bearing replacement work,1,bhatkheda
dje25,generator inspection,14,wtg stopped generator de & nde side bearing manually greasing done,1,bhatkheda
dje25,generator inspection,14,wtg stopped generator slip ring drum replacement work done,1,bhatkheda
dje25,generator side hardware detected over-current fault phase a.,5,attend,1,bhatkheda
dje25,generator side hardware detected over-current fault phase a.,5,attended restored,1,bhatkheda
dje25,generator side hardware detected over-current fault phase a.,5,replaced 07 nos. generator power carbon brushes,1,bhatkheda
dje25,generator side hardware detected over-current fault phase a.,5,replaced 08 nos. generator power carbon brush new one,1,bhatkheda
dje25,generator side hardware detected over-current fault phase a.,5,wtg restoration work progress,1,bhatkheda
dje25,generator side hardware detected over-current fault phase b.,4,attend,2,bhatkheda
dje25,generator side hardware detected over-current fault phase b.,4,checked generator power carbon brushes & cleaned generator slip ring,1,bhatkheda
dje25,generator side hardware detected over-current fault phase b.,4,replaced 06 nos. generator power carbon brush new one,1,bhatkheda
dje25,generator side synchronization timeout.,19,attend,2,bhatkheda
dje25,generator side synchronization timeout.,19,auto reset,1,bhatkheda
dje25,generator side synchronization timeout.,19,checked & tighting cm202 module connections,1,bhatkheda
dje25,generator side synchronization timeout.,19,checked & tighting generator encoder connections,4,bhatkheda
dje25,generator side synchronization timeout.,19,provided insulation generator encoder & generator shaft,1,bhatkheda
dje25,generator side synchronization timeout.,19,replaced 01 nos. generator earthing carbon brush usable,1,bhatkheda
dje25,generator side synchronization timeout.,19,replaced 02 nos. generator earthing brush new one,8,bhatkheda
dje25,generator side synchronization timeout.,19,wtg reset restored,1,bhatkheda
dje25,generator speed measurement deviation warning convertor plc.,3,wtg reset restored.,3,bhatkheda
dje25,generator underspeed fault.,4,replaced generator encoder usable one,2,bhatkheda
dje25,generator underspeed fault.,4,wtg reset & restored wtg,2,bhatkheda
dje25,grid loss,2,auto reset grid voltage ok.,1,bhatkheda
dje25,grid loss,2,wtg auto reset grid normalization,1,bhatkheda
dje25,grid voltage ok.,2,found uss acb tripped earth fault checked related circuit found ok acb charged & restored wtg,1,bhatkheda
dje25,grid voltage ok.,2,wtg restoration work progress,1,bhatkheda
dje25,health check error.,5,auto reset,3,bhatkheda
dje25,health check error.,5,wtg reset restored,2,bhatkheda
dje25,hub battery backup system ready operation service mode,2,reboot & restored wtg,1,bhatkheda
dje25,hub battery backup system ready operation service mode,2,wtg reset restored,1,bhatkheda
dje25,hub grid fuse opened.,1,replaced blade 1 ovp panel power cable,1,bhatkheda
dje25,hub healthcheck alarm.,43,auto reset,17,bhatkheda
dje25,hub healthcheck alarm.,43,reboot & restored wtg,4,bhatkheda
dje25,hub healthcheck alarm.,43,reboot restored wtg,4,bhatkheda
dje25,hub healthcheck alarm.,43,wtg reset & restored wtg,1,bhatkheda
dje25,hub healthcheck alarm.,43,wtg reset restored,17,bhatkheda
dje25,hub healthcheck timeout.,1,reboot & restored wtg,1,bhatkheda
dje25,hyd,1,reboot & restored wtg,1,bhatkheda
dje25,hydraulic pump switched many times time period.,104,attend,2,bhatkheda
dje25,hydraulic pump switched many times time period.,104,attended,2,bhatkheda
dje25,hydraulic pump switched many times time period.,104,attended restored,1,bhatkheda
dje25,hydraulic pump switched many times time period.,104,auto reset,5,bhatkheda
dje25,hydraulic pump switched many times time period.,104,checked hydraulic unit & yaw caliper hose pipe top hydraulic unit oil 05 ltr.,1,bhatkheda
dje25,hydraulic pump switched many times time period.,104,found oil leakage yaw break caliper arrested,1,bhatkheda
dje25,hydraulic pump switched many times time period.,104,reboot & restart,2,bhatkheda
dje25,hydraulic pump switched many times time period.,104,reboot & restored wtg,49,bhatkheda
dje25,hydraulic pump switched many times time period.,104,reboot restore wtg,3,bhatkheda
dje25,hydraulic pump switched many times time period.,104,reboot restored wtg,19,bhatkheda
dje25,hydraulic pump switched many times time period.,104,replaced 10 & 130 bar accumulator,1,bhatkheda
dje25,hydraulic pump switched many times time period.,104,replaced solenoid value hydrulic unit,1,bhatkheda
dje25,hydraulic pump switched many times time period.,104,wtg reset & restored wtg,2,bhatkheda
dje25,hydraulic pump switched many times time period.,104,wtg reset restored,13,bhatkheda
dje25,hydraulic pump switched many times time period.,104,"wtg stopped attending repeated error ""hydraulic pump switched many times time period.""",2,bhatkheda
dje25,hydraulic unit oil temperature high.,15,attend,1,bhatkheda
dje25,hydraulic unit oil temperature high.,15,auto reset,1,bhatkheda
dje25,hydraulic unit oil temperature high.,15,found oil leakage hydraulic unit accumulator arrested & 3 ltr.,4,bhatkheda
dje25,hydraulic unit oil temperature high.,15,found oil leakage hydraulic unit accumulator arrested & 4 ltr. oil top hydraulic unit,1,bhatkheda
dje25,hydraulic unit oil temperature high.,15,hydraulic unit 03 ltr.,1,bhatkheda
dje25,hydraulic unit oil temperature high.,15,wtg reset restored,7,bhatkheda
dje25,internal shutdown,27,220/33kv substation yearly maintenance work,1,bhatkheda
dje25,internal shutdown,27,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje25,internal shutdown,27,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje25,internal shutdown,27,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje25,internal shutdown,27,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
dje25,internal shutdown,27,feeder shutdown taken customer relay testing work,2,bhatkheda
dje25,internal shutdown,27,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje25,internal shutdown,27,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje25,internal shutdown,27,feeder shutdown taken lws maintenance customer.,1,bhatkheda
dje25,internal shutdown,27,internal feeder shutdown taken customer jumper replacement work,1,bhatkheda
dje25,internal shutdown,27,internal feeder shutdown taken customer ofc work,1,bhatkheda
dje25,internal shutdown,27,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje25,internal shutdown,27,internal shutdown taken customer ct replacement work,1,bhatkheda
dje25,internal shutdown,27,internal shutdown taken customer ct vcb jumper work substation yard & feeder charged,1,bhatkheda
dje25,internal shutdown,27,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje25,internal shutdown,27,internal shutdown taken customer jumper replacement work,1,bhatkheda
dje25,internal shutdown,27,internal shutdown taken customer jumper work,2,bhatkheda
dje25,internal shutdown,27,internal shutdown taken customer line maintenance work completed & feeder charged,2,bhatkheda
dje25,internal shutdown,27,internal shutdown taken customer line maintenance work progress,1,bhatkheda
dje25,internal shutdown,27,internal shutdown taken customer line stringing work,1,bhatkheda
dje25,internal shutdown,27,internal shutdown taken customer stud pole fixing work,2,bhatkheda
dje25,internal shutdown,27,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje25,manual stop,3,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje25,manual stop,3,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje25,manual stop,3,wtg stopped parameters checking work,1,bhatkheda
dje25,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
dje25,modification,2,new plc software version 2.4.0 updated work done,1,bhatkheda
dje25,modification,2,wtg stopped ngcc software updated work done,1,bhatkheda
dje25,nacelle inspection,4,wtg stopped nacelle grp repairing work also checked generator slip rig found damage,1,bhatkheda
dje25,nacelle inspection,4,wtg stopped nacelle inspection work,3,bhatkheda
dje25,nacelle rotation overspeed.,1,auto reset,1,bhatkheda
dje25,non plausible pitch state difference.,2,auto reset,2,bhatkheda
dje25,pitch started capacitor state hysteresis charge,4,auto reset,1,bhatkheda
dje25,pitch started capacitor state hysteresis charge,4,wtg reset & restored wtg,2,bhatkheda
dje25,pitch started capacitor state hysteresis charge,4,wtg reset restored,1,bhatkheda
dje25,pitch started wrong capacitor state.,9,auto reset,1,bhatkheda
dje25,pitch started wrong capacitor state.,9,reset restore wtg,1,bhatkheda
dje25,pitch started wrong capacitor state.,9,wtg reset & restored wtg,2,bhatkheda
dje25,pitch started wrong capacitor state.,9,wtg reset restored,5,bhatkheda
dje25,preventive maintenance,32,attend,1,bhatkheda
dje25,preventive maintenance,32,attended,1,bhatkheda
dje25,preventive maintenance,32,wtg stopped half yearly preventive maintenance,1,bhatkheda
dje25,preventive maintenance,32,wtg stopped half yearly preventive maintenance also activity generator alignment work done,8,bhatkheda
dje25,preventive maintenance,32,wtg stopped half yearly preventive maintenance work done,3,bhatkheda
dje25,preventive maintenance,32,wtg stopped half yearly uss maintenance work done,3,bhatkheda
dje25,preventive maintenance,32,wtg stopped uss vcb,1,bhatkheda
dje25,preventive maintenance,32,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje25,preventive maintenance,32,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
dje25,preventive maintenance,32,wtg stopped visual maintenance work done,1,bhatkheda
dje25,preventive maintenance,32,wtg stopped wtg & uss visual maintenance work done,2,bhatkheda
dje25,preventive maintenance,32,wtg stopped yearly preventive maintenance work done,3,bhatkheda
dje25,preventive maintenance,32,wtg stopped yearly uss maintenance work,4,bhatkheda
dje25,preventive maintenance,32,wtg stopped yearly wtg maintenance work,2,bhatkheda
dje25,slc tiggered pitch safety run.,4,wtg reset restored.,4,bhatkheda
dje25,slc: control core supervision module error state.,2,wtg reset restored.,2,bhatkheda
dje25,slc: emergency stop module error state.,2,attend,1,bhatkheda
dje25,slc: emergency stop module error state.,2,repaired ovp panel beam also checked power cable communications & harting connector restored wtg,1,bhatkheda
dje25,slc: pitch actuator supervision module error state.,32,auto reset,2,bhatkheda
dje25,slc: pitch actuator supervision module error state.,32,reboot & restored wtg,1,bhatkheda
dje25,slc: pitch actuator supervision module error state.,32,reset & restored,1,bhatkheda
dje25,slc: pitch actuator supervision module error state.,32,reset & start,1,bhatkheda
dje25,slc: pitch actuator supervision module error state.,32,wtg reset restored.,27,bhatkheda
dje25,slc: tower vibration supervision module error state.,2,wtg reset restored.,2,bhatkheda
dje25,slc: tower vibration switch tripped.,80,checked acceleration sensor & connections also check connection nc cabinet,3,bhatkheda
dje25,slc: tower vibration switch tripped.,80,reboot & restored wtg,4,bhatkheda
dje25,slc: tower vibration switch tripped.,80,reset start,2,bhatkheda
dje25,slc: tower vibration switch tripped.,80,wtg reset & restored wtg,1,bhatkheda
dje25,slc: tower vibration switch tripped.,80,wtg reset restored,2,bhatkheda
dje25,slc: tower vibration switch tripped.,80,wtg reset restored.,67,bhatkheda
dje25,slc: tower vibration switch tripped.,80,wtg stopped attending repeated error,1,bhatkheda
dje25,slc: yaw control device twist protection switch tripped.,1,wtg reset restored.,1,bhatkheda
dje25,software updation & modification,4,ngcc software updated,2,bhatkheda
dje25,software updation & modification,4,wtg stopped convertor cooling radiator top cover fitting work,1,bhatkheda
dje25,software updation & modification,4,wtg stopped radiator top cover fitting work,1,bhatkheda
dje25,special activity,18,attended restored,1,bhatkheda
dje25,special activity,18,cable restoration work completed,2,bhatkheda
dje25,special activity,18,replaced 03 nos. rotor power cable also replaced gearbox hospipe manifold pressure switch,1,bhatkheda
dje25,special activity,18,wtg restoration work progress,1,bhatkheda
dje25,special activity,18,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
dje25,special activity,18,wtg stopped blade lps resistance measurement work done,2,bhatkheda
dje25,special activity,18,wtg stopped generator bearing inspection work,4,bhatkheda
dje25,special activity,18,wtg stopped gps time synchronization work,1,bhatkheda
dje25,special activity,18,wtg stopped parameter setting work,1,bhatkheda
dje25,special activity,18,wtg stopped power cable repairing work done,1,bhatkheda
dje25,special activity,18,wtg stopped power cable repairing work insulating hardner & resin work completed,1,bhatkheda
dje25,special activity,18,wtg stopped power cable repairing work insulating hardner & resin work progress,1,bhatkheda
dje25,special activity,18,wtg stopped yawing operation checking,1,bhatkheda
dje25,special activity - blade lps resistance measurement & inspection,6,wtg stopped blade cleaning also activity winch testing & climb assist checking work done,1,bhatkheda
dje25,special activity - blade lps resistance measurement & inspection,6,wtg stopped blade lps resistance measurement also activity winch testing work done,1,bhatkheda
dje25,special activity - blade lps resistance measurement & inspection,6,wtg stopped blade repairing work,4,bhatkheda
dje25,special activity - power cable inspection,1,wtg stopped stator cable checking work,1,bhatkheda
dje25,special activity - repeated error rectification,12,attended restored,4,bhatkheda
dje25,special activity - repeated error rectification,12,wtg stopped attending repeated error,4,bhatkheda
dje25,special activity - repeated error rectification,12,wtg stopped attending warning,3,bhatkheda
dje25,special activity - repeated error rectification,12,"wtg stopped attending warning ""generator side chock temp warning limit""",1,bhatkheda
dje25,special activity - software updation modification,10,new plc software version 2.4.1 & sineax software updated work done,1,bhatkheda
dje25,special activity - software updation modification,10,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje25,special activity - software updation modification,10,wtg stopped cmm kit installation (emi filter) & modification drain top 50 ltr.,1,bhatkheda
dje25,special activity - software updation modification,10,wtg stopped parameter setting work,1,bhatkheda
dje25,special activity - software updation modification,10,wtg stopped plc software updation power booster,1,bhatkheda
dje25,special activity - software updation modification,10,wtg stopped power booster up-gradation work,4,bhatkheda
dje25,special activity - software updation modification,10,wtg stopped software parameter checking work done,1,bhatkheda
dje25,special activity - uss yard inspection,2,wtg stopped transformer tap changing work 2 3,1,bhatkheda
dje25,special activity - uss yard inspection,2,wtg stopped transformer tap changing work 3 2,1,bhatkheda
dje25,special activity - wtg critical points checking,27,attend,5,bhatkheda
dje25,special activity - wtg critical points checking,27,attended,1,bhatkheda
dje25,special activity - wtg critical points checking,27,wtg stopped audit pending point compliance work done,2,bhatkheda
dje25,special activity - wtg critical points checking,27,wtg stopped cca cabinet acb checking work,1,bhatkheda
dje25,special activity - wtg critical points checking,27,wtg stopped checking temperature reading power cable cable joint also generator slip ring & cleaning wtg,2,bhatkheda
dje25,special activity - wtg critical points checking,27,wtg stopped convertor cabinet inspection work,1,bhatkheda
dje25,special activity - wtg critical points checking,27,wtg stopped generator slip ring drum replacement work,1,bhatkheda
dje25,special activity - wtg critical points checking,27,wtg stopped inspection work,5,bhatkheda
dje25,special activity - wtg critical points checking,27,wtg stopped nosecone inspection work,1,bhatkheda
dje25,special activity - wtg critical points checking,27,wtg stopped per message security guard attending wtg abnormal sound checking work per instruction customer,1,bhatkheda
dje25,special activity - wtg critical points checking,27,wtg stopped rotor brake caliper replacement work done restored wtg,1,bhatkheda
dje25,special activity - wtg critical points checking,27,wtg stopped stator breaker inspection work,1,bhatkheda
dje25,special activity - wtg critical points checking,27,wtg stopped uss acb temperature reading taken work,1,bhatkheda
dje25,special activity - wtg critical points checking,27,wtg stopped winch door fixing work,1,bhatkheda
dje25,special activity - wtg critical points checking,27,wtg stopped winch testing work,1,bhatkheda
dje25,special activity - wtg critical points checking,27,wtg stopped wtg inspection work,2,bhatkheda
dje25,special activity - wtg parameters checking,3,wtg stopped anemometer parameter checking work,1,bhatkheda
dje25,special activity - wtg parameters checking,3,wtg stopped parameter checking work,1,bhatkheda
dje25,special activity - wtg parameters checking,3,wtg stopped parameter checking work done,1,bhatkheda
dje25,speed measurement deviation delayed generator rotor speed.,1,wtg reset restored.,1,bhatkheda
dje25,speed measurement deviation generator rotor speed.,7,auto reset,5,bhatkheda
dje25,speed measurement deviation generator rotor speed.,7,reset restore wtg,1,bhatkheda
dje25,speed measurement deviation generator rotor speed.,7,wtg reset restored.,1,bhatkheda
dje25,speed measurement generator over-speed safety chain.,1,wtg reset restored.,1,bhatkheda
dje25,speed measurement generator speed negative maximum.,2,auto reset,2,bhatkheda
dje25,stator breaker failed closing demanded close.,5,auto reset,4,bhatkheda
dje25,stator breaker failed closing demanded close.,5,replaced convertor cabinet stator breaker usable one,1,bhatkheda
dje25,stator breaker failed open demanded open.,1,reset & restored,1,bhatkheda
dje25,stator breaker opened undervoltage release buffer ready.,1,auto reset,1,bhatkheda
dje25,temperature cable loop- connection point t4 error level,2,wtg reset restored,2,bhatkheda
dje25,torquing tensioning,5,attend,1,bhatkheda
dje25,torquing tensioning,5,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
dje25,torquing tensioning,5,wtg stopped tower torquing & blade tensioning work,3,bhatkheda
dje25,tower inspection,2,attend restore wtg,1,bhatkheda
dje25,tower inspection,2,wtg stopped wtg inspection work,1,bhatkheda
dje25,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,3,auto reset,2,bhatkheda
dje25,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,3,reset restored,1,bhatkheda
dje25,voltage difference,5,auto reset grid voltage ok.,2,bhatkheda
dje25,voltage difference,5,auto reset grid voltage ok. (due jerk feeder),2,bhatkheda
dje25,voltage difference,5,wtg auto reset grid normalization,1,bhatkheda
dje25,wind direction difference error.,6,auto reset,5,bhatkheda
dje25,wind direction difference error.,6,reboot restored wtg,1,bhatkheda
dje25,wind speed difference error.,12,attend,2,bhatkheda
dje25,wind speed difference error.,12,checked & tighting anemometer connections restored wtg,1,bhatkheda
dje25,wind speed difference error.,12,checked anemometer & connections,2,bhatkheda
dje25,wind speed difference error.,12,checked anemometer connections & anemometer mounting found ok restored wtg,1,bhatkheda
dje25,wind speed difference error.,12,reboot & restored wtg,1,bhatkheda
dje25,wind speed difference error.,12,wtg reset restored,5,bhatkheda
dje25,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje25,yaw converter error occurred.,6,auto reset,3,bhatkheda
dje25,yaw converter error occurred.,6,feeder charged,1,bhatkheda
dje25,yaw converter error occurred.,6,wtg restoration work progress (feeder tripped),2,bhatkheda
dje25,yaw converter state error external fault.,1,auto reset,1,bhatkheda
dje25,ycd shows internal errors.,29,auto reset,13,bhatkheda
dje25,ycd shows internal errors.,29,reboot & restored wtg,1,bhatkheda
dje25,ycd shows internal errors.,29,wtg reset restored,15,bhatkheda
dje26,18-oct-17 18-oct-17,1,found uss yard acb tripped checked related circuit found ok acb stand,1,bhatkheda
dje26,alarm stator breaker control sequence state machine detected error.,8,auto reset,2,bhatkheda
dje26,alarm stator breaker control sequence state machine detected error.,8,reboot & restored wtg,1,bhatkheda
dje26,alarm stator breaker control sequence state machine detected error.,8,wtg reset & restored wtg,3,bhatkheda
dje26,alarm stator breaker control sequence state machine detected error.,8,wtg reset restored,2,bhatkheda
dje26,anemometer 1 measurement error.,4,auto reset,3,bhatkheda
dje26,anemometer 1 measurement error.,4,wtg reset restored,1,bhatkheda
dje26,anemometer 2 measurement error.,12,attend,7,bhatkheda
dje26,anemometer 2 measurement error.,12,auto reset,3,bhatkheda
dje26,anemometer 2 measurement error.,12,checked anemometer connection & tighting done,1,bhatkheda
dje26,anemometer 2 measurement error.,12,wtg reset restored,1,bhatkheda
dje26,blade 1: ips active wrong area.,2,auto reset,1,bhatkheda
dje26,blade 1: ips active wrong area.,2,wtg reset restored,1,bhatkheda
dje26,blade 2: ips active feathering position.,28,attend,2,bhatkheda
dje26,blade 2: ips active feathering position.,28,auto reset,3,bhatkheda
dje26,blade 2: ips active feathering position.,28,checked proximity sensor & referencing plate also checked resolver connections & tighting done,1,bhatkheda
dje26,blade 2: ips active feathering position.,28,reboot restored wtg,1,bhatkheda
dje26,blade 2: ips active feathering position.,28,wtg reset restored,21,bhatkheda
dje26,blade 3: ips active wrong area.,52,attend,10,bhatkheda
dje26,blade 3: ips active wrong area.,52,auto reset,9,bhatkheda
dje26,blade 3: ips active wrong area.,52,checked blade proximity sensor & checked & tighting connection,1,bhatkheda
dje26,blade 3: ips active wrong area.,52,checked blade proximity sensor & tighting connection,6,bhatkheda
dje26,blade 3: ips active wrong area.,52,checked proximity sensor blade 3 & connections,1,bhatkheda
dje26,blade 3: ips active wrong area.,52,checked resolver blade 2,1,bhatkheda
dje26,blade 3: ips active wrong area.,52,reboot & restart,1,bhatkheda
dje26,blade 3: ips active wrong area.,52,reboot & restored wtg,1,bhatkheda
dje26,blade 3: ips active wrong area.,52,reset & restart,3,bhatkheda
dje26,blade 3: ips active wrong area.,52,wtg reset & restored wtg,6,bhatkheda
dje26,blade 3: ips active wrong area.,52,wtg reset restored,12,bhatkheda
dje26,blade 3: ips active wrong area.,52,wtg reset restored.,1,bhatkheda
dje26,blade 3: minimum dc-link voltage reached report immediately error.,1,reset restore,1,bhatkheda
dje26,blade 3: pitch converter error.,4,attend,3,bhatkheda
dje26,blade 3: pitch converter error.,4,checked capacitor charging cable,1,bhatkheda
dje26,blade bearing lubrication maintenance state.,7,reboot & restored wtg,6,bhatkheda
dje26,blade bearing lubrication maintenance state.,7,reboot restored wtg,1,bhatkheda
dje26,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje26,blade teeth lubrication maintenance state.,19,blade teeth lubrication maintenance state. pitch reboot & restored wtg,1,bhatkheda
dje26,blade teeth lubrication maintenance state.,19,reboot & restored wtg,12,bhatkheda
dje26,blade teeth lubrication maintenance state.,19,reboot & restored wtg reboot & restored wtg,1,bhatkheda
dje26,blade teeth lubrication maintenance state.,19,reboot restored wtg,4,bhatkheda
dje26,blade teeth lubrication maintenance state.,19,wtg reset restored,1,bhatkheda
dje26,cc100 water cooling plate temperature sensor defective (short cut wire break).,3,auto reset,1,bhatkheda
dje26,cc100 water cooling plate temperature sensor defective (short cut wire break).,3,wtg reset restored,2,bhatkheda
dje26,cc101 fuse cooling fans power supply switched tripped.,1,replaced 01 no. 16amp fuse,1,bhatkheda
dje26,cc10x power supply 230vac contactor feedback active (thermostat feedback problem).,1,checked 24v power supply feedback connection,1,bhatkheda
dje26,communication problem sineax cam.,1,check & found 11f7 24vdc fuse failure checked related circuit found ok & replaced 6.3 amp fuse,1,bhatkheda
dje26,converter healthcheck alarm.,4,replaced pm3000,1,bhatkheda
dje26,converter healthcheck alarm.,4,wtg restoration work progress,3,bhatkheda
dje26,convertor system communication handshake fault.,1,reboot & restored wtg,1,bhatkheda
dje26,convertor system warning active.,5,attended restored,4,bhatkheda
dje26,convertor system warning active.,5,wtg stopped attending warning,1,bhatkheda
dje26,customer alarm 2,1,wtg reset restored,1,bhatkheda
dje26,customer request,2,wtg stopped customer internal audit work done restored wtg,1,bhatkheda
dje26,customer request,2,wtg stopped customer per instruction & restored wtg,1,bhatkheda
dje26,detected grid state converter faulted ok.,11,attend,2,bhatkheda
dje26,detected grid state converter faulted ok.,11,auto reset,1,bhatkheda
dje26,detected grid state converter faulted ok.,11,auto reset grid voltage ok.,1,bhatkheda
dje26,detected grid state converter faulted ok.,11,checked & found pm3000 gsc side igbt failure replaced pm3000 & 03 nos. 550amp fuse also topup 5 ltr. coolent coolent unit,1,bhatkheda
dje26,detected grid state converter faulted ok.,11,found vcb tripped common fault checked related circuit found ok charge vcb restored wtg,1,bhatkheda
dje26,detected grid state converter faulted ok.,11,found vcb tripped current checked related circuit found ok,1,bhatkheda
dje26,detected grid state converter faulted ok.,11,wtg reset restored. (jerk feeder),2,bhatkheda
dje26,detected grid state converter faulted ok.,11,wtg rested grid normalization,2,bhatkheda
dje26,deviation active demanded power high.,1,auto reset,1,bhatkheda
dje26,earth fault,1,feeder charged,1,bhatkheda
dje26,efficiency upgrade,4,attend,2,bhatkheda
dje26,efficiency upgrade,4,wtg stopped plc software updation power booster,1,bhatkheda
dje26,efficiency upgrade,4,wtg stopped power booster up-gradation work,1,bhatkheda
dje26,eup - temperatute 1 error limit.,7,attended restored,4,bhatkheda
dje26,eup - temperatute 1 error limit.,7,checked eup pt100 sensor generator slip ring power carbon brushes & connection ptai module restored wtg,1,bhatkheda
dje26,eup - temperatute 1 error limit.,7,replaced generator cooling slip ring fan restored wtg,1,bhatkheda
dje26,eup - temperatute 1 error limit.,7,wtg reset restored,1,bhatkheda
dje26,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje26,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje26,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje26,f-01 tripped due earth fault,1,feeder charged,1,bhatkheda
dje26,fd01 tripped,1,tripped overcurrent,1,bhatkheda
dje26,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
dje26,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
dje26,feeder tripped e/f,11,feeder charged,10,bhatkheda
dje26,feeder tripped e/f,11,wtg auto rested grid normalization,1,bhatkheda
dje26,feeder tripped o/c,2,feeder charged,1,bhatkheda
dje26,feeder tripped o/c,2,feeder restored,1,bhatkheda
dje26,gearbox oil level low error.,2,checked gearbox oil level found ok,2,bhatkheda
dje26,generator bearing temperature de warning limit.,2,removed old grease de&nde bearing & manually greasing de&nde bearing also checked de bearing sensor connections,2,bhatkheda
dje26,generator cooling slipring fan overload switch 1 open/tripped.,7,attended restored,1,bhatkheda
dje26,generator cooling slipring fan overload switch 1 open/tripped.,7,check & found mpcb generator cooling fan 1 tripped checked & tighting connection & hold mpcb restored wtg,1,bhatkheda
dje26,generator cooling slipring fan overload switch 1 open/tripped.,7,checked generator slip ring fan & connections hold mpcb,2,bhatkheda
dje26,generator cooling slipring fan overload switch 1 open/tripped.,7,repaleced generator slip ring cooling fan & setting mpcb,1,bhatkheda
dje26,generator cooling slipring fan overload switch 1 open/tripped.,7,replaced generator slip ring cooling fan restored wtg,1,bhatkheda
dje26,generator cooling slipring fan overload switch 1 open/tripped.,7,wtg restoration work progress,1,bhatkheda
dje26,generator side hardware detected over-current fault phase a.,1,checked power cables bottom top also checked carbon brushes,1,bhatkheda
dje26,grid loss,2,auto reset grid voltage ok.,1,bhatkheda
dje26,grid loss,2,due heavy jerk,1,bhatkheda
dje26,grid voltage ok.,9,found acb tripped earth fault checked related circuit found ok,1,bhatkheda
dje26,grid voltage ok.,9,found mccb tripped auxiliary transformer,1,bhatkheda
dje26,grid voltage ok.,9,found uss acb tripped ct harness replaced,1,bhatkheda
dje26,grid voltage ok.,9,found uss acb tripped earth fault checked related circuit acb setting found ok,1,bhatkheda
dje26,grid voltage ok.,9,found uss acb tripped earth fault checked related circuit found ok,1,bhatkheda
dje26,grid voltage ok.,9,found uss acb tripped earth fault checked related circuit replaced acb relay controller,1,bhatkheda
dje26,grid voltage ok.,9,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje26,grid voltage ok.,9,found vcb tripped current checked related circuit found ok,1,bhatkheda
dje26,grid voltage ok.,9,replaced 415v mccb dry transformer,1,bhatkheda
dje26,health check error.,4,auto reset,2,bhatkheda
dje26,health check error.,4,reboot & restored wtg,1,bhatkheda
dje26,health check error.,4,wtg reset restored,1,bhatkheda
dje26,hub healthcheck alarm.,16,auto reset,3,bhatkheda
dje26,hub healthcheck alarm.,16,reboot & restart,1,bhatkheda
dje26,hub healthcheck alarm.,16,reset restore wtg,2,bhatkheda
dje26,hub healthcheck alarm.,16,wtg reset restored,10,bhatkheda
dje26,hub healthcheck timeout.,1,wtg reset restored,1,bhatkheda
dje26,hydraulic unit oil temperature high.,12,attended restored,1,bhatkheda
dje26,hydraulic unit oil temperature high.,12,auto reset,1,bhatkheda
dje26,hydraulic unit oil temperature high.,12,found oil leakage break calliper arrested & oil top done,1,bhatkheda
dje26,hydraulic unit oil temperature high.,12,found oil leakage yaw break caliper hose pipe arrested,1,bhatkheda
dje26,hydraulic unit oil temperature high.,12,found oil leakage yaw caliper hose pipe arrested & 3 ltr. oil top hydraulic unit,1,bhatkheda
dje26,hydraulic unit oil temperature high.,12,oil leakage arrested & hydraulic oil top-up done,3,bhatkheda
dje26,hydraulic unit oil temperature high.,12,wtg restoration progress,3,bhatkheda
dje26,hydraulic unit oil temperature high.,12,wtg restoration work progress,1,bhatkheda
dje26,internal shutdown,26,220/33kv substation yearly maintenance work,1,bhatkheda
dje26,internal shutdown,26,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje26,internal shutdown,26,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje26,internal shutdown,26,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje26,internal shutdown,26,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
dje26,internal shutdown,26,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje26,internal shutdown,26,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje26,internal shutdown,26,feeder shutdown taken lws maintenance customer.,1,bhatkheda
dje26,internal shutdown,26,internal feeder shutdown taken customer jumper replacement work,1,bhatkheda
dje26,internal shutdown,26,internal feeder shutdown taken customer ofc work,1,bhatkheda
dje26,internal shutdown,26,internal shutdown taken customer,1,bhatkheda
dje26,internal shutdown,26,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje26,internal shutdown,26,internal shutdown taken customer ct replacement work,1,bhatkheda
dje26,internal shutdown,26,internal shutdown taken customer ct vcb jumper work substation yard & feeder charged,1,bhatkheda
dje26,internal shutdown,26,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje26,internal shutdown,26,internal shutdown taken customer jumper replacement work,1,bhatkheda
dje26,internal shutdown,26,internal shutdown taken customer jumper work,2,bhatkheda
dje26,internal shutdown,26,internal shutdown taken customer line maintenance work completed & feeder charged,2,bhatkheda
dje26,internal shutdown,26,internal shutdown taken customer line maintenance work progress,1,bhatkheda
dje26,internal shutdown,26,internal shutdown taken customer line stringing work,1,bhatkheda
dje26,internal shutdown,26,internal shutdown taken customer stud pole fixing work,2,bhatkheda
dje26,internal shutdown,26,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje26,line side breaker feedback active commanded close.,4,auto reset,1,bhatkheda
dje26,line side breaker feedback active commanded close.,4,checked & tighting connections contactor restored wtg,2,bhatkheda
dje26,line side breaker feedback active commanded close.,4,reboot & restored wtg,1,bhatkheda
dje26,lineside closing breaker failed.,1,auto reset,1,bhatkheda
dje26,log task running,1,wtg reset restored,1,bhatkheda
dje26,manual stop,9,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje26,manual stop,9,fdr 2 lws maintenance work,3,bhatkheda
dje26,manual stop,9,feeder restored,2,bhatkheda
dje26,manual stop,9,wtg stopped parameters checking work,1,bhatkheda
dje26,manual stop,9,wtg stopped tt & bt gb oil filtration work done restored wtg,1,bhatkheda
dje26,manual stop,9,wtg stopped wtg yearly preventive maintenance work done restored wtg,1,bhatkheda
dje26,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
dje26,maximum time yaw positioning exceeded.,3,checked found 14q8 relay faulty nc cabinet replaced,1,bhatkheda
dje26,maximum time yaw positioning exceeded.,3,reboot restored wtg,1,bhatkheda
dje26,maximum time yaw positioning exceeded.,3,wtg reset restored,1,bhatkheda
dje26,modification,3,new plc software version 2.4.0 updated work done,1,bhatkheda
dje26,modification,3,wtg stopped hub nose cone arm welding work done,1,bhatkheda
dje26,modification,3,wtg stopped ngcc software updated work done,1,bhatkheda
dje26,nacelle cabinet +3nca200 ups module alarm.,5,checked & tighting nacelle cabinet ups module connections,1,bhatkheda
dje26,nacelle cabinet +3nca200 ups module alarm.,5,wtg reset restored,4,bhatkheda
dje26,nacelle inspection,1,wtg stopped nacelle inspection work,1,bhatkheda
dje26,nacelle rotation overspeed.,3,auto reset,3,bhatkheda
dje26,natural calamity,1,auto reseted (high wind),1,bhatkheda
dje26,non plausible pitch state difference.,7,auto reset,3,bhatkheda
dje26,non plausible pitch state difference.,7,wtg reset & restored wtg,1,bhatkheda
dje26,non plausible pitch state difference.,7,wtg reset restored,3,bhatkheda
dje26,pitch started capacitor state hysteresis charge,1,wtg reset restored.,1,bhatkheda
dje26,pitch started wrong capacitor state.,7,auto reset,1,bhatkheda
dje26,pitch started wrong capacitor state.,7,reboot & restored wtg,1,bhatkheda
dje26,pitch started wrong capacitor state.,7,reset & restored wtg,1,bhatkheda
dje26,pitch started wrong capacitor state.,7,reset restore wtg,1,bhatkheda
dje26,pitch started wrong capacitor state.,7,wtg reset restored,2,bhatkheda
dje26,pitch started wrong capacitor state.,7,wtg reset restored.,1,bhatkheda
dje26,preventive maintenance,33,attend,6,bhatkheda
dje26,preventive maintenance,33,attended,3,bhatkheda
dje26,preventive maintenance,33,wtg stopped half yearly preventive maintenance also activity generator alignment one anemometer replacement usable work done,2,bhatkheda
dje26,preventive maintenance,33,wtg stopped half yearly preventive maintenance also activity generator alignment work done,1,bhatkheda
dje26,preventive maintenance,33,wtg stopped half yearly preventive maintenance also generator (duct) cover fitting work done,4,bhatkheda
dje26,preventive maintenance,33,wtg stopped half yearly preventive maintenance work done,1,bhatkheda
dje26,preventive maintenance,33,wtg stopped half yearly uss maintenance work done,2,bhatkheda
dje26,preventive maintenance,33,wtg stopped half yearly uss maintenance work progress (feeder tripped),1,bhatkheda
dje26,preventive maintenance,33,wtg stopped uss vcb,1,bhatkheda
dje26,preventive maintenance,33,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
dje26,preventive maintenance,33,wtg stopped vcb,1,bhatkheda
dje26,preventive maintenance,33,wtg stopped visual maintenance work done,2,bhatkheda
dje26,preventive maintenance,33,wtg stopped wtg & uss visual maintenance work done,2,bhatkheda
dje26,preventive maintenance,33,wtg stopped yearly preventive maintenance also activity winch testing & climb assist checking & inspection work done,1,bhatkheda
dje26,preventive maintenance,33,wtg stopped yearly preventive maintenance work done,1,bhatkheda
dje26,preventive maintenance,33,wtg stopped yearly uss maintenance work,3,bhatkheda
dje26,preventive maintenance,33,wtg stopped yearly wtg maintenance work,1,bhatkheda
dje26,reboot & restored wtg,1,wtg reset restored,1,bhatkheda
dje26,reset restored wtg,1,reset restored wtg,1,bhatkheda
dje26,slc: pitch actuator supervision module error state.,4,wtg reset restored,3,bhatkheda
dje26,slc: pitch actuator supervision module error state.,4,wtg reset restored.,1,bhatkheda
dje26,slc: speed supervision module error state.,5,checked & tighting connection rotor encoder coupler,5,bhatkheda
dje26,slc: tower vibration supervision module error state.,2,wtg reset restored,2,bhatkheda
dje26,slc: tower vibration switch tripped.,119,cleaning yaw rim surface & checked connections acceleration sensor,3,bhatkheda
dje26,slc: tower vibration switch tripped.,119,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,3,bhatkheda
dje26,slc: tower vibration switch tripped.,119,reboot & restored wtg,1,bhatkheda
dje26,slc: tower vibration switch tripped.,119,reboot restored wtg,1,bhatkheda
dje26,slc: tower vibration switch tripped.,119,replaced acceleration sensor new one also cleaning yaw rim surface restored wtg,1,bhatkheda
dje26,slc: tower vibration switch tripped.,119,replaced acceleration sensor new one restored wtg,1,bhatkheda
dje26,slc: tower vibration switch tripped.,119,replaced acceleration sensor usable also cleaning yaw rim surface restored wtg,1,bhatkheda
dje26,slc: tower vibration switch tripped.,119,reset restored wtg,7,bhatkheda
dje26,slc: tower vibration switch tripped.,119,wtg reset & restored wtg,1,bhatkheda
dje26,slc: tower vibration switch tripped.,119,wtg reset restored,97,bhatkheda
dje26,slc: tower vibration switch tripped.,119,wtg stopped attending repeated error,2,bhatkheda
dje26,slc: tower vibration switch tripped.,119,wtg stopped yaw sound checking work,1,bhatkheda
dje26,special activity,13,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje26,special activity,13,wtg stopped blade inspection inner side & tighting earthing cable work done,2,bhatkheda
dje26,special activity,13,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
dje26,special activity,13,wtg stopped blade lps resistance measurement work done,2,bhatkheda
dje26,special activity,13,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje26,special activity,13,wtg stopped fr paint work,1,bhatkheda
dje26,special activity,13,wtg stopped gps time synchronization work,1,bhatkheda
dje26,special activity,13,wtg stopped parameter setting work,1,bhatkheda
dje26,special activity,13,wtg stopped power cable inspection work,1,bhatkheda
dje26,special activity,13,wtg stopped wtg inspection work,2,bhatkheda
dje26,special activity - blade lps resistance measurement & inspection,4,attend,1,bhatkheda
dje26,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade cleaning work done,1,bhatkheda
dje26,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
dje26,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje26,special activity - generator alignment,3,wtg stopped generator alignment work done,3,bhatkheda
dje26,special activity - repeated error rectification,7,attend,1,bhatkheda
dje26,special activity - repeated error rectification,7,wtg stopped attending error,1,bhatkheda
dje26,special activity - repeated error rectification,7,wtg stopped attending repeated error,3,bhatkheda
dje26,special activity - repeated error rectification,7,"wtg stopped attending warning ""generator lubrication unit warning."" checked & found distributor choked cleaned restored wtg",1,bhatkheda
dje26,special activity - repeated error rectification,7,wtg stopped inspection work restored wtg,1,bhatkheda
dje26,special activity - software updation modification,16,new plc software version 2.4.1 & sineax software updated work done,1,bhatkheda
dje26,special activity - software updation modification,16,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje26,special activity - software updation modification,16,wtg stopped anemometer earthing ft sensor wiring tb modification,5,bhatkheda
dje26,special activity - software updation modification,16,wtg stopped cmm kit installation (emi filter) & modification drain top 40 ltr. ccu coolant work done restored wtg,1,bhatkheda
dje26,special activity - software updation modification,16,wtg stopped parameter setting work,1,bhatkheda
dje26,special activity - software updation modification,16,wtg stopped plc software updation power booster,2,bhatkheda
dje26,special activity - software updation modification,16,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
dje26,special activity - software updation modification,16,wtg stopped power booster up-gradation work,1,bhatkheda
dje26,special activity - software updation modification,16,wtg stopped software parameter checking work done,1,bhatkheda
dje26,special activity - software updation modification,16,wtg stopped wtg inspection work done,2,bhatkheda
dje26,special activity - uss yard inspection,5,wtg stopped per message security guard attending wtg,1,bhatkheda
dje26,special activity - uss yard inspection,5,wtg stopped transformer oil leakage arresting work,1,bhatkheda
dje26,special activity - uss yard inspection,5,wtg stopped transformer tap changing work 2 3,1,bhatkheda
dje26,special activity - uss yard inspection,5,wtg stopped transformer tap changing work 3 2,2,bhatkheda
dje26,special activity - wtg critical points checking,48,attend,7,bhatkheda
dje26,special activity - wtg critical points checking,48,attended,1,bhatkheda
dje26,special activity - wtg critical points checking,48,attended restored,1,bhatkheda
dje26,special activity - wtg critical points checking,48,wtg stopped cleaning yaw rim surface,3,bhatkheda
dje26,special activity - wtg critical points checking,48,wtg stopped converter cooling radiator replacement work done,1,bhatkheda
dje26,special activity - wtg critical points checking,48,wtg stopped convertor cabinet inspection & also checked & tighting bottom earthing work done,2,bhatkheda
dje26,special activity - wtg critical points checking,48,wtg stopped generator slip ring cooling fan replacement work,1,bhatkheda
dje26,special activity - wtg critical points checking,48,wtg stopped inspection work,3,bhatkheda
dje26,special activity - wtg critical points checking,48,wtg stopped nosecone inspection work,1,bhatkheda
dje26,special activity - wtg critical points checking,48,"wtg stopped oil leakage observed checked & found hydraulic unit oil leakage leakage arrested & replaced hose pipe & top 05 ltr. oil also activity attending error. ""stator breaker failed closing demanded close."" checked & tighting stator breaker circuit connections restored wtg",5,bhatkheda
dje26,special activity - wtg critical points checking,48,wtg stopped stator breaker inspection work,1,bhatkheda
dje26,special activity - wtg critical points checking,48,wtg stopped uss acb temperature reading taken work,1,bhatkheda
dje26,special activity - wtg critical points checking,48,wtg stopped winch door fixing work,1,bhatkheda
dje26,special activity - wtg critical points checking,48,wtg stopped wtg inspection work,3,bhatkheda
dje26,special activity - wtg critical points checking,48,wtg stopped yaw & blade lubrication unit checking work,1,bhatkheda
dje26,special activity - wtg critical points checking,48,wtg stopped yaw break pad checking work,1,bhatkheda
dje26,special activity - wtg critical points checking,48,wtg stopped yaw break pad replacement work,5,bhatkheda
dje26,special activity - wtg critical points checking,48,wtg stopped yaw break pad replacement work done,3,bhatkheda
dje26,special activity - wtg critical points checking,48,wtg stopped yaw plate cleaning work,1,bhatkheda
dje26,special activity - wtg critical points checking,48,wtg stopped yaw rim cleaning work,3,bhatkheda
dje26,special activity - wtg critical points checking,48,wtg stopped yaw sound inspection work,2,bhatkheda
dje26,special activity - wtg critical points checking,48,wtg stopped yawing checking work,1,bhatkheda
dje26,special activity - wtg parameters checking,5,wtg stopped inspection work,1,bhatkheda
dje26,special activity - wtg parameters checking,5,wtg stopped parameter checking work,2,bhatkheda
dje26,special activity - wtg parameters checking,5,wtg stopped parameter checking work done,1,bhatkheda
dje26,special activity - wtg parameters checking,5,wtg stopped software parameter checking work done,1,bhatkheda
dje26,speed measurement deviation generator rotor speed.,71,auto reset,38,bhatkheda
dje26,speed measurement deviation generator rotor speed.,71,reboot & restored wtg,3,bhatkheda
dje26,speed measurement deviation generator rotor speed.,71,reboot restored wtg,2,bhatkheda
dje26,speed measurement deviation generator rotor speed.,71,wtg reset & restored wtg,5,bhatkheda
dje26,speed measurement deviation generator rotor speed.,71,wtg reset restored,23,bhatkheda
