Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje28,non plausible pitch state difference.,21,auto reset,17,bhatkheda
dje28,non plausible pitch state difference.,21,reset & restart reset & restart,1,bhatkheda
dje28,non plausible pitch state difference.,21,wtg reset & restored wtg,1,bhatkheda
dje28,non plausible pitch state difference.,21,wtg reset restored,2,bhatkheda
dje28,noon plausable pitch state difference,1,auto reset,1,bhatkheda
dje28,pitch started capacitor state hysteresis charge,3,wtg auto rested grid normalization,1,bhatkheda
dje28,pitch started capacitor state hysteresis charge,3,wtg reset restored,1,bhatkheda
dje28,pitch started capacitor state hysteresis charge,3,wtg reset restored.,1,bhatkheda
dje28,pitch started wrong capacitor state.,8,reboot & restored wtg,2,bhatkheda
dje28,pitch started wrong capacitor state.,8,reboot restart,1,bhatkheda
dje28,pitch started wrong capacitor state.,8,reset & restored wtg,1,bhatkheda
dje28,pitch started wrong capacitor state.,8,wtg reset & restored wtg,2,bhatkheda
dje28,pitch started wrong capacitor state.,8,wtg reset restored,1,bhatkheda
dje28,pitch started wrong capacitor state.,8,wtg reset restored.,1,bhatkheda
dje28,power deviation sineax pm limit.,1,wtg reset & restored wtg,1,bhatkheda
dje28,preventive maintenance,28,attend,3,bhatkheda
dje28,preventive maintenance,28,wtg stopped half yearly preventive maintenance,1,bhatkheda
dje28,preventive maintenance,28,wtg stopped half yearly preventive maintenance also activity generator alignment work done,3,bhatkheda
dje28,preventive maintenance,28,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
dje28,preventive maintenance,28,wtg stopped half yearly uss maintenance work done,4,bhatkheda
dje28,preventive maintenance,28,wtg stopped uss vcb,1,bhatkheda
dje28,preventive maintenance,28,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje28,preventive maintenance,28,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
dje28,preventive maintenance,28,wtg stopped vcb,2,bhatkheda
dje28,preventive maintenance,28,wtg stopped visual maintenance work done,2,bhatkheda
dje28,preventive maintenance,28,wtg stopped wtg & uss visual maintenance work done,2,bhatkheda
dje28,preventive maintenance,28,wtg stopped yearly preventive maintenance work done,2,bhatkheda
dje28,preventive maintenance,28,wtg stopped yearly uss maintenance work,3,bhatkheda
dje28,preventive maintenance,28,wtg stopped yearly wtg maintenance work,1,bhatkheda
dje28,slc tiggered pitch safety run.,1,wtg reset restored.,1,bhatkheda
dje28,slc: pitch actuator supervision module error state.,3,reset,1,bhatkheda
dje28,slc: pitch actuator supervision module error state.,3,wtg reset & restored wtg,1,bhatkheda
dje28,slc: pitch actuator supervision module error state.,3,wtg reset restored,1,bhatkheda
dje28,slc: pitch converter triggered safety run.,2,found neutral missing relay 8k4 corrected also checked communication cable blade 2,2,bhatkheda
dje28,slc: pitch working position switch tripped.,3,attend,1,bhatkheda
dje28,slc: pitch working position switch tripped.,3,checked found ovp panel beam structure crack repaired,1,bhatkheda
dje28,slc: pitch working position switch tripped.,3,wtg reset restored,1,bhatkheda
dje28,slc: tower vibration supervision module error state.,1,reset restore wtg,1,bhatkheda
dje28,slc: tower vibration switch tripped.,88,attend,1,bhatkheda
dje28,slc: tower vibration switch tripped.,88,auto reset,1,bhatkheda
dje28,slc: tower vibration switch tripped.,88,cleaning yaw rim surface & checked connections acceleration sensor,2,bhatkheda
dje28,slc: tower vibration switch tripped.,88,cleaning yaw rim surface & checked connections acceralation sensor,4,bhatkheda
dje28,slc: tower vibration switch tripped.,88,reboot & restored wtg,1,bhatkheda
dje28,slc: tower vibration switch tripped.,88,reset & restart,2,bhatkheda
dje28,slc: tower vibration switch tripped.,88,reset & restored wtg,3,bhatkheda
dje28,slc: tower vibration switch tripped.,88,wtg attending error repeated error,1,bhatkheda
dje28,slc: tower vibration switch tripped.,88,wtg reset & restored wtg,5,bhatkheda
dje28,slc: tower vibration switch tripped.,88,wtg reset restored,36,bhatkheda
dje28,slc: tower vibration switch tripped.,88,wtg reset restored.,30,bhatkheda
dje28,slc: tower vibration switch tripped.,88,wtg stopped attending repeated error,2,bhatkheda
dje28,special activity,10,anemometer earthing ft sensor wiring tb modification,2,bhatkheda
dje28,special activity,10,wtg stopped attending warning,1,bhatkheda
dje28,special activity,10,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
dje28,special activity,10,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje28,special activity,10,wtg stopped fr paint work,2,bhatkheda
dje28,special activity,10,wtg stopped parameter setting work,2,bhatkheda
dje28,special activity,10,wtg stopped power cable inspection work,1,bhatkheda
dje28,special activity - blade lps resistance measurement & inspection,3,attended,1,bhatkheda
dje28,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade cleaning work,1,bhatkheda
dje28,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje28,special activity - blade retrofittment,1,wtg stopped blade repairing work done,1,bhatkheda
dje28,special activity - repeated error rectification,8,attend,2,bhatkheda
dje28,special activity - repeated error rectification,8,wtg stopped attended warning,3,bhatkheda
dje28,special activity - repeated error rectification,8,wtg stopped attending repeated error,1,bhatkheda
dje28,special activity - repeated error rectification,8,wtg stopped attending warning,2,bhatkheda
dje28,special activity - software updation modification,10,attend,1,bhatkheda
dje28,special activity - software updation modification,10,new plc software version 2.4.1 updated work done,1,bhatkheda
dje28,special activity - software updation modification,10,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje28,special activity - software updation modification,10,sineax software updated work done,1,bhatkheda
dje28,special activity - software updation modification,10,wtg stopped cmm kit installation (emi filter) & modification drain top 40 ltr.,1,bhatkheda
dje28,special activity - software updation modification,10,wtg stopped parameter setting work,1,bhatkheda
dje28,special activity - software updation modification,10,wtg stopped plc software updation power booster,1,bhatkheda
dje28,special activity - software updation modification,10,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
dje28,special activity - software updation modification,10,wtg stopped power booster up-gradation work,1,bhatkheda
dje28,special activity - software updation modification,10,wtg stopped software parameter checking work done,1,bhatkheda
dje28,special activity - uss yard inspection,4,attended,2,bhatkheda
dje28,special activity - uss yard inspection,4,wtg stopped ht yard uss acb replacement work done,1,bhatkheda
dje28,special activity - uss yard inspection,4,wtg stopped uss yard light new timer provided work done,1,bhatkheda
dje28,special activity - wtg critical points checking,21,attend,2,bhatkheda
dje28,special activity - wtg critical points checking,21,special activity - wtg critical points checking,1,bhatkheda
dje28,special activity - wtg critical points checking,21,wtg stopped cca cabinet acb checking work,1,bhatkheda
dje28,special activity - wtg critical points checking,21,wtg stopped generator de & nde side bearing manually greasing done,1,bhatkheda
dje28,special activity - wtg critical points checking,21,wtg stopped inspection work,2,bhatkheda
dje28,special activity - wtg critical points checking,21,wtg stopped new winch installation & replacement work done,1,bhatkheda
dje28,special activity - wtg critical points checking,21,wtg stopped nosecone inspection work,2,bhatkheda
dje28,special activity - wtg critical points checking,21,wtg stopped power curve checking work done,1,bhatkheda
dje28,special activity - wtg critical points checking,21,wtg stopped radiator cooler motor replacement work,3,bhatkheda
dje28,special activity - wtg critical points checking,21,wtg stopped radiator inspection work,2,bhatkheda
dje28,special activity - wtg critical points checking,21,wtg stopped replacement convertor cabinet stator breaker repaired one,1,bhatkheda
dje28,special activity - wtg critical points checking,21,wtg stopped stator breaker inspection work,1,bhatkheda
dje28,special activity - wtg critical points checking,21,wtg stopped uss acb temperature reading taken work,1,bhatkheda
dje28,special activity - wtg critical points checking,21,wtg stopped winch testing & climb assist checking & inspection work done,1,bhatkheda
dje28,special activity - wtg critical points checking,21,wtg stopped yaw & blade lubrication unit checking,1,bhatkheda
dje28,special activity - wtg parameters checking,4,wtg stopped parameter checking work,3,bhatkheda
dje28,special activity - wtg parameters checking,4,wtg stopped software parameter checking work done,1,bhatkheda
dje28,speed measurement deviation generator rotor speed.,35,auto reset,23,bhatkheda
dje28,speed measurement deviation generator rotor speed.,35,auto reseted,4,bhatkheda
dje28,speed measurement deviation generator rotor speed.,35,checked & tighting generator encoder mounting & connection,1,bhatkheda
dje28,speed measurement deviation generator rotor speed.,35,reset & restored wtg,1,bhatkheda
dje28,speed measurement deviation generator rotor speed.,35,reset restore,3,bhatkheda
dje28,speed measurement deviation generator rotor speed.,35,wtg reset & restored wtg,2,bhatkheda
dje28,speed measurement deviation generator rotor speed.,35,wtg reset restored,1,bhatkheda
dje28,speed measurement generator speed negative maximum.,3,auto reset,2,bhatkheda
dje28,speed measurement generator speed negative maximum.,3,wtg auto reset wind speed normalize,1,bhatkheda
dje28,stator breaker failed closing demanded close.,3,attended restored,2,bhatkheda
dje28,stator breaker failed closing demanded close.,3,replaced acb closing coil,1,bhatkheda
dje28,stator breaker failed open demanded open.,2,replaced stator breaker 24vdc opening coil,1,bhatkheda
dje28,stator breaker failed open demanded open.,2,waiting stator breaker closing coil,1,bhatkheda
dje28,torquing tensioning,6,attend,2,bhatkheda
dje28,torquing tensioning,6,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
dje28,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
dje28,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work done,2,bhatkheda
dje28,tower inspection,2,wtg stopped cc100 panel inspection work,1,bhatkheda
dje28,tower inspection,2,wtg stopped wtg inspection work,1,bhatkheda
dje28,tower temperature error limit.,1,replaced ptai216 module & checked convertor cabinet sensor,1,bhatkheda
dje28,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,1,auto reset,1,bhatkheda
dje28,voltage difference,2,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
dje28,voltage difference,2,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje28,wind direction difference error.,45,auto reset,33,bhatkheda
dje28,wind direction difference error.,45,reboot & restored wtg,4,bhatkheda
dje28,wind direction difference error.,45,reboot restored wtg,1,bhatkheda
dje28,wind direction difference error.,45,wind direction difference error. anemometer auto reset,1,bhatkheda
dje28,wind direction difference error.,45,wtg reset & restored wtg,3,bhatkheda
dje28,wind direction difference error.,45,wtg reset restored,3,bhatkheda
dje28,wtg audit,2,wtg stopped internal audit,2,bhatkheda
dje28,wtg offline,1,inox scada issue,1,bhatkheda
dje28,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje28,yaw converter state error external fault.,6,attend,3,bhatkheda
dje28,yaw converter state error external fault.,6,checked & tighting yaw motor break feedback cable connections,1,bhatkheda
dje28,yaw converter state error external fault.,6,wtg reset restored,2,bhatkheda
dje29,alarm stator breaker control sequence state machine detected error.,1,auto reset,1,bhatkheda
dje29,anemometer 1 low wind error.,1,auto reset,1,bhatkheda
dje29,anemometer 1 measurement error.,6,auto reset,4,bhatkheda
dje29,anemometer 1 measurement error.,6,checked anemometer connections & anemometer mounting found ok,1,bhatkheda
dje29,anemometer 1 measurement error.,6,reboot & restored wtg,1,bhatkheda
dje29,anemometer 2 measurement error.,2,wtg reset restored,2,bhatkheda
dje29,blade 1: communication failure (slave master operational state guarding error).,8,checked & tighting yaw convertor communication cable,4,bhatkheda
dje29,blade 1: communication failure (slave master operational state guarding error).,8,wtg reset restored,4,bhatkheda
dje29,blade 1: error referencing.,3,attend,2,bhatkheda
dje29,blade 1: error referencing.,3,checked & found pitch converter panel 2 nos supporting arm fall damage replaced also checked cable harting connector,1,bhatkheda
dje29,blade 1: safety run active.,2,reboot & restored wtg,1,bhatkheda
dje29,blade 1: safety run active.,2,wtg reset restored.,1,bhatkheda
dje29,blade 2: communication failure (slave master operational state guarding error).,2,wtg reset restored,2,bhatkheda
dje29,blade 2: safety run active.,1,wtg reset restored.,1,bhatkheda
dje29,blade 3: communication failure (slave master operational state guarding error).,5,wtg reset restored,5,bhatkheda
dje29,blade bearing lubrication maintenance state.,4,reboot & restored,1,bhatkheda
dje29,blade bearing lubrication maintenance state.,4,reboot & restored wtg,2,bhatkheda
dje29,blade bearing lubrication maintenance state.,4,reboot restored wtg,1,bhatkheda
dje29,blade inspection,2,wtg stopped blade inspection work,1,bhatkheda
dje29,blade inspection,2,wtg stopped visual blade inspection work,1,bhatkheda
dje29,blade teeth lubrication maintenance state.,21,reboot & restored wtg,13,bhatkheda
dje29,blade teeth lubrication maintenance state.,21,reboot restore,1,bhatkheda
dje29,blade teeth lubrication maintenance state.,21,reboot restored wtg,7,bhatkheda
dje29,cc101 24vdc buffer module closing/opening breakers charged.,1,wtg reset restored.,1,bhatkheda
dje29,cc101 24vdc power supply actuators fault state.,18,auto reset,4,bhatkheda
dje29,cc101 24vdc power supply actuators fault state.,18,checked 24v power supply cca cabinet & checked related connections power supply module tighting done,1,bhatkheda
dje29,cc101 24vdc power supply actuators fault state.,18,reboot & restored wtg,3,bhatkheda
dje29,cc101 24vdc power supply actuators fault state.,18,replaced 24vdc power supply,2,bhatkheda
dje29,cc101 24vdc power supply actuators fault state.,18,wtg reset restored.,8,bhatkheda
dje29,converter cooling water pressure low alarm.,1,replaced pressure gauge convertor cooling unit & coolant top,1,bhatkheda
dje29,converter cooling water pump feedback alarm.,5,checked found 3q5 contactor feedback cable loose tbc panel tight also cleaning yaw rim surface,2,bhatkheda
dje29,converter cooling water pump feedback alarm.,5,reset & restored wtg,3,bhatkheda
dje29,customer request,1,wtg stopped customer per instruction & restored wtg,1,bhatkheda
dje29,dc bus hardware over-voltage fault.,1,auto reset,1,bhatkheda
dje29,detected grid state converter faulted ok.,9,auto reset,1,bhatkheda
dje29,detected grid state converter faulted ok.,9,checked connection dry transformer & air release buchloz relay,1,bhatkheda
dje29,detected grid state converter faulted ok.,9,found acb tripped ground fault checked acb panel,1,bhatkheda
dje29,detected grid state converter faulted ok.,9,found vcb tripped current checked related circuit found ok,1,bhatkheda
dje29,detected grid state converter faulted ok.,9,reboot restored wtg,1,bhatkheda
dje29,detected grid state converter faulted ok.,9,wtg auto reset grid normalization,1,bhatkheda
dje29,detected grid state converter faulted ok.,9,wtg auto rested grid normalization,1,bhatkheda
dje29,detected grid state converter faulted ok.,9,wtg reset restored. (jerk feeder),2,bhatkheda
dje29,drive train swinging.,2,auto reset,1,bhatkheda
dje29,drive train swinging.,2,wtg reset restored.,1,bhatkheda
dje29,earth fault,1,feeder charged,1,bhatkheda
dje29,external diode temperature warning limit.,4,checked related circuit,4,bhatkheda
dje29,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje29,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje29,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje29,f-01 tripped due earth fault,1,feeder charged,1,bhatkheda
dje29,fd01 tripped,1,feeder tripped oc,1,bhatkheda
dje29,feeder shutdown maintenance,1,"""wtg stopped customer line maintenance work",1,bhatkheda
dje29,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
dje29,feeder tripped e/f,12,feeder charged,11,bhatkheda
dje29,feeder tripped e/f,12,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje29,feeder tripped o/c,3,feeder charged,2,bhatkheda
dje29,feeder tripped o/c,3,feeder restored,1,bhatkheda
dje29,fuse 690v voltage measurement open/broken.,2,wtg reset restored,2,bhatkheda
dje29,gear box inspection,19,attend,6,bhatkheda
dje29,gear box inspection,19,wtg stopped checked thermo bypass valve & thermo couple,2,bhatkheda
dje29,gear box inspection,19,wtg stopped gear box inspection work,1,bhatkheda
dje29,gear box inspection,19,wtg stopped gearbox inspection,3,bhatkheda
dje29,gear box inspection,19,wtg stopped gearbox inspection work,1,bhatkheda
dje29,gear box inspection,19,wtg stopped gearbox inspection work dhhi team,5,bhatkheda
dje29,gear box inspection,19,wtg stopped gearbox oil top 50 ltr.,1,bhatkheda
dje29,gearbox main bearing temperature 2 warning limit.,9,checked radiator fan connection gearbox,4,bhatkheda
dje29,gearbox main bearing temperature 2 warning limit.,9,checked temperature gearbox bearing,2,bhatkheda
dje29,gearbox main bearing temperature 2 warning limit.,9,wtg restoration work progress,2,bhatkheda
dje29,gearbox main bearing temperature 2 warning limit.,9,wtg stopped gearbox temperature checking work,1,bhatkheda
dje29,generator bearing temperature de error limit.,1,bearing temperature cool,1,bhatkheda
dje29,generator bearing temperature de warning limit.,3,wtg stopped gearbox inspection work,3,bhatkheda
dje29,generator cooling slipring fan overload switch 2 open/tripped.,2,found mpcb tripped checked current setting,1,bhatkheda
dje29,generator cooling slipring fan overload switch 2 open/tripped.,2,wtg reset restored,1,bhatkheda
dje29,grid loss,1,due heavy jerk,1,bhatkheda
dje29,grid voltage ok.,12,attended,2,bhatkheda
dje29,grid voltage ok.,12,checked & found uss acb tripped ground fault checked related circuit found ok,1,bhatkheda
dje29,grid voltage ok.,12,cleaned uss acb contacts & jaw also checked & tighting power cable uss acb cabinet,1,bhatkheda
dje29,grid voltage ok.,12,feeder restored,1,bhatkheda
dje29,grid voltage ok.,12,found uss acb & connector heatetup replaced,2,bhatkheda
dje29,grid voltage ok.,12,found uss acb y-phase ct & controller faulty replaced,1,bhatkheda
dje29,grid voltage ok.,12,found vcb tripped common fault checked related circuit found ok,2,bhatkheda
dje29,grid voltage ok.,12,found vcb tripped common fault checked related circuit found ok vcb charged & restored wtg,2,bhatkheda
dje29,health check error.,2,wtg reset restored,1,bhatkheda
dje29,health check error.,2,wtg reset restored.,1,bhatkheda
dje29,hub healthcheck alarm.,49,auto reset,17,bhatkheda
dje29,hub healthcheck alarm.,49,reboot & restored wtg,15,bhatkheda
dje29,hub healthcheck alarm.,49,reboot restored wtg,1,bhatkheda
dje29,hub healthcheck alarm.,49,wtg reset & restored wtg,2,bhatkheda
dje29,hub healthcheck alarm.,49,wtg reset restored,13,bhatkheda
dje29,hub healthcheck alarm.,49,wtg reset restored.,1,bhatkheda
dje29,hub healthcheck timeout.,3,auto reset,1,bhatkheda
dje29,hub healthcheck timeout.,3,wtg reset restored,2,bhatkheda
dje29,hydraulic unit oil temperature high.,1,reset & restored,1,bhatkheda
dje29,internal shutdown,27,220/33kv substation yearly maintenance work,1,bhatkheda
dje29,internal shutdown,27,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje29,internal shutdown,27,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje29,internal shutdown,27,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje29,internal shutdown,27,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
dje29,internal shutdown,27,feeder shutdown taken customer relay testing work,1,bhatkheda
dje29,internal shutdown,27,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje29,internal shutdown,27,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje29,internal shutdown,27,feeder shutdown taken lws maintenance customer.,1,bhatkheda
dje29,internal shutdown,27,internal feeder shutdown taken customer jumper replacement work,1,bhatkheda
dje29,internal shutdown,27,internal feeder shutdown taken customer ofc work,1,bhatkheda
dje29,internal shutdown,27,internal shutdown taken customer,1,bhatkheda
dje29,internal shutdown,27,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje29,internal shutdown,27,internal shutdown taken customer ct replacement work,1,bhatkheda
dje29,internal shutdown,27,internal shutdown taken customer ct vcb jumper work substation yard & feeder charged,1,bhatkheda
dje29,internal shutdown,27,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje29,internal shutdown,27,internal shutdown taken customer jumper replacement work,1,bhatkheda
dje29,internal shutdown,27,internal shutdown taken customer jumper work,2,bhatkheda
dje29,internal shutdown,27,internal shutdown taken customer line maintenance work completed & feeder charged,2,bhatkheda
dje29,internal shutdown,27,internal shutdown taken customer line maintenance work progress,1,bhatkheda
dje29,internal shutdown,27,internal shutdown taken customer line stringing work,1,bhatkheda
dje29,internal shutdown,27,internal shutdown taken customer stud pole fixing work,2,bhatkheda
dje29,internal shutdown,27,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje29,line side breaker feedback active commanded close.,6,auto reset,3,bhatkheda
dje29,line side breaker feedback active commanded close.,6,wtg reset restored,1,bhatkheda
dje29,line side breaker feedback active commanded close.,6,wtg reset restored.,2,bhatkheda
dje29,manual stop,8,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje29,manual stop,8,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje29,manual stop,8,attend,1,bhatkheda
dje29,manual stop,8,wtg stopped gearbox inspection work progress,2,bhatkheda
dje29,manual stop,8,wtg stopped generator alignment work,1,bhatkheda
dje29,manual stop,8,wtg stopped parameters checking work,2,bhatkheda
dje29,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
dje29,modification,2,new plc software version 2.4.0 updated work done,1,bhatkheda
dje29,modification,2,wtg stopped ngcc software updated work done,1,bhatkheda
dje29,monitoring hub grid contactor.,2,reboot restored wtg,1,bhatkheda
dje29,monitoring hub grid contactor.,2,wtg reset restored,1,bhatkheda
dje29,nacelle cabinet 230v power supply 24v power supply overload switch open/tripped.,2,attend,1,bhatkheda
dje29,nacelle cabinet 230v power supply 24v power supply overload switch open/tripped.,2,replaced 24v quint power supply nc panel,1,bhatkheda
dje29,nacelle rotation overspeed.,1,auto reset,1,bhatkheda
dje29,non plausible pitch state difference.,1,auto reset,1,bhatkheda
dje29,offset tower-vibration sensor drivetrain direction error limit,4,wtg reset restored,4,bhatkheda
dje29,offset tower-vibration sensor non-drivetrain direction error limit,1,wtg reset restored,1,bhatkheda
dje29,pitch started wrong capacitor state.,7,reset & restored wtg,1,bhatkheda
dje29,pitch started wrong capacitor state.,7,reset restore wtg,1,bhatkheda
dje29,pitch started wrong capacitor state.,7,wtg reset restored,4,bhatkheda
dje29,pitch started wrong capacitor state.,7,wtg reset restored.,1,bhatkheda
dje29,preventive maintenance,31,attend,2,bhatkheda
dje29,preventive maintenance,31,attended restored,1,bhatkheda
dje29,preventive maintenance,31,new plc software version 2.4.0 updated work done,1,bhatkheda
dje29,preventive maintenance,31,wtg stopped half yearly preventive maintenance,2,bhatkheda
dje29,preventive maintenance,31,wtg stopped half yearly preventive maintenance also activity generator alignment one anemometer replacement usable work done,3,bhatkheda
dje29,preventive maintenance,31,wtg stopped half yearly preventive maintenance also activity generator alignment work done,1,bhatkheda
dje29,preventive maintenance,31,wtg stopped half yearly preventive maintenance work done,1,bhatkheda
dje29,preventive maintenance,31,wtg stopped half yearly uss maintenance work done,3,bhatkheda
dje29,preventive maintenance,31,wtg stopped uss vcb,1,bhatkheda
dje29,preventive maintenance,31,wtg stopped uss visual preventive maintenance work done,2,bhatkheda
dje29,preventive maintenance,31,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
dje29,preventive maintenance,31,wtg stopped visual maintenance work done,2,bhatkheda
dje29,preventive maintenance,31,wtg stopped wtg visual maintenance work,2,bhatkheda
dje29,preventive maintenance,31,wtg stopped yearly preventive maintenance work done,4,bhatkheda
dje29,preventive maintenance,31,wtg stopped yearly uss maintenance also activity acb & vcb testing work done,2,bhatkheda
dje29,preventive maintenance,31,wtg stopped yearly uss maintenance work,1,bhatkheda
dje29,preventive maintenance,31,wtg stopped yearly wtg maintenance work,2,bhatkheda
dje29,slc tiggered pitch safety run.,2,reset restore wtg,1,bhatkheda
dje29,slc tiggered pitch safety run.,2,wtg reset restored,1,bhatkheda
dje29,slc: pitch actuator supervision module error state.,7,reboot restored wtg,1,bhatkheda
dje29,slc: pitch actuator supervision module error state.,7,reset restored,1,bhatkheda
dje29,slc: pitch actuator supervision module error state.,7,wtg reset & restored wtg,3,bhatkheda
dje29,slc: pitch actuator supervision module error state.,7,wtg reset restored,1,bhatkheda
dje29,slc: pitch actuator supervision module error state.,7,wtg reset restored.,1,bhatkheda
dje29,slc: pitch working position switch tripped.,2,checked found pitch working position switch cable blade 3 hanging corrected,2,bhatkheda
dje29,slc: tower vibration supervision module error state.,3,attend,1,bhatkheda
dje29,slc: tower vibration supervision module error state.,3,cleaning yaw rim surface & checked connections acceleration sensor,1,bhatkheda
dje29,slc: tower vibration supervision module error state.,3,reboot & restored wtg,1,bhatkheda
dje29,slc: tower vibration switch tripped.,231,attend,8,bhatkheda
dje29,slc: tower vibration switch tripped.,231,attended restored,1,bhatkheda
dje29,slc: tower vibration switch tripped.,231,cleaning yaw rim surface,9,bhatkheda
dje29,slc: tower vibration switch tripped.,231,cleaning yaw rim surface & checked connections acceleration sensor,12,bhatkheda
dje29,slc: tower vibration switch tripped.,231,reboot & restart,1,bhatkheda
dje29,slc: tower vibration switch tripped.,231,reboot & restored wtg,1,bhatkheda
dje29,slc: tower vibration switch tripped.,231,reboot restored wtg,2,bhatkheda
dje29,slc: tower vibration switch tripped.,231,replaced acceleration sensonr usable one also cleaning yaw rim surface restored wtg,1,bhatkheda
dje29,slc: tower vibration switch tripped.,231,reset & restart,2,bhatkheda
dje29,slc: tower vibration switch tripped.,231,reset & restored wtg,2,bhatkheda
dje29,slc: tower vibration switch tripped.,231,reset restore wtg,4,bhatkheda
dje29,slc: tower vibration switch tripped.,231,reset restored,8,bhatkheda
dje29,slc: tower vibration switch tripped.,231,reset restored wtg,5,bhatkheda
dje29,slc: tower vibration switch tripped.,231,wtg reset & restored wtg,31,bhatkheda
dje29,slc: tower vibration switch tripped.,231,wtg reset restored,129,bhatkheda
dje29,slc: tower vibration switch tripped.,231,wtg reset restored.,9,bhatkheda
dje29,slc: tower vibration switch tripped.,231,wtg restoration work progress,1,bhatkheda
dje29,slc: tower vibration switch tripped.,231,wtg stopped attending repeated error,2,bhatkheda
dje29,slc: tower vibration switch tripped.,231,yaw rim surface cleaned,3,bhatkheda
dje29,special activity,28,attend,1,bhatkheda
dje29,special activity,28,attended restored,2,bhatkheda
dje29,special activity,28,gearbox radiator cleaned,1,bhatkheda
dje29,special activity,28,wtg stopped anemometer earthing ft sensor wiring tb modification work done,2,bhatkheda
dje29,special activity,28,wtg stopped attending warning,1,bhatkheda
dje29,special activity,28,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
dje29,special activity,28,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje29,special activity,28,wtg stopped fr paint work,1,bhatkheda
dje29,special activity,28,wtg stopped gearbox hss shaft bearing replacement work done,3,bhatkheda
dje29,special activity,28,wtg stopped gearbox radiator cleaned,3,bhatkheda
dje29,special activity,28,wtg stopped gps time synchronization work,1,bhatkheda
dje29,special activity,28,wtg stopped internal audit also hypm pending point compliance work done,1,bhatkheda
dje29,special activity,28,wtg stopped mechanical pump & temperature sensor checking work,3,bhatkheda
dje29,special activity,28,wtg stopped nacelle orientation work done,2,bhatkheda
dje29,special activity,28,wtg stopped parameter setting work,1,bhatkheda
dje29,special activity,28,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
dje29,special activity,28,wtg stopped transformer oil leakage arrested work & top-up 30 ltr oil & air release buchloz relay,1,bhatkheda
dje29,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade cleaning also activity winch testing & climb assist checking work done,1,bhatkheda
dje29,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement also activity winch testing work done,1,bhatkheda
dje29,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje29,special activity - generator alignment,2,attend,1,bhatkheda
dje29,special activity - generator alignment,2,wtg stopped generator alignment work done,1,bhatkheda
dje29,special activity - power cable inspection,2,wtg stopped power cable inspection work done,2,bhatkheda
dje29,special activity - repeated error rectification,2,wtg stopped attending repeated error,2,bhatkheda
dje29,special activity - software updation modification,16,new plc software version 2.4.1 updated work done,1,bhatkheda
dje29,special activity - software updation modification,16,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje29,special activity - software updation modification,16,sineax software updated work done,1,bhatkheda
dje29,special activity - software updation modification,16,wtg stopped cmm kit installation (emi filter) & modification drain top 50 ltr.,1,bhatkheda
dje29,special activity - software updation modification,16,wtg stopped parameter setting work,1,bhatkheda
dje29,special activity - software updation modification,16,wtg stopped plc software updation power booster,5,bhatkheda
dje29,special activity - software updation modification,16,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
dje29,special activity - software updation modification,16,wtg stopped power booster up-gradation work,3,bhatkheda
dje29,special activity - software updation modification,16,wtg stopped power booster up-gradation work also activity wtg visual maintenance work done,1,bhatkheda
dje29,special activity - software updation modification,16,wtg stopped software parameter checking work done,1,bhatkheda
dje29,special activity - uss yard inspection,3,transformer lv box,1,bhatkheda
dje29,special activity - uss yard inspection,3,wtg stopped transformer tap changing work 2 3,1,bhatkheda
dje29,special activity - uss yard inspection,3,wtg stopped transformer tap changing work 3 2,1,bhatkheda
dje29,special activity - wtg critical points checking,20,attend,3,bhatkheda
dje29,special activity - wtg critical points checking,20,attended,1,bhatkheda
dje29,special activity - wtg critical points checking,20,wtg restoration work progress,3,bhatkheda
dje29,special activity - wtg critical points checking,20,wtg stopped anemometer alignment work also blade calibration done,1,bhatkheda
dje29,special activity - wtg critical points checking,20,wtg stopped cc100 panel inspection work,1,bhatkheda
dje29,special activity - wtg critical points checking,20,wtg stopped cca cabinet acb checking work,1,bhatkheda
dje29,special activity - wtg critical points checking,20,wtg stopped convertor cabinet inspection & also checked & tighting bottom earthing work done,1,bhatkheda
dje29,special activity - wtg critical points checking,20,wtg stopped inspection work,3,bhatkheda
dje29,special activity - wtg critical points checking,20,wtg stopped power curve analysis work anemometer alignment blade calibration work done restored wtg,1,bhatkheda
dje29,special activity - wtg critical points checking,20,wtg stopped replacement convertor cabinet stator breaker repaired one,1,bhatkheda
dje29,special activity - wtg critical points checking,20,wtg stopped stator breaker inspection work,1,bhatkheda
dje29,special activity - wtg critical points checking,20,wtg stopped uss acb temperature reading taken work,1,bhatkheda
dje29,special activity - wtg critical points checking,20,wtg stopped wtg inspection work,1,bhatkheda
dje29,special activity - wtg critical points checking,20,wtg stopped yaw & blade lubrication unit checking work done,1,bhatkheda
dje29,special activity - wtg parameters checking,4,wtg stopped anemometer parameter checking work,1,bhatkheda
dje29,special activity - wtg parameters checking,4,wtg stopped parameter checking work,2,bhatkheda
dje29,special activity - wtg parameters checking,4,wtg stopped software parameter checking work done,1,bhatkheda
dje29,speed measurement deviation delayed generator rotor speed.,2,replaced rotor encoder coupler,1,bhatkheda
dje29,speed measurement deviation delayed generator rotor speed.,2,trail taken,1,bhatkheda
dje29,speed measurement deviation generator rotor speed.,1,auto reset,1,bhatkheda
dje29,speed measurement generator over-speed fast stop.,2,attend,1,bhatkheda
dje29,speed measurement generator over-speed fast stop.,2,replaced torque limiter,1,bhatkheda
dje29,stator breaker failed closing demanded close.,19,reboot restored wtg,1,bhatkheda
dje29,stator breaker failed closing demanded close.,19,replaced stator breaker closing coil,3,bhatkheda
dje29,stator breaker failed closing demanded close.,19,reset restore wtg,1,bhatkheda
dje29,stator breaker failed closing demanded close.,19,wtg reset & restored wtg,8,bhatkheda
dje29,stator breaker failed closing demanded close.,19,wtg reset restored,6,bhatkheda
dje29,stator breaker opened undervoltage release buffer ready.,9,auto reset,7,bhatkheda
dje29,stator breaker opened undervoltage release buffer ready.,9,reboot & restored wtg,1,bhatkheda
dje29,stator breaker opened undervoltage release buffer ready.,9,wtg reset restored,1,bhatkheda
dje29,svi slc communication error,1,reset & restored,1,bhatkheda
dje29,torquing tensioning,5,attend,1,bhatkheda
dje29,torquing tensioning,5,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
dje29,torquing tensioning,5,wtg stopped tower torquing & blade tensioning work,3,bhatkheda
dje29,tower inspection,1,wtg stopped wtg inspection work,1,bhatkheda
dje29,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,27,auto reset,3,bhatkheda
dje29,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,27,replaced acceleration sensor usable one & cleaned yaw rim surface,6,bhatkheda
dje29,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,27,wtg reset restored,18,bhatkheda
dje29,tower-vibration (acceleration peak-to-peak value) non-drivetrain direction alarm limit,1,auto reset,1,bhatkheda
dje29,voltage difference,5,auto reset (due jerk feeder),1,bhatkheda
dje29,voltage difference,5,auto reset grid voltage ok.,2,bhatkheda
dje29,voltage difference,5,auto reset grid voltage ok. (due heavy jerk feeder),1,bhatkheda
dje29,voltage difference,5,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
dje29,wind direction difference error.,4,auto reset,2,bhatkheda
dje29,wind direction difference error.,4,reboot restored wtg,2,bhatkheda
dje29,wind direction difference warning.,1,reboot restored wtg,1,bhatkheda
dje29,wind speed difference error.,1,auto reset,1,bhatkheda
dje29,wtg audit,4,wtg stopped external audit work done,3,bhatkheda
dje29,wtg audit,4,wtg stopped internal audit,1,bhatkheda
dje29,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje29,wtg stopped nosecone inspection work,1,restored wtg,1,bhatkheda
dje30,acb & vcb maintenance,1,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje30,anemometer 1 measurement error.,4,auto reset,4,bhatkheda
dje30,anemometer 2 measurement error.,6,auto reset,5,bhatkheda
dje30,anemometer 2 measurement error.,6,wtg reset & restored wtg,1,bhatkheda
dje30,blade 1: communication failure (slave master operational state guarding error).,31,auto reset,7,bhatkheda
dje30,blade 1: communication failure (slave master operational state guarding error).,31,reboot restored wtg,1,bhatkheda
dje30,blade 1: communication failure (slave master operational state guarding error).,31,reset restore wtg,1,bhatkheda
dje30,blade 1: communication failure (slave master operational state guarding error).,31,wtg reset & restored wtg,3,bhatkheda
dje30,blade 1: communication failure (slave master operational state guarding error).,31,wtg reset restored,19,bhatkheda
dje30,blade 2: communication failure (slave master operational state guarding error).,1,auto reset,1,bhatkheda
dje30,blade 2: safety run active.,1,wtg reset restored,1,bhatkheda
dje30,blade bearing lubrication maintenance state.,5,reboot & restored wtg,1,bhatkheda
dje30,blade bearing lubrication maintenance state.,5,reboot restore wtg,2,bhatkheda
dje30,blade bearing lubrication maintenance state.,5,reboot restored wtg,2,bhatkheda
dje30,blade inspection,2,wtg stopped blade inspection work,1,bhatkheda
dje30,blade inspection,2,wtg stopped visual blade inspection work,1,bhatkheda
dje30,blade teeth lubrication maintenance state.,19,reboot & restored,1,bhatkheda
dje30,blade teeth lubrication maintenance state.,19,reboot & restored wtg,12,bhatkheda
dje30,blade teeth lubrication maintenance state.,19,reboot restored wtg,6,bhatkheda
dje30,converter cooling water heat exchanger fans overload switch error.,1,auto reset,1,bhatkheda
dje30,converter cooling water pressure low alarm.,1,checked & found cc unit pressure gauge leakage arrested,1,bhatkheda
dje30,converter healthcheck alarm.,3,attend,2,bhatkheda
dje30,converter healthcheck alarm.,3,replaced 08amp (1000vdc) fuse cc100 cabinet,1,bhatkheda
dje30,converter system fault active.,1,reboot & restored wtg,1,bhatkheda
dje30,convertor system fault active.,2,auto reset,2,bhatkheda
dje30,convertor system initialization alarm,1,reboot & restored wtg,1,bhatkheda
dje30,convertor system initialization alarm.,2,reboot & restored wtg,2,bhatkheda
dje30,customer request,2,customer request wtg isolator open customer lws maintenance work,1,bhatkheda
dje30,customer request,2,wtg stopped customer per instruction & restored wtg,1,bhatkheda
dje30,customer stoppage,1,wtg stopped customer wtg inspection work,1,bhatkheda
dje30,dbr energy consumed.,43,auto reset,2,bhatkheda
dje30,dbr energy consumed.,43,ngcc software update,1,bhatkheda
dje30,dbr energy consumed.,43,reboot & restored,1,bhatkheda
dje30,dbr energy consumed.,43,reboot & restored wtg,13,bhatkheda
dje30,dbr energy consumed.,43,reboot restore wtg,1,bhatkheda
dje30,dbr energy consumed.,43,reboot restored wtg,8,bhatkheda
dje30,dbr energy consumed.,43,replaced proximity sensor,1,bhatkheda
dje30,dbr energy consumed.,43,reset& restart,1,bhatkheda
dje30,dbr energy consumed.,43,wtg reboot & restored wtg,1,bhatkheda
dje30,dbr energy consumed.,43,wtg reset & restored wtg,2,bhatkheda
dje30,dbr energy consumed.,43,wtg reset restored,8,bhatkheda
dje30,dbr energy consumed.,43,wtg reset restored.,4,bhatkheda
dje30,dbr energy consumption warning.,1,attend & restored,1,bhatkheda
dje30,dc bus hardware over-voltage fault.,3,reboot & restored wtg,2,bhatkheda
dje30,dc bus hardware over-voltage fault.,3,wtg reset restored.,1,bhatkheda
dje30,detected grid state converter faulted ok.,24,auto reset,1,bhatkheda
dje30,detected grid state converter faulted ok.,24,auto reset grid voltage ok.,3,bhatkheda
dje30,detected grid state converter faulted ok.,24,auto reset grid voltage ok. (due heavy jerk),2,bhatkheda
dje30,detected grid state converter faulted ok.,24,feeder jerk,1,bhatkheda
dje30,detected grid state converter faulted ok.,24,found 08amp 1000v dc fuse faulty replaced,1,bhatkheda
dje30,detected grid state converter faulted ok.,24,found vcb tripped current checked related circuit found ok,1,bhatkheda
dje30,detected grid state converter faulted ok.,24,replaced 16f1 fuse restored wtg,1,bhatkheda
dje30,detected grid state converter faulted ok.,24,wtg auto reseted grid normalization,1,bhatkheda
dje30,detected grid state converter faulted ok.,24,wtg auto rested grid normalization,2,bhatkheda
dje30,detected grid state converter faulted ok.,24,wtg auto rested grid normalization (due heavy jerk feeder),1,bhatkheda
dje30,detected grid state converter faulted ok.,24,wtg reset restored,1,bhatkheda
dje30,detected grid state converter faulted ok.,24,wtg reset restored. (jerk feeder),2,bhatkheda
dje30,detected grid state converter faulted ok.,24,wtg rested grid normalization,7,bhatkheda
dje30,earth fault,1,feeder charged,1,bhatkheda
dje30,efficiency upgrade,2,attend,1,bhatkheda
dje30,efficiency upgrade,2,wtg stopped power booster up-gradation work,1,bhatkheda
dje30,emergency button tb100 pressed,3,auto reset,1,bhatkheda
dje30,emergency button tb100 pressed,3,reboot restored wtg,2,bhatkheda
dje30,encoder index alarm.,2,wtg stopped inspection,1,bhatkheda
dje30,encoder index alarm.,2,wtg stopped inspection baumer encoder baumer team encoder index alarm warning trouble shooting & replaced encoder,1,bhatkheda
dje30,encoder rate alarms exceeded treshold.,2,reboot & restored wtg,2,bhatkheda
dje30,error,3,error,3,bhatkheda
dje30,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje30,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje30,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje30,f-01 tripped due earth fault,1,feeder charged,1,bhatkheda
dje30,fd01 tripped,1,tripped overcurrent,1,bhatkheda
dje30,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
dje30,feeder shutdownfor lws maintenance,2,feeder manitenance completed,1,bhatkheda
dje30,feeder shutdownfor lws maintenance,2,wtg stopped internal isolator open line maintenance work,1,bhatkheda
dje30,feeder tripped e/f,14,feeder charged,12,bhatkheda
dje30,feeder tripped e/f,14,feeder tripped due transformer-1 overloaded,1,bhatkheda
dje30,feeder tripped e/f,14,feeder tripped e/f feeder feeder charged,1,bhatkheda
dje30,feeder tripped o/c,4,feeder charged,3,bhatkheda
dje30,feeder tripped o/c,4,feeder restored,1,bhatkheda
dje30,gear box inspection,3,wtg stopped dhhi team gearbox inspection & leakage arresting work done,1,bhatkheda
dje30,gear box inspection,3,wtg stopped gearbox radiator cleaning also activity generator de & nde bearing greasing work done restored wtg,2,bhatkheda
dje30,generator grounding brush worn error.,3,replaced 02 no. usable generator earthing brush,1,bhatkheda
dje30,generator grounding brush worn error.,3,replaced 02 nos. generator earthing brush usable one,2,bhatkheda
dje30,generator side hardware detected over-current fault phase a.,1,replaced 02 nos. power brushes usable one restored wtg,1,bhatkheda
dje30,generator side hardware detected over-current fault phase b.,4,replaced 04 no. usable generator power carbon brush & cleaned generator slipring,4,bhatkheda
dje30,generator side hardware detected over-current fault phase c.,3,attended,2,bhatkheda
dje30,generator side hardware detected over-current fault phase c.,3,replaced 04 no. usable generator power carbon brush & cleaned generator slip ring,1,bhatkheda
dje30,grid loss,3,auto reset grid voltage ok.,2,bhatkheda
dje30,grid loss,3,due heavy jerk feeder wtg auto rested grid normalization,1,bhatkheda
dje30,grid voltage ok.,39,attend,1,bhatkheda
dje30,grid voltage ok.,39,checked & found acb power cable heatup due y-phase two cable insulation damaged also ct apply sleeve & re-crimping done & replaced ct,1,bhatkheda
dje30,grid voltage ok.,39,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje30,grid voltage ok.,39,found vcb tripped common fault checked related circuit found ok charge vcb,1,bhatkheda
dje30,grid voltage ok.,39,found vcb tripped common fault checked related circuit found ok satnd vcb also replaced 04 no. usable generator power carbon brush & cleaned generator slipring,3,bhatkheda
dje30,grid voltage ok.,39,reset & restored,1,bhatkheda
dje30,grid voltage ok.,39,wtg auto reseted grid normalization,1,bhatkheda
dje30,grid voltage ok.,39,wtg auto rested grid normalization,26,bhatkheda
dje30,grid voltage ok.,39,wtg reboot restored,1,bhatkheda
dje30,grid voltage ok.,39,wtg rebooted grid normalization (checked related parameter),2,bhatkheda
dje30,grid voltage ok.,39,wtg rested grid normalization (due jerk feeder),1,bhatkheda
dje30,health check error.,11,auto reset,2,bhatkheda
dje30,health check error.,11,reboot & restored wtg,4,bhatkheda
dje30,health check error.,11,wtg reset restored,2,bhatkheda
dje30,health check error.,11,wtg reset restored.,3,bhatkheda
dje30,hub healthcheck alarm.,93,auto reset,22,bhatkheda
dje30,hub healthcheck alarm.,93,reboot & restored wtg,31,bhatkheda
dje30,hub healthcheck alarm.,93,reboot restored wtg,6,bhatkheda
dje30,hub healthcheck alarm.,93,wtg reset & restored wtg,5,bhatkheda
dje30,hub healthcheck alarm.,93,wtg reset restored,23,bhatkheda
dje30,hub healthcheck alarm.,93,wtg reset restored.,6,bhatkheda
dje30,hub healthcheck: blade 1 available battery energy low,1,wtg reset restored.,1,bhatkheda
dje30,hub healthcheck: blade 2 energy plausibility error,1,wtg reset restored.,1,bhatkheda
dje30,hub initialization error.,2,wtg reset restored.,2,bhatkheda
dje30,hydraulic brake pressure reduced range.,1,auto reset,1,bhatkheda
