Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje30,hydraulic pump switched many times time period.,64,auto reset,1,bhatkheda
dje30,hydraulic pump switched many times time period.,64,reboot & restored wtg,2,bhatkheda
dje30,hydraulic pump switched many times time period.,64,replaced 02 no.130 bar & 01 no. 100 bar accumulator usable one restored wtg,1,bhatkheda
dje30,hydraulic pump switched many times time period.,64,reset restored wtg,5,bhatkheda
dje30,hydraulic pump switched many times time period.,64,wtg reset restored,55,bhatkheda
dje30,hydraulic unit oil level low.,1,checked & found 130 bar accumulator faulty replaced & 07 ltr. hydraulic oil top work done restored wtg,1,bhatkheda
dje30,internal shutdown,26,220/33kv substation yearly maintenance work,1,bhatkheda
dje30,internal shutdown,26,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje30,internal shutdown,26,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje30,internal shutdown,26,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje30,internal shutdown,26,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
dje30,internal shutdown,26,feeder shutdown taken customer relay testing work,1,bhatkheda
dje30,internal shutdown,26,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje30,internal shutdown,26,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje30,internal shutdown,26,feeder shutdown taken lws maintenance customer.,1,bhatkheda
dje30,internal shutdown,26,internal feeder shutdown taken customer jumper replacement work,1,bhatkheda
dje30,internal shutdown,26,internal feeder shutdown taken customer ofc work,1,bhatkheda
dje30,internal shutdown,26,internal shutdown taken customer,1,bhatkheda
dje30,internal shutdown,26,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje30,internal shutdown,26,internal shutdown taken customer ct replacement work,1,bhatkheda
dje30,internal shutdown,26,internal shutdown taken customer ct vcb jumper work substation yard & feeder charged,1,bhatkheda
dje30,internal shutdown,26,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje30,internal shutdown,26,internal shutdown taken customer jumper work,2,bhatkheda
dje30,internal shutdown,26,internal shutdown taken customer line maintenance work completed & feeder charged,2,bhatkheda
dje30,internal shutdown,26,internal shutdown taken customer line maintenance work progress,1,bhatkheda
dje30,internal shutdown,26,internal shutdown taken customer line stringing work,1,bhatkheda
dje30,internal shutdown,26,internal shutdown taken customer stud pole fixing work,2,bhatkheda
dje30,internal shutdown,26,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje30,line side breaker feedback active commanded close.,6,auto reset,2,bhatkheda
dje30,line side breaker feedback active commanded close.,6,reboot & restored wtg,1,bhatkheda
dje30,line side breaker feedback active commanded close.,6,wtg reset restored,2,bhatkheda
dje30,line side breaker feedback active commanded close.,6,wtg reset restored.,1,bhatkheda
dje30,line side convertor zero squence fault,3,auto reset,3,bhatkheda
dje30,manual stop,5,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje30,manual stop,5,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje30,manual stop,5,stopped nacelle orientation setting correction,1,bhatkheda
dje30,manual stop,5,wtg stopped customer internal isolator work,1,bhatkheda
dje30,manual stop,5,wtg stopped sineax software uploading work,1,bhatkheda
dje30,manual stop incoder index alarm warning,1,checked generator encoder & connection,1,bhatkheda
dje30,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
dje30,modification,6,new plc 2.4.0 software version updated work done,1,bhatkheda
dje30,modification,6,ngcc software updated work done,1,bhatkheda
dje30,modification,6,plc & ngcc software updated work done,1,bhatkheda
dje30,modification,6,wtg stopped anemometer earthing ft sensor wiring tb modification work done,2,bhatkheda
dje30,modification,6,wtg stopped ngcc software updated work done,1,bhatkheda
dje30,nacelle cabinet +3nca200 ups module battery mode.,1,auto reset,1,bhatkheda
dje30,nacelle inspection,3,attended,1,bhatkheda
dje30,nacelle inspection,3,found oil leakage manifold block arrested leakage,1,bhatkheda
dje30,nacelle inspection,3,wtg stopped nacelle grp repairing work done,1,bhatkheda
dje30,natural calamity,1,auto reseted (high wind),1,bhatkheda
dje30,non plausible pitch state difference.,1,auto reset,1,bhatkheda
dje30,pitch started capacitor state hysteresis charge,33,auto reset,15,bhatkheda
dje30,pitch started capacitor state hysteresis charge,33,wtg auto rested grid normalization,4,bhatkheda
dje30,pitch started capacitor state hysteresis charge,33,wtg reset restored,2,bhatkheda
dje30,pitch started capacitor state hysteresis charge,33,wtg reset restored.,12,bhatkheda
dje30,pitch started wrong capacitor state.,4,auto reset,1,bhatkheda
dje30,pitch started wrong capacitor state.,4,reset restore wtg,1,bhatkheda
dje30,pitch started wrong capacitor state.,4,wtg reset & restored wtg,1,bhatkheda
dje30,pitch started wrong capacitor state.,4,wtg reset restored,1,bhatkheda
dje30,plc offline,1,auto connect,1,bhatkheda
dje30,preventive maintenance,45,attend,9,bhatkheda
dje30,preventive maintenance,45,wtg stopped half yearly preventive maintenance,1,bhatkheda
dje30,preventive maintenance,45,wtg stopped half yearly preventive maintenance also activity generator alignment work done,5,bhatkheda
dje30,preventive maintenance,45,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle work done,3,bhatkheda
dje30,preventive maintenance,45,wtg stopped half yearly preventive maintenance work done,1,bhatkheda
dje30,preventive maintenance,45,wtg stopped half yearly uss maintenance work done,3,bhatkheda
dje30,preventive maintenance,45,wtg stopped hypm activity planned due planning changed & restored wtg,1,bhatkheda
dje30,preventive maintenance,45,wtg stopped uss vcb,2,bhatkheda
dje30,preventive maintenance,45,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje30,preventive maintenance,45,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
dje30,preventive maintenance,45,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
dje30,preventive maintenance,45,wtg stopped vcb,2,bhatkheda
dje30,preventive maintenance,45,wtg stopped visual maintenance work done,3,bhatkheda
dje30,preventive maintenance,45,wtg stopped visual uss maintenance work done also activity checking repeated tripping acb uss power transformer lv box,1,bhatkheda
dje30,preventive maintenance,45,wtg stopped wtg visual preventive maintenance work replaced torque limiter,1,bhatkheda
dje30,preventive maintenance,45,wtg stopped yearly preventive maintenance work done,4,bhatkheda
dje30,preventive maintenance,45,wtg stopped yearly uss maintenance work,5,bhatkheda
dje30,preventive maintenance,45,wtg stopped yearly wtg maintenance work,1,bhatkheda
dje30,rotor brake cooling time alarm.,2,reboot & restored wtg,1,bhatkheda
dje30,rotor brake cooling time alarm.,2,reboot restored wtg,1,bhatkheda
dje30,safety healthcheck alarm,3,wtg reset restored.,3,bhatkheda
dje30,section isolator open,1,feeder-1 internal section isolator open jow connector hardware fixing work,1,bhatkheda
dje30,slc: control core supervision module error state.,2,wtg reset restored.,2,bhatkheda
dje30,slc: emergency stop module error state.,1,reboot & restored wtg,1,bhatkheda
dje30,slc: pitch actuator supervision module error state.,10,reset restore wtg,1,bhatkheda
dje30,slc: pitch actuator supervision module error state.,10,wtg reset & restored wtg,3,bhatkheda
dje30,slc: pitch actuator supervision module error state.,10,wtg reset restored,2,bhatkheda
dje30,slc: pitch actuator supervision module error state.,10,wtg reset restored.,4,bhatkheda
dje30,slc: sineax power protection switch tripped.,1,wtg reset restored,1,bhatkheda
dje30,slc: tower vibration switch tripped.,233,attend,1,bhatkheda
dje30,slc: tower vibration switch tripped.,233,attended restored,3,bhatkheda
dje30,slc: tower vibration switch tripped.,233,cleaning yaw rim surface & checked connections acceleration sensor,3,bhatkheda
dje30,slc: tower vibration switch tripped.,233,reboot & restored wtg,3,bhatkheda
dje30,slc: tower vibration switch tripped.,233,replaced acceleration sensor also cleaning yaw rim surface,1,bhatkheda
dje30,slc: tower vibration switch tripped.,233,reset,1,bhatkheda
dje30,slc: tower vibration switch tripped.,233,reset restored,1,bhatkheda
dje30,slc: tower vibration switch tripped.,233,wtg attending error repeated error,1,bhatkheda
dje30,slc: tower vibration switch tripped.,233,wtg reset & restored,5,bhatkheda
dje30,slc: tower vibration switch tripped.,233,wtg reset & restored wtg,12,bhatkheda
dje30,slc: tower vibration switch tripped.,233,wtg reset restored,195,bhatkheda
dje30,slc: tower vibration switch tripped.,233,wtg reset restored wtg reset restored wtg reset restored wtg reset restored wtg reset restored wtg reset restored wtg reset restored wtg reset restored wtg reset restored,1,bhatkheda
dje30,slc: tower vibration switch tripped.,233,wtg reset restored.,3,bhatkheda
dje30,slc: tower vibration switch tripped.,233,wtg stopped attending repeated error,1,bhatkheda
dje30,slc: tower vibration switch tripped.,233,yaw rim surface cleaned & power cable shapping done wtg cleaning work done,2,bhatkheda
dje30,slc: yaw control device diagnose switch tripped.,5,removed cable twist & preset ycd,4,bhatkheda
dje30,slc: yaw control device diagnose switch tripped.,5,wtg restoration work progress,1,bhatkheda
dje30,software updation & modification,1,wtg stopped radiator top cover fitted work,1,bhatkheda
dje30,special activity,11,attend,3,bhatkheda
dje30,special activity,11,wtg stopped blade lps resistance measurement work completed also generator bellow cover fixing done,1,bhatkheda
dje30,special activity,11,wtg stopped checking temperature reading power cable & t4 cable joint,2,bhatkheda
dje30,special activity,11,wtg stopped fr paint work,1,bhatkheda
dje30,special activity,11,wtg stopped gps time synchronization work,1,bhatkheda
dje30,special activity,11,wtg stopped internal audit also hypm pending point compliance work done,1,bhatkheda
dje30,special activity,11,wtg stopped parameter setting work,2,bhatkheda
dje30,special activity - blade lps resistance measurement & inspection,5,attend,1,bhatkheda
dje30,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade cleaning work done,1,bhatkheda
dje30,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje30,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement work done,2,bhatkheda
dje30,special activity - repeated error rectification,6,attend,1,bhatkheda
dje30,special activity - repeated error rectification,6,restored wtg,1,bhatkheda
dje30,special activity - repeated error rectification,6,wtg stopped attending repeated error,3,bhatkheda
dje30,special activity - repeated error rectification,6,wtg stopped attending repeated warning,1,bhatkheda
dje30,special activity - software updation modification,10,new plc software version 2.4.1 updated work done,1,bhatkheda
dje30,special activity - software updation modification,10,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje30,special activity - software updation modification,10,sineax software updated work done,2,bhatkheda
dje30,special activity - software updation modification,10,wtg stopped cmm kit installation (emi filter) & modification drain top 30 ltr.,1,bhatkheda
dje30,special activity - software updation modification,10,wtg stopped parameter setting work,1,bhatkheda
dje30,special activity - software updation modification,10,wtg stopped plc software updation power booster,3,bhatkheda
dje30,special activity - software updation modification,10,wtg stopped software parameter checking work done,1,bhatkheda
dje30,special activity - uss yard inspection,4,wtg stopped checking setting phase monitoring relay,1,bhatkheda
dje30,special activity - uss yard inspection,4,wtg stopped transformer tap changing work 2 3,1,bhatkheda
dje30,special activity - uss yard inspection,4,wtg stopped transformer tap changing work 3 2,1,bhatkheda
dje30,special activity - uss yard inspection,4,wtg stopped uss yard light new timer provided work done,1,bhatkheda
dje30,special activity - wtg critical points checking,11,wtg stopped atr pending point closing work done restored wtg.,1,bhatkheda
dje30,special activity - wtg critical points checking,11,wtg stopped cca cabinet acb checking work,1,bhatkheda
dje30,special activity - wtg critical points checking,11,wtg stopped inspection work restored wtg,1,bhatkheda
dje30,special activity - wtg critical points checking,11,wtg stopped nosecone inspection work,1,bhatkheda
dje30,special activity - wtg critical points checking,11,wtg stopped stator breaker inspection work,1,bhatkheda
dje30,special activity - wtg critical points checking,11,wtg stopped uss acb temperature reading taken work,1,bhatkheda
dje30,special activity - wtg critical points checking,11,wtg stopped winch door fixing work,1,bhatkheda
dje30,special activity - wtg critical points checking,11,wtg stopped winch testing & climb assist checking & inspection work done,1,bhatkheda
dje30,special activity - wtg critical points checking,11,wtg stopped winch testing work,1,bhatkheda
dje30,special activity - wtg critical points checking,11,wtg stopped wtg inspection work,2,bhatkheda
dje30,special activity - wtg parameters checking,2,wtg stopped parameter checking work,1,bhatkheda
dje30,special activity - wtg parameters checking,2,wtg stopped software parameter checking work done,1,bhatkheda
dje30,speed measurement deviation generator rotor speed.,33,attended,2,bhatkheda
dje30,speed measurement deviation generator rotor speed.,33,auto reset,22,bhatkheda
dje30,speed measurement deviation generator rotor speed.,33,replaced torque limiter,1,bhatkheda
dje30,speed measurement deviation generator rotor speed.,33,wtg reset restored.,8,bhatkheda
dje30,speed measurement generator over-speed fast stop.,7,attend,1,bhatkheda
dje30,speed measurement generator over-speed fast stop.,7,auto reset,2,bhatkheda
dje30,speed measurement generator over-speed fast stop.,7,replaced generator encoder,1,bhatkheda
dje30,speed measurement generator over-speed fast stop.,7,wtg reset restored.,3,bhatkheda
dje30,speed measurement generator over-speed safety chain.,32,wtg reset restored.,32,bhatkheda
dje30,speed measurement generator speed negative maximum.,1,wtg auto reset wind speed normalize,1,bhatkheda
dje30,stator breaker failed closing demanded close.,6,auto reset,3,bhatkheda
dje30,stator breaker failed closing demanded close.,6,reboot & restored wtg,2,bhatkheda
dje30,stator breaker failed closing demanded close.,6,replaced convertor cabinet stator breaker (repairable),1,bhatkheda
dje30,stator breaker opened undervoltage release buffer ready.,17,auto reset,10,bhatkheda
dje30,stator breaker opened undervoltage release buffer ready.,17,reboot & restored wtg,2,bhatkheda
dje30,stator breaker opened undervoltage release buffer ready.,17,wtg reset restored,4,bhatkheda
dje30,stator breaker opened undervoltage release buffer ready.,17,wtg reset restored.,1,bhatkheda
dje30,svi slc communication error,31,attended,2,bhatkheda
dje30,svi slc communication error,31,auto reset,1,bhatkheda
dje30,svi slc communication error,31,reboot restored wtg,2,bhatkheda
dje30,svi slc communication error,31,reset & restart,1,bhatkheda
dje30,svi slc communication error,31,slc software update work,1,bhatkheda
dje30,svi slc communication error,31,slc software updated,1,bhatkheda
dje30,svi slc communication error,31,slc software updated work done,3,bhatkheda
dje30,svi slc communication error,31,wtg reset restored,18,bhatkheda
dje30,svi slc communication error,31,wtg reset restored.,1,bhatkheda
dje30,svi slc communication error,31,wtg stopped attending repeated error,1,bhatkheda
dje30,tbc ups module battery mode.,3,auto reset,3,bhatkheda
dje30,torquing tensioning,5,attended,1,bhatkheda
dje30,torquing tensioning,5,wtg stopped blade tensioning & tower torquing also activity winch testing & climb assist checking work done,3,bhatkheda
dje30,torquing tensioning,5,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
dje30,tower inspection,1,wtg stopped wtg inspection work,1,bhatkheda
dje30,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,10,attended restored,1,bhatkheda
dje30,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,10,auto reset,1,bhatkheda
dje30,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,10,replaced acceleration sensor,1,bhatkheda
dje30,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,10,reset restored,1,bhatkheda
dje30,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,10,wtg reset & restored wtg,4,bhatkheda
dje30,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,10,wtg reset restored,2,bhatkheda
dje30,tower-vibration sensors drivetrain direction defective,2,attended restored,1,bhatkheda
dje30,tower-vibration sensors drivetrain direction defective,2,replaced acceleration sensor cleaning yaw rim surface,1,bhatkheda
dje30,voltage difference,9,auto reset grid voltage ok.,1,bhatkheda
dje30,voltage difference,9,auto reset grid voltage ok. (due feeder jerk feeder also scada lost due dje24 vcb tripped),2,bhatkheda
dje30,voltage difference,9,auto reset grid voltage ok. (due heavy jerk feeder),1,bhatkheda
dje30,voltage difference,9,auto reset grid voltage ok. (due heavy jerk),2,bhatkheda
dje30,voltage difference,9,auto reset grid voltage ok. (due jerk feeder),2,bhatkheda
dje30,voltage difference,9,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje30,wind direction difference error.,4,auto reset,2,bhatkheda
dje30,wind direction difference error.,4,reboot restored wtg,2,bhatkheda
dje30,wtg,1,wtg isolator open customer problem observed near line dje37 work,1,bhatkheda
dje30,wtg audit,2,wtg stopped customer internal audit work done restored wtg,2,bhatkheda
dje30,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje30,yaw teeth lubrication tank empty wire break.,2,checked yaw lubber,2,bhatkheda
dje31,alarm stator breaker control sequence state machine detected error.,10,auto reset,3,bhatkheda
dje31,alarm stator breaker control sequence state machine detected error.,10,reboot,1,bhatkheda
dje31,alarm stator breaker control sequence state machine detected error.,10,reboot & restored wtg,1,bhatkheda
dje31,alarm stator breaker control sequence state machine detected error.,10,wtg reset & restored wtg,1,bhatkheda
dje31,alarm stator breaker control sequence state machine detected error.,10,wtg reset restored,2,bhatkheda
dje31,alarm stator breaker control sequence state machine detected error.,10,wtg reset restored.,2,bhatkheda
dje31,anemometer 1 communication error.,4,replaced anemometer,4,bhatkheda
dje31,anemometer 1 measurement error.,3,auto reset,2,bhatkheda
dje31,anemometer 1 measurement error.,3,wtg reset & restored wtg,1,bhatkheda
dje31,anemometer 2 measurement error.,8,replace anemometer new one,2,bhatkheda
dje31,anemometer 2 measurement error.,8,replaced anemometer & checked blade calibration work done,3,bhatkheda
dje31,anemometer 2 measurement error.,8,wtg reset restored,2,bhatkheda
dje31,anemometer 2 measurement error.,8,wtg reset restored.,1,bhatkheda
dje31,blade 1: ips active wrong area.,3,auto reset,2,bhatkheda
dje31,blade 1: ips active wrong area.,3,wtg reset restored,1,bhatkheda
dje31,blade 1: safety run active.,3,wtg reset & restored wtg,1,bhatkheda
dje31,blade 1: safety run active.,3,wtg reset restored,1,bhatkheda
dje31,blade 1: safety run active.,3,wtg reset restored.,1,bhatkheda
dje31,blade 2: communication failure (slave master operational state guarding error).,3,attend,1,bhatkheda
dje31,blade 2: communication failure (slave master operational state guarding error).,3,attended restored,1,bhatkheda
dje31,blade 2: communication failure (slave master operational state guarding error).,3,replaced pitch convertor blade 2,1,bhatkheda
dje31,blade 2: ips active wrong area.,2,auto reset,1,bhatkheda
dje31,blade 2: ips active wrong area.,2,wtg reset restored,1,bhatkheda
dje31,blade 3: blade grid loss (udc near battery voltage).,8,attend,1,bhatkheda
dje31,blade 3: blade grid loss (udc near battery voltage).,8,auto reset,2,bhatkheda
dje31,blade 3: blade grid loss (udc near battery voltage).,8,checked ovp nc cabinet power cable routine properly,1,bhatkheda
dje31,blade 3: blade grid loss (udc near battery voltage).,8,reboot & restored wtg,1,bhatkheda
dje31,blade 3: blade grid loss (udc near battery voltage).,8,replaced power cable ovp panel hub cabinet blade no.3,1,bhatkheda
dje31,blade 3: blade grid loss (udc near battery voltage).,8,wtg restoration work progress,2,bhatkheda
dje31,blade 3: ips active wrong area.,1,auto reset,1,bhatkheda
dje31,blade 3: safety run active.,1,reset restored,1,bhatkheda
dje31,blade bearing lubrication maintenance state.,4,reboot & restored wtg,2,bhatkheda
dje31,blade bearing lubrication maintenance state.,4,reboot & restored wtg(then showing offline 20:15 hrs scada),1,bhatkheda
dje31,blade bearing lubrication maintenance state.,4,reboot restored wtg,1,bhatkheda
dje31,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje31,blade teeth lubrication maintenance state.,20,reboot & restored,1,bhatkheda
dje31,blade teeth lubrication maintenance state.,20,reboot & restored wtg,8,bhatkheda
dje31,blade teeth lubrication maintenance state.,20,reboot restored wtg,11,bhatkheda
dje31,converter healthcheck alarm.,8,auto reset,3,bhatkheda
dje31,converter healthcheck alarm.,8,reboot & restored wtg,3,bhatkheda
dje31,converter healthcheck alarm.,8,wtg reset restored,2,bhatkheda
dje31,converter system communication handshake fault.,1,reset,1,bhatkheda
dje31,converter system fault active.,1,reboot & restored wtg,1,bhatkheda
dje31,crowbar triggered dc bus overvoltage.,1,reboot & restored wtg (due heavy jerk feeder),1,bhatkheda
dje31,customer request,4,wtg isolator open customer lws maintenance work,1,bhatkheda
dje31,customer request,4,wtg stopped customer per instruction & restored wtg,1,bhatkheda
dje31,customer request,4,wtg stopped customer visit,1,bhatkheda
dje31,customer request,4,wtg stopped inspection work customer,1,bhatkheda
dje31,customer stoppage,8,attend,1,bhatkheda
dje31,customer stoppage,8,wtg stopped customer audit work,2,bhatkheda
dje31,customer stoppage,8,wtg stopped customer inspection work,4,bhatkheda
dje31,customer stoppage,8,wtg stopped customer wtg inspection work,1,bhatkheda
dje31,dbr energy consumed.,25,auto reset,1,bhatkheda
dje31,dbr energy consumed.,25,autoreset,1,bhatkheda
dje31,dbr energy consumed.,25,checked related circuit & tighting connections dc bus,1,bhatkheda
dje31,dbr energy consumed.,25,reboot & restart,1,bhatkheda
dje31,dbr energy consumed.,25,reboot & restored wtg,7,bhatkheda
dje31,dbr energy consumed.,25,reboot restored wtg,1,bhatkheda
dje31,dbr energy consumed.,25,reset & restored wtg,1,bhatkheda
dje31,dbr energy consumed.,25,reset restored wtg,1,bhatkheda
dje31,dbr energy consumed.,25,wtg reset & restored wtg,3,bhatkheda
dje31,dbr energy consumed.,25,wtg reset restored,5,bhatkheda
dje31,dbr energy consumed.,25,wtg reset restored.,3,bhatkheda
dje31,dbr energy consumption warning.,3,reboot & restart,1,bhatkheda
dje31,dbr energy consumption warning.,3,reboot & restored wtg,1,bhatkheda
dje31,dbr energy consumption warning.,3,reset restore wtg,1,bhatkheda
dje31,dbr test failed error.,4,reboot & restored wtg,3,bhatkheda
dje31,dbr test failed error.,4,wtg reset restored,1,bhatkheda
dje31,detected grid state converter faulted ok.,7,auto reset grid voltage ok.,1,bhatkheda
dje31,detected grid state converter faulted ok.,7,found vcb tripped current checked related circuit found ok,1,bhatkheda
dje31,detected grid state converter faulted ok.,7,wtg auto rested grid normalization (due heavy jerk feeder),1,bhatkheda
dje31,detected grid state converter faulted ok.,7,wtg reset restored. (jerk feeder),3,bhatkheda
dje31,detected grid state converter faulted ok.,7,wtg rested grid normalization,1,bhatkheda
dje31,dfdf,1,1000 anemometer module initialization error.1001 anemometer 1 fuse error.1002 anemometer 1 fuse warning.1003 anemometer 1 communication error.1004 anemometer 1 communication warning.1012 anemometer 2 fuse error.1015 anemometer 2 communication warning.1016 anemometer 2 measurement error.fgfgfg,1,bhatkheda
dje31,dfdfdf,1,fgfgfgfg,1,bhatkheda
dje31,dynamic brake resistor test failed,1,auto reset,1,bhatkheda
dje31,dynamic brake resistor test failed.,1,reboot & restored wtg (error & alarm - 7787 & dynamic brake resistor test failed.),1,bhatkheda
dje31,earth fault,1,feeder charged,1,bhatkheda
dje31,emergency button tb100 pressed,17,auto reset,1,bhatkheda
dje31,emergency button tb100 pressed,17,checked & tighting connections dry transformer & tb panel,1,bhatkheda
dje31,emergency button tb100 pressed,17,reboot & restored wtg,3,bhatkheda
dje31,emergency button tb100 pressed,17,reboot restored wtg,2,bhatkheda
dje31,emergency button tb100 pressed,17,reset restore wtg,1,bhatkheda
dje31,emergency button tb100 pressed,17,wtg reset & restored wtg,5,bhatkheda
dje31,emergency button tb100 pressed,17,wtg reset restored,3,bhatkheda
dje31,emergency button tb100 pressed,17,wtg reset restored.,1,bhatkheda
dje31,error,1,error,1,bhatkheda
dje31,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje31,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje31,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje31,f-01 tripped due earth fault,1,feeder charged,1,bhatkheda
dje31,fd01,1,feeder tripped overcurrent,1,bhatkheda
dje31,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
dje31,feeder shutdownfor lws maintenance,2,feeder manitenance completed,1,bhatkheda
dje31,feeder shutdownfor lws maintenance,2,wtg stopped internal isolator open line maintenance work,1,bhatkheda
dje31,feeder tripped e/f,13,feeder charged,10,bhatkheda
dje31,feeder tripped e/f,13,feeder tripped due transformer-1 overloaded,1,bhatkheda
dje31,feeder tripped e/f,13,feeder tripped e/f feeder feeder charged,1,bhatkheda
dje31,feeder tripped e/f,13,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje31,feeder tripped o/c,3,feeder charged,2,bhatkheda
dje31,feeder tripped o/c,3,found vcb tripped current checked related circuit found ok,1,bhatkheda
dje31,gear box inspection,1,wtg stopped dhhi team gearbox inspection & leakage arresting work also activity wtg visual maintenance work done,1,bhatkheda
dje31,gearbox oil offline filter overload switch open/tripped.,2,found mpcb tripped checked current setting & closed mpcb,2,bhatkheda
dje31,generator cooling slipring fan overload switch 2 open/tripped.,4,attended restored,2,bhatkheda
dje31,generator cooling slipring fan overload switch 2 open/tripped.,4,reboot & restored wtg,1,bhatkheda
dje31,generator cooling slipring fan overload switch 2 open/tripped.,4,replaced generator slip ring cooling fan,1,bhatkheda
dje31,generator grounding brush worn warning.,3,attend,1,bhatkheda
dje31,generator grounding brush worn warning.,3,replaced 01 nos. generator earthing brush,1,bhatkheda
dje31,generator grounding brush worn warning.,3,"wtg stopped attending warning ""generator grounding brush worn warning.""",1,bhatkheda
dje31,generator side hardware detected over-current fault phase a.,2,replaced 06 nos. generator slip ring power carbon brush also cleaned slip ring,1,bhatkheda
dje31,generator side hardware detected over-current fault phase a.,2,restored wtg,1,bhatkheda
dje31,generator side hardware detected over-current fault phase b.,2,attend,1,bhatkheda
dje31,generator side hardware detected over-current fault phase b.,2,replaced 02 no. usable generator power carbon brush & cleaned generator slip ring,1,bhatkheda
dje31,generator side hardware detected over-current fault phase c.,2,attend,1,bhatkheda
dje31,generator side hardware detected over-current fault phase c.,2,checked generator power brush earthing brush also t4 cable joint found ok,1,bhatkheda
dje31,grid loss,6,auto reset grid voltage ok.,1,bhatkheda
dje31,grid loss,6,auto reset grid voltage ok.(restored 1:37,1,bhatkheda
dje31,grid loss,6,due heavy jerk,1,bhatkheda
dje31,grid loss,6,due heavy jerk feeder wtg auto rested grid normalization,1,bhatkheda
dje31,grid loss,6,wtg auto reset grid normalization,2,bhatkheda
dje31,grid voltage ok.,8,checked acb & vcb found ok checked 24v fuse found 11f1 fuse faulty replaced,1,bhatkheda
dje31,grid voltage ok.,8,found cable burn energy meter repaired cable,1,bhatkheda
dje31,grid voltage ok.,8,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje31,grid voltage ok.,8,found vcb tripped common fault checked related circuit found ok charge vcb restored wtg,1,bhatkheda
dje31,grid voltage ok.,8,found vcb tripped earth fault checked related circuit found ok vcb charged & restored wtg,1,bhatkheda
dje31,grid voltage ok.,8,wtg auto rested grid normalization,1,bhatkheda
dje31,grid voltage ok.,8,wtg reboot restored,1,bhatkheda
dje31,grid voltage ok.,8,wtg rested grid normalization-park reboot,1,bhatkheda
dje31,gsc igbt temperature error limit.,1,checked & found pm3000 gsc side igbt failure replaced pm3000,1,bhatkheda
dje31,health check error.,7,auto reset,1,bhatkheda
dje31,health check error.,7,reboot & restored wtg,4,bhatkheda
dje31,health check error.,7,wtg reset restored,1,bhatkheda
dje31,health check error.,7,wtg reset restored.,1,bhatkheda
dje31,hub healthcheck alarm.,71,auto reset,9,bhatkheda
dje31,hub healthcheck alarm.,71,reboot & restart,1,bhatkheda
dje31,hub healthcheck alarm.,71,reboot & restored wtg,28,bhatkheda
dje31,hub healthcheck alarm.,71,reboot restored wtg,4,bhatkheda
dje31,hub healthcheck alarm.,71,reset restore wtg,1,bhatkheda
dje31,hub healthcheck alarm.,71,wtg reset & restored wtg,4,bhatkheda
dje31,hub healthcheck alarm.,71,wtg reset restored,24,bhatkheda
dje31,hub healthcheck timeout.,2,wtg reset restored,2,bhatkheda
dje31,hydraulic brake pressure reduced range.,15,auto reset,7,bhatkheda
dje31,hydraulic brake pressure reduced range.,15,reset restored,1,bhatkheda
dje31,hydraulic brake pressure reduced range.,15,wtg reset restored,5,bhatkheda
dje31,hydraulic brake pressure reduced range.,15,wtg reset restored.,2,bhatkheda
dje31,internal shutdown,29,220/33kv substation yearly maintenance work,1,bhatkheda
dje31,internal shutdown,29,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje31,internal shutdown,29,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje31,internal shutdown,29,feeder shutdown taken customer 220kv line work substation maintenance work,1,bhatkheda
dje31,internal shutdown,29,feeder shutdown taken customer 220kv line work substation maintenance work wtg reset & restored wtg.,1,bhatkheda
dje31,internal shutdown,29,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
dje31,internal shutdown,29,feeder shutdown taken customer relay testing work,2,bhatkheda
dje31,internal shutdown,29,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje31,internal shutdown,29,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje31,internal shutdown,29,feeder shutdown taken lws maintenance customer.,1,bhatkheda
dje31,internal shutdown,29,internal feeder shutdown taken customer jumper replacement work,1,bhatkheda
dje31,internal shutdown,29,internal feeder shutdown taken customer ofc work,1,bhatkheda
dje31,internal shutdown,29,internal shutdown taken customer,1,bhatkheda
dje31,internal shutdown,29,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje31,internal shutdown,29,internal shutdown taken customer ct replacement work,1,bhatkheda
dje31,internal shutdown,29,internal shutdown taken customer ct vcb jumper work substation yard & feeder charged,1,bhatkheda
dje31,internal shutdown,29,internal shutdown taken customer jumper repalacement work,2,bhatkheda
dje31,internal shutdown,29,internal shutdown taken customer jumper replacement work,1,bhatkheda
dje31,internal shutdown,29,internal shutdown taken customer jumper work,2,bhatkheda
dje31,internal shutdown,29,internal shutdown taken customer line maintenance work completed & feeder charged,2,bhatkheda
dje31,internal shutdown,29,internal shutdown taken customer line maintenance work progress,1,bhatkheda
dje31,internal shutdown,29,internal shutdown taken customer line stringing work,1,bhatkheda
dje31,internal shutdown,29,internal shutdown taken customer stud pole fixing work,2,bhatkheda
dje31,internal shutdown,29,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje31,line side breaker feedback active commanded close.,10,auto reset,2,bhatkheda
dje31,line side breaker feedback active commanded close.,10,auto restart,1,bhatkheda
dje31,line side breaker feedback active commanded close.,10,reboot restored wtg,2,bhatkheda
dje31,line side breaker feedback active commanded close.,10,wtg reset & restored wtg,1,bhatkheda
dje31,line side breaker feedback active commanded close.,10,wtg reset restored,4,bhatkheda
dje31,manual stop,6,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje31,manual stop,6,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje31,manual stop,6,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje31,manual stop,6,wtg stopped customer internal isolator work,1,bhatkheda
dje31,manual stop,6,wtg stopped tower torquing & blade tensioning work gear box oil filtration work done restored wtg,1,bhatkheda
dje31,manual stop,6,wtg stopped wtg yearly preventive maintenance work done restored wtg,1,bhatkheda
dje31,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
dje31,manual stop mock drill work,1,wtg stopped customer mock drill work,1,bhatkheda
dje31,maximum time yaw positioning exceeded.,7,reboot restore wtg,1,bhatkheda
dje31,maximum time yaw positioning exceeded.,7,wtg reset restored,6,bhatkheda
dje31,modification,2,new plc 2.4.0 software version updated work done,1,bhatkheda
dje31,modification,2,wtg stopped ngcc software updated work done,1,bhatkheda
dje31,nacelle cabinet cooling +3nca100 fault warning.,1,wtg reset & restored wtg,1,bhatkheda
dje31,nacelle cabinet cooling +3nca200 fault warning.,3,reboot & restored wtg,1,bhatkheda
dje31,nacelle cabinet cooling +3nca200 fault warning.,3,wtg reset & restored wtg,2,bhatkheda
dje31,nacelle inspection,3,wtg stopped nacelle grp repairing work done,1,bhatkheda
dje31,nacelle inspection,3,wtg stopped nacelle inspection work,1,bhatkheda
dje31,nacelle inspection,3,wtg stopped wtg inspection work done,1,bhatkheda
dje31,nacelle rotation overspeed.,1,auto reset,1,bhatkheda
dje31,non plausible pitch state difference.,4,auto reset,3,bhatkheda
dje31,non plausible pitch state difference.,4,wtg reset restored,1,bhatkheda
dje31,offset tower-vibration sensor drivetrain direction error limit,3,attend,1,bhatkheda
dje31,offset tower-vibration sensor drivetrain direction error limit,3,replaced acceleration sensor usable one & cleaned yaw rim surface,1,bhatkheda
dje31,offset tower-vibration sensor drivetrain direction error limit,3,wtg reset restored,1,bhatkheda
dje31,pitch started capacitor state hysteresis charge,11,auto reset,5,bhatkheda
dje31,pitch started capacitor state hysteresis charge,11,wtg reset & restored wtg,1,bhatkheda
dje31,pitch started capacitor state hysteresis charge,11,wtg reset restored,5,bhatkheda
dje31,pitch started wrong capacitor state.,7,auto reset,2,bhatkheda
dje31,pitch started wrong capacitor state.,7,wtg reset & restored wtg,1,bhatkheda
dje31,pitch started wrong capacitor state.,7,wtg reset restored,3,bhatkheda
dje31,pitch started wrong capacitor state.,7,wtg reset restored.,1,bhatkheda
dje31,preventive maintenance,34,attend,3,bhatkheda
dje31,preventive maintenance,34,attended restored,1,bhatkheda
dje31,preventive maintenance,34,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje31,preventive maintenance,34,wtg stopped half yearly preventive maintenance,3,bhatkheda
dje31,preventive maintenance,34,wtg stopped half yearly preventive maintenance also activity generator alignment work done,3,bhatkheda
dje31,preventive maintenance,34,wtg stopped half yearly preventive maintenance work done,1,bhatkheda
dje31,preventive maintenance,34,wtg stopped half yearly uss maintenance work done,3,bhatkheda
dje31,preventive maintenance,34,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje31,preventive maintenance,34,wtg stopped visual maintenance also updated pitch convertor software work done,4,bhatkheda
dje31,preventive maintenance,34,wtg stopped wtg half yearly preventive maintenance work done restored wtg,1,bhatkheda
dje31,preventive maintenance,34,wtg stopped wtg visual maintenance work done,1,bhatkheda
dje31,preventive maintenance,34,wtg stopped yearly preventive maintenance work done,2,bhatkheda
dje31,preventive maintenance,34,wtg stopped yearly preventive maintenance work progress (internal shutdown taken),1,bhatkheda
dje31,preventive maintenance,34,wtg stopped yearly uss maintenance also activity acb & vcb testing work done,1,bhatkheda
dje31,preventive maintenance,34,wtg stopped yearly uss maintenance work,5,bhatkheda
dje31,preventive maintenance,34,wtg stopped yearly wtg maintenance work,3,bhatkheda
dje31,section isolator open,1,feeder-1 internal section isolator open jow connector hardware fixing work,1,bhatkheda
dje31,slc: emergency stop module error state.,1,wtg reset restored,1,bhatkheda
dje31,slc: pitch actuator supervision module error state.,10,auto reset,1,bhatkheda
dje31,slc: pitch actuator supervision module error state.,10,checked rotor break pad sensor connection found sensor cap loosed tighting properly restored wtg,5,bhatkheda
dje31,slc: pitch actuator supervision module error state.,10,reboot & restored wtg,1,bhatkheda
dje31,slc: pitch actuator supervision module error state.,10,reset & restored,1,bhatkheda
dje31,slc: pitch actuator supervision module error state.,10,wtg reset restored,2,bhatkheda
dje31,slc: rotor brake supervision module error state.,1,auto reset,1,bhatkheda
dje31,slc: speed supervision module error state.,2,checked & found ovp panel hub emergency button connection loose tight,2,bhatkheda
dje31,slc: tower vibration supervision module error state.,2,reset & restored,2,bhatkheda
dje31,slc: tower vibration switch tripped.,156,attend,1,bhatkheda
dje31,slc: tower vibration switch tripped.,156,auto reset,1,bhatkheda
dje31,slc: tower vibration switch tripped.,156,checked & tighting acceleration sensor connector properly & checked related circuit,10,bhatkheda
dje31,slc: tower vibration switch tripped.,156,cleaning yaw rim surface & checked connections acceleration sensor,1,bhatkheda
dje31,slc: tower vibration switch tripped.,156,cleaning yaw rim surface & checked connections acceleration sensor & wtg restoration work progress,1,bhatkheda
dje31,slc: tower vibration switch tripped.,156,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,2,bhatkheda
dje31,slc: tower vibration switch tripped.,156,reboot & restored wtg,3,bhatkheda
dje31,slc: tower vibration switch tripped.,156,reset & restart,1,bhatkheda
dje31,slc: tower vibration switch tripped.,156,reset restore,1,bhatkheda
dje31,slc: tower vibration switch tripped.,156,reset restore wtg,3,bhatkheda
dje31,slc: tower vibration switch tripped.,156,reset restored wtg,1,bhatkheda
dje31,slc: tower vibration switch tripped.,156,wtg attending error repeated error,1,bhatkheda
dje31,slc: tower vibration switch tripped.,156,wtg reset & restored wtg,6,bhatkheda
dje31,slc: tower vibration switch tripped.,156,wtg reset restored,110,bhatkheda
dje31,slc: tower vibration switch tripped.,156,wtg reset restored.,10,bhatkheda
dje31,slc: tower vibration switch tripped.,156,wtg stopped attending repeated error,4,bhatkheda
dje31,special activity,12,checked acb related connection tighting done,1,bhatkheda
dje31,special activity,12,wtg stopped blade lps resistance measurement work completed also generator below(duct) cover fitting work,2,bhatkheda
dje31,special activity,12,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje31,special activity,12,wtg stopped fr paint work,1,bhatkheda
dje31,special activity,12,wtg stopped gps time synchronization work,1,bhatkheda
dje31,special activity,12,wtg stopped height rescue safety training demo honeywell team,1,bhatkheda
dje31,special activity,12,wtg stopped inspection work,1,bhatkheda
dje31,special activity,12,wtg stopped nacelle orientation work done,2,bhatkheda
dje31,special activity,12,wtg stopped nose cone arm painting work done,1,bhatkheda
dje31,special activity,12,wtg stopped parameter setting work,1,bhatkheda
dje31,special activity - blade lps resistance measurement & inspection,6,attend,1,bhatkheda
dje31,special activity - blade lps resistance measurement & inspection,6,wtg stopped blade cleaning work also activity winch testing & climb assist checking work done,2,bhatkheda
dje31,special activity - blade lps resistance measurement & inspection,6,wtg stopped blade lps measurement work completed restored wtg,1,bhatkheda
dje31,special activity - blade lps resistance measurement & inspection,6,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje31,special activity - blade lps resistance measurement & inspection,6,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje31,special activity - repeated error rectification,15,attend,1,bhatkheda
dje31,special activity - repeated error rectification,15,attended restored,1,bhatkheda
dje31,special activity - repeated error rectification,15,replaced 04 nos rotor brake caliper due wear restored wtg,1,bhatkheda
dje31,special activity - repeated error rectification,15,wtg stopped attending error,4,bhatkheda
dje31,special activity - repeated error rectification,15,wtg stopped attending repeated error,5,bhatkheda
dje31,special activity - repeated error rectification,15,wtg stopped attending warning,3,bhatkheda
dje31,special activity - software updation modification,18,attend,3,bhatkheda
dje31,special activity - software updation modification,18,new plc software version 2.4.1 updated work done,1,bhatkheda
dje31,special activity - software updation modification,18,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje31,special activity - software updation modification,18,sineax software updated work done,1,bhatkheda
dje31,special activity - software updation modification,18,wtg stopped anemometer earthing ft sensor wiring tb modification,2,bhatkheda
dje31,special activity - software updation modification,18,wtg stopped cmm kit installation (emi filter) & modification drain top 40 ltr.,1,bhatkheda
dje31,special activity - software updation modification,18,wtg stopped plc software updation power booster,2,bhatkheda
dje31,special activity - software updation modification,18,wtg stopped plc software uploaded power booster up-gradation work,2,bhatkheda
dje31,special activity - software updation modification,18,wtg stopped power booster up-gradation work,4,bhatkheda
dje31,special activity - software updation modification,18,wtg stopped software parameter checking work done,1,bhatkheda
dje31,special activity - uss yard inspection,3,transformer lv box,1,bhatkheda
dje31,special activity - uss yard inspection,3,wtg stopped transformer tap changing work 2 3,1,bhatkheda
dje31,special activity - uss yard inspection,3,wtg stopped transformer tap changing work 3 2,1,bhatkheda
dje31,special activity - wtg critical points checking,53,attend,19,bhatkheda
dje31,special activity - wtg critical points checking,53,wtg manual stop complete la cable earthing provided work done,1,bhatkheda
dje31,special activity - wtg critical points checking,53,wtg stopped anemometer replacement work usable one,1,bhatkheda
dje31,special activity - wtg critical points checking,53,wtg stopped anemometer wind direction setting work,1,bhatkheda
dje31,special activity - wtg critical points checking,53,wtg stopped audit pending point compliance work done,1,bhatkheda
dje31,special activity - wtg critical points checking,53,wtg stopped audit point compliance work,3,bhatkheda
dje31,special activity - wtg critical points checking,53,wtg stopped climb assist checking & inspection work done restored wtg,1,bhatkheda
dje31,special activity - wtg critical points checking,53,wtg stopped customer compliance pending point work done restored wtg,1,bhatkheda
dje31,special activity - wtg critical points checking,53,wtg stopped generator slip ring power brush earthing brush replaced,1,bhatkheda
dje31,special activity - wtg critical points checking,53,wtg stopped inspection power carbon brushes,1,bhatkheda
dje31,special activity - wtg critical points checking,53,wtg stopped inspection work,8,bhatkheda
dje31,special activity - wtg critical points checking,53,wtg stopped new winch installation & replacement work done,1,bhatkheda
dje31,special activity - wtg critical points checking,53,wtg stopped nosecone inspection work,2,bhatkheda
dje31,special activity - wtg critical points checking,53,wtg stopped rescue safety training demo,1,bhatkheda
dje31,special activity - wtg critical points checking,53,wtg stopped stator breaker inspection work,1,bhatkheda
dje31,special activity - wtg critical points checking,53,wtg stopped uss acb temperature reading taken work,1,bhatkheda
dje31,special activity - wtg critical points checking,53,wtg stopped winch door fixing work,1,bhatkheda
dje31,special activity - wtg critical points checking,53,wtg stopped winch testing work,1,bhatkheda
dje31,special activity - wtg critical points checking,53,wtg stopped wtg inspection work,2,bhatkheda
dje31,special activity - wtg critical points checking,53,wtg stopped yaw lubber checking work grease fillup yaw teeth & bearing lubrication unit also cleaning yaw rim surface,1,bhatkheda
dje31,special activity - wtg critical points checking,53,wtg stopped yaw lubber checking work progress,4,bhatkheda
dje31,special activity - wtg inspection critical points checking,2,wtg stopped inspection work,2,bhatkheda
dje31,special activity - wtg parameters checking,8,wtg stopped anemometer parameter checking work,1,bhatkheda
dje31,special activity - wtg parameters checking,8,wtg stopped parameter checking work,4,bhatkheda
dje31,special activity - wtg parameters checking,8,wtg stopped parameters checking work,2,bhatkheda
dje31,special activity - wtg parameters checking,8,wtg stopped software parameter checking work done,1,bhatkheda
dje31,speed measurement generator speed negative maximum.,1,wtg reset & restored,1,bhatkheda
