Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje31,stator breaker control sequence openening indicates maintainance.,25,reboot & restored wtg,19,bhatkheda
dje31,stator breaker control sequence openening indicates maintainance.,25,wtg reset restored,5,bhatkheda
dje31,stator breaker control sequence openening indicates maintainance.,25,wtg restoration work progress,1,bhatkheda
dje31,stator breaker failed closing demanded close.,1,replaced stator breaker acb charging motor new one restored wtg,1,bhatkheda
dje31,stator breaker failed open demanded open.,2,reset & restored,1,bhatkheda
dje31,stator breaker failed open demanded open.,2,waiting stator breaker closing coil,1,bhatkheda
dje31,stator breaker opened undervoltage release buffer ready.,11,auto reset,7,bhatkheda
dje31,stator breaker opened undervoltage release buffer ready.,11,reboot & restored wtg,1,bhatkheda
dje31,stator breaker opened undervoltage release buffer ready.,11,wtg reset restored,3,bhatkheda
dje31,stator breaker tripped.,10,checked auxiliary connection acb control card setting preset acb,2,bhatkheda
dje31,stator breaker tripped.,10,found acb tripped checked related circuit found ok & restored wtg,1,bhatkheda
dje31,stator breaker tripped.,10,reboot restored wtg,5,bhatkheda
dje31,stator breaker tripped.,10,wtg reset restored,2,bhatkheda
dje31,stator breaker undervoltage release feedback matching command.,1,checked & found acb opening coil faulty replaced,1,bhatkheda
dje31,svi slc communication error,259,attend,3,bhatkheda
dje31,svi slc communication error,259,attended,11,bhatkheda
dje31,svi slc communication error,259,attended restored,1,bhatkheda
dje31,svi slc communication error,259,auto reset,7,bhatkheda
dje31,svi slc communication error,259,brake pad setting done,1,bhatkheda
dje31,svi slc communication error,259,checked & tighting connections dry transformer,1,bhatkheda
dje31,svi slc communication error,259,checked & tighting connections dry transformer also updated slc software,5,bhatkheda
dje31,svi slc communication error,259,checked connection contactor dry transformer,1,bhatkheda
dje31,svi slc communication error,259,checked related connections & tighting done,1,bhatkheda
dje31,svi slc communication error,259,checked sdi208 module & connection also slc software updated,1,bhatkheda
dje31,svi slc communication error,259,ngcc software updated & wtg restored,2,bhatkheda
dje31,svi slc communication error,259,reboot & reset,1,bhatkheda
dje31,svi slc communication error,259,reboot & restart,3,bhatkheda
dje31,svi slc communication error,259,reboot & restored wtg,28,bhatkheda
dje31,svi slc communication error,259,reboot restored wtg,6,bhatkheda
dje31,svi slc communication error,259,reset & restart,9,bhatkheda
dje31,svi slc communication error,259,reset restore wtg,1,bhatkheda
dje31,svi slc communication error,259,restoration wip,18,bhatkheda
dje31,svi slc communication error,259,slc & plc software updated work done,1,bhatkheda
dje31,svi slc communication error,259,slc software update also rotor disk break gap setting done,2,bhatkheda
dje31,svi slc communication error,259,slc software updated work done,8,bhatkheda
dje31,svi slc communication error,259,updated slc software also checked & tighting connection rotor lock switch,3,bhatkheda
dje31,svi slc communication error,259,wtg reboot & restored wtg,2,bhatkheda
dje31,svi slc communication error,259,wtg reset & restored wtg,24,bhatkheda
dje31,svi slc communication error,259,wtg reset restored,97,bhatkheda
dje31,svi slc communication error,259,wtg reset restored.,14,bhatkheda
dje31,svi slc communication error,259,wtg restoration work progress,5,bhatkheda
dje31,svi slc communication error,259,wtg stopped attending repeated error,3,bhatkheda
dje31,svi slc communication error svi slc communication error,1,reboot & restored wtg,1,bhatkheda
dje31,torquing tensioning,7,attend,1,bhatkheda
dje31,torquing tensioning,7,attended,2,bhatkheda
dje31,torquing tensioning,7,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
dje31,torquing tensioning,7,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
dje31,tower inspection,2,wtg stopped inspection work,1,bhatkheda
dje31,tower inspection,2,wtg stopped wtg inspection work,1,bhatkheda
dje31,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,10,attend,1,bhatkheda
dje31,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,10,auto reset,1,bhatkheda
dje31,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,10,reboot restored wtg,1,bhatkheda
dje31,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,10,replaced acceleration sensor usable one,6,bhatkheda
dje31,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,10,wtg reset restored,1,bhatkheda
dje31,voltage difference,4,auto reset grid voltage ok.,1,bhatkheda
dje31,voltage difference,4,auto reset grid voltage ok. (due heavy jerk),2,bhatkheda
dje31,voltage difference,4,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
dje31,wind direction difference error.,13,auto reset,2,bhatkheda
dje31,wind direction difference error.,13,checked anemometer connections & anemometer mounting found ok,1,bhatkheda
dje31,wind direction difference error.,13,reboot & restored wtg,4,bhatkheda
dje31,wind direction difference error.,13,wtg reset & restored wtg,5,bhatkheda
dje31,wind direction difference error.,13,wtg reset restored,1,bhatkheda
dje31,wind speed difference error.,6,auto reset,2,bhatkheda
dje31,wind speed difference error.,6,wtg reset restored.,4,bhatkheda
dje31,wtg,1,wtg isolator open customer problem observed near line dje37 work,1,bhatkheda
dje31,wtg audit,1,wtg stopped customer internal audit,1,bhatkheda
dje31,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje31,yaw converter error occurred.,3,auto reset,3,bhatkheda
dje32,alarm stator breaker control sequence state machine detected error.,14,auto reset,10,bhatkheda
dje32,alarm stator breaker control sequence state machine detected error.,14,replaced stator breaker closing coil,1,bhatkheda
dje32,alarm stator breaker control sequence state machine detected error.,14,wtg reset restored,3,bhatkheda
dje32,anemometer 1 measurement error.,3,auto reset,3,bhatkheda
dje32,anemometer 2 communication warning.,2,wtg stopped attending warning,2,bhatkheda
dje32,anemometer 2 measurement error.,1,auto reset,1,bhatkheda
dje32,blade 1: big deviations model (inside hysteresis).,3,reboot & restored wtg,1,bhatkheda
dje32,blade 1: big deviations model (inside hysteresis).,3,wtg reset restored,1,bhatkheda
dje32,blade 1: big deviations model (inside hysteresis).,3,wtg restoration work progress,1,bhatkheda
dje32,blade 1: converter opened charging contact.,1,reboot & restored wtg,1,bhatkheda
dje32,blade 1: diagnosis voltage range.,203,attend,4,bhatkheda
dje32,blade 1: diagnosis voltage range.,203,attended,1,bhatkheda
dje32,blade 1: diagnosis voltage range.,203,auto reset,67,bhatkheda
dje32,blade 1: diagnosis voltage range.,203,checked & tighting capacitor lug connections properly restored wtg,1,bhatkheda
dje32,blade 1: diagnosis voltage range.,203,checked & tighting capacitor lugs properly,1,bhatkheda
dje32,blade 1: diagnosis voltage range.,203,checked & tighting connections 11f1 fuse hub cabinet,1,bhatkheda
dje32,blade 1: diagnosis voltage range.,203,checked & tighting connections hub panel,1,bhatkheda
dje32,blade 1: diagnosis voltage range.,203,checked capacitor bank connections,3,bhatkheda
dje32,blade 1: diagnosis voltage range.,203,checked respective connection tighting done restored wtg,2,bhatkheda
dje32,blade 1: diagnosis voltage range.,203,reboot & restored wtg,18,bhatkheda
dje32,blade 1: diagnosis voltage range.,203,reboot restored wtg,3,bhatkheda
dje32,blade 1: diagnosis voltage range.,203,replaced 7q3 contactor restored wtg (restricted vehicular movement imposition section-144 team members unable wtg),6,bhatkheda
dje32,blade 1: diagnosis voltage range.,203,replaced blade 01 pitch convertor & stator breaker coil restored wtg,1,bhatkheda
dje32,blade 1: diagnosis voltage range.,203,reset restored wtg,1,bhatkheda
dje32,blade 1: diagnosis voltage range.,203,wtg reset & restored wtg,2,bhatkheda
dje32,blade 1: diagnosis voltage range.,203,wtg reset restored,88,bhatkheda
dje32,blade 1: diagnosis voltage range.,203,wtg stopped attending repeated error,2,bhatkheda
dje32,blade 1: diagnosis voltage range.,203,"wtg stopped attending repeated error ""blade 1: diagnosis voltage range.""",1,bhatkheda
dje32,blade 1: fan (no feedback fuse blown).,1,wtg reset restored,1,bhatkheda
dje32,blade 1: ips active wrong area.,3,attended restored,1,bhatkheda
dje32,blade 1: ips active wrong area.,3,replaced blade 1 pitch convertor,1,bhatkheda
dje32,blade 1: ips active wrong area.,3,wtg restoration work progress,1,bhatkheda
dje32,blade 1: safety run active.,1,wtg reset restored.,1,bhatkheda
dje32,blade 2: communication failure (slave master operational state guarding error).,21,checked & tighting communication cable hub also activity wtg visual maintenance work done,16,bhatkheda
dje32,blade 2: communication failure (slave master operational state guarding error).,21,reboot & restored wtg,4,bhatkheda
dje32,blade 2: communication failure (slave master operational state guarding error).,21,wtg reset restored,1,bhatkheda
dje32,blade 3: communication failure (slave master operational state guarding error).,9,replaced yaw convertor communication cable,5,bhatkheda
dje32,blade 3: communication failure (slave master operational state guarding error).,9,wtg reset restored,4,bhatkheda
dje32,blade 3: ips active wrong area.,1,feeder restored pitch convertor blade 3 goes error mode replaced pitch convertor,1,bhatkheda
dje32,blade bearing lubrication maintenance state.,13,auto reset,1,bhatkheda
dje32,blade bearing lubrication maintenance state.,13,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
dje32,blade bearing lubrication maintenance state.,13,reboot & restored wtg,7,bhatkheda
dje32,blade bearing lubrication maintenance state.,13,reboot restored wtg,4,bhatkheda
dje32,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje32,blade teeth lubrication maintenance state.,18,reboot & restored wtg,10,bhatkheda
dje32,blade teeth lubrication maintenance state.,18,reboot restore wtg,1,bhatkheda
dje32,blade teeth lubrication maintenance state.,18,reboot restored wtg,7,bhatkheda
dje32,breakdown maintenance,1,checked eup pt100 sensor,1,bhatkheda
dje32,cc101 24vdc buffer module closing/opening breakers charged.,3,attended restored,2,bhatkheda
dje32,cc101 24vdc buffer module closing/opening breakers charged.,3,replaced 24vdc buffer module cc101 panel restored wtg,1,bhatkheda
dje32,cc10x power supply 230vac contactor feedback active (thermostat feedback problem).,1,checked & tighting thermostat setting connections,1,bhatkheda
dje32,converter cabinet temperature warning limit.,3,checked radiator fan direction & line side choke cooling fan & speed cooling fan techo meter,2,bhatkheda
dje32,converter cabinet temperature warning limit.,3,reboot & restored wtg,1,bhatkheda
dje32,converter healthcheck alarm.,1,waiting crowbar module,1,bhatkheda
dje32,converter healthcheck timeout.,2,auto reset,1,bhatkheda
dje32,converter healthcheck timeout.,2,wtg reset restored,1,bhatkheda
dje32,convertor system communication handshake fault.,1,wtg restoration work progress,1,bhatkheda
dje32,customer request,2,wtg isolator open customer lws maintenance work,1,bhatkheda
dje32,customer request,2,wtg stopped yearly uss maintenance work,1,bhatkheda
dje32,customer stoppage,2,attend,1,bhatkheda
dje32,customer stoppage,2,wtg stopped customer inspection work,1,bhatkheda
dje32,detected grid state converter faulted ok.,5,auto reset grid voltage ok.,1,bhatkheda
dje32,detected grid state converter faulted ok.,5,found vcb tripped current checked related circuit found ok,1,bhatkheda
dje32,detected grid state converter faulted ok.,5,wtg reset restored. (jerk feeder),2,bhatkheda
dje32,detected grid state converter faulted ok.,5,wtg rested grid normalization,1,bhatkheda
dje32,dfdff,1,dff,1,bhatkheda
dje32,drive train swinging.,1,auto reset,1,bhatkheda
dje32,earth fault,1,feeder charged,1,bhatkheda
dje32,efficiency upgrade,1,wtg stopped plc software updation power booster,1,bhatkheda
dje32,emergency button tb100 pressed,1,wtg reset restored,1,bhatkheda
dje32,error,1,error,1,bhatkheda
dje32,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje32,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje32,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje32,feeder 7 trippec due earth fault,1,feeder charged,1,bhatkheda
dje32,feeder shutdown,1,wtg stopped customer 220kv line work mpptcl,1,bhatkheda
dje32,feeder shutdown ofc stringing work,1,feeder charged,1,bhatkheda
dje32,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
dje32,feeder tripped e/f,30,feeder charged,28,bhatkheda
dje32,feeder tripped e/f,30,patrolling found poles bend due cyclonic wind internal isolator open & feeder charged,1,bhatkheda
dje32,feeder tripped e/f,30,wtg rested grid normalization,1,bhatkheda
dje32,feeder tripped o/c,7,feeder charged,6,bhatkheda
dje32,feeder tripped o/c,7,line patrolling done,1,bhatkheda
dje32,generator side hardware detected over-current fault phase a.,14,attend,5,bhatkheda
dje32,generator side hardware detected over-current fault phase a.,14,attended,1,bhatkheda
dje32,generator side hardware detected over-current fault phase a.,14,checked & found power carbon brushes stuck cleaned generator slip ring,1,bhatkheda
dje32,generator side hardware detected over-current fault phase a.,14,checked power carbon brush & cleaned generator slip ring,2,bhatkheda
dje32,generator side hardware detected over-current fault phase a.,14,cleaned generator slip ring & replaced 06 nos. power carbon brushes new one,1,bhatkheda
dje32,generator side hardware detected over-current fault phase a.,14,replaced 04 no. usable generator earthing brush,1,bhatkheda
dje32,generator side hardware detected over-current fault phase a.,14,replaced 04 no. usable generator power carbon brush,1,bhatkheda
dje32,generator side hardware detected over-current fault phase a.,14,replaced 04 nos. generator power carbon brush usable,1,bhatkheda
dje32,generator side hardware detected over-current fault phase a.,14,wtg restoration work progress,1,bhatkheda
dje32,grid loss,3,auto reset grid voltage ok.,2,bhatkheda
dje32,grid loss,3,due heavy jerk,1,bhatkheda
dje32,grid voltage ok.,18,attend,4,bhatkheda
dje32,grid voltage ok.,18,attend & restore wtg,1,bhatkheda
dje32,grid voltage ok.,18,attended restored,1,bhatkheda
dje32,grid voltage ok.,18,checked & found uss acb tripped ground fault checked related circuit found ok,4,bhatkheda
dje32,grid voltage ok.,18,cleaned uss acb contacts & jaw also checked & tighting power cable uss acb cabinet,3,bhatkheda
dje32,grid voltage ok.,18,feeder charge found vcb tripped earth fault checked related circuit found ok vcb charged & restored wtg,1,bhatkheda
dje32,grid voltage ok.,18,found vcb tripped cr panel wiring tb burn replaced tb rewiring done,1,bhatkheda
dje32,grid voltage ok.,18,wtg auto reseted grid normalization,1,bhatkheda
dje32,grid voltage ok.,18,wtg restoration work progress,2,bhatkheda
dje32,hub grid fuse opened.,1,feeder restored found mcb tripped nacelle cabinet checked & tighting connection & hold mcb,1,bhatkheda
dje32,hub healthcheck alarm.,1,wtg reset restored,1,bhatkheda
dje32,hub healthcheck timeout.,1,auto reset,1,bhatkheda
dje32,internal shutdown,31,220/33kv substation yearly maintenance work,1,bhatkheda
dje32,internal shutdown,31,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje32,internal shutdown,31,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje32,internal shutdown,31,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje32,internal shutdown,31,feeder shutdown taken customer relay testing work,1,bhatkheda
dje32,internal shutdown,31,feeder shutdown taken customer tree cutting work,1,bhatkheda
dje32,internal shutdown,31,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje32,internal shutdown,31,feeder shutdown taken ht tape applying work,1,bhatkheda
dje32,internal shutdown,31,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje32,internal shutdown,31,feeder shutdown taken lws maintenance customer.,4,bhatkheda
dje32,internal shutdown,31,internal shutdown taken customer,1,bhatkheda
dje32,internal shutdown,31,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje32,internal shutdown,31,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje32,internal shutdown,31,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje32,internal shutdown,31,internal shutdown taken customer jumper work,2,bhatkheda
dje32,internal shutdown,31,internal shutdown taken customer line mainteance work,2,bhatkheda
dje32,internal shutdown,31,internal shutdown taken ofc stringing work,1,bhatkheda
dje32,internal shutdown,31,shutdown taken customer bird guard fixing work,3,bhatkheda
dje32,internal shutdown,31,shutdown taken ht team uup29 uss yard isolator work(observed hot spot),1,bhatkheda
dje32,internal shutdown,31,wtg section isolator open customer jumper maintenance work completed,2,bhatkheda
dje32,internal shutdown,31,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje32,internal shutdown,31,wtg stopped customer lws maintenance work,1,bhatkheda
dje32,internal shutdown/customer request,1,shutdown taken customer bird guard fixing work,1,bhatkheda
dje32,line side breaker feedback active commanded close.,28,auto reset,7,bhatkheda
dje32,line side breaker feedback active commanded close.,28,checked & tighting connections contactor & mccb dry transformer also tbc cabinet,2,bhatkheda
dje32,line side breaker feedback active commanded close.,28,reboot & restored wtg,2,bhatkheda
dje32,line side breaker feedback active commanded close.,28,wtg reset & restored wtg,3,bhatkheda
dje32,line side breaker feedback active commanded close.,28,wtg reset restored,7,bhatkheda
dje32,line side breaker feedback active commanded close.,28,wtg reset restored.,7,bhatkheda
dje32,manual stop,10,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje32,manual stop,10,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje32,manual stop,10,attend,1,bhatkheda
dje32,manual stop,10,group isolator opened gala insulation demo work.,1,bhatkheda
dje32,manual stop,10,reboot restored wtg,1,bhatkheda
dje32,manual stop,10,replaced 06 nos. generator power carbon brush,1,bhatkheda
dje32,manual stop,10,stopped nacelle orientation setting correction,1,bhatkheda
dje32,manual stop,10,wtg restoration work progress,1,bhatkheda
dje32,manual stop,10,wtg stopped erp data taken & critical points chekcing work,1,bhatkheda
dje32,manual stop,10,wtg stopped parameter checking work,1,bhatkheda
dje32,modification,5,generator (duct) cover fitting work done,2,bhatkheda
dje32,modification,5,new plc software version 2.4.0 updated work done,1,bhatkheda
dje32,modification,5,wtg stopped gps time synchronization work,1,bhatkheda
dje32,modification,5,wtg stopped ngcc software updated work done,1,bhatkheda
dje32,nacelle cabinet +3nca200 ups module alarm.,2,attend,1,bhatkheda
dje32,nacelle cabinet +3nca200 ups module alarm.,2,checked & tighting ups module connections nacelle cabinet,1,bhatkheda
dje32,non plausible pitch state difference.,2,auto reset,1,bhatkheda
dje32,non plausible pitch state difference.,2,wtg reset restored,1,bhatkheda
dje32,offset tower-vibration sensor drivetrain direction error limit,3,checked & found generator slip ring drum failure & work progress team attend,1,bhatkheda
dje32,offset tower-vibration sensor drivetrain direction error limit,3,wtg restoration work progress,2,bhatkheda
dje32,pitch started capacitor state hysteresis charge,28,auto reset,17,bhatkheda
dje32,pitch started capacitor state hysteresis charge,28,reset restored wtg,2,bhatkheda
dje32,pitch started capacitor state hysteresis charge,28,wtg reset & restored wtg,2,bhatkheda
dje32,pitch started capacitor state hysteresis charge,28,wtg reset restored,7,bhatkheda
dje32,pitch started wrong capacitor state.,7,auto reset,1,bhatkheda
dje32,pitch started wrong capacitor state.,7,reboot & restored wtg,1,bhatkheda
dje32,pitch started wrong capacitor state.,7,reset & restart,1,bhatkheda
dje32,pitch started wrong capacitor state.,7,reset & restored wtg,1,bhatkheda
dje32,pitch started wrong capacitor state.,7,wtg reset & restored wtg,1,bhatkheda
dje32,pitch started wrong capacitor state.,7,wtg reset restored,2,bhatkheda
dje32,preventive maintenance,21,attend,2,bhatkheda
dje32,preventive maintenance,21,attended,1,bhatkheda
dje32,preventive maintenance,21,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje32,preventive maintenance,21,wtg stopped half yearly preventive maintenance also activity generator alignment & 04 nos. generator power carbon brushes replacement work done,1,bhatkheda
dje32,preventive maintenance,21,wtg stopped half yearly preventive maintenance work done,5,bhatkheda
dje32,preventive maintenance,21,wtg stopped uss vcb,1,bhatkheda
dje32,preventive maintenance,21,wtg stopped vcb,1,bhatkheda
dje32,preventive maintenance,21,wtg stopped visual maintenance work done,1,bhatkheda
dje32,preventive maintenance,21,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
dje32,preventive maintenance,21,wtg stopped yearly preventive maintenance also activity winch testing & climb assist checking & inspection work done,1,bhatkheda
dje32,preventive maintenance,21,wtg stopped yearly preventive maintenance work done,1,bhatkheda
dje32,preventive maintenance,21,wtg stopped yearly uss maintenance work,3,bhatkheda
dje32,preventive maintenance,21,wtg stopped yearly wtg maintenance work,2,bhatkheda
dje32,preventive maintenance preventive maintenance,1,wtg stopped half yearly preventive maintenance work done,1,bhatkheda
dje32,scada connectivity issue due feeder #1,1,restored feeder #1 charged,1,bhatkheda
dje32,scada connectivity issue due feeder no.1 shut down.,1,restored.,1,bhatkheda
dje32,section isolator open,3,feeder-7 internal section-a isolator open customer ofc cable clamp fixing work,1,bhatkheda
dje32,section isolator open,3,wtg isolator open customer bird guard fixing work,1,bhatkheda
dje32,section isolator open,3,wtg stopped internal isolator open line maintenance work,1,bhatkheda
dje32,slc operational mode.,1,wtg reset restored,1,bhatkheda
dje32,slc tiggered pitch safety run.,1,update slc software & restore wtg,1,bhatkheda
dje32,slc: emergency stop module error state.,1,reboot & restored wtg,1,bhatkheda
dje32,slc: pitch actuator supervision module error state.,1,wtg reset restored.,1,bhatkheda
dje32,slc: rotor brake supervision module error state.,3,attended restored,1,bhatkheda
dje32,slc: rotor brake supervision module error state.,3,replaced speed monitoring relay,1,bhatkheda
dje32,slc: rotor brake supervision module error state.,3,wtg reset restored.,1,bhatkheda
dje32,slc: sineax power protection switch tripped.,1,wtg reset restored,1,bhatkheda
dje32,slc: speed supervision module error state.,1,reboot & restored wtg,1,bhatkheda
dje32,slc: tower vibration supervision module error state.,1,wtg reset restored.,1,bhatkheda
dje32,slc: tower vibration switch tripped.,80,attend & restored,1,bhatkheda
dje32,slc: tower vibration switch tripped.,80,cleaning yaw rim surface,1,bhatkheda
dje32,slc: tower vibration switch tripped.,80,cleaning yaw rim surface & checked connections acceralation sensor,2,bhatkheda
dje32,slc: tower vibration switch tripped.,80,cleaning yaw rim surface & checking temperature reading power cable cable joint,1,bhatkheda
dje32,slc: tower vibration switch tripped.,80,reboot & restored wtg,1,bhatkheda
dje32,slc: tower vibration switch tripped.,80,replaced acceleration sensor new one also cleaned yaw rim surface,1,bhatkheda
dje32,slc: tower vibration switch tripped.,80,reset & restart,6,bhatkheda
dje32,slc: tower vibration switch tripped.,80,reset & restarted,1,bhatkheda
dje32,slc: tower vibration switch tripped.,80,reset & restored wtg,2,bhatkheda
dje32,slc: tower vibration switch tripped.,80,reset restore wtg,1,bhatkheda
dje32,slc: tower vibration switch tripped.,80,reset restored wtg,1,bhatkheda
dje32,slc: tower vibration switch tripped.,80,slc: tower vibration switch tripped. tower auto reset,1,bhatkheda
dje32,slc: tower vibration switch tripped.,80,wtg reset & restored wtg,6,bhatkheda
dje32,slc: tower vibration switch tripped.,80,wtg reset restored,46,bhatkheda
dje32,slc: tower vibration switch tripped.,80,wtg reset restored.,8,bhatkheda
dje32,slc: tower vibration switch tripped.,80,wtg stopped attending repeated error,1,bhatkheda
dje32,special activity,11,attend,1,bhatkheda
dje32,special activity,11,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje32,special activity,11,wtg stopped blade external side inspection & repairing work also activity external audit compliance point completed work done & restored wtg,2,bhatkheda
dje32,special activity,11,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
dje32,special activity,11,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje32,special activity,11,wtg stopped external audit work also anemometer earthing ft sensor wiring tb modification work done,1,bhatkheda
dje32,special activity,11,wtg stopped parameter setting work,1,bhatkheda
dje32,special activity,11,wtg stopped power cable inspection work,1,bhatkheda
dje32,special activity,11,wtg stopped uss yearly pending point compliance work done,1,bhatkheda
dje32,special activity,11,wtg stopped winch door fixing work,1,bhatkheda
dje32,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade cleaning work & blade lps resistance measurement also activity winch testing & climb assist checking work done,3,bhatkheda
dje32,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje32,special activity - repeated error rectification,3,attend,1,bhatkheda
dje32,special activity - repeated error rectification,3,"wtg stopped attending error ""blade 1: diagnosis voltage range."" checked & tighting feedback connections hub battery restored wtg",1,bhatkheda
dje32,special activity - repeated error rectification,3,wtg stopped attending repeated error,1,bhatkheda
dje32,special activity - software updation modification,15,attend,3,bhatkheda
dje32,special activity - software updation modification,15,new plc software version 2.4.1 software updated work done,1,bhatkheda
dje32,special activity - software updation modification,15,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje32,special activity - software updation modification,15,sineax software updated work done,1,bhatkheda
dje32,special activity - software updation modification,15,wtg stopped parameter setting work,1,bhatkheda
dje32,special activity - software updation modification,15,wtg stopped plc software updation power booster,1,bhatkheda
dje32,special activity - software updation modification,15,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
dje32,special activity - software updation modification,15,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,1,bhatkheda
dje32,special activity - software updation modification,15,wtg stopped power curve checking work checked anemometer connection & anemometer alignment done,3,bhatkheda
dje32,special activity - software updation modification,15,wtg stopped sineax software uploading work,1,bhatkheda
dje32,special activity - software updation modification,15,wtg stopped software parameter checking work done,1,bhatkheda
dje32,special activity - wtg critical points checking,8,wtg stopped convertor cabinet inspection & also checked & tighting bottom earthing work done,1,bhatkheda
dje32,special activity - wtg critical points checking,8,wtg stopped grease fillup yaw teeth & bearing lubrication unit also inspect power cable & cleaning yaw rim surface,1,bhatkheda
dje32,special activity - wtg critical points checking,8,wtg stopped nosecone inspection work,1,bhatkheda
dje32,special activity - wtg critical points checking,8,wtg stopped power curve checking work done,1,bhatkheda
dje32,special activity - wtg critical points checking,8,wtg stopped stator breaker inspection work,1,bhatkheda
dje32,special activity - wtg critical points checking,8,wtg stopped uss acb temperature reading taken work,1,bhatkheda
dje32,special activity - wtg critical points checking,8,wtg stopped winch testing work,1,bhatkheda
dje32,special activity - wtg critical points checking,8,wtg stopped wtg inspection work,1,bhatkheda
dje32,special activity - wtg parameters checking,4,wtg stopped anemometer parameter checking work,1,bhatkheda
dje32,special activity - wtg parameters checking,4,wtg stopped parameter checking work,2,bhatkheda
dje32,special activity - wtg parameters checking,4,wtg stopped software parameter checking work done,1,bhatkheda
dje32,speed measurement deviation delayed generator rotor speed.,6,auto reset,4,bhatkheda
dje32,speed measurement deviation delayed generator rotor speed.,6,torque limiter replacement work completed,1,bhatkheda
dje32,speed measurement deviation delayed generator rotor speed.,6,torque limiter replacement work progress,1,bhatkheda
dje32,stator breaker control sequence openening indicates maintainance.,30,attend,1,bhatkheda
dje32,stator breaker control sequence openening indicates maintainance.,30,checked & tighting stator breaker circuit connections restored wtg,5,bhatkheda
dje32,stator breaker control sequence openening indicates maintainance.,30,checked & tighting stator breaker closing coil connections restored wtg,1,bhatkheda
dje32,stator breaker control sequence openening indicates maintainance.,30,reboot & restored wtg,12,bhatkheda
dje32,stator breaker control sequence openening indicates maintainance.,30,replaced stator breaker closing coil,1,bhatkheda
dje32,stator breaker control sequence openening indicates maintainance.,30,replaced stator breaker closing coil restored wtg,1,bhatkheda
dje32,stator breaker control sequence openening indicates maintainance.,30,wtg reset & restored wtg,1,bhatkheda
dje32,stator breaker control sequence openening indicates maintainance.,30,wtg reset restored,8,bhatkheda
dje32,stator breaker failed closing demanded close.,75,attend,1,bhatkheda
dje32,stator breaker failed closing demanded close.,75,auto reset,45,bhatkheda
dje32,stator breaker failed closing demanded close.,75,auto rset wtg,1,bhatkheda
dje32,stator breaker failed closing demanded close.,75,checked & found acb charging motor faulty replaced also acb mechanism loosed tighting properly restored wtg,1,bhatkheda
dje32,stator breaker failed closing demanded close.,75,checked & tighting stator breaker closing coil connections restored wtg,2,bhatkheda
dje32,stator breaker failed closing demanded close.,75,checked & tighting ups module connections tbc cabinet also checked gearbox stage 1,1,bhatkheda
dje32,stator breaker failed closing demanded close.,75,checked closing coil stator breaker,1,bhatkheda
dje32,stator breaker failed closing demanded close.,75,checked closing coil stator breaker & connection acb restored wtg,5,bhatkheda
dje32,stator breaker failed closing demanded close.,75,reboot & restored wtg,1,bhatkheda
dje32,stator breaker failed closing demanded close.,75,reset restored wtg,1,bhatkheda
dje32,stator breaker failed closing demanded close.,75,wtg reset & restored wtg,4,bhatkheda
dje32,stator breaker failed closing demanded close.,75,wtg reset restored,11,bhatkheda
dje32,stator breaker failed closing demanded close.,75,wtg restoration work progress,1,bhatkheda
dje32,stator breaker failed open demanded open.,1,reboot & restored wtg,1,bhatkheda
dje32,stator breaker opened undervoltage release buffer ready.,25,auto reset,16,bhatkheda
dje32,stator breaker opened undervoltage release buffer ready.,25,reboot & restored wtg,1,bhatkheda
dje32,stator breaker opened undervoltage release buffer ready.,25,reset restore wtg,1,bhatkheda
dje32,stator breaker opened undervoltage release buffer ready.,25,wtg reest restored,1,bhatkheda
dje32,stator breaker opened undervoltage release buffer ready.,25,wtg reset & restored wtg,2,bhatkheda
dje32,stator breaker opened undervoltage release buffer ready.,25,wtg reset restored,2,bhatkheda
dje32,stator breaker opened undervoltage release buffer ready.,25,wtg reset restored.,2,bhatkheda
dje32,stator breaker undervoltage release feedback matching command.,3,checked stator breaker uvr coil & connections restored wtg,1,bhatkheda
dje32,stator breaker undervoltage release feedback matching command.,3,repaired mechanical mechanism acb,1,bhatkheda
dje32,stator breaker undervoltage release feedback matching command.,3,wtg restoration work progress,1,bhatkheda
dje32,svi slc communication error,204,attend,10,bhatkheda
dje32,svi slc communication error,204,attended,5,bhatkheda
dje32,svi slc communication error,204,auto reset,1,bhatkheda
dje32,svi slc communication error,204,checked & tighting connection dry transformer tbc cabinet & nacelle panel,6,bhatkheda
dje32,svi slc communication error,204,checked & tighting connection sdi module,2,bhatkheda
dje32,svi slc communication error,204,checked & tighting connections dry transformer & tbc cabinet also slc software updated,3,bhatkheda
dje32,svi slc communication error,204,checked & tighting input power supply cable connection nc100 cabinet,4,bhatkheda
dje32,svi slc communication error,204,checked incoming feedback connections sdi208 modlue,4,bhatkheda
dje32,svi slc communication error,204,checked sdi 208 module connections,6,bhatkheda
dje32,svi slc communication error,204,checked sdi208 module & connection also slc software updated,8,bhatkheda
dje32,svi slc communication error,204,checked tightening connection dry transformer,4,bhatkheda
dje32,svi slc communication error,204,reboot & restart,1,bhatkheda
dje32,svi slc communication error,204,reboot & restored wtg,8,bhatkheda
dje32,svi slc communication error,204,reboot restore wtg,3,bhatkheda
dje32,svi slc communication error,204,reboot restored wtg,2,bhatkheda
dje32,svi slc communication error,204,replaced 45k1 sdi208 module nc100 cabinet & restored wtg,3,bhatkheda
dje32,svi slc communication error,204,replaced lug auxiliary contactor dry transformer,1,bhatkheda
dje32,svi slc communication error,204,reset & restart,6,bhatkheda
dje32,svi slc communication error,204,reset restore,11,bhatkheda
dje32,svi slc communication error,204,reset restore wtg,4,bhatkheda
dje32,svi slc communication error,204,reset restored wtg,1,bhatkheda
dje32,svi slc communication error,204,slc software updated,6,bhatkheda
dje32,svi slc communication error,204,slc software updated also replaced 02 nos. generator earthing carbon brush,3,bhatkheda
dje32,svi slc communication error,204,slc software updated work done,4,bhatkheda
dje32,svi slc communication error,204,svi slc communication error checked & tighting connections dry transformer & tbc cabinet also slc software updated,1,bhatkheda
dje32,svi slc communication error,204,updated slc software,1,bhatkheda
dje32,svi slc communication error,204,wtg reset & restored wtg,7,bhatkheda
dje32,svi slc communication error,204,wtg reset restored,89,bhatkheda
dje32,torquing tensioning,6,attend,2,bhatkheda
dje32,torquing tensioning,6,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
dje32,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,3,bhatkheda
dje32,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,2,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
dje32,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,2,wtg reset restored,1,bhatkheda
dje32,tower-vibration (acceleration peak-to-peak value) drivetrain direction warning limit,3,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,2,bhatkheda
dje32,tower-vibration (acceleration peak-to-peak value) drivetrain direction warning limit,3,reboot restored wtg,1,bhatkheda
dje32,voltage difference,5,auto reset grid voltage ok.,1,bhatkheda
dje32,voltage difference,5,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
dje32,voltage difference,5,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
dje32,voltage difference,5,wtg auto reset grid normalization,1,bhatkheda
dje32,voltage difference,5,wtg auto reset grid normalization (jerk feeder),1,bhatkheda
dje32,wind direction difference error.,5,auto reset,1,bhatkheda
dje32,wind direction difference error.,5,checked & tighting anemometer connections,1,bhatkheda
dje32,wind direction difference error.,5,reset restore wtg,1,bhatkheda
dje32,wind direction difference error.,5,wtg reset & restored wtg,2,bhatkheda
dje32,wtg offline,3,connectivity due fd01 tripped,1,bhatkheda
dje32,wtg offline,3,fd01 sd,1,bhatkheda
dje32,wtg offline,3,inox scada,1,bhatkheda
dje32,wtg stopped customer 220kv line work mpptcl,1,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,1,bhatkheda
dje32,yaw teeth lubrication maintenance state.,14,reboot & restored wtg,7,bhatkheda
dje32,yaw teeth lubrication maintenance state.,14,reboot restore wtg,1,bhatkheda
dje32,yaw teeth lubrication maintenance state.,14,reboot restored wtg,4,bhatkheda
dje32,yaw teeth lubrication maintenance state.,14,wtg reset & restored wtg,1,bhatkheda
dje32,yaw teeth lubrication maintenance state.,14,wtg reset restored,1,bhatkheda
dje33,3 tower-vibration (acceleration peak-peak) warnings within specified time,5,attend,3,bhatkheda
dje33,3 tower-vibration (acceleration peak-peak) warnings within specified time,5,replaced acceleration sensor usable & cleaned yaw rim surface,1,bhatkheda
dje33,3 tower-vibration (acceleration peak-peak) warnings within specified time,5,wtg reset restored,1,bhatkheda
dje33,anemometer 1 communication warning.,2,wtg stopped attending warning,2,bhatkheda
dje33,anemometer 1 measurement error.,1,reboot & restored wtg,1,bhatkheda
dje33,blade 1: ips active wrong area.,4,auto reset,2,bhatkheda
dje33,blade 1: ips active wrong area.,4,wtg reset restored,2,bhatkheda
dje33,blade 1: safety run active.,1,wtg reset restored,1,bhatkheda
dje33,blade 2: blade angle greater allowed maximum.,4,auto reset,4,bhatkheda
dje33,blade 2: blade grid loss (udc near battery voltage).,1,replaced blade no.2 power cable also proper cable shaping done,1,bhatkheda
dje33,blade 2: ips active feathering position.,244,attend,1,bhatkheda
dje33,blade 2: ips active feathering position.,244,auto reset,148,bhatkheda
dje33,blade 2: ips active feathering position.,244,autoreset,2,bhatkheda
dje33,blade 2: ips active feathering position.,244,checked & found proximity sensor cable loosed harting connector tighting & connection,2,bhatkheda
dje33,blade 2: ips active feathering position.,244,checked & tighting blade 2 proximity sensor connection,2,bhatkheda
dje33,blade 2: ips active feathering position.,244,checked resolver cable blade 2 & check connection pitch convertor also checked proximity sensor,1,bhatkheda
dje33,blade 2: ips active feathering position.,244,discharge capacitor bank charge capacitor & restored wtg,1,bhatkheda
dje33,blade 2: ips active feathering position.,244,reboot & restored wtg,13,bhatkheda
dje33,blade 2: ips active feathering position.,244,reboot restored wtg,14,bhatkheda
dje33,blade 2: ips active feathering position.,244,reboot restored wtg 23:13 wtg offkine inox scada,1,bhatkheda
dje33,blade 2: ips active feathering position.,244,replaced pitch motor resolver cable,2,bhatkheda
dje33,blade 2: ips active feathering position.,244,reset restart wtg,1,bhatkheda
dje33,blade 2: ips active feathering position.,244,wtg reset & restored,6,bhatkheda
dje33,blade 2: ips active feathering position.,244,wtg reset & restored wtg,19,bhatkheda
dje33,blade 2: ips active feathering position.,244,wtg reset restored,31,bhatkheda
dje33,blade 2: ips active wrong area.,10,auto reset,2,bhatkheda
dje33,blade 2: ips active wrong area.,10,checked proximity sensor & referencing plate also checked resolver connections & tighting done,8,bhatkheda
dje33,blade 2: pitch converter error.,3,auto reset,3,bhatkheda
dje33,blade 2: position control error large.,8,auto reset,2,bhatkheda
dje33,blade 2: position control error large.,8,checked capacitor bank,5,bhatkheda
dje33,blade 2: position control error large.,8,wtg reset restored,1,bhatkheda
dje33,blade 3: big deviations model (inside hysteresis).,86,attend,8,bhatkheda
dje33,blade 3: big deviations model (inside hysteresis).,86,checked & found hub pitch capacitor & pm3000 faulty & material available,5,bhatkheda
dje33,blade 3: big deviations model (inside hysteresis).,86,checked & found hub pitch capacitor faulty & material available,33,bhatkheda
dje33,blade 3: big deviations model (inside hysteresis).,86,checked capacitors blade 3,3,bhatkheda
dje33,blade 3: big deviations model (inside hysteresis).,86,replaced 20 nos. capacitor blade 3,1,bhatkheda
dje33,blade 3: big deviations model (inside hysteresis).,86,replaced hub pitch capacitor,2,bhatkheda
dje33,blade 3: big deviations model (inside hysteresis).,86,replaced hub pitch capacitor & pm3000,1,bhatkheda
dje33,blade 3: big deviations model (inside hysteresis).,86,wtg reset restored,17,bhatkheda
dje33,blade 3: big deviations model (inside hysteresis).,86,wtg restoration work progress,16,bhatkheda
dje33,blade 3: diagnosis voltage range.,1,auto reset,1,bhatkheda
dje33,blade 3: ips active wrong area.,2,auto reset,1,bhatkheda
dje33,blade 3: ips active wrong area.,2,wtg reset & restored wtg,1,bhatkheda
dje33,blade bearing lubrication maintenance state.,4,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
dje33,blade bearing lubrication maintenance state.,4,reboot & restored wtg,2,bhatkheda
dje33,blade bearing lubrication maintenance state.,4,reboot restored wtg,1,bhatkheda
dje33,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje33,blade teeth lubrication maintenance state.,27,reboot & restored wtg,14,bhatkheda
dje33,blade teeth lubrication maintenance state.,27,reboot reset,1,bhatkheda
dje33,blade teeth lubrication maintenance state.,27,reboot restored wtg,6,bhatkheda
dje33,blade teeth lubrication maintenance state.,27,reboot rsetored wtg,1,bhatkheda
dje33,blade teeth lubrication maintenance state.,27,wtg restoration work progress,5,bhatkheda
dje33,converter cooling water heat exchanger fan 1 overload switch open/tripped.,1,found mpcb tripped checked & tighting connections also check mpcb setting,1,bhatkheda
dje33,converter water pump overload switch open/tripped.,1,wtg reset restored.,1,bhatkheda
dje33,customer request,1,wtg isolator open customer lws maintenance work,1,bhatkheda
dje33,dc bus software under-voltage fault.,1,wtg restoration work progress,1,bhatkheda
dje33,detected grid state converter faulted ok.,7,auto reset,1,bhatkheda
dje33,detected grid state converter faulted ok.,7,auto reset grid voltage ok.,1,bhatkheda
dje33,detected grid state converter faulted ok.,7,reboot & start wtg,1,bhatkheda
dje33,detected grid state converter faulted ok.,7,wtg auto reset grid normalization,1,bhatkheda
dje33,detected grid state converter faulted ok.,7,wtg reset restored. (jerk feeder),3,bhatkheda
dje33,earth fault,1,feeder charged,1,bhatkheda
dje33,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje33,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje33,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje33,feeder 7 trippec due earth fault,1,feeder charged,1,bhatkheda
dje33,feeder shutdown,1,wtg stopped customer 220kv line work mpptcl,1,bhatkheda
dje33,feeder shutdown ofc stringing work,1,feeder charged,1,bhatkheda
dje33,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
dje33,feeder tripped e/f,32,feeder charged,30,bhatkheda
dje33,feeder tripped e/f,32,patrolling found poles bend due cyclonic wind internal isolator open & feeder charged,1,bhatkheda
dje33,feeder tripped e/f,32,wtg rested grid normalization,1,bhatkheda
dje33,feeder tripped o/c,6,feeder charged,5,bhatkheda
dje33,feeder tripped o/c,6,line patrolling done,1,bhatkheda
dje33,gear box inspection,2,restored wtg,1,bhatkheda
dje33,gear box inspection,2,wtg stopped dhhi team gearbox inspection & leakage arresting work done,1,bhatkheda
dje33,gearbox oil pump overload switch open/tripped.,1,wtg reset restored,1,bhatkheda
dje33,generator grounding brush worn warning.,1,wtg stopped attending repeated warning,1,bhatkheda
dje33,generator side hardware detected over-current fault phase c.,1,auto reset,1,bhatkheda
dje33,grid loss,6,auto reset grid voltage ok.,4,bhatkheda
dje33,grid loss,6,wtg auto reset grid normalization,2,bhatkheda
dje33,grid voltage ok.,23,30011 hydraulic brake pressure reduced range.auto reset,1,bhatkheda
dje33,grid voltage ok.,23,auto reset,1,bhatkheda
dje33,grid voltage ok.,23,auto reset grid voltage ok.,12,bhatkheda
dje33,grid voltage ok.,23,check & found dry transformer panel y-phase cable burn corrected & restored wtg,1,bhatkheda
dje33,grid voltage ok.,23,found vcb tripped common fault checked related circuit found ok,3,bhatkheda
dje33,grid voltage ok.,23,reboot restored wtg,1,bhatkheda
dje33,grid voltage ok.,23,reset & restored wtg,1,bhatkheda
dje33,grid voltage ok.,23,wtg auto reseted grid normalization,1,bhatkheda
dje33,grid voltage ok.,23,wtg reset grid voltage ok.,1,bhatkheda
dje33,grid voltage ok.,23,wtg restoration work progress,1,bhatkheda
dje33,health check error.,3,auto reset,1,bhatkheda
dje33,health check error.,3,wtg reset restored,1,bhatkheda
dje33,health check error.,3,wtg reset restored.,1,bhatkheda
dje33,hub healthcheck alarm.,22,auto reset,7,bhatkheda
dje33,hub healthcheck alarm.,22,reboot & restored wtg,3,bhatkheda
dje33,hub healthcheck alarm.,22,reboot restored wtg,2,bhatkheda
dje33,hub healthcheck alarm.,22,reset & restored wtg,1,bhatkheda
dje33,hub healthcheck alarm.,22,wtg reset & restored wtg,2,bhatkheda
dje33,hub healthcheck alarm.,22,wtg reset restored,6,bhatkheda
dje33,hub healthcheck alarm.,22,wtg reset restored.,1,bhatkheda
dje33,hub healthcheck timeout.,1,wtg reset restored,1,bhatkheda
dje33,hydraulic unit oil temperature high.,8,auto reset,2,bhatkheda
dje33,hydraulic unit oil temperature high.,8,hydraulic oil leakage arrested,2,bhatkheda
dje33,hydraulic unit oil temperature high.,8,hydraulic oil leakage arrested & oil top-up 02 ltr.,1,bhatkheda
dje33,hydraulic unit oil temperature high.,8,reset restored wtg,1,bhatkheda
dje33,hydraulic unit oil temperature high.,8,wtg reset restored.,2,bhatkheda
dje33,internal shutdown,31,220/33kv substation yearly maintenance work,1,bhatkheda
