Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje33,internal shutdown,31,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje33,internal shutdown,31,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje33,internal shutdown,31,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje33,internal shutdown,31,feeder shutdown taken customer relay testing work,1,bhatkheda
dje33,internal shutdown,31,feeder shutdown taken customer tree cutting work,1,bhatkheda
dje33,internal shutdown,31,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje33,internal shutdown,31,feeder shutdown taken ht tape applying work,1,bhatkheda
dje33,internal shutdown,31,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje33,internal shutdown,31,feeder shutdown taken lws maintenance customer.,4,bhatkheda
dje33,internal shutdown,31,internal shutdown taken customer,1,bhatkheda
dje33,internal shutdown,31,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje33,internal shutdown,31,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje33,internal shutdown,31,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje33,internal shutdown,31,internal shutdown taken customer jumper work,2,bhatkheda
dje33,internal shutdown,31,internal shutdown taken customer line mainteance work,2,bhatkheda
dje33,internal shutdown,31,internal shutdown taken ofc stringing work,1,bhatkheda
dje33,internal shutdown,31,shutdown taken customer bird guard fixing work,4,bhatkheda
dje33,internal shutdown,31,shutdown taken ht team uup29 uss yard isolator work(observed hot spot),1,bhatkheda
dje33,internal shutdown,31,wtg section isolator open customer jumper maintenance work completed,1,bhatkheda
dje33,internal shutdown,31,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje33,internal shutdown,31,wtg stopped customer lws maintenance work,1,bhatkheda
dje33,internal shutdown/customer request,1,shutdown taken customer bird guard fixing work,1,bhatkheda
dje33,manual stop,6,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje33,manual stop,6,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje33,manual stop,6,group isolator opened gala insulation demo work.,1,bhatkheda
dje33,manual stop,6,stopped nacelle orientation setting correction,1,bhatkheda
dje33,manual stop,6,wtg stopped parameter checking work,1,bhatkheda
dje33,manual stop,6,wtg stopped parameter checking work done amsc team,1,bhatkheda
dje33,modification,6,generator (duct) cover fitting work done,1,bhatkheda
dje33,modification,6,new plc software version 2.4.0 updated work done,1,bhatkheda
dje33,modification,6,wtg stopped gps time synchronization work,1,bhatkheda
dje33,modification,6,wtg stopped hub nose cone arm welding work done,2,bhatkheda
dje33,modification,6,wtg stopped ngcc software updated work done,1,bhatkheda
dje33,nacelle rotation overspeed.,3,auto reset,3,bhatkheda
dje33,non plausible pitch state difference.,20,auto reset,18,bhatkheda
dje33,non plausible pitch state difference.,20,wtg reset restored,2,bhatkheda
dje33,offset tower-vibration sensor drivetrain direction error limit,13,auto reset,5,bhatkheda
dje33,offset tower-vibration sensor drivetrain direction error limit,13,replaced acceleration sensor usable & cleaned yaw rim surface,4,bhatkheda
dje33,offset tower-vibration sensor drivetrain direction error limit,13,wtg reset restored,4,bhatkheda
dje33,pitch positions differ much (fast),3,auto reset,2,bhatkheda
dje33,pitch positions differ much (fast),3,wtg reset restored.,1,bhatkheda
dje33,pitch started wrong capacitor state.,3,wtg reset restored,2,bhatkheda
dje33,pitch started wrong capacitor state.,3,wtg reset restored.,1,bhatkheda
dje33,preventive maintenance,30,attend,2,bhatkheda
dje33,preventive maintenance,30,attend pm,2,bhatkheda
dje33,preventive maintenance,30,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje33,preventive maintenance,30,wtg stopped half yearly preventive maintenance,2,bhatkheda
dje33,preventive maintenance,30,wtg stopped half yearly preventive maintenance also activity generator alignment work done,3,bhatkheda
dje33,preventive maintenance,30,wtg stopped half yearly preventive maintenance work done,1,bhatkheda
dje33,preventive maintenance,30,wtg stopped half yearly uss maintenance work done,1,bhatkheda
dje33,preventive maintenance,30,wtg stopped uss vcb,1,bhatkheda
dje33,preventive maintenance,30,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje33,preventive maintenance,30,wtg stopped uss yearly preventive maintenance work done,1,bhatkheda
dje33,preventive maintenance,30,wtg stopped visual maintenance work done,2,bhatkheda
dje33,preventive maintenance,30,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
dje33,preventive maintenance,30,wtg stopped wtg visual maintenance work,2,bhatkheda
dje33,preventive maintenance,30,wtg stopped wtg visual maintenance work done,1,bhatkheda
dje33,preventive maintenance,30,wtg stopped wtg yearly preventive maintenance internal audit work done customer restored wtg,1,bhatkheda
dje33,preventive maintenance,30,wtg stopped yearly preventive maintenance also activity winch testing & climb assist checking & inspection work done,1,bhatkheda
dje33,preventive maintenance,30,wtg stopped yearly preventive maintenance work done,2,bhatkheda
dje33,preventive maintenance,30,wtg stopped yearly uss maintenance also activity acb & vcb testing work done,1,bhatkheda
dje33,preventive maintenance,30,wtg stopped yearly uss maintenance work,2,bhatkheda
dje33,preventive maintenance,30,wtg stopped yearly wtg maintenance work,2,bhatkheda
dje33,scada connectivity issue due feeder #1,1,connectivity restored feeder #1 charged.,1,bhatkheda
dje33,scada connectivity issue due feedwer no.1 shut down.,1,restored.,1,bhatkheda
dje33,section isolator open,4,feeder-7 internal section-a isolator open customer ofc cable clamp fixing work,1,bhatkheda
dje33,section isolator open,4,internal isolator opened customer pole restoration work progress,1,bhatkheda
dje33,section isolator open,4,wtg isolator open customer bird guard fixing work,1,bhatkheda
dje33,section isolator open,4,wtg stopped internal isolator open line maintenance work,1,bhatkheda
dje33,slc tiggered pitch safety run.,4,wtg reset & restored,3,bhatkheda
dje33,slc tiggered pitch safety run.,4,wtg reset restored,1,bhatkheda
dje33,slc: emergency stop module error state.,1,reboot restored wtg,1,bhatkheda
dje33,slc: pitch actuator supervision module error state.,9,wtg reset & restored,2,bhatkheda
dje33,slc: pitch actuator supervision module error state.,9,wtg reset & restored wtg,4,bhatkheda
dje33,slc: pitch actuator supervision module error state.,9,wtg reset restored,2,bhatkheda
dje33,slc: pitch actuator supervision module error state.,9,wtg reset restored.,1,bhatkheda
dje33,slc: power supervision module error state.,4,reset & restart,1,bhatkheda
dje33,slc: power supervision module error state.,4,reset restore wtg slc: power supervision module error state.,1,bhatkheda
dje33,slc: power supervision module error state.,4,wtg reset & restored,2,bhatkheda
dje33,slc: sineax power protection switch tripped.,15,reboot & restored wtg,2,bhatkheda
dje33,slc: sineax power protection switch tripped.,15,reset & restored wtg,2,bhatkheda
dje33,slc: sineax power protection switch tripped.,15,wtg reset & restored wtg,3,bhatkheda
dje33,slc: sineax power protection switch tripped.,15,wtg reset restored,8,bhatkheda
dje33,slc: speed supervision module error state.,1,checked & found ovp panel hub emergency button connection loose tight,1,bhatkheda
dje33,slc: tower vibration switch tripped.,56,,2,bhatkheda
dje33,slc: tower vibration switch tripped.,56,attend,3,bhatkheda
dje33,slc: tower vibration switch tripped.,56,cleaning yaw rim surface,1,bhatkheda
dje33,slc: tower vibration switch tripped.,56,reset restore wtg,2,bhatkheda
dje33,slc: tower vibration switch tripped.,56,wtg reset & restored,2,bhatkheda
dje33,slc: tower vibration switch tripped.,56,wtg reset & restored wtg,2,bhatkheda
dje33,slc: tower vibration switch tripped.,56,wtg reset restored,43,bhatkheda
dje33,slc: tower vibration switch tripped.,56,wtg reset restored.,1,bhatkheda
dje33,software updation & modification,2,wtg stopped new sineax software (v1.2.1) updated work done,1,bhatkheda
dje33,software updation & modification,2,wtg stopped plc software updated work done,1,bhatkheda
dje33,special activity,13,special activity - wtg critical points checking,2,bhatkheda
dje33,special activity,13,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje33,special activity,13,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
dje33,special activity,13,wtg stopped checking generator slip ring & inspection work done,2,bhatkheda
dje33,special activity,13,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje33,special activity,13,wtg stopped fr paint work,1,bhatkheda
dje33,special activity,13,wtg stopped gearbox inspection work also anemometer earthing ft sensor wiring tb modification work done restored wtg,2,bhatkheda
dje33,special activity,13,wtg stopped parameter setting work,1,bhatkheda
dje33,special activity,13,wtg stopped winch door fixing work,1,bhatkheda
dje33,special activity - blade lps resistance measurement & inspection,8,attend,3,bhatkheda
dje33,special activity - blade lps resistance measurement & inspection,8,wtg stopped blade cleaning work,2,bhatkheda
dje33,special activity - blade lps resistance measurement & inspection,8,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
dje33,special activity - blade lps resistance measurement & inspection,8,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje33,special activity - blade lps resistance measurement & inspection,8,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje33,special activity - repeated error rectification,9,attend,3,bhatkheda
dje33,special activity - repeated error rectification,9,"wtg stopped attending error ""hydraulic unit oil temperature high.""",1,bhatkheda
dje33,special activity - repeated error rectification,9,wtg stopped attending repeated error,2,bhatkheda
dje33,special activity - repeated error rectification,9,"wtg stopped attending repeated error ""blade 2: ips active wrong area.""",1,bhatkheda
dje33,special activity - repeated error rectification,9,wtg stopped gear box radiator cleaning work done restored wtg,2,bhatkheda
dje33,special activity - software updation modification,22,attend,1,bhatkheda
dje33,special activity - software updation modification,22,attended restored,1,bhatkheda
dje33,special activity - software updation modification,22,new plc software version 2.4.1 updated work done,2,bhatkheda
dje33,special activity - software updation modification,22,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje33,special activity - software updation modification,22,wtg stopped parameter setting work,1,bhatkheda
dje33,special activity - software updation modification,22,wtg stopped plc software updated work,2,bhatkheda
dje33,special activity - software updation modification,22,wtg stopped power curve analysis also checked anemometer & blade calibration work done,1,bhatkheda
dje33,special activity - software updation modification,22,wtg stopped power curve checking work checked anemometer connection & anemometer alignment done,5,bhatkheda
dje33,special activity - software updation modification,22,wtg stopped sineax software updated work,1,bhatkheda
dje33,special activity - software updation modification,22,wtg stopped wtg inspection work done,5,bhatkheda
dje33,special activity - software updation modification,22,wtg stopped wtg inspection work done (pt100 modification & blade calibration done),2,bhatkheda
dje33,special activity - uss yard inspection,6,wtg stopped frequent tripping vcb checked uss acb,1,bhatkheda
dje33,special activity - uss yard inspection,6,wtg stopped power transformer tap changing work done,2,bhatkheda
dje33,special activity - uss yard inspection,6,wtg stopped uss acb power cable temperature reading taken work done,1,bhatkheda
dje33,special activity - uss yard inspection,6,wtg stopped uss yard inspection work done,2,bhatkheda
dje33,special activity - wtg critical points checking,17,attend,1,bhatkheda
dje33,special activity - wtg critical points checking,17,wtg stopped convertor coolant top,1,bhatkheda
dje33,special activity - wtg critical points checking,17,wtg stopped lvrt circuit connecting work,2,bhatkheda
dje33,special activity - wtg critical points checking,17,wtg stopped power curve analysis check & set anemometer & blade calibration,6,bhatkheda
dje33,special activity - wtg critical points checking,17,wtg stopped power curve checking,1,bhatkheda
dje33,special activity - wtg critical points checking,17,wtg stopped power curve checking work,1,bhatkheda
dje33,special activity - wtg critical points checking,17,wtg stopped stator breaker inspection work,1,bhatkheda
dje33,special activity - wtg critical points checking,17,wtg stopped uss acb temperature reading taken work,1,bhatkheda
dje33,special activity - wtg critical points checking,17,wtg stopped winch testing work,1,bhatkheda
dje33,special activity - wtg critical points checking,17,wtg stopped wtg inspection work done,2,bhatkheda
dje33,special activity - wtg parameters checking,4,wtg stopped anemometer parameter checking work,1,bhatkheda
dje33,special activity - wtg parameters checking,4,wtg stopped parameter checking work,1,bhatkheda
dje33,special activity - wtg parameters checking,4,wtg stopped parameter checking work done,1,bhatkheda
dje33,special activity - wtg parameters checking,4,wtg stopped software parameter checking work done,1,bhatkheda
dje33,speed measurement generator speed negative maximum.,1,wtg auto reset wind speed normalize,1,bhatkheda
dje33,stator breaker failed closing demanded close.,5,auto reset,4,bhatkheda
dje33,stator breaker failed closing demanded close.,5,replaced convertor cabinet stator breaker,1,bhatkheda
dje33,stator breaker opened undervoltage release buffer ready.,3,auto reset,1,bhatkheda
dje33,stator breaker opened undervoltage release buffer ready.,3,reset restore wtg,1,bhatkheda
dje33,stator breaker opened undervoltage release buffer ready.,3,wtg reset & restored wtg,1,bhatkheda
dje33,svi slc communication error,1,wtg reset restored,1,bhatkheda
dje33,torquing tensioning,6,attend,2,bhatkheda
dje33,torquing tensioning,6,wtg stopped blade tensioning & tower torquing also activity winch testing & climb assist checking work done,1,bhatkheda
dje33,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,3,bhatkheda
dje33,tower inspection,1,wtg stopped inspection work,1,bhatkheda
dje33,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,20,attend,3,bhatkheda
dje33,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,20,auto reset,6,bhatkheda
dje33,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,20,replaced acceleration sensor new one also activity attending warning,1,bhatkheda
dje33,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,20,replaced acceleration sensor usable & cleaned yaw rim surface,1,bhatkheda
dje33,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,20,wtg reset restored,9,bhatkheda
dje33,tower-vibration sensors drivetrain direction defective,1,wtg reset restored,1,bhatkheda
dje33,voltage difference,9,auto reset grid voltage ok.,7,bhatkheda
dje33,voltage difference,9,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
dje33,voltage difference,9,wtg auto reset grid normalization,1,bhatkheda
dje33,wind direction difference error.,13,auto reset,4,bhatkheda
dje33,wind direction difference error.,13,reboot & restored wtg,1,bhatkheda
dje33,wind direction difference error.,13,wtg reset restored,5,bhatkheda
dje33,wind direction difference error.,13,wtg reset restored.,1,bhatkheda
dje33,wind direction difference error.,13,wtg stopped anemometer wind direction setting work,2,bhatkheda
dje33,wind speed difference error.,2,auto reset,2,bhatkheda
dje33,wind speed difference warning.,2,wtg reset & restored wtg,2,bhatkheda
dje33,wtg offline,2,connectivity due fd01 tripped,1,bhatkheda
dje33,wtg offline,2,fd01 sd,1,bhatkheda
dje33,wtg stopped customer 220kv line work mpptcl,1,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,1,bhatkheda
dje33,yaw converter motor brake circuit error.,3,reset restored wtg,1,bhatkheda
dje33,yaw converter motor brake circuit error.,3,wtg reset restored,2,bhatkheda
dje33,yaw converter state error external fault.,45,attended,1,bhatkheda
dje33,yaw converter state error external fault.,45,auto reset,21,bhatkheda
dje33,yaw converter state error external fault.,45,reboot restored wtg,1,bhatkheda
dje33,yaw converter state error external fault.,45,wtg reset & restored wtg,3,bhatkheda
dje33,yaw converter state error external fault.,45,wtg reset restored,19,bhatkheda
dje34,auto reboot,1,restart wtg,1,bhatkheda
dje34,blade 2: diagnosis voltage range.,14,auto reset,3,bhatkheda
dje34,blade 2: diagnosis voltage range.,14,checked capacitor bank connections,2,bhatkheda
dje34,blade 2: diagnosis voltage range.,14,checked found blade stopper fall hub fix properly also cable laying properly,5,bhatkheda
dje34,blade 2: diagnosis voltage range.,14,wtg reset & restored wtg,4,bhatkheda
dje34,blade 3: big deviations model (inside hysteresis).,6,wtg reset restored,6,bhatkheda
dje34,blade 3: diagnosis voltage range.,3,checked found capacitor lug burn replaced restored wtg,2,bhatkheda
dje34,blade 3: diagnosis voltage range.,3,wtg reset restored,1,bhatkheda
dje34,blade 3: ips active wrong area.,3,auto reset,2,bhatkheda
dje34,blade 3: ips active wrong area.,3,wtg reset restored,1,bhatkheda
dje34,blade 3: voltage drop charging finished high.,2,wtg reset restored,2,bhatkheda
dje34,blade bearing lubrication maintenance state.,7,reboot & restored wtg,4,bhatkheda
dje34,blade bearing lubrication maintenance state.,7,reboot restored wtg,2,bhatkheda
dje34,blade bearing lubrication maintenance state.,7,reset restore wtg,1,bhatkheda
dje34,blade inspection,2,wtg stopped blade inspection work,2,bhatkheda
dje34,blade teeth lubrication cyclic contactor working pump on.,1,reboot restored wtg,1,bhatkheda
dje34,blade teeth lubrication maintenance state.,30,reboot & restored wtg,15,bhatkheda
dje34,blade teeth lubrication maintenance state.,30,reboot & restored wtg (delay due scada park hang),1,bhatkheda
dje34,blade teeth lubrication maintenance state.,30,reboot restored wtg,12,bhatkheda
dje34,blade teeth lubrication maintenance state.,30,reboot rsetored wtg,1,bhatkheda
dje34,blade teeth lubrication maintenance state.,30,wtg reboot & restored,1,bhatkheda
dje34,converter cooling heat exchanger fans feedback alarm.,3,replaced di232 module tbc cabinet,1,bhatkheda
dje34,converter cooling heat exchanger fans feedback alarm.,3,wtg reset restored,2,bhatkheda
dje34,converter healthcheck alarm.,3,checked found (9f3) fuse faulty tbc panel replace,3,bhatkheda
dje34,converter system communication handshake fault.,4,checked & found lubber sensor faulty replaced,1,bhatkheda
dje34,converter system communication handshake fault.,4,wtg restoration work progress,3,bhatkheda
dje34,converter system fault active.,2,auto reset,2,bhatkheda
dje34,customer request,1,wtg isolator open customer lws maintenance work,1,bhatkheda
dje34,customer request- stopped pcvt panel installation dnvgl,1,wtg stopped customer pcvt analysis work,1,bhatkheda
dje34,customer stoppage,1,wtg stopped pcvt work customer,1,bhatkheda
dje34,dc bus hardware over-voltage fault.,1,auto reset,1,bhatkheda
dje34,detected grid state converter faulted ok.,10,auto reset,5,bhatkheda
dje34,detected grid state converter faulted ok.,10,found vcb tripped current checked related circuit found ok,1,bhatkheda
dje34,detected grid state converter faulted ok.,10,reboot & start wtg,1,bhatkheda
dje34,detected grid state converter faulted ok.,10,wtg auto rested grid normalization (due heavy jerk feeder),1,bhatkheda
dje34,detected grid state converter faulted ok.,10,wtg reset restored. (jerk feeder),2,bhatkheda
dje34,drive train swinging.,3,auto reset,3,bhatkheda
dje34,earth fault,1,feeder charged,1,bhatkheda
dje34,efficiency upgrade,3,wtg stopped power booster up-gradation pending work,1,bhatkheda
dje34,efficiency upgrade,3,wtg stopped power booster up-gradation work,2,bhatkheda
dje34,encoder rate alarms exceeded treshold.,1,auto reset,1,bhatkheda
dje34,eup - temperatute 1 error limit.,2,checked & tighting ptai216 module connections,1,bhatkheda
dje34,eup - temperatute 1 error limit.,2,reboot restored wtg,1,bhatkheda
dje34,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje34,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje34,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje34,feeder 7 trippec due earth fault,1,feeder charged,1,bhatkheda
dje34,feeder shutdown,1,wtg stopped customer 220kv line work mpptcl,1,bhatkheda
dje34,feeder shutdown ofc stringing work,1,feeder charged,1,bhatkheda
dje34,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
dje34,feeder tripped e/f,34,feeder charged,31,bhatkheda
dje34,feeder tripped e/f,34,feeder tripped due transformer-1 overloaded,1,bhatkheda
dje34,feeder tripped e/f,34,patrolling found poles bend due cyclonic wind internal isolator open & feeder charged,1,bhatkheda
dje34,feeder tripped e/f,34,wtg rested grid normalization,1,bhatkheda
dje34,feeder tripped o/c,5,feeder charged,4,bhatkheda
dje34,feeder tripped o/c,5,line patrolling done,1,bhatkheda
dje34,gearbox oil pump feedback match demand.,1,auto reset,1,bhatkheda
dje34,generator cooling slipring fan overload switch 1 open/tripped.,3,attend restore wtg,2,bhatkheda
dje34,generator cooling slipring fan overload switch 1 open/tripped.,3,replaced generator slip ring fan,1,bhatkheda
dje34,generator cooling slipring fan overload switch 2 open/tripped.,1,replaced generator slip ring cooling fan usable one restored wtg,1,bhatkheda
dje34,generator grounding brush worn warning.,4,attend,3,bhatkheda
dje34,generator grounding brush worn warning.,4,checked generator grounding brush feedback connections & limit switch,1,bhatkheda
dje34,generator side hardware detected over-current fault phase b.,2,checked generator power carbon brush & cleaned generator slip ring,2,bhatkheda
dje34,generator side hardware detected over-current fault phase c.,2,checked & found generator slip ring drum failure & wtg restoration work progress,2,bhatkheda
dje34,generator winding heating feedback match demand.,4,attend,1,bhatkheda
dje34,generator winding heating feedback match demand.,4,replaced (31q0) contactor nc panel,1,bhatkheda
dje34,generator winding heating feedback match demand.,4,wtg restoration work progress,2,bhatkheda
dje34,generator winding v temperature sensor difference.,2,attend,1,bhatkheda
dje34,generator winding v temperature sensor difference.,2,checked uss acb & ct connection,1,bhatkheda
dje34,grid loss,2,due heavy jerk,1,bhatkheda
dje34,grid loss,2,wtg auto reset grid normalization,1,bhatkheda
dje34,grid voltage ok.,6,01 nos. cc100 cable relugging stator breaker reconnections properly also uss transformer testing work done trail taken found ok wtg occurred error & wip,1,bhatkheda
dje34,grid voltage ok.,6,checked & found uss acb tripped ground fault checked related circuit found ok,1,bhatkheda
dje34,grid voltage ok.,6,found acb failure,1,bhatkheda
dje34,grid voltage ok.,6,re-crimped power cable transformer lv terminal & uss acb cabinet,1,bhatkheda
dje34,grid voltage ok.,6,replaced uss acb housing & clean jaw also clean acb cabinet,1,bhatkheda
dje34,grid voltage ok.,6,wtg restoration work progress,1,bhatkheda
dje34,health check error.,5,reboot & restored wtg,2,bhatkheda
dje34,health check error.,5,wtg reset restored.,3,bhatkheda
dje34,hub healthcheck alarm.,32,attended restored,1,bhatkheda
dje34,hub healthcheck alarm.,32,auto reset,5,bhatkheda
dje34,hub healthcheck alarm.,32,reboot & restored wtg,10,bhatkheda
dje34,hub healthcheck alarm.,32,reboot restored wtg,3,bhatkheda
dje34,hub healthcheck alarm.,32,replaced blade 1 pitch convertor usable one pitch convertor software updated also activity half yearly uss maintenance work done,1,bhatkheda
dje34,hub healthcheck alarm.,32,wtg reset & restored wtg,4,bhatkheda
dje34,hub healthcheck alarm.,32,wtg reset restored,8,bhatkheda
dje34,hub healthcheck: blade 1 available battery energy low,1,wtg reset restored,1,bhatkheda
dje34,hydraulic unit oil temperature high.,9,attend,1,bhatkheda
dje34,hydraulic unit oil temperature high.,9,attended restored,1,bhatkheda
dje34,hydraulic unit oil temperature high.,9,auto reset,3,bhatkheda
dje34,hydraulic unit oil temperature high.,9,found oil leakage hydraulic unit arrested,1,bhatkheda
dje34,hydraulic unit oil temperature high.,9,hydraulic oil leakage arrested & oil top-up 03 ltr.,1,bhatkheda
dje34,hydraulic unit oil temperature high.,9,replaced yaw caliper hose pipe & leakage arrested,1,bhatkheda
dje34,hydraulic unit oil temperature high.,9,wtg reset restored.,1,bhatkheda
dje34,inox scada issue,1,restored.,1,bhatkheda
dje34,internal shutdown,32,220/33kv substation yearly maintenance work,2,bhatkheda
dje34,internal shutdown,32,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje34,internal shutdown,32,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje34,internal shutdown,32,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje34,internal shutdown,32,feeder shutdown taken customer relay testing work,1,bhatkheda
dje34,internal shutdown,32,feeder shutdown taken customer tree cutting work,1,bhatkheda
dje34,internal shutdown,32,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje34,internal shutdown,32,feeder shutdown taken ht tape applying work,1,bhatkheda
dje34,internal shutdown,32,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje34,internal shutdown,32,feeder shutdown taken lws maintenance customer.,4,bhatkheda
dje34,internal shutdown,32,internal shutdown taken customer,1,bhatkheda
dje34,internal shutdown,32,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje34,internal shutdown,32,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje34,internal shutdown,32,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje34,internal shutdown,32,internal shutdown taken customer jumper work,2,bhatkheda
dje34,internal shutdown,32,internal shutdown taken customer line mainteance work,2,bhatkheda
dje34,internal shutdown,32,internal shutdown taken ofc stringing work,1,bhatkheda
dje34,internal shutdown,32,shutdown taken customer bird guard fixing work,4,bhatkheda
dje34,internal shutdown,32,shutdown taken ht team uup29 uss yard isolator work(observed hot spot),1,bhatkheda
dje34,internal shutdown,32,wtg section isolator open customer jumper maintenance work completed,1,bhatkheda
dje34,internal shutdown,32,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje34,internal shutdown,32,wtg stopped customer lws maintenance work,1,bhatkheda
dje34,internal shutdown/customer request,1,shutdown taken customer bird guard fixing work,1,bhatkheda
dje34,line side breaker feedback active commanded close.,1,reset & restart,1,bhatkheda
dje34,manual stop,6,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje34,manual stop,6,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje34,manual stop,6,group isolator opened gala insulation demo work.,1,bhatkheda
dje34,manual stop,6,wtg stopped customer pcvt analysis,1,bhatkheda
dje34,manual stop,6,wtg stopped erp data taken & critical points chekcing work,1,bhatkheda
dje34,manual stop,6,wtg stopped parameter checking work,1,bhatkheda
dje34,modification,4,new plc software version 2.4.0 updated work done,1,bhatkheda
dje34,modification,4,wtg stopped gps time synchronization work,1,bhatkheda
dje34,modification,4,wtg stopped hub nose cone arm welding work done,1,bhatkheda
dje34,modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
dje34,nacelle cabinet +3nca100 humidity high.,3,attend,1,bhatkheda
dje34,nacelle cabinet +3nca100 humidity high.,3,checked hygrostat setting,1,bhatkheda
dje34,nacelle cabinet +3nca100 humidity high.,3,wtg restoration work progress,1,bhatkheda
dje34,nacelle inspection,2,wtg stopped nacelle inspection work also checked yaw lubber operation & blade calibration done also check & align anemometer,2,bhatkheda
dje34,non plausible pitch state difference.,1,auto reset,1,bhatkheda
dje34,offline,1,offline,1,bhatkheda
dje34,pitch started capacitor state hysteresis charge,2,reset restored,2,bhatkheda
dje34,pitch started wrong capacitor state.,3,reset & restored wtg,1,bhatkheda
dje34,pitch started wrong capacitor state.,3,reset restore wtg,1,bhatkheda
dje34,pitch started wrong capacitor state.,3,wtg reset restored.,1,bhatkheda
dje34,preventive maintenance,26,attend,4,bhatkheda
dje34,preventive maintenance,26,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje34,preventive maintenance,26,wtg stopped half yearly preventive maintenance also activity generator alignment one anemometer replacement usable work done,1,bhatkheda
dje34,preventive maintenance,26,wtg stopped half yearly preventive maintenance also generator (duct) cover fitting work done,2,bhatkheda
dje34,preventive maintenance,26,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
dje34,preventive maintenance,26,wtg stopped half yearly uss maintenance work done,1,bhatkheda
dje34,preventive maintenance,26,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
dje34,preventive maintenance,26,wtg stopped vcb,1,bhatkheda
dje34,preventive maintenance,26,wtg stopped visual maintenance work done,2,bhatkheda
dje34,preventive maintenance,26,wtg stopped wtg half yearly preventive maintenance also activity generator alignment work done restored wtg,1,bhatkheda
dje34,preventive maintenance,26,wtg stopped wtg visual preventive maintenance work done,1,bhatkheda
dje34,preventive maintenance,26,wtg stopped yearly preventive maintenance also activity winch testing & climb assist checking & inspection work done,1,bhatkheda
dje34,preventive maintenance,26,wtg stopped yearly preventive maintenance work done,3,bhatkheda
dje34,preventive maintenance,26,wtg stopped yearly uss maintenance work,4,bhatkheda
dje34,preventive maintenance,26,wtg stopped yearly wtg maintenance work,1,bhatkheda
dje34,scada connectivity due inox scada server issue.,1,restored.,1,bhatkheda
dje34,scada connectivity issue due feeder #1 shutdown.,1,restored feeder # 1 charged.,1,bhatkheda
dje34,scada connectivity issue due feeder no.1 shutdown .,1,restored.,1,bhatkheda
dje34,section isolator open,3,feeder-7 internal section-a isolator open customer ofc cable clamp fixing work,1,bhatkheda
dje34,section isolator open,3,wtg isolator open customer bird guard fixing work,1,bhatkheda
dje34,section isolator open,3,wtg stopped internal isolator open line maintenance work,1,bhatkheda
dje34,slc: emergency stop module error state.,1,reboot & restored wtg,1,bhatkheda
dje34,slc: pitch actuator supervision module error state.,1,wtg reset restored.,1,bhatkheda
dje34,slc: pitch working position switch tripped.,2,checked found ovp panel beam structure crack repaired,1,bhatkheda
dje34,slc: pitch working position switch tripped.,2,wtg restoration work progress,1,bhatkheda
dje34,slc: speed monitoring brake stop.,2,checked rotor encoder & coupler tighting properly & checked rotor encoder coupler restored wtg,2,bhatkheda
dje34,slc: tower vibration switch tripped.,1,wtg reset restored,1,bhatkheda
dje34,software updation & modification,3,wtg stopped plc software uploaded work done,2,bhatkheda
dje34,software updation & modification,3,wtg stopped radiator top cover fitted work,1,bhatkheda
dje34,special activity,9,special activity - blade lps resistance measurement & inspection(blade repairing work),2,bhatkheda
dje34,special activity,9,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje34,special activity,9,wtg stopped blade lps resistance measurement also fixed complete la cable nacelle & pm pending point clearance work completed,2,bhatkheda
dje34,special activity,9,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje34,special activity,9,wtg stopped external audit work also anemometer earthing ft sensor wiring tb modification work done,2,bhatkheda
dje34,special activity,9,wtg stopped parameter setting work,1,bhatkheda
dje34,special activity - amsc stoppage,2,wtg stopped amsc team software updating work,2,bhatkheda
dje34,special activity - blade lps resistance measurement & inspection,22,atend,1,bhatkheda
dje34,special activity - blade lps resistance measurement & inspection,22,attend,2,bhatkheda
dje34,special activity - blade lps resistance measurement & inspection,22,wtg stopped blade cleaning also cleaned yaw rim surface work done,3,bhatkheda
dje34,special activity - blade lps resistance measurement & inspection,22,wtg stopped blade cleaning work,6,bhatkheda
dje34,special activity - blade lps resistance measurement & inspection,22,wtg stopped blade cleaning work & blade lps resistance measurement work done,2,bhatkheda
dje34,special activity - blade lps resistance measurement & inspection,22,wtg stopped blade cleaning work also activity wtg & uss visual maintenance work done,1,bhatkheda
dje34,special activity - blade lps resistance measurement & inspection,22,wtg stopped blade cleaning work done,5,bhatkheda
dje34,special activity - blade lps resistance measurement & inspection,22,wtg stopped blade lps resistance measurement also activity winch testing work done,1,bhatkheda
dje34,special activity - blade lps resistance measurement & inspection,22,wtg stopped blade repairing work done,1,bhatkheda
dje34,special activity - power cable replacement,1,wtg stopped relugging power cable (06 nos. lug) uss acb panel,1,bhatkheda
dje34,special activity - repeated error rectification,5,attend,1,bhatkheda
dje34,special activity - repeated error rectification,5,wtg stopped attending warning,1,bhatkheda
dje34,special activity - repeated error rectification,5,"wtg stopped attending warning ""nacelle temp high""",3,bhatkheda
dje34,special activity - software updation modification,14,attend,1,bhatkheda
dje34,special activity - software updation modification,14,new plc software version 2.4.1 updated work done,1,bhatkheda
dje34,special activity - software updation modification,14,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje34,special activity - software updation modification,14,sineax software updated work done,1,bhatkheda
dje34,special activity - software updation modification,14,wtg stopped checking anemometer also topup coolent generator cooling unit,2,bhatkheda
dje34,special activity - software updation modification,14,wtg stopped cmm kit installation (emi filter) & modification drain top 40 ltr. ccu coolant work done restored wtg,1,bhatkheda
dje34,special activity - software updation modification,14,wtg stopped ngcc software updated work done,1,bhatkheda
dje34,special activity - software updation modification,14,wtg stopped parameter setting work,1,bhatkheda
dje34,special activity - software updation modification,14,wtg stopped plc software updation power booster,1,bhatkheda
dje34,special activity - software updation modification,14,wtg stopped sineax software updating work,1,bhatkheda
dje34,special activity - software updation modification,14,wtg stopped software parameter checking work done,1,bhatkheda
dje34,special activity - software updation modification,14,wtg stopped wtg inspection work done,2,bhatkheda
dje34,special activity - uss yard inspection,5,acb power cable recrimped & 03m tape applied,1,bhatkheda
dje34,special activity - uss yard inspection,5,wtg stopped uss acb & housing replacement work done,1,bhatkheda
dje34,special activity - uss yard inspection,5,wtg stopped uss acb ct replacement work,1,bhatkheda
dje34,special activity - uss yard inspection,5,wtg stopped uss acb power cable temperature reading taken work done,1,bhatkheda
dje34,special activity - uss yard inspection,5,wtg stopped uss inspection also provide 02 nos. exhaust fan uss acb cabinet work done,1,bhatkheda
dje34,special activity - wtg critical points checking,15,attend,4,bhatkheda
dje34,special activity - wtg critical points checking,15,wtg stopped convertor gsc side igbt temperature radiator & fan checking work done restored wtg,2,bhatkheda
dje34,special activity - wtg critical points checking,15,wtg stopped generator power carbon brush fixing work,2,bhatkheda
dje34,special activity - wtg critical points checking,15,wtg stopped inspection work,1,bhatkheda
dje34,special activity - wtg critical points checking,15,wtg stopped stator breaker inspection work,1,bhatkheda
dje34,special activity - wtg critical points checking,15,wtg stopped tower cleaning work,3,bhatkheda
dje34,special activity - wtg critical points checking,15,wtg stopped uss acb temperature reading taken work,1,bhatkheda
dje34,special activity - wtg critical points checking,15,wtg stopped winch testing & climb assist checking work,1,bhatkheda
dje34,special activity - wtg parameters checking,10,wtg stopped anemometer parameter checking work,1,bhatkheda
dje34,special activity - wtg parameters checking,10,wtg stopped parameter checking work,6,bhatkheda
dje34,special activity - wtg parameters checking,10,wtg stopped pcvt parameter checking work,2,bhatkheda
dje34,special activity - wtg parameters checking,10,wtg stopped pcvt work done,1,bhatkheda
dje34,speed measurement generator speed negative maximum.,2,wtg reset restored,1,bhatkheda
dje34,speed measurement generator speed negative maximum.,2,wtg reset restored.,1,bhatkheda
dje34,stator breaker failed closing demanded close.,1,checked opening & closing coil stator breaker also checked 230v supply automatic charging stator breaker motor,1,bhatkheda
dje34,stator breaker opened undervoltage release buffer ready.,2,auto reset,2,bhatkheda
dje34,test ajay,1,testing,1,bhatkheda
dje34,torquing tensioning,4,attend,1,bhatkheda
dje34,torquing tensioning,4,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
dje34,torquing tensioning,4,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
dje34,tower inspection,2,wtg stopped tbc panel inspection work,2,bhatkheda
dje34,tower torquing tensioning,2,ms tower torquing tensioning work,2,bhatkheda
dje34,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,1,reset restore wtg,1,bhatkheda
dje34,voltage difference,3,auto reset grid voltage ok.,2,bhatkheda
dje34,voltage difference,3,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
dje34,wtg audit,1,wtg stopped customer internal audit work done restored wtg,1,bhatkheda
dje34,wtg offline,3,connectivity due fd01 tripped,1,bhatkheda
dje34,wtg offline,3,due fd 01 sd,1,bhatkheda
dje34,wtg offline,3,inox scada issue,1,bhatkheda
dje34,wtg stopped customer 220kv line work mpptcl,1,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,1,bhatkheda
dje34,wtg stopped pcvt component removing work,1,wtg stopped pcvt component removed work done,1,bhatkheda
dje35,acb & vcb maintenance,1,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje35,anemometer 1 measurement error.,9,auto reset,6,bhatkheda
dje35,anemometer 1 measurement error.,9,wtg reset restored,3,bhatkheda
dje35,anemometer 2 communication warning.,1,wtg stopped attending warning,1,bhatkheda
dje35,anemometer 2 measurement error.,4,auto reset,4,bhatkheda
dje35,blade 1: ips active wrong area.,2,auto reset,2,bhatkheda
dje35,blade 2: internal converter fan speed low.,2,attend,1,bhatkheda
dje35,blade 2: internal converter fan speed low.,2,wtg stopped attending waring,1,bhatkheda
dje35,blade 3: fan (no feedback fuse blown).,3,attend,2,bhatkheda
dje35,blade 3: fan (no feedback fuse blown).,3,found blade 3 power cable r-phase lug burn cleaned lug & checked connections blade 3 cooling fan,1,bhatkheda
dje35,blade 3: ips active feathering position.,1,wtg reset restored.,1,bhatkheda
dje35,blade 3: rms pitch motor torque overload plausible (greater maximum allowed).,4,auto reset,2,bhatkheda
dje35,blade 3: rms pitch motor torque overload plausible (greater maximum allowed).,4,reboot & restored wtg,1,bhatkheda
dje35,blade 3: rms pitch motor torque overload plausible (greater maximum allowed).,4,reset restored wtg,1,bhatkheda
dje35,blade 3: timeout happened stopping blades.,1,wtg reset restored,1,bhatkheda
dje35,blade bearing lubrication maintenance state.,3,reboot & restored wtg,2,bhatkheda
dje35,blade bearing lubrication maintenance state.,3,reboot restored wtg,1,bhatkheda
dje35,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje35,blade teeth lubrication maintenance state.,32,reboot & restart,2,bhatkheda
dje35,blade teeth lubrication maintenance state.,32,reboot & restored,1,bhatkheda
dje35,blade teeth lubrication maintenance state.,32,reboot & restored wtg,17,bhatkheda
dje35,blade teeth lubrication maintenance state.,32,reboot restored wtg,12,bhatkheda
dje35,cc101 24vdc power supply actuators fault state.,2,checked found coolant leakage pm3000 gsc side arrested,1,bhatkheda
dje35,cc101 24vdc power supply actuators fault state.,2,wtg reset restored,1,bhatkheda
dje35,converter cooling heat exchanger fans feedback alarm.,1,auto reset,1,bhatkheda
dje35,converter system fault active.,4,auto reset,2,bhatkheda
dje35,converter system fault active.,4,reboot & restored wtg,2,bhatkheda
dje35,converter system handshake timeout exception.,7,wtg reset & restored wtg,1,bhatkheda
dje35,converter system handshake timeout exception.,7,wtg reset restored,6,bhatkheda
dje35,convertor system communication handshake fault.,14,auto reset,5,bhatkheda
dje35,convertor system communication handshake fault.,14,reboot & restored wtg,2,bhatkheda
dje35,convertor system communication handshake fault.,14,wtg reset & restored wtg,1,bhatkheda
dje35,convertor system communication handshake fault.,14,wtg reset restored,6,bhatkheda
dje35,convertor system fault active.,1,reset & restart,1,bhatkheda
dje35,customer request,3,wtg isolator open customer lws maintenance work,1,bhatkheda
dje35,customer request,3,wtg stopped customer per instruction & restored wtg,1,bhatkheda
dje35,customer request,3,wtg stopped inspection work,1,bhatkheda
dje35,dbr energy consumed.,14,auto reset,2,bhatkheda
dje35,dbr energy consumed.,14,reboot & restored wtg,1,bhatkheda
dje35,dbr energy consumed.,14,reboot restored wtg,2,bhatkheda
dje35,dbr energy consumed.,14,wtg reboot & restored wtg,2,bhatkheda
dje35,dbr energy consumed.,14,wtg reset & restored wtg,1,bhatkheda
dje35,dbr energy consumed.,14,wtg reset restored,2,bhatkheda
dje35,dbr energy consumed.,14,wtg reset restored.,4,bhatkheda
dje35,dc bus hardware over-voltage fault.,1,reboot & restored wtg,1,bhatkheda
dje35,detected grid state converter faulted ok.,11,auto reset,1,bhatkheda
dje35,detected grid state converter faulted ok.,11,auto reset grid voltage ok.,1,bhatkheda
dje35,detected grid state converter faulted ok.,11,checked & found acb tripped common faulty checked related circuit found ok restored wtg,1,bhatkheda
dje35,detected grid state converter faulted ok.,11,wtg auto rested grid normalization,1,bhatkheda
dje35,detected grid state converter faulted ok.,11,wtg reset restored. (jerk feeder),6,bhatkheda
dje35,detected grid state converter faulted ok.,11,wtg rested grid normalization,1,bhatkheda
dje35,drive train swinging.,1,auto reset,1,bhatkheda
dje35,earth fault,1,feeder charged,1,bhatkheda
dje35,encoder rate alarms exceeded treshold.,3,auto reset,3,bhatkheda
dje35,error,3,error,3,bhatkheda
dje35,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje35,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje35,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje35,f-01 tripped due earth fault,1,feeder charged,1,bhatkheda
dje35,fd01 tripped,1,feeder tripped oc,1,bhatkheda
dje35,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
dje35,feeder shutdownfor lws maintenance,2,feeder manitenance completed,1,bhatkheda
dje35,feeder shutdownfor lws maintenance,2,wtg stopped internal isolator open line maintenance work,1,bhatkheda
dje35,feeder tripped e/f,14,feeder charged,13,bhatkheda
dje35,feeder tripped e/f,14,feeder tripped due transformer-1 overloaded,1,bhatkheda
dje35,feeder tripped o/c,2,feeder charged,2,bhatkheda
dje35,gear box inspection,2,"wtg stopped attending warring ""gearbox high temperature power reduction.""",2,bhatkheda
dje35,gearbox high temperature power reduction.,2,checked gearbox radiator & cleaned properly,2,bhatkheda
dje35,generator grounding brush worn error.,4,attend,2,bhatkheda
dje35,generator grounding brush worn error.,4,replaced 02 nos. generator earthing brush,1,bhatkheda
dje35,generator grounding brush worn error.,4,replaced 02 nos. usable generator earthing carbon brushes,1,bhatkheda
dje35,generator grounding brush worn warning.,2,attended restored,1,bhatkheda
dje35,generator grounding brush worn warning.,2,"wtg stopped attending repeated error ""generator grounding brush worn warning.""",1,bhatkheda
dje35,grid loss,3,auto reset grid voltage ok.,1,bhatkheda
dje35,grid loss,3,wtg auto reset grid normalization,2,bhatkheda
dje35,grid voltage ok.,8,attend,2,bhatkheda
dje35,grid voltage ok.,8,auto reset grid voltage ok.,1,bhatkheda
dje35,grid voltage ok.,8,check & found uss yard acb panel 690v r-phase cable burn corrected & restored wtg,1,bhatkheda
dje35,grid voltage ok.,8,found acb tripped ground fault checked acb panel,1,bhatkheda
dje35,grid voltage ok.,8,replaced acb ct & uss auxiliary supply cable also activity uss yearly preventive maintenance work done restored wtg,1,bhatkheda
dje35,grid voltage ok.,8,replaced energy meter dry transformer,1,bhatkheda
dje35,grid voltage ok.,8,wtg reboot restored,1,bhatkheda
dje35,gsc igbt temperature warning limit.,3,"wtg stopped attending warning : : gsc igb temp. worn""",3,bhatkheda
dje35,health check error.,3,reboot & restored wtg,2,bhatkheda
dje35,health check error.,3,reboot restored wtg,1,bhatkheda
dje35,hub grid fuse opened.,2,check power harting connector & tighting related connections,1,bhatkheda
dje35,hub grid fuse opened.,2,replaced blade 3 power cable ovp hub panel,1,bhatkheda
dje35,hub healthcheck alarm.,33,auto reset,13,bhatkheda
dje35,hub healthcheck alarm.,33,reboot & restored wtg,8,bhatkheda
dje35,hub healthcheck alarm.,33,reboot restored wtg,2,bhatkheda
dje35,hub healthcheck alarm.,33,wtg reset & restored wtg,1,bhatkheda
dje35,hub healthcheck alarm.,33,wtg reset restored,8,bhatkheda
dje35,hub healthcheck alarm.,33,wtg reset restored.,1,bhatkheda
dje35,hub healthcheck timeout.,2,auto reset,1,bhatkheda
