Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje35,hub healthcheck timeout.,2,wtg reset restored,1,bhatkheda
dje35,hub healthcheck: blade 1 available battery energy low,1,wtg reset restored,1,bhatkheda
dje35,hub healthcheck: blade 1 voltage measurement ubat - udc deviation high,1,wtg reset restored.,1,bhatkheda
dje35,hub initialization error.,1,attended,1,bhatkheda
dje35,hydraulic unit oil temperature high.,1,checked & found leakage hydraulic manifold leakage arrested & 04 ltr. oil top work done restored wtg,1,bhatkheda
dje35,internal shutdown,28,220/33kv substation yearly maintenance work,1,bhatkheda
dje35,internal shutdown,28,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje35,internal shutdown,28,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje35,internal shutdown,28,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje35,internal shutdown,28,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
dje35,internal shutdown,28,feeder shutdown taken customer relay testing work,1,bhatkheda
dje35,internal shutdown,28,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje35,internal shutdown,28,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje35,internal shutdown,28,feeder shutdown taken lws maintenance customer.,1,bhatkheda
dje35,internal shutdown,28,internal feeder shutdown taken customer jumper replacement work,1,bhatkheda
dje35,internal shutdown,28,internal feeder shutdown taken customer ofc work,1,bhatkheda
dje35,internal shutdown,28,internal shutdown taken customer,1,bhatkheda
dje35,internal shutdown,28,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje35,internal shutdown,28,internal shutdown taken customer ct replacement work,1,bhatkheda
dje35,internal shutdown,28,internal shutdown taken customer ct vcb jumper work substation yard & feeder charged,1,bhatkheda
dje35,internal shutdown,28,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje35,internal shutdown,28,internal shutdown taken customer jumper replacement work,1,bhatkheda
dje35,internal shutdown,28,internal shutdown taken customer jumper work,2,bhatkheda
dje35,internal shutdown,28,internal shutdown taken customer line maintenance work completed & feeder charged,3,bhatkheda
dje35,internal shutdown,28,internal shutdown taken customer line maintenance work progress,1,bhatkheda
dje35,internal shutdown,28,internal shutdown taken customer line stringing work,1,bhatkheda
dje35,internal shutdown,28,internal shutdown taken customer stud pole fixing work,2,bhatkheda
dje35,internal shutdown,28,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje35,line side breaker feedback active commanded close.,12,auto reset,11,bhatkheda
dje35,line side breaker feedback active commanded close.,12,wtg reset restored,1,bhatkheda
dje35,manual stop,7,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje35,manual stop,7,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje35,manual stop,7,reboot & restored wtg,1,bhatkheda
dje35,manual stop,7,wtg stopped customer internal isolator work,1,bhatkheda
dje35,manual stop,7,wtg stopped parameters checking work,2,bhatkheda
dje35,manual stop,7,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
dje35,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
dje35,maximum time yaw positioning exceeded.,23,auto reset,5,bhatkheda
dje35,maximum time yaw positioning exceeded.,23,reboot & restored wtg,10,bhatkheda
dje35,maximum time yaw positioning exceeded.,23,reboot restored wtg,3,bhatkheda
dje35,maximum time yaw positioning exceeded.,23,reset restore wtg,1,bhatkheda
dje35,maximum time yaw positioning exceeded.,23,wtg reset restored,4,bhatkheda
dje35,modification,2,new plc software version 2.4.0 updated work done,1,bhatkheda
dje35,modification,2,wtg stopped ngcc software updated work done,1,bhatkheda
dje35,nacelle cabinet +3nca200 ups module alarm.,6,auto reset,1,bhatkheda
dje35,nacelle cabinet +3nca200 ups module alarm.,6,checked & tighting ups module feedback connections nacelle cabinet,2,bhatkheda
dje35,nacelle cabinet +3nca200 ups module alarm.,6,reboot & restored wtg,2,bhatkheda
dje35,nacelle cabinet +3nca200 ups module alarm.,6,wtg reset restored,1,bhatkheda
dje35,nacelle inspection,1,wtg stopped nacelle inspection work,1,bhatkheda
dje35,nacelle rotation overspeed.,2,auto reset,2,bhatkheda
dje35,natural calamity,1,auto reseted (high wind),1,bhatkheda
dje35,non plausible pitch state difference.,2,auto reset,2,bhatkheda
dje35,pitch started wrong capacitor state.,6,reset restore wtg,2,bhatkheda
dje35,pitch started wrong capacitor state.,6,wtg reset & restored,1,bhatkheda
dje35,pitch started wrong capacitor state.,6,wtg reset restored,3,bhatkheda
dje35,preventive maintenance,31,attend,2,bhatkheda
dje35,preventive maintenance,31,wtg stopped half yearly preventive maintenance also activity generator alignment work done,4,bhatkheda
dje35,preventive maintenance,31,wtg stopped half yearly preventive maintenance work done,3,bhatkheda
dje35,preventive maintenance,31,wtg stopped half yearly uss maintenance work done,3,bhatkheda
dje35,preventive maintenance,31,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
dje35,preventive maintenance,31,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje35,preventive maintenance,31,wtg stopped vcb,1,bhatkheda
dje35,preventive maintenance,31,wtg stopped visual maintenance work done,2,bhatkheda
dje35,preventive maintenance,31,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
dje35,preventive maintenance,31,"wtg stopped wtg visual maintenance work also activity ""temperature cable loop - connection point t4 error level."" error rectify done",2,bhatkheda
dje35,preventive maintenance,31,wtg stopped wtg visual preventive maintenance also activity gearbox radiator cleaning work done restored wtg,3,bhatkheda
dje35,preventive maintenance,31,wtg stopped yearly preventive maintenance also activity winch testing & climb assist checking & inspection work done,1,bhatkheda
dje35,preventive maintenance,31,wtg stopped yearly preventive maintenance work done,2,bhatkheda
dje35,preventive maintenance,31,wtg stopped yearly uss maintenance also activity acb & vcb testing work done,1,bhatkheda
dje35,preventive maintenance,31,wtg stopped yearly uss maintenance work,2,bhatkheda
dje35,preventive maintenance,31,wtg stopped yearly wtg maintenance work,2,bhatkheda
dje35,rotor lock switch plc service mode.,1,wtg reset restored.,1,bhatkheda
dje35,section isolator open,1,feeder-1 internal section isolator open jow connector hardware fixing work,1,bhatkheda
dje35,slc tiggered pitch safety run.,12,wtg reset restored.,12,bhatkheda
dje35,slc: emergency stop module error state.,1,wtg reset restored,1,bhatkheda
dje35,slc: pitch actuator supervision module error state.,21,wtg reset & restored wtg,2,bhatkheda
dje35,slc: pitch actuator supervision module error state.,21,wtg reset restored,6,bhatkheda
dje35,slc: pitch actuator supervision module error state.,21,wtg reset restored.,13,bhatkheda
dje35,slc: power converter triggered safty chain.,1,wtg reset & restored wtg,1,bhatkheda
dje35,slc: power supervision module error state.,1,wtg reset restored,1,bhatkheda
dje35,slc: sineax power protection switch tripped.,1,wtg reset & restored wtg,1,bhatkheda
dje35,slc: speed monitoring brake stop.,7,replaced slip ring encoder coupler,1,bhatkheda
dje35,slc: speed monitoring brake stop.,7,wtg restoration work progress,6,bhatkheda
dje35,slc: speed monitoring pitch stop.,6,checked & found rotor encoder coupler loosed tighting properly,2,bhatkheda
dje35,slc: speed monitoring pitch stop.,6,checked & tighting rotor encoder,2,bhatkheda
dje35,slc: speed monitoring pitch stop.,6,wtg reset restored.,2,bhatkheda
dje35,slc: speed supervision module error state.,20,checked & tighting rotor encoder & connection also replaced 02 nos. earthing carbon brush usable,1,bhatkheda
dje35,slc: speed supervision module error state.,20,wtg reset restored,18,bhatkheda
dje35,slc: speed supervision module error state.,20,wtg reset restored.,1,bhatkheda
dje35,slc: yaw control device diagnose switch tripped.,1,preset ycd b-command software,1,bhatkheda
dje35,slc: yaw control device twist protection switch tripped.,3,reboot & restored wtg,1,bhatkheda
dje35,slc: yaw control device twist protection switch tripped.,3,replaced ycd,1,bhatkheda
dje35,slc: yaw control device twist protection switch tripped.,3,wtg reset restored,1,bhatkheda
dje35,special activity,21,special activity - software updation modification,1,bhatkheda
dje35,special activity,21,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
dje35,special activity,21,wtg stopped blade lps resistance measurement work done,2,bhatkheda
dje35,special activity,21,wtg stopped blade repaired work & waiting queering work progress,2,bhatkheda
dje35,special activity,21,wtg stopped blade repairing work,1,bhatkheda
dje35,special activity,21,wtg stopped checking temperature reading power cable cable joint,2,bhatkheda
dje35,special activity,21,wtg stopped checking temperature reading taken work progress,1,bhatkheda
dje35,special activity,21,wtg stopped fr paint work,1,bhatkheda
dje35,special activity,21,wtg stopped gps time synchronization work,1,bhatkheda
dje35,special activity,21,wtg stopped mechanical inspection work,2,bhatkheda
dje35,special activity,21,wtg stopped nacelle orientation work done,1,bhatkheda
dje35,special activity,21,wtg stopped ovp channel welding work done,2,bhatkheda
dje35,special activity,21,wtg stopped parameter setting work,1,bhatkheda
dje35,special activity,21,wtg stopped tower cleaning & painting work,2,bhatkheda
dje35,special activity,21,wtg stopped winch door fixing work,1,bhatkheda
dje35,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade cleaning work & blade lps resistance measurement work done,2,bhatkheda
dje35,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work,2,bhatkheda
dje35,special activity - repeated error rectification,5,attend,1,bhatkheda
dje35,special activity - repeated error rectification,5,wtg stopped attending repeated error,2,bhatkheda
dje35,special activity - repeated error rectification,5,wtg stopped attending warning,1,bhatkheda
dje35,special activity - repeated error rectification,5,"wtg stopped attending warning ""generator grounding brush worn warning."" replaced generator earthing brush usable one restored wtg",1,bhatkheda
dje35,special activity - software updation modification,8,new plc software version 2.4.1 updated work done,1,bhatkheda
dje35,special activity - software updation modification,8,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje35,special activity - software updation modification,8,sineax software updated work done,1,bhatkheda
dje35,special activity - software updation modification,8,wtg stopped parameter setting work,1,bhatkheda
dje35,special activity - software updation modification,8,wtg stopped plc software updation power booster,2,bhatkheda
dje35,special activity - software updation modification,8,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
dje35,special activity - software updation modification,8,wtg stopped software parameter checking work done,1,bhatkheda
dje35,special activity - uss yard inspection,6,transformer lv box,1,bhatkheda
dje35,special activity - uss yard inspection,6,wtg stopped transformer oil leakage arrested & 30 ltr.,1,bhatkheda
dje35,special activity - uss yard inspection,6,wtg stopped transformer tap changing work 2 3,1,bhatkheda
dje35,special activity - uss yard inspection,6,wtg stopped transformer tap changing work 3 2,1,bhatkheda
dje35,special activity - uss yard inspection,6,wtg stopped uss inspection work,1,bhatkheda
dje35,special activity - uss yard inspection,6,wtg stopped uss power transformer b-phase lv bushing replaced & oil topup,1,bhatkheda
dje35,special activity - wtg critical points checking,29,attend,2,bhatkheda
dje35,special activity - wtg critical points checking,29,replaced tower shell hardware yaw rim mainframe,2,bhatkheda
dje35,special activity - wtg critical points checking,29,special activity - wtg critical points checking,1,bhatkheda
dje35,special activity - wtg critical points checking,29,wtg stopped hub pitch bearing hardware replacement work done,3,bhatkheda
dje35,special activity - wtg critical points checking,29,wtg stopped inspection work,2,bhatkheda
dje35,special activity - wtg critical points checking,29,wtg stopped inspection work done,1,bhatkheda
dje35,special activity - wtg critical points checking,29,wtg stopped nosecone inspection work,1,bhatkheda
dje35,special activity - wtg critical points checking,29,wtg stopped pending point compliance work,2,bhatkheda
dje35,special activity - wtg critical points checking,29,wtg stopped stator breaker inspection work,1,bhatkheda
dje35,special activity - wtg critical points checking,29,wtg stopped tower shell shell hardware replacement work done,7,bhatkheda
dje35,special activity - wtg critical points checking,29,wtg stopped uss acb cabinet inspection work,3,bhatkheda
dje35,special activity - wtg critical points checking,29,wtg stopped winch testing & climb assist checking work done,1,bhatkheda
dje35,special activity - wtg critical points checking,29,wtg stopped winch testing work,1,bhatkheda
dje35,special activity - wtg critical points checking,29,wtg stopped wtg & uss visual maintenance work done also power booster gradation work,1,bhatkheda
dje35,special activity - wtg critical points checking,29,wtg stopped wtg inspection work done,1,bhatkheda
dje35,special activity - wtg parameters checking,4,wtg stopped parameter checking work,2,bhatkheda
dje35,special activity - wtg parameters checking,4,wtg stopped software parameter checking work done,2,bhatkheda
dje35,speed measurement deviation delayed generator rotor speed.,20,attended,1,bhatkheda
dje35,speed measurement deviation delayed generator rotor speed.,20,auto reset,2,bhatkheda
dje35,speed measurement deviation delayed generator rotor speed.,20,checked encoder found ok also replaced 02 nos. generator earthing carbon brushes usable,4,bhatkheda
dje35,speed measurement deviation delayed generator rotor speed.,20,reboot & restored wtg,3,bhatkheda
dje35,speed measurement deviation delayed generator rotor speed.,20,reboot restored wtg,9,bhatkheda
dje35,speed measurement deviation delayed generator rotor speed.,20,replaced 02 no. usable generator earthing brush,1,bhatkheda
dje35,speed measurement deviation generator rotor speed.,5,auto reset,3,bhatkheda
dje35,speed measurement deviation generator rotor speed.,5,replaced rotor encoder double loop coupler also replaced 02 nos. generator earthing carbon brushes usable,1,bhatkheda
dje35,speed measurement deviation generator rotor speed.,5,wtg reset restored,1,bhatkheda
dje35,speed measurement generator speed negative maximum.,3,auto reset,1,bhatkheda
dje35,speed measurement generator speed negative maximum.,3,wtg auto reset wind speed normalize,1,bhatkheda
dje35,speed measurement generator speed negative maximum.,3,wtg reset & restored,1,bhatkheda
dje35,stator breaker failed open demanded open.,1,waiting stator breaker closing coil,1,bhatkheda
dje35,stator breaker opened undervoltage release buffer ready.,12,auto reset,9,bhatkheda
dje35,stator breaker opened undervoltage release buffer ready.,12,reset,1,bhatkheda
dje35,stator breaker opened undervoltage release buffer ready.,12,reset & restart,1,bhatkheda
dje35,stator breaker opened undervoltage release buffer ready.,12,wtg reset & restored wtg,1,bhatkheda
dje35,svi slc communication error,1,checked related circuit found fs211 module faulty replace,1,bhatkheda
dje35,temperature cable loop- connection point t4 error level,7,wtg reset restored,7,bhatkheda
dje35,torquing tensioning,11,attend,6,bhatkheda
dje35,torquing tensioning,11,wtg stopped blade tensioning & tower torquing work done,3,bhatkheda
dje35,torquing tensioning,11,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
dje35,torquing tensioning,11,wtg stopped tower torquing & blade tensioning work done,1,bhatkheda
dje35,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,5,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,2,bhatkheda
dje35,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,5,wtg reset restored,3,bhatkheda
dje35,tower-vibration (acceleration peak-to-peak value) non-drivetrain direction alarm limit,4,auto reset,2,bhatkheda
dje35,tower-vibration (acceleration peak-to-peak value) non-drivetrain direction alarm limit,4,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
dje35,tower-vibration (acceleration peak-to-peak value) non-drivetrain direction alarm limit,4,wtg reset restored,1,bhatkheda
dje35,tower-vibration sensors non-drivetrain direction defective,1,wtg reset & restored wtg,1,bhatkheda
dje35,voltage difference,3,auto reset grid voltage ok.,1,bhatkheda
dje35,voltage difference,3,wtg auto reset grid normalization,2,bhatkheda
dje35,wind direction difference error.,6,attend,2,bhatkheda
dje35,wind direction difference error.,6,auto reset,2,bhatkheda
dje35,wind direction difference error.,6,checked anemometer connection & alignment done,1,bhatkheda
dje35,wind direction difference error.,6,checked anemometer connections & anemometer mounting found ok,1,bhatkheda
dje35,work progress,1,completed,1,bhatkheda
dje35,wtg,1,wtg isolator open customer problem observed near line dje37 work,1,bhatkheda
dje35,wtg stopped customer 220kv line work mpptcl,1,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,1,bhatkheda
dje35,yaw teeth lubrication maintenance state.,2,reboot & restored wtg,1,bhatkheda
dje35,yaw teeth lubrication maintenance state.,2,reboot restored wtg,1,bhatkheda
dje36,24v power supply under-voltage fault.,132,24v power supply under-voltage fault.,1,bhatkheda
dje36,24v power supply under-voltage fault.,132,24v power supply under-voltage fault. hub auto reset,1,bhatkheda
dje36,24v power supply under-voltage fault.,132,auto reset,56,bhatkheda
dje36,24v power supply under-voltage fault.,132,auto reset wtg,1,bhatkheda
dje36,24v power supply under-voltage fault.,132,checked tbc power supply output 24v checked supply asim board adjust voltage power supply,1,bhatkheda
dje36,24v power supply under-voltage fault.,132,reboot & restart,1,bhatkheda
dje36,24v power supply under-voltage fault.,132,reboot & restored wtg,3,bhatkheda
dje36,24v power supply under-voltage fault.,132,reboot restored wtg,4,bhatkheda
dje36,24v power supply under-voltage fault.,132,replaced asim board,1,bhatkheda
dje36,24v power supply under-voltage fault.,132,reset restored wtg,1,bhatkheda
dje36,24v power supply under-voltage fault.,132,wtg reset & restored wtg,12,bhatkheda
dje36,24v power supply under-voltage fault.,132,wtg reset restored,36,bhatkheda
dje36,24v power supply under-voltage fault.,132,wtg reset restored.,14,bhatkheda
dje36,alarm stator breaker control sequence state machine detected error.,8,auto reset,6,bhatkheda
dje36,alarm stator breaker control sequence state machine detected error.,8,reboot & restored wtg,1,bhatkheda
dje36,alarm stator breaker control sequence state machine detected error.,8,replaced convertor cabinet stator breaker coil set,1,bhatkheda
dje36,analog environment temperature error limit.,1,checked environment temperature sensor & connections & tighting connection,1,bhatkheda
dje36,anemometer 1 communication warning.,3,attended restored,2,bhatkheda
dje36,anemometer 1 communication warning.,3,wtg stopped attending warning,1,bhatkheda
dje36,anemometer 1 measurement error.,2,auto reset,2,bhatkheda
dje36,anemometer 2 measurement error.,6,auto reset,6,bhatkheda
dje36,auto reset retries expired.,2,auto reset,2,bhatkheda
dje36,blade 1: blade angle greater allowed maximum.,1,auto reset,1,bhatkheda
dje36,blade 1: blade state plausibility.,1,auto reset,1,bhatkheda
dje36,blade 1: ips active feathering position.,1,auto reset,1,bhatkheda
dje36,blade 1: ips active wrong area.,7,attended restored,1,bhatkheda
dje36,blade 1: ips active wrong area.,7,auto reset,5,bhatkheda
dje36,blade 1: ips active wrong area.,7,replaced sensor plate,1,bhatkheda
dje36,blade 2: blade angle greater allowed maximum.,1,replaced blade 2 resolver cable usable restored wtg.,1,bhatkheda
dje36,blade 2: ips active wrong area.,2,checked connection proximity sensor also checked resolver cable & set referencing plate,2,bhatkheda
dje36,blade 2: minimum dc-link voltage reached report immediately error.,1,wtg reset restored.,1,bhatkheda
dje36,blade 3: blade state plausibility.,2,wtg reset restored,2,bhatkheda
dje36,blade 3: ips active feathering position.,56,attend,3,bhatkheda
dje36,blade 3: ips active feathering position.,56,auto reset,16,bhatkheda
dje36,blade 3: ips active feathering position.,56,blade no.3 resolver cable replaced restored wtg,1,bhatkheda
dje36,blade 3: ips active feathering position.,56,checked proximity sensor & referencing plate also checked resolver connections & tighting done restored wtg,2,bhatkheda
dje36,blade 3: ips active feathering position.,56,reboot & restored wtg,2,bhatkheda
dje36,blade 3: ips active feathering position.,56,replaced blade no. 3 blade proximity sensor & checked & tighting connection set referencing plate restored wtg,1,bhatkheda
dje36,blade 3: ips active feathering position.,56,reset restored wtg,16,bhatkheda
dje36,blade 3: ips active feathering position.,56,wtg reset restored,15,bhatkheda
dje36,blade 3: ips active wrong area.,3,auto reset,3,bhatkheda
dje36,blade bearing lubrication maintenance state.,4,reboot & restored wtg,2,bhatkheda
dje36,blade bearing lubrication maintenance state.,4,reboot restored wtg,1,bhatkheda
dje36,blade bearing lubrication maintenance state.,4,reset restore wtg,1,bhatkheda
dje36,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje36,blade teeth lubrication maintenance state.,27,31021 blade teeth lubrication maintenance state.reboot & restored wtg,1,bhatkheda
dje36,blade teeth lubrication maintenance state.,27,blade teeth lubrication maintenance state.,1,bhatkheda
dje36,blade teeth lubrication maintenance state.,27,reboot & restored,1,bhatkheda
dje36,blade teeth lubrication maintenance state.,27,reboot & restored wtg,13,bhatkheda
dje36,blade teeth lubrication maintenance state.,27,reboot restored wtg,11,bhatkheda
dje36,cc101 communication plc module ok.,3,auto reset,1,bhatkheda
dje36,cc101 communication plc module ok.,3,checked convertor cabinet aism bord connection tight,2,bhatkheda
dje36,cc101 fuse cooling fans power supply switched tripped.,1,replaced 30 amp fuse cc panel,1,bhatkheda
dje36,cca common mode inductor connected,1,reboot reset,1,bhatkheda
dje36,converter healthcheck timeout.,14,auto reset,1,bhatkheda
dje36,converter healthcheck timeout.,14,reboot & restored wtg,1,bhatkheda
dje36,converter healthcheck timeout.,14,wtg reset & restored wtg,1,bhatkheda
dje36,converter healthcheck timeout.,14,wtg reset restored,10,bhatkheda
dje36,converter healthcheck timeout.,14,wtg reset restored.,1,bhatkheda
dje36,converter system fault active.,6,auto reset,5,bhatkheda
dje36,converter system fault active.,6,wtg reset restored.,1,bhatkheda
dje36,converter system handshake timeout exception.,2,wtg reset & restored wtg,2,bhatkheda
dje36,convertor system communication handshake fault.,4,auto reset,2,bhatkheda
dje36,convertor system communication handshake fault.,4,reboot & restart,1,bhatkheda
dje36,convertor system communication handshake fault.,4,wtg reset restored,1,bhatkheda
dje36,customer stoppage,2,auto reset grid voltage ok.,1,bhatkheda
dje36,customer stoppage,2,wtg stopped checked yawing operation work,1,bhatkheda
dje36,dc bus hardware over-voltage fault.,6,auto reset,1,bhatkheda
dje36,dc bus hardware over-voltage fault.,6,checked 24 input supply asim board,4,bhatkheda
dje36,dc bus hardware over-voltage fault.,6,replaced 02 nos. 250 amp line side filter fuse 16k1 relay restored wtg,1,bhatkheda
dje36,dc bus software under-voltage fault.,8,auto reset,3,bhatkheda
dje36,dc bus software under-voltage fault.,8,reboot & restored wtg,1,bhatkheda
dje36,dc bus software under-voltage fault.,8,wtg reset & restored wtg,1,bhatkheda
dje36,dc bus software under-voltage fault.,8,wtg reset restored,1,bhatkheda
dje36,dc bus software under-voltage fault.,8,wtg reseted & restored wtg,1,bhatkheda
dje36,dc bus software under-voltage fault.,8,wtg restoration work progress,1,bhatkheda
dje36,detected grid state converter faulted ok.,15,attend,1,bhatkheda
dje36,detected grid state converter faulted ok.,15,auto reset,2,bhatkheda
dje36,detected grid state converter faulted ok.,15,auto reset grid voltage ok.,1,bhatkheda
dje36,detected grid state converter faulted ok.,15,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
dje36,detected grid state converter faulted ok.,15,detected grid state converter faulted ok. grid auto reset,1,bhatkheda
dje36,detected grid state converter faulted ok.,15,found vcb tripped common fault & replaced 04 no. usable generator power carbon brush,1,bhatkheda
dje36,detected grid state converter faulted ok.,15,reboot & start wtg,1,bhatkheda
dje36,detected grid state converter faulted ok.,15,wtg auto reset grid normalization,1,bhatkheda
dje36,detected grid state converter faulted ok.,15,wtg auto reseted grid normalization,1,bhatkheda
dje36,detected grid state converter faulted ok.,15,wtg reset restored. (jerk feeder),4,bhatkheda
dje36,detected grid state converter faulted ok.,15,wtg rested grid normalization,1,bhatkheda
dje36,efficiency upgrade,2,wtg stopped plc software updation power booster,1,bhatkheda
dje36,efficiency upgrade,2,wtg stopped power booster up-gradation work done,1,bhatkheda
dje36,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje36,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje36,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje36,fault synchronization line side filters.,138,06 nos. power capacitor replaced filter circuit,1,bhatkheda
dje36,fault synchronization line side filters.,138,aoto reset,1,bhatkheda
dje36,fault synchronization line side filters.,138,attend,3,bhatkheda
dje36,fault synchronization line side filters.,138,auto reset,36,bhatkheda
dje36,fault synchronization line side filters.,138,checked & tighting connection asim board,2,bhatkheda
dje36,fault synchronization line side filters.,138,checked & tighting connection asim board & updated ngcc software,1,bhatkheda
dje36,fault synchronization line side filters.,138,checked & tighting connections asim board,1,bhatkheda
dje36,fault synchronization line side filters.,138,checked respective circuit found ok,5,bhatkheda
dje36,fault synchronization line side filters.,138,reboot & restored wtg,6,bhatkheda
dje36,fault synchronization line side filters.,138,reboot restored wtg,4,bhatkheda
dje36,fault synchronization line side filters.,138,reset & restored wtg,3,bhatkheda
dje36,fault synchronization line side filters.,138,reset restore wtg,2,bhatkheda
dje36,fault synchronization line side filters.,138,wtg reset & restored wtg,22,bhatkheda
dje36,fault synchronization line side filters.,138,wtg reset restored,51,bhatkheda
dje36,feeder 7 trippec due earth fault,1,feeder charged,1,bhatkheda
dje36,feeder jerk,1,autoreset,1,bhatkheda
dje36,feeder shutdown,1,wtg stopped customer 220kv line work mpptcl,1,bhatkheda
dje36,feeder shutdown ofc stringing work,1,feeder charged,1,bhatkheda
dje36,feeder tripped e/f,32,"""feeder charged feeder restored",1,bhatkheda
dje36,feeder tripped e/f,32,feeder charged,24,bhatkheda
dje36,feeder tripped e/f,32,feeder charged & feeder charged,1,bhatkheda
dje36,feeder tripped e/f,32,feeder restored,2,bhatkheda
dje36,feeder tripped e/f,32,feeder tripped due transformer-1 overloaded,1,bhatkheda
dje36,feeder tripped e/f,32,feeder tripped e/f,1,bhatkheda
dje36,feeder tripped e/f,32,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje36,feeder tripped e/f,32,patrolling found poles bend due cyclonic wind internal isolator open & feeder charged,1,bhatkheda
dje36,feeder tripped o/c,6,feeder charged,5,bhatkheda
dje36,feeder tripped o/c,6,line patrolling done,1,bhatkheda
dje36,generator bearing temperature nde error limit.,7,attend,4,bhatkheda
dje36,generator bearing temperature nde error limit.,7,checked generator nde bearing sensor connection ptai module nc cabinet,1,bhatkheda
dje36,generator bearing temperature nde error limit.,7,generator de & nde side bearing manually greasing done,1,bhatkheda
dje36,generator bearing temperature nde error limit.,7,used spare nde bearing sensor & checked connection,1,bhatkheda
dje36,generator cooling slipring fan overload switch 1 open/tripped.,1,replaced generator slip ring cooling fan usable one restored wtg,1,bhatkheda
dje36,generator grounding brush worn warning.,5,checked earthing brushes limit switch also check feedback connections,2,bhatkheda
dje36,generator grounding brush worn warning.,5,wtg restoration work progress,3,bhatkheda
dje36,generator side hardware detected over-current fault phase a.,10,checked generator slip ring & power carbon brush,1,bhatkheda
dje36,generator side hardware detected over-current fault phase a.,10,replaced 04 no. usable generator power carbon brush,2,bhatkheda
dje36,generator side hardware detected over-current fault phase a.,10,replaced 04 no. usable generator power carbon brush & cleaned generator slipring,2,bhatkheda
dje36,generator side hardware detected over-current fault phase a.,10,replaced 04 nos. generator power carbon brushes usable,5,bhatkheda
dje36,generator side hardware detected over-current fault phase b.,19,attend,6,bhatkheda
dje36,generator side hardware detected over-current fault phase b.,19,checked & found power carbon brushes worn & material available,8,bhatkheda
dje36,generator side hardware detected over-current fault phase b.,19,checked & found power carbon brushes worn & wtg restoration work progress,1,bhatkheda
dje36,generator side hardware detected over-current fault phase b.,19,checked generator power carbon brush & cleaned generator slip ring,2,bhatkheda
dje36,generator side hardware detected over-current fault phase b.,19,replaced 12 nos. generator power carbon brush new one & cleaned generator slip ring,1,bhatkheda
dje36,generator side hardware detected over-current fault phase b.,19,wtg restoration work progress,1,bhatkheda
dje36,generator side hardware detected over-current fault phase c.,1,replaced generator slip ring drum new one & wtg restoration work progress completed restored wtg,1,bhatkheda
dje36,generator side synchronization timeout.,9,auto reset,3,bhatkheda
dje36,generator side synchronization timeout.,9,wtg reset & restored wtg,2,bhatkheda
dje36,generator side synchronization timeout.,9,wtg reset restored,4,bhatkheda
dje36,grid loss,5,auto reset grid voltage ok.,2,bhatkheda
dje36,grid loss,5,due heavy jerk,1,bhatkheda
dje36,grid loss,5,feeder charged,1,bhatkheda
dje36,grid loss,5,wtg auto reset grid normalization,1,bhatkheda
dje36,grid voltage ok.,12,auto reset grid voltage ok.,3,bhatkheda
dje36,grid voltage ok.,12,checked & found cable burn contactor dry transformer repaired,1,bhatkheda
dje36,grid voltage ok.,12,checked & found vcb tripped earth fault & current checked related circuit found ok vcb charged & restored wtg,1,bhatkheda
dje36,grid voltage ok.,12,feeder charge found vcb tripped common fault,1,bhatkheda
dje36,grid voltage ok.,12,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje36,grid voltage ok.,12,found vcb tripped current checked related circuit found ok,1,bhatkheda
dje36,grid voltage ok.,12,found vcb tripped current checked related circuit found ok & vcb charged,1,bhatkheda
dje36,grid voltage ok.,12,found vcb tripped earth fault,1,bhatkheda
dje36,grid voltage ok.,12,found vcb tripped earth fault checked related circuit found ok vcb charged & restored wtg,1,bhatkheda
dje36,grid voltage ok.,12,wtg restoration work progress,1,bhatkheda
dje36,gsc igbt temperature error limit.,1,replaced pm3000,1,bhatkheda
dje36,gsc zero sequence current peak high. indicatiove ground fault rotor -side power circuit. gsc zero sequence current peak high. indicatiove ground fault rotor -side power circuit.,1,wtg restoration work progress,1,bhatkheda
dje36,health check error.,11,reboot & restored wtg,1,bhatkheda
dje36,health check error.,11,reboot restored wtg,2,bhatkheda
dje36,health check error.,11,wtg reboot restore wtg.,4,bhatkheda
dje36,health check error.,11,wtg reset restored,2,bhatkheda
dje36,health check error.,11,wtg reset restored.,2,bhatkheda
dje36,healthcheck failed 3 times.,2,reboot & restored wtg,1,bhatkheda
dje36,healthcheck failed 3 times.,2,reboot restored wtg,1,bhatkheda
dje36,high wind,2,auto reset,2,bhatkheda
dje36,hub healthcheck alarm.,59,auto reset,9,bhatkheda
dje36,hub healthcheck alarm.,59,reboot & restart,1,bhatkheda
dje36,hub healthcheck alarm.,59,reboot & restored wtg,19,bhatkheda
dje36,hub healthcheck alarm.,59,reboot restored wtg,1,bhatkheda
dje36,hub healthcheck alarm.,59,reset & restored wtg,2,bhatkheda
dje36,hub healthcheck alarm.,59,wtg reset & restored wtg,7,bhatkheda
dje36,hub healthcheck alarm.,59,wtg reset restored,16,bhatkheda
dje36,hub healthcheck alarm.,59,wtg reset restored wtg reset restored,1,bhatkheda
dje36,hub healthcheck alarm.,59,wtg reset restored.,3,bhatkheda
dje36,hub healthcheck alarm. auto reset,1,auto reset,1,bhatkheda
dje36,hub healthcheck timeout.,2,auto reset,1,bhatkheda
dje36,hub healthcheck timeout.,2,wtg reset restored,1,bhatkheda
dje36,hydraulic pump switched many times time period.,168,attended restored,1,bhatkheda
dje36,hydraulic pump switched many times time period.,168,auto reset,3,bhatkheda
dje36,hydraulic pump switched many times time period.,168,reboot & restored wtg,51,bhatkheda
dje36,hydraulic pump switched many times time period.,168,reboot restored wtg,11,bhatkheda
dje36,hydraulic pump switched many times time period.,168,replaced 10 & 130 bar accumulator usable one,6,bhatkheda
dje36,hydraulic pump switched many times time period.,168,replaced 130 bar accumulator usable one,1,bhatkheda
dje36,hydraulic pump switched many times time period.,168,replaced solenoid valve hydraloc unit,1,bhatkheda
dje36,hydraulic pump switched many times time period.,168,reset restore wtg,2,bhatkheda
dje36,hydraulic pump switched many times time period.,168,wtg reset & restored wtg,38,bhatkheda
dje36,hydraulic pump switched many times time period.,168,wtg reset restored,53,bhatkheda
dje36,hydraulic pump switched many times time period.,168,wtg stopped attending repeated error,1,bhatkheda
dje36,hydraulic unit oil temperature high.,2,reset & restored,2,bhatkheda
dje36,internal shutdown,30,220/33kv substation yearly maintenance work,1,bhatkheda
dje36,internal shutdown,30,feeder restored found uss vcb tripped checked related circuit found ok & restored wtg,1,bhatkheda
dje36,internal shutdown,30,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje36,internal shutdown,30,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje36,internal shutdown,30,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje36,internal shutdown,30,feeder shutdown taken customer relay testing work,1,bhatkheda
dje36,internal shutdown,30,feeder shutdown taken customer tree cutting work,1,bhatkheda
dje36,internal shutdown,30,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje36,internal shutdown,30,feeder shutdown taken ht tape applying work,1,bhatkheda
dje36,internal shutdown,30,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje36,internal shutdown,30,feeder shutdown taken lws maintenance customer.,4,bhatkheda
dje36,internal shutdown,30,internal feeder shutdown taken customer ofc work,1,bhatkheda
dje36,internal shutdown,30,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje36,internal shutdown,30,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje36,internal shutdown,30,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje36,internal shutdown,30,internal shutdown taken customer jumper work,2,bhatkheda
dje36,internal shutdown,30,internal shutdown taken customer line mainteance work,2,bhatkheda
dje36,internal shutdown,30,internal shutdown taken ofc stringing work,1,bhatkheda
dje36,internal shutdown,30,shutdown taken customer bird guard fixing work,3,bhatkheda
dje36,internal shutdown,30,shutdown taken ht team uup29 uss yard isolator work(observed hot spot),1,bhatkheda
dje36,internal shutdown,30,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje36,internal shutdown,30,wtg stopped customer lws maintenance work,1,bhatkheda
dje36,internal shutdown/customer request,1,shutdown taken customer bird guard fixing work,1,bhatkheda
dje36,line side breaker feedback active commanded close.,6,auto reset,5,bhatkheda
dje36,line side breaker feedback active commanded close.,6,wtg reset restored,1,bhatkheda
dje36,line side convertor zero sequence fault.,1,auto reset,1,bhatkheda
dje36,line side hardware detected current fault phase c.,2,auto reset,1,bhatkheda
dje36,line side hardware detected current fault phase c.,2,wtg reset restored.,1,bhatkheda
dje36,line side hardware detected over-current fault phase a.,39,auto reset,19,bhatkheda
dje36,line side hardware detected over-current fault phase a.,39,checked 24v input asim board & shielding,1,bhatkheda
dje36,line side hardware detected over-current fault phase a.,39,checked resistance value filter circuit,1,bhatkheda
dje36,line side hardware detected over-current fault phase a.,39,reboot & restored wtg,2,bhatkheda
dje36,line side hardware detected over-current fault phase a.,39,reset,1,bhatkheda
dje36,line side hardware detected over-current fault phase a.,39,wtg reset & restored wtg,2,bhatkheda
dje36,line side hardware detected over-current fault phase a.,39,wtg reset restored,7,bhatkheda
dje36,line side hardware detected over-current fault phase a.,39,wtg reset restored.,6,bhatkheda
dje36,line side hardware detected over-current fault phase b.,2,auto reset,2,bhatkheda
dje36,line side hardware detected over-current fault phase c.,26,auto reset,12,bhatkheda
dje36,line side hardware detected over-current fault phase c.,26,reboot & restored wtg,1,bhatkheda
dje36,line side hardware detected over-current fault phase c.,26,wtg reset & restored wtg,3,bhatkheda
dje36,line side hardware detected over-current fault phase c.,26,wtg reset restored,6,bhatkheda
dje36,line side hardware detected over-current fault phase c.,26,wtg reset restored.,4,bhatkheda
dje36,line side hardware detected overcurrent fault phase,1,auto reset,1,bhatkheda
dje36,manual stop,10,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje36,manual stop,10,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje36,manual stop,10,stopped nacelle orientation setting correction,1,bhatkheda
dje36,manual stop,10,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje36,manual stop,10,wtg stopped cmm kit installation (emi filter) & modification work,1,bhatkheda
dje36,manual stop,10,wtg stopped erp data taken & critical points chekcing work,1,bhatkheda
dje36,manual stop,10,wtg stopped parameter checking work,1,bhatkheda
dje36,manual stop,10,wtg stopped parameter checking work done amsc team,1,bhatkheda
dje36,manual stop,10,wtg stopped parameters checking work,1,bhatkheda
dje36,manual stop,10,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
dje36,modification,3,new plc software version 2.4.0 updated work done,1,bhatkheda
dje36,modification,3,wtg stopped gps time synchronization work,1,bhatkheda
dje36,modification,3,wtg stopped ngcc software updated work done,1,bhatkheda
dje36,negative 15v power supply over-voltage fault.,2,reboot restored wtg,1,bhatkheda
dje36,negative 15v power supply over-voltage fault.,2,wtg reset restored,1,bhatkheda
dje36,negative 15v power supply under-voltage fault.,2,auto reset,1,bhatkheda
dje36,negative 15v power supply under-voltage fault.,2,wtg reset & restored wtg,1,bhatkheda
dje36,negative 24v lem power supply over-voltage fault.,1,checked power supply output voltage & feedback connection tbc panel found ok,1,bhatkheda
dje36,non plausible pitch state difference.,1,auto reset,1,bhatkheda
dje36,offset tower-vibration sensor drivetrain direction error limit,1,auto reset,1,bhatkheda
dje36,pitch started capacitor state hysteresis charge,1,wtg reset restored,1,bhatkheda
dje36,pitch started wrong capacitor state.,5,reboot & restored wtg,2,bhatkheda
dje36,pitch started wrong capacitor state.,5,reset restored wtg,1,bhatkheda
dje36,pitch started wrong capacitor state.,5,wtg reset & restored wtg,1,bhatkheda
dje36,pitch started wrong capacitor state.,5,wtg reset restored,1,bhatkheda
dje36,positive 15v ls gate drive power supply under-voltage fault.,1,wtg reset restored,1,bhatkheda
dje36,positive 15v power supply over-voltage fault.,2,wtg reset restored,2,bhatkheda
dje36,positive 15v power supply under-voltage fault.,2,checked 24v supply asim board,1,bhatkheda
dje36,positive 15v power supply under-voltage fault.,2,checked connection asim board & phoenix power supply put voltage set tbc cabinet & tighting related connections,1,bhatkheda
dje36,preventive maintenance,25,attend,1,bhatkheda
dje36,preventive maintenance,25,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
dje36,preventive maintenance,25,wtg stopped half yearly preventive maintenance also generator (duct) cover fitting work done,2,bhatkheda
dje36,preventive maintenance,25,wtg stopped half yearly preventive maintenance work done,3,bhatkheda
dje36,preventive maintenance,25,wtg stopped half yearly uss maintenance work done,2,bhatkheda
dje36,preventive maintenance,25,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
dje36,preventive maintenance,25,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje36,preventive maintenance,25,wtg stopped visual maintenance also updated pitch convertor software work done,2,bhatkheda
dje36,preventive maintenance,25,wtg stopped wtg visual maintenance work done,2,bhatkheda
dje36,preventive maintenance,25,wtg stopped yearly preventive maintenance also activity winch testing & climb assist checking & inspection work done,1,bhatkheda
dje36,preventive maintenance,25,wtg stopped yearly preventive maintenance work done,2,bhatkheda
dje36,preventive maintenance,25,wtg stopped yearly uss maintenance also activity acb & vcb testing work done,1,bhatkheda
dje36,preventive maintenance,25,wtg stopped yearly uss maintenance work,3,bhatkheda
dje36,preventive maintenance,25,wtg stopped yearly wtg maintenance work,2,bhatkheda
dje36,scada connectivity issue due feeder no.1 shut down.,1,restored.,1,bhatkheda
dje36,scada connectivity issue due feeder#1 shutdown,1,restored feeder #1 charged.,1,bhatkheda
dje36,scada disconnected,2,disconnected due dje35 hypm,1,bhatkheda
dje36,scada disconnected,2,inox scada issue,1,bhatkheda
dje36,sensors generator bearing temperature nde defective (short cut wire break).,2,attend,1,bhatkheda
dje36,sensors generator bearing temperature nde defective (short cut wire break).,2,checked connections nde bearing sensor ptai module,1,bhatkheda
dje36,slc: emergency stop module error state.,2,reboot & restored wtg,1,bhatkheda
dje36,slc: emergency stop module error state.,2,wtg reset restored,1,bhatkheda
dje36,slc: pitch actuator supervision module error state.,5,reboot & restored wtg,1,bhatkheda
dje36,slc: pitch actuator supervision module error state.,5,wtg reset restored,3,bhatkheda
dje36,slc: pitch actuator supervision module error state.,5,wtg reset restored.,1,bhatkheda
dje36,slc: pitch working position switch tripped.,8,replaced proximity sensor blade 3 restored wtg,8,bhatkheda
dje36,slc: speed supervision module error state.,3,attended restored,1,bhatkheda
dje36,slc: speed supervision module error state.,3,replaced rotor encoder coupler,1,bhatkheda
dje36,slc: speed supervision module error state.,3,wtg reset restored,1,bhatkheda
dje36,slc: tower vibration supervision module error state.,1,wtg reset restored.,1,bhatkheda
dje36,slc: tower vibration switch tripped.,17,auto reset,1,bhatkheda
dje36,slc: tower vibration switch tripped.,17,reset & restart,1,bhatkheda
dje36,slc: tower vibration switch tripped.,17,reset restored wtg,2,bhatkheda
dje36,slc: tower vibration switch tripped.,17,wtg reset restored,8,bhatkheda
dje36,slc: tower vibration switch tripped.,17,wtg reset restored.,4,bhatkheda
dje36,slc: tower vibration switch tripped.,17,yaw rim suface cleaned,1,bhatkheda
dje36,special activity,8,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje36,special activity,8,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
dje36,special activity,8,wtg stopped bottom panel inspection work done,1,bhatkheda
dje36,special activity,8,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje36,special activity,8,wtg stopped convertor panel checking work done,1,bhatkheda
dje36,special activity,8,wtg stopped nosecone inspection work,1,bhatkheda
dje36,special activity,8,wtg stopped parameter setting work,1,bhatkheda
dje36,special activity - amsc stoppage,8,wtg stopped amsc team emi filter installation work,5,bhatkheda
dje36,special activity - amsc stoppage,8,wtg stopped amsc team pm3000 checking work,2,bhatkheda
dje36,special activity - amsc stoppage,8,wtg stopped amsc team wtg inspection work done,1,bhatkheda
dje36,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
dje36,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work,2,bhatkheda
dje36,special activity - power cable inspection,5,wtg stopped power cable inspection work,3,bhatkheda
dje36,special activity - power cable inspection,5,wtg stopped power cable inspection work progress.,1,bhatkheda
dje36,special activity - power cable inspection,5,wtg stopped rotor power cable inspection work,1,bhatkheda
dje36,special activity - repeated error rectification,2,"wtg stopped attending repeated error ""hydraulic pump switched many times time period.""",2,bhatkheda
dje36,special activity - software updation modification,26,attend,1,bhatkheda
dje36,special activity - software updation modification,26,new plc software version 2.4.1 updated work done,1,bhatkheda
dje36,special activity - software updation modification,26,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje36,special activity - software updation modification,26,sineax software updated work done,1,bhatkheda
