Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje36,special activity - software updation modification,26,wtg stopped anemometer earthing ft sensor wiring tb modification work done,2,bhatkheda
dje36,special activity - software updation modification,26,wtg stopped parameter setting work,1,bhatkheda
dje36,special activity - software updation modification,26,wtg stopped plc software updation power booster,2,bhatkheda
dje36,special activity - software updation modification,26,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
dje36,special activity - software updation modification,26,wtg stopped power booster up-gradation work,1,bhatkheda
dje36,special activity - software updation modification,26,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,1,bhatkheda
dje36,special activity - software updation modification,26,wtg stopped power curve analysis work,3,bhatkheda
dje36,special activity - software updation modification,26,wtg stopped power curve checking work checked anemometer connection & alignment done,8,bhatkheda
dje36,special activity - software updation modification,26,wtg stopped sineax software uploading work,2,bhatkheda
dje36,special activity - software updation modification,26,wtg stopped software parameter checking work done,1,bhatkheda
dje36,special activity - uss yard inspection,4,wtg stopped transformer tap changing work,1,bhatkheda
dje36,special activity - uss yard inspection,4,wtg stopped uss inspection work restored wtg,1,bhatkheda
dje36,special activity - uss yard inspection,4,wtg stopped uss power transformer oil leakage arresting work done,1,bhatkheda
dje36,special activity - uss yard inspection,4,wtg stopped uss yard light checking work,1,bhatkheda
dje36,special activity - wtg critical points checking,20,attended restored,1,bhatkheda
dje36,special activity - wtg critical points checking,20,checked respective circuit found ok restored wtg,3,bhatkheda
dje36,special activity - wtg critical points checking,20,wtg restoration work progress,2,bhatkheda
dje36,special activity - wtg critical points checking,20,wtg stopped checked anemometer & connections,6,bhatkheda
dje36,special activity - wtg critical points checking,20,wtg stopped convertor cabinet inspection & checking connection asim board also checked & tighting bottom earthing work done,1,bhatkheda
dje36,special activity - wtg critical points checking,20,wtg stopped convertor inspection work,1,bhatkheda
dje36,special activity - wtg critical points checking,20,"wtg stopped rectification gearbox oil leakage online filter checked & found ""o"" ring damaged replaced ""o"" ring",1,bhatkheda
dje36,special activity - wtg critical points checking,20,wtg stopped stator breaker inspection work,1,bhatkheda
dje36,special activity - wtg critical points checking,20,wtg stopped uss acb temperature reading taken work,1,bhatkheda
dje36,special activity - wtg critical points checking,20,wtg stopped winch testing & climb assist checking work done,1,bhatkheda
dje36,special activity - wtg critical points checking,20,wtg stopped winch testing work,1,bhatkheda
dje36,special activity - wtg critical points checking,20,wtg stopped wtg inspection work,1,bhatkheda
dje36,special activity - wtg parameters checking,6,wtg stopped anemometer parameter checking work,1,bhatkheda
dje36,special activity - wtg parameters checking,6,wtg stopped inspection work,1,bhatkheda
dje36,special activity - wtg parameters checking,6,wtg stopped parameter checking work,3,bhatkheda
dje36,special activity - wtg parameters checking,6,wtg stopped software parameter checking work done,1,bhatkheda
dje36,speed measurement deviation delayed generator rotor speed.,15,attended restored,4,bhatkheda
dje36,speed measurement deviation delayed generator rotor speed.,15,auto reset,4,bhatkheda
dje36,speed measurement deviation delayed generator rotor speed.,15,reboot & restored wtg,3,bhatkheda
dje36,speed measurement deviation delayed generator rotor speed.,15,replaced generator encoder,1,bhatkheda
dje36,speed measurement deviation delayed generator rotor speed.,15,wtg reset & restored wtg,3,bhatkheda
dje36,speed measurement deviation generator rotor speed.,5,attend,1,bhatkheda
dje36,speed measurement deviation generator rotor speed.,5,replaced rotor slip ring,1,bhatkheda
dje36,speed measurement deviation generator rotor speed.,5,wtg reset restored,3,bhatkheda
dje36,speed measurement generator speed negative maximum.,1,wtg reset restored.,1,bhatkheda
dje36,stator breaker failed closing demanded close.,60,auto reset,16,bhatkheda
dje36,stator breaker failed closing demanded close.,60,auto reset wtg,1,bhatkheda
dje36,stator breaker failed closing demanded close.,60,checked acb spring charging motor & supply also checked closing coil,8,bhatkheda
dje36,stator breaker failed closing demanded close.,60,checked spring charging motor & feedback connections,11,bhatkheda
dje36,stator breaker failed closing demanded close.,60,reboot & restored wtg,3,bhatkheda
dje36,stator breaker failed closing demanded close.,60,replaced closing coil stator breaker restored wtg,2,bhatkheda
dje36,stator breaker failed closing demanded close.,60,replaced convertor cabinet stator breaker repairable work done,3,bhatkheda
dje36,stator breaker failed closing demanded close.,60,replaced stator break closing coil,5,bhatkheda
dje36,stator breaker failed closing demanded close.,60,wtg reset & restored wtg,6,bhatkheda
dje36,stator breaker failed closing demanded close.,60,wtg reset restored,4,bhatkheda
dje36,stator breaker failed closing demanded close.,60,wtg restoration work progress,1,bhatkheda
dje36,stator breaker opened undervoltage release buffer ready.,6,auto reset,5,bhatkheda
dje36,stator breaker opened undervoltage release buffer ready.,6,wtg reset & restored wtg,1,bhatkheda
dje36,tbc supply fuse 24vdc power supply module open/tripped.,1,checked & tighting 9f0 mcb auxillary contactor 24vdc feedback connection,1,bhatkheda
dje36,torquing tensioning,4,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
dje36,torquing tensioning,4,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
dje36,tower inspection,3,wtg stopped inspection work,2,bhatkheda
dje36,tower inspection,3,wtg stopped tower cleaning & painting work,1,bhatkheda
dje36,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,19,attend,4,bhatkheda
dje36,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,19,auto reset,5,bhatkheda
dje36,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,19,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,2,bhatkheda
dje36,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,19,replaced acceleration sensor usable one also cleaning yaw rim surface restored wtg,5,bhatkheda
dje36,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,19,wtg reset restored,3,bhatkheda
dje36,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit preventive maintenance,1,attend,1,bhatkheda
dje36,tower-vibration (acceleration peak-to-peak value) non-drivetrain direction alarm limit,1,wtg reset & restored wtg,1,bhatkheda
dje36,tower-vibration sensors drivetrain direction defective,1,wtg reset restored,1,bhatkheda
dje36,voltage difference,4,auto reset grid voltage ok.,2,bhatkheda
dje36,voltage difference,4,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
dje36,voltage difference,4,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
dje36,wind direction difference error.,16,auto reset,10,bhatkheda
dje36,wind direction difference error.,16,reboot & restored wtg,1,bhatkheda
dje36,wind direction difference error.,16,reboot restored wtg,1,bhatkheda
dje36,wind direction difference error.,16,reset & restored wtg,2,bhatkheda
dje36,wind direction difference error.,16,wtg reset restored,1,bhatkheda
dje36,wind direction difference error.,16,wtg stopped attending error,1,bhatkheda
dje36,wind direction difference warning.,1,reboot & restored wtg,1,bhatkheda
dje36,wind speed difference error.,19,auto reset,10,bhatkheda
dje36,wind speed difference error.,19,reboot & restored wtg,1,bhatkheda
dje36,wind speed difference error.,19,wtg reset & restored wtg,2,bhatkheda
dje36,wind speed difference error.,19,wtg reset restored,6,bhatkheda
dje36,wtg offline,2,connectivity due fd01 tripped,1,bhatkheda
dje36,wtg offline,2,inox scada,1,bhatkheda
dje36,wtg stopped attending repeated error,1,replaced 130 bar accumulator,1,bhatkheda
dje36,wtg stopped customer 220kv line work mpptcl,1,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,1,bhatkheda
dje36,wtg stopped tower torquing & blade tensioning work,2,FALSE,2,bhatkheda
dje36,yaw converter state error external fault.,15,auto reset,10,bhatkheda
dje36,yaw converter state error external fault.,15,reset restored wtg,1,bhatkheda
dje36,yaw converter state error external fault.,15,wtg reset restored,3,bhatkheda
dje36,yaw converter state error external fault.,15,wtg reset restored.,1,bhatkheda
dje37,active power 10m filter limit.,5,auto reset,4,bhatkheda
dje37,active power 10m filter limit.,5,wtg reset & restored wtg,1,bhatkheda
dje37,alarm stator breaker control sequence state machine detected error.,1,auto reset,1,bhatkheda
dje37,anemometer 1 measurement error.,2,auto reset,2,bhatkheda
dje37,anemometer 2 communication warning.,9,attended restored,8,bhatkheda
dje37,anemometer 2 communication warning.,9,wtg stopped attending warning,1,bhatkheda
dje37,anemometer 2 measurement error.,11,auto reset,10,bhatkheda
dje37,anemometer 2 measurement error.,11,wtg reset restored,1,bhatkheda
dje37,blade 2: blade state plausibility.,1,wtg reset restored,1,bhatkheda
dje37,blade 2: safety run active.,4,auto reset,4,bhatkheda
dje37,blade 3: error referencing.,21,attend,2,bhatkheda
dje37,blade 3: error referencing.,21,auto reset,2,bhatkheda
dje37,blade 3: error referencing.,21,checked proximity sensor & referencing plate also checked resolver connections & tighting done restored wtg,5,bhatkheda
dje37,blade 3: error referencing.,21,reboot & restored wtg,2,bhatkheda
dje37,blade 3: error referencing.,21,replaced proximity sensor also checked resolver connections & tighting done restored wtg,1,bhatkheda
dje37,blade 3: error referencing.,21,unable attend machine facing pandemic condition due covid-19 across globe per government advisory free movement people restricted india,1,bhatkheda
dje37,blade 3: error referencing.,21,wtg reset restored,8,bhatkheda
dje37,blade 3: ips active blade state stop_ok.,2,auto reset,2,bhatkheda
dje37,blade 3: ips active wrong area.,1,wtg reset restored,1,bhatkheda
dje37,blade 3: safety run active.,1,auto reset,1,bhatkheda
dje37,blade bearing lubrication maintenance state.,5,reboot & restored wtg,3,bhatkheda
dje37,blade bearing lubrication maintenance state.,5,reboot restored wtg,2,bhatkheda
dje37,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje37,blade teeth lubrication maintenance state.,20,reboot & restart,1,bhatkheda
dje37,blade teeth lubrication maintenance state.,20,reboot & restored wtg,14,bhatkheda
dje37,blade teeth lubrication maintenance state.,20,reboot restored wtg,5,bhatkheda
dje37,cc101 24vdc power supply actuators fault state.,1,replaced 24v quint power supply cc cabinet,1,bhatkheda
dje37,converter cabinet temperature warning limit.,4,checked pressure cooling unit & top coolant,2,bhatkheda
dje37,converter cabinet temperature warning limit.,4,checked pressure cooling unit & top coolant also checked cooling fan operation converter cabinet radiator fan,1,bhatkheda
dje37,converter cabinet temperature warning limit.,4,checked pressure cooling unit & topup coolent,1,bhatkheda
dje37,converter cooling water pressure low alarm.,1,checked pressure cooling unit & top coolant,1,bhatkheda
dje37,converter healthcheck alarm.,3,auto reset,2,bhatkheda
dje37,converter healthcheck alarm.,3,wtg reset restored,1,bhatkheda
dje37,converter healthcheck timeout.,1,auto reset,1,bhatkheda
dje37,converter system handshake timeout exception.,2,wtg reset restored,2,bhatkheda
dje37,convertor system communication handshake fault.,7,auto reset,1,bhatkheda
dje37,convertor system communication handshake fault.,7,wtg reset restored,6,bhatkheda
dje37,customer alarm 14,1,checked eup pt100 sensor grid cable checked connection ptai module also checked power cable tightness,1,bhatkheda
dje37,customer alarm 15,1,checked eup pt100 sensor grid cable checked connection ptai module also checked power cable tightness,1,bhatkheda
dje37,customer request,2,wtg isolator open customer lws maintenance work,1,bhatkheda
dje37,customer request,2,wtg stopped customer per instruction & restored wtg,1,bhatkheda
dje37,customer stoppage,7,wtg stopped customer audit work,5,bhatkheda
dje37,customer stoppage,7,wtg stopped customer inspection work,1,bhatkheda
dje37,customer stoppage,7,wtg stopped customer wtg inspection work,1,bhatkheda
dje37,dbr energy consumed.,6,reboot & restored wtg,1,bhatkheda
dje37,dbr energy consumed.,6,reboot restored wtg,3,bhatkheda
dje37,dbr energy consumed.,6,wtg reset restored,2,bhatkheda
dje37,dbr test failed error.,1,wtg reset restored,1,bhatkheda
dje37,dc bus hardware over-voltage fault.,1,wtg reset restored,1,bhatkheda
dje37,detected grid state converter faulted ok.,7,auto reset grid voltage ok.,1,bhatkheda
dje37,detected grid state converter faulted ok.,7,wtg auto reseted grid normalization,1,bhatkheda
dje37,detected grid state converter faulted ok.,7,wtg auto rested grid normalization,1,bhatkheda
dje37,detected grid state converter faulted ok.,7,wtg reset restored. (jerk feeder),3,bhatkheda
dje37,detected grid state converter faulted ok.,7,wtg rested grid normalization,1,bhatkheda
dje37,earth fault,1,feeder charged,1,bhatkheda
dje37,efficiency upgrade,1,wtg stopped plc software updation power booster,1,bhatkheda
dje37,encoder rate alarms exceeded treshold.,9,attend,1,bhatkheda
dje37,encoder rate alarms exceeded treshold.,9,auto reset,6,bhatkheda
dje37,encoder rate alarms exceeded treshold.,9,replaced 02 nos. generator earthing brush (usable),1,bhatkheda
dje37,encoder rate alarms exceeded treshold.,9,replaced generator earthing carban brush (02 no.),1,bhatkheda
dje37,error,2,error,2,bhatkheda
dje37,eup - temperature 13 error limit,9,attend,1,bhatkheda
dje37,eup - temperature 13 error limit,9,wtg reset & restored wtg,6,bhatkheda
dje37,eup - temperature 13 error limit,9,wtg reset restored,2,bhatkheda
dje37,eup - temperature 13 error limit.,5,attend,3,bhatkheda
dje37,eup - temperature 13 error limit.,5,checked eup temperature sensor grid side & fixed properly,1,bhatkheda
dje37,eup - temperature 13 error limit.,5,found & tight connection ptai216 module tbc cabinet,1,bhatkheda
dje37,eup - temperature 13 sensor defective.,1,wtg stopped attending repeated error,1,bhatkheda
dje37,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje37,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje37,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje37,f-01 tripped due earth fault,1,feeder charged,1,bhatkheda
dje37,fd01,1,feeder tripped overcurrent,1,bhatkheda
dje37,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
dje37,feeder shutdownfor lws maintenance,2,feeder manitenance completed,1,bhatkheda
dje37,feeder shutdownfor lws maintenance,2,wtg stopped internal isolator open line maintenance work,1,bhatkheda
dje37,feeder tripped e/f,13,feeder charged,13,bhatkheda
dje37,feeder tripped o/c,2,feeder charged,2,bhatkheda
dje37,gear box inspection,6,wtg stopped dhhi team gearbox inspection & leakage arresting work done,1,bhatkheda
dje37,gear box inspection,6,"wtg stopped gearbox inspection also activity resolved warring ""gearbox high temperature power reduction.""",2,bhatkheda
dje37,gear box inspection,6,wtg stopped gearbox radiator cleaning work done restored wtg,3,bhatkheda
dje37,generator cooling slipring fan overload switch 1 open/tripped.,2,attended restored,1,bhatkheda
dje37,generator cooling slipring fan overload switch 1 open/tripped.,2,replaced generator cooling slip ring fan new one also activity top grease yaw & hub lubber,1,bhatkheda
dje37,generator grounding brush worn error.,3,attend,2,bhatkheda
dje37,generator grounding brush worn error.,3,replaced 02 no. generator earthing brush & cleaned slip ring,1,bhatkheda
dje37,generator inspection,9,attend,2,bhatkheda
dje37,generator inspection,9,wtg stopped generator inspection work,4,bhatkheda
dje37,generator inspection,9,wtg stopped generator inspection work & manually greasing done de & nde bearing,3,bhatkheda
dje37,generator side hardware detected over-current fault phase a.,4,attend,1,bhatkheda
dje37,generator side hardware detected over-current fault phase a.,4,checked generator power carbon brushes & cleaned generator slip ring,1,bhatkheda
dje37,generator side hardware detected over-current fault phase a.,4,checked power cables bottom top also checked carbon brushes,2,bhatkheda
dje37,generator side hardware detected over-current fault phase b.,8,checked found abb generator slip ring drum failure,2,bhatkheda
dje37,generator side hardware detected over-current fault phase b.,8,replaced abb generator slip ring drum pm3000 converter also 05 ltr.,1,bhatkheda
dje37,generator side hardware detected over-current fault phase b.,8,replaced power cable uss power transformer acb (18 nos.) also replaced power cable lug uss acb cabinet & uss visual maintenance work done,1,bhatkheda
dje37,generator side hardware detected over-current fault phase b.,8,wtg restoration work progress,4,bhatkheda
dje37,generator side hardware detected over-current fault phase c.,3,replaced generator earthing carbon brush & cleaned slip ring drum restored wtg,3,bhatkheda
dje37,generator side synchronization timeout.,1,auto reset,1,bhatkheda
dje37,grid loss,3,due heavy jerk,1,bhatkheda
dje37,grid loss,3,wtg auto reset grid normalization,2,bhatkheda
dje37,grid voltage ok.,6,auto reset grid voltage ok.,2,bhatkheda
dje37,grid voltage ok.,6,checked & found dry transformer energy meter y-phase internally short replaced energy meter,1,bhatkheda
dje37,grid voltage ok.,6,found vcb tripped common fault checked related circuit found ok,2,bhatkheda
dje37,grid voltage ok.,6,found vcb tripped common fault checked related circuit found ok charge vcb,1,bhatkheda
dje37,gsc igbt temperature error limit.,5,checked & found pm3000 faulty & material available,2,bhatkheda
dje37,gsc igbt temperature error limit.,5,checked pm3000 related & feedback connections tighting done properly also checked connection asim board,1,bhatkheda
dje37,gsc igbt temperature error limit.,5,wtg restoration work progress,2,bhatkheda
dje37,health check error.,8,auto reset,1,bhatkheda
dje37,health check error.,8,reboot & restored wtg,1,bhatkheda
dje37,health check error.,8,reboot restored wtg,1,bhatkheda
dje37,health check error.,8,wtg reset & restored wtg,2,bhatkheda
dje37,health check error.,8,wtg reset restored,2,bhatkheda
dje37,health check error.,8,wtg reset restored.,1,bhatkheda
dje37,hub healthcheck alarm.,91,attended,1,bhatkheda
dje37,hub healthcheck alarm.,91,auto reset,17,bhatkheda
dje37,hub healthcheck alarm.,91,hub healthcheck alarm.,1,bhatkheda
dje37,hub healthcheck alarm.,91,hub healthcheck alarm. reboot & restart,1,bhatkheda
dje37,hub healthcheck alarm.,91,reboot & restart,1,bhatkheda
dje37,hub healthcheck alarm.,91,reboot & restored wtg,41,bhatkheda
dje37,hub healthcheck alarm.,91,reboot restored wtg,7,bhatkheda
dje37,hub healthcheck alarm.,91,reset & restart,1,bhatkheda
dje37,hub healthcheck alarm.,91,wtg reset & restored wtg,2,bhatkheda
dje37,hub healthcheck alarm.,91,wtg reset restored,12,bhatkheda
dje37,hub healthcheck alarm.,91,wtg reset restored.,7,bhatkheda
dje37,hub healthcheck alarm. hub healthcheck alarm.,1,auto reset,1,bhatkheda
dje37,hub healthcheck: blade 1 available battery energy low,1,auto reset,1,bhatkheda
dje37,hydraulic pump switched many times time period.,69,auto reset,14,bhatkheda
dje37,hydraulic pump switched many times time period.,69,reboot & restored wtg,13,bhatkheda
dje37,hydraulic pump switched many times time period.,69,reboot & restored wtg 11:45,1,bhatkheda
dje37,hydraulic pump switched many times time period.,69,reboot restore wtg,2,bhatkheda
dje37,hydraulic pump switched many times time period.,69,reboot restored wtg,5,bhatkheda
dje37,hydraulic pump switched many times time period.,69,replaced 130 bar accumulator & 03 ltr.,1,bhatkheda
dje37,hydraulic pump switched many times time period.,69,reset restore wtg,1,bhatkheda
dje37,hydraulic pump switched many times time period.,69,wtg reset & restored wtg,4,bhatkheda
dje37,hydraulic pump switched many times time period.,69,wtg reset restored,28,bhatkheda
dje37,internal shutdown,27,220/33kv substation yearly maintenance work,1,bhatkheda
dje37,internal shutdown,27,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje37,internal shutdown,27,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje37,internal shutdown,27,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje37,internal shutdown,27,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
dje37,internal shutdown,27,feeder shutdown taken customer relay testing work,1,bhatkheda
dje37,internal shutdown,27,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje37,internal shutdown,27,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje37,internal shutdown,27,feeder shutdown taken lws maintenance customer.,1,bhatkheda
dje37,internal shutdown,27,internal feeder shutdown taken customer jumper replacement work,1,bhatkheda
dje37,internal shutdown,27,internal feeder shutdown taken customer ofc work,1,bhatkheda
dje37,internal shutdown,27,internal shutdown taken customer,1,bhatkheda
dje37,internal shutdown,27,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje37,internal shutdown,27,internal shutdown taken customer ct replacement work,1,bhatkheda
dje37,internal shutdown,27,internal shutdown taken customer ct vcb jumper work substation yard & feeder charged,1,bhatkheda
dje37,internal shutdown,27,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje37,internal shutdown,27,internal shutdown taken customer jumper replacement work,1,bhatkheda
dje37,internal shutdown,27,internal shutdown taken customer jumper work,2,bhatkheda
dje37,internal shutdown,27,internal shutdown taken customer line maintenance work completed & feeder charged,2,bhatkheda
dje37,internal shutdown,27,internal shutdown taken customer line maintenance work progress,1,bhatkheda
dje37,internal shutdown,27,internal shutdown taken customer line stringing work,1,bhatkheda
dje37,internal shutdown,27,internal shutdown taken customer stud pole fixing work,2,bhatkheda
dje37,internal shutdown,27,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje37,line side breaker feedback active commanded close.,5,auto reset,3,bhatkheda
dje37,line side breaker feedback active commanded close.,5,reboot & restored wtg,1,bhatkheda
dje37,line side breaker feedback active commanded close.,5,wtg reset restored,1,bhatkheda
dje37,manual stop,6,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje37,manual stop,6,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje37,manual stop,6,stopped nacelle orientation setting correction,1,bhatkheda
dje37,manual stop,6,wtg stopped customer internal isolator work,1,bhatkheda
dje37,manual stop,6,wtg stopped erp data taken & critical points chekcing work,1,bhatkheda
dje37,manual stop,6,wtg stopped parameters checking work,1,bhatkheda
dje37,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
dje37,modification,2,new plc software version 2.4.0 updated work done,1,bhatkheda
dje37,modification,2,wtg stopped ngcc software updated work done,1,bhatkheda
dje37,non plausible pitch state difference.,1,wtg reset restored,1,bhatkheda
dje37,pitch started capacitor state hysteresis charge,2,auto reset,1,bhatkheda
dje37,pitch started capacitor state hysteresis charge,2,wtg reset restored.,1,bhatkheda
dje37,pitch started wrong capacitor state.,8,auto reset,3,bhatkheda
dje37,pitch started wrong capacitor state.,8,reset,1,bhatkheda
dje37,pitch started wrong capacitor state.,8,reset & restored wtg,1,bhatkheda
dje37,pitch started wrong capacitor state.,8,reset restore wtg,1,bhatkheda
dje37,pitch started wrong capacitor state.,8,wtg reset restored,1,bhatkheda
dje37,pitch started wrong capacitor state.,8,wtg reset restored.,1,bhatkheda
dje37,preventive maintenance,29,attend,2,bhatkheda
dje37,preventive maintenance,29,wtg stopped half yearly preventive maintenance also activity generator alignment work done,4,bhatkheda
dje37,preventive maintenance,29,wtg stopped half yearly preventive maintenance also generator (duct) cover fitting work done,1,bhatkheda
dje37,preventive maintenance,29,wtg stopped half yearly preventive maintenance work done,3,bhatkheda
dje37,preventive maintenance,29,wtg stopped half yearly uss maintenance work done,2,bhatkheda
dje37,preventive maintenance,29,wtg stopped uss preventive maintenance uss power cable recrimping work,1,bhatkheda
dje37,preventive maintenance,29,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje37,preventive maintenance,29,wtg stopped vcb,1,bhatkheda
dje37,preventive maintenance,29,wtg stopped visual maintenance work done,2,bhatkheda
dje37,preventive maintenance,29,wtg stopped wtg half yearly preventive maintenance also activity generator alignment work done restored wtg,1,bhatkheda
dje37,preventive maintenance,29,wtg stopped yearly preventive maintenance also activity winch testing & climb assist checking & inspection work done,1,bhatkheda
dje37,preventive maintenance,29,wtg stopped yearly preventive maintenance work done,4,bhatkheda
dje37,preventive maintenance,29,wtg stopped yearly uss maintenance work,2,bhatkheda
dje37,preventive maintenance,29,wtg stopped yearly uss maintenance work done,1,bhatkheda
dje37,preventive maintenance,29,wtg stopped yearly wtg maintenance work,3,bhatkheda
dje37,section isolator open,1,feeder-1 internal section isolator open jow connector hardware fixing work,1,bhatkheda
dje37,slc tiggered pitch safety run.,2,wtg reset restored.,2,bhatkheda
dje37,slc: emergency stop module error state.,1,wtg reset restored,1,bhatkheda
dje37,slc: pitch actuator supervision module error state.,10,reboot & restored wtg,1,bhatkheda
dje37,slc: pitch actuator supervision module error state.,10,wtg reset restored,3,bhatkheda
dje37,slc: pitch actuator supervision module error state.,10,wtg reset restored.,6,bhatkheda
dje37,slc: sineax power protection switch tripped.,1,wtg reset restored,1,bhatkheda
dje37,slc: speed supervision module error state.,6,attended restored,1,bhatkheda
dje37,slc: speed supervision module error state.,6,reboot & restored wtg,1,bhatkheda
dje37,slc: speed supervision module error state.,6,replaced rotor encoder coupler,1,bhatkheda
dje37,slc: speed supervision module error state.,6,wtg reset & restored wtg,2,bhatkheda
dje37,slc: speed supervision module error state.,6,wtg restoration work progress,1,bhatkheda
dje37,slc: tower vibration supervision module error state.,4,wtg reset restored.,4,bhatkheda
dje37,slc: tower vibration switch tripped.,157,auto reset,1,bhatkheda
dje37,slc: tower vibration switch tripped.,157,cleaning yaw rim surface & checked connections acceleration sensor,4,bhatkheda
dje37,slc: tower vibration switch tripped.,157,cleaning yaw rim surface & checked connections acceleration sensor also activity anemometer earthing ft sensor wiring tb modification work done,1,bhatkheda
dje37,slc: tower vibration switch tripped.,157,reboot & restored wtg,2,bhatkheda
dje37,slc: tower vibration switch tripped.,157,replaced acceleration sensor usable one restored wtg,1,bhatkheda
dje37,slc: tower vibration switch tripped.,157,reset & restart,6,bhatkheda
dje37,slc: tower vibration switch tripped.,157,reset & restored wtg,7,bhatkheda
dje37,slc: tower vibration switch tripped.,157,reset restore,1,bhatkheda
dje37,slc: tower vibration switch tripped.,157,reset restore wtg,10,bhatkheda
dje37,slc: tower vibration switch tripped.,157,reset restored wtg,1,bhatkheda
dje37,slc: tower vibration switch tripped.,157,wtg reset & restored wtg,12,bhatkheda
dje37,slc: tower vibration switch tripped.,157,wtg reset restored,77,bhatkheda
dje37,slc: tower vibration switch tripped.,157,wtg reset restored.,31,bhatkheda
dje37,slc: tower vibration switch tripped.,157,wtg stopped attending repeated error,2,bhatkheda
dje37,slc: tower vibration switch tripped.,157,yaw rim surface cleaned & checked connections acceralation sensor,1,bhatkheda
dje37,special activity,12,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje37,special activity,12,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
dje37,special activity,12,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje37,special activity,12,wtg stopped checking temperature reading taken work progress,1,bhatkheda
dje37,special activity,12,wtg stopped gps time synchronization work,1,bhatkheda
dje37,special activity,12,wtg stopped inspection work,1,bhatkheda
dje37,special activity,12,wtg stopped nacelle orientation work done,1,bhatkheda
dje37,special activity,12,wtg stopped parameter setting work,3,bhatkheda
dje37,special activity,12,wtg stopped power cable inspection work done,1,bhatkheda
dje37,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade cleaning work also activity winch testing & climb assist checking work done,2,bhatkheda
dje37,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje37,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje37,special activity - repeated error rectification,9,attend,5,bhatkheda
dje37,special activity - repeated error rectification,9,wtg stopped attending repeated error,2,bhatkheda
dje37,special activity - repeated error rectification,9,"wtg stopped attending repeated error ""hydraulic pump switched many times time period.""",1,bhatkheda
dje37,special activity - repeated error rectification,9,wtg stopped attending warning,1,bhatkheda
dje37,special activity - software updation modification,16,attend,1,bhatkheda
dje37,special activity - software updation modification,16,attended,1,bhatkheda
dje37,special activity - software updation modification,16,new plc software version 2.4.1 updated work done,1,bhatkheda
dje37,special activity - software updation modification,16,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje37,special activity - software updation modification,16,sineax software updated work done,1,bhatkheda
dje37,special activity - software updation modification,16,wtg stopped cmm kit installation (emi filter) & modification drain top 40 ltr.,1,bhatkheda
dje37,special activity - software updation modification,16,wtg stopped parameter setting work,1,bhatkheda
dje37,special activity - software updation modification,16,wtg stopped plc software updation power booster,2,bhatkheda
dje37,special activity - software updation modification,16,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
dje37,special activity - software updation modification,16,wtg stopped power booster up-gradation work,2,bhatkheda
dje37,special activity - software updation modification,16,wtg stopped power booster up-gradation work done,1,bhatkheda
dje37,special activity - software updation modification,16,wtg stopped power booster work,1,bhatkheda
dje37,special activity - software updation modification,16,wtg stopped sineax software uploading work,1,bhatkheda
dje37,special activity - software updation modification,16,wtg stopped software parameter checking work done,1,bhatkheda
dje37,special activity - uss yard inspection,5,wtg stopped transformer lv acb power cable pvc conduit pipe repaired & replacement work done,1,bhatkheda
dje37,special activity - uss yard inspection,5,wtg stopped transformer tap changing work 2 3,1,bhatkheda
dje37,special activity - uss yard inspection,5,wtg stopped transformer tap changing work 3 2,1,bhatkheda
dje37,special activity - uss yard inspection,5,wtg stopped uss acb cabinet cooling fan fixing work,1,bhatkheda
dje37,special activity - uss yard inspection,5,wtg stopped uss inspection work observed 03 no. cable uss acb cabinet heated replaced cable lug & tighting connection,1,bhatkheda
dje37,special activity - wtg critical points checking,12,special activity - wtg critical points checking,1,bhatkheda
dje37,special activity - wtg critical points checking,12,wtg stopped audit pending point compliance also activity visual wtg pm work done,2,bhatkheda
dje37,special activity - wtg critical points checking,12,wtg stopped audit pending point compliance work done,2,bhatkheda
dje37,special activity - wtg critical points checking,12,wtg stopped cc100 power cable inspection work done restored wtg,1,bhatkheda
dje37,special activity - wtg critical points checking,12,wtg stopped convertor panel inspection work,1,bhatkheda
dje37,special activity - wtg critical points checking,12,wtg stopped hypm pending point compliance work done,1,bhatkheda
dje37,special activity - wtg critical points checking,12,wtg stopped nosecone inspection work,1,bhatkheda
dje37,special activity - wtg critical points checking,12,wtg stopped power curve checking,1,bhatkheda
dje37,special activity - wtg critical points checking,12,wtg stopped winch door fixing work,1,bhatkheda
dje37,special activity - wtg critical points checking,12,wtg stopped winch testing work,1,bhatkheda
dje37,special activity - wtg parameters checking,1,wtg stopped parameter checking work,1,bhatkheda
dje37,speed measurement deviation generator rotor speed.,2,auto reset,1,bhatkheda
dje37,speed measurement deviation generator rotor speed.,2,wtg reset restored,1,bhatkheda
dje37,speed measurement generator speed negative maximum.,1,wtg auto reset wind speed normalize,1,bhatkheda
dje37,stator breaker failed closing demanded close.,15,auto reset,7,bhatkheda
dje37,stator breaker failed closing demanded close.,15,checked & found limit switch faulty replaced,3,bhatkheda
dje37,stator breaker failed closing demanded close.,15,replaced convertor cabinet stator breaker repairable,4,bhatkheda
dje37,stator breaker failed closing demanded close.,15,replaced stator breaker charging motor usable one restored wtg,1,bhatkheda
dje37,stator breaker failed open demanded open.,1,waiting stator breaker closing coil,1,bhatkheda
dje37,stator breaker opened undervoltage release buffer ready.,5,auto reset,4,bhatkheda
dje37,stator breaker opened undervoltage release buffer ready.,5,wtg reset restored,1,bhatkheda
dje37,stator breaker tripped.,15,checked auxiliary connection acb control card setting preset acb,4,bhatkheda
dje37,stator breaker tripped.,15,checked closing coil stator breaker,3,bhatkheda
dje37,stator breaker tripped.,15,checked stator breaker & related circuit found ok reset stator breaker,7,bhatkheda
dje37,stator breaker tripped.,15,checked torque limiter,1,bhatkheda
dje37,svi slc communication error,2,checked related circuit found fs211 module faulty replace,1,bhatkheda
dje37,svi slc communication error,2,reset restore,1,bhatkheda
dje37,tbc ups module alarm.,1,checked & tighting ups feedback connections properly,1,bhatkheda
dje37,torquing tensioning,3,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
dje37,torquing tensioning,3,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
dje37,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,1,auto reset,1,bhatkheda
dje37,unknown alarmcode,2,reset & restored wtg,1,bhatkheda
dje37,unknown alarmcode,2,wtg reset & restored wtg,1,bhatkheda
dje37,voltage difference,6,auto reset (due jerk feeder),1,bhatkheda
dje37,voltage difference,6,auto reset grid voltage ok.,1,bhatkheda
dje37,voltage difference,6,auto reset grid voltage ok. (due heavy jerk feeder),1,bhatkheda
dje37,voltage difference,6,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
dje37,voltage difference,6,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
dje37,voltage difference,6,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje37,wind direction difference error.,10,auto reset,3,bhatkheda
dje37,wind direction difference error.,10,checked anemometer connection & anemometer alignment done,1,bhatkheda
dje37,wind direction difference error.,10,reboot restored wtg,1,bhatkheda
dje37,wind direction difference error.,10,wtg reset restored,5,bhatkheda
dje37,wind speed difference error.,1,auto reset,1,bhatkheda
dje37,wtg,1,wtg isolator open customer problem observed near line dje37 work,1,bhatkheda
dje37,wtg offline,1,inox scada issue,1,bhatkheda
dje37,wtg stopped customer 220kv line work mpptcl,1,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,1,bhatkheda
dje37,wtg stopped tower torquing & blade tensioning work,3,FALSE,3,bhatkheda
dje38,+cc100 temperature sensor defective (short cut wire break).,6,auto reset,2,bhatkheda
dje38,+cc100 temperature sensor defective (short cut wire break).,6,checked & tighting temperature sensors connections properly,1,bhatkheda
dje38,+cc100 temperature sensor defective (short cut wire break).,6,reboot restored wtg,1,bhatkheda
dje38,+cc100 temperature sensor defective (short cut wire break).,6,wtg reset restored,2,bhatkheda
dje38,active power 10m filter limit.,1,wtg reset & restored wtg,1,bhatkheda
dje38,alarm stator breaker control sequence state machine detected error.,6,reboot & restored,5,bhatkheda
dje38,alarm stator breaker control sequence state machine detected error.,6,reset & restored,1,bhatkheda
dje38,anemometer 2 measurement error.,9,auto reset,7,bhatkheda
dje38,anemometer 2 measurement error.,9,checked anemometer & connections surge arrestor also checked connection rs202 module,2,bhatkheda
dje38,blade 1: big deviations model (inside hysteresis).,2,auto reset,2,bhatkheda
dje38,blade 1: blade state plausibility.,3,reboot & restored wtg,3,bhatkheda
dje38,blade 1: communication failure (slave master operational state guarding error).,33,attend,1,bhatkheda
dje38,blade 1: communication failure (slave master operational state guarding error).,33,auto reset,1,bhatkheda
dje38,blade 1: communication failure (slave master operational state guarding error).,33,blade 1: communication failure (slave master operational state guarding error).,1,bhatkheda
dje38,blade 1: communication failure (slave master operational state guarding error).,33,reboot & restored wtg,1,bhatkheda
dje38,blade 1: communication failure (slave master operational state guarding error).,33,reboot restore wtg,1,bhatkheda
dje38,blade 1: communication failure (slave master operational state guarding error).,33,reboot restored wtg,3,bhatkheda
dje38,blade 1: communication failure (slave master operational state guarding error).,33,replaced communication cable blade 1 ovp channel also checked & tighting connection clogging sensor gearbox filter,1,bhatkheda
dje38,blade 1: communication failure (slave master operational state guarding error).,33,reset restore,2,bhatkheda
dje38,blade 1: communication failure (slave master operational state guarding error).,33,reset restore wtg,3,bhatkheda
dje38,blade 1: communication failure (slave master operational state guarding error).,33,wtg reset restored,19,bhatkheda
dje38,blade 1: safety run active.,1,wtg reset restored.,1,bhatkheda
dje38,blade 2: communication failure (slave master operational state guarding error).,5,reset & restored,3,bhatkheda
dje38,blade 2: communication failure (slave master operational state guarding error).,5,wtg reset restored,2,bhatkheda
dje38,blade 2: ips active wrong area.,1,auto reset,1,bhatkheda
dje38,blade 3: ips active wrong area.,1,auto reset,1,bhatkheda
dje38,blade 3: rms pitch motor torque overload plausible (greater maximum allowed).,4,attend,3,bhatkheda
dje38,blade 3: rms pitch motor torque overload plausible (greater maximum allowed).,4,checked & found proximity sensor cable loosed harting connector tighting properly also adjust gap proximity sensor & plate,1,bhatkheda
dje38,blade bearing lubrication maintenance state.,6,reboot & restored wtg,3,bhatkheda
dje38,blade bearing lubrication maintenance state.,6,reboot restored wtg,3,bhatkheda
dje38,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje38,blade teeth lubrication maintenance state.,30,blade teeth lubrication maintenance state. pitch reboot & restored wtg,1,bhatkheda
dje38,blade teeth lubrication maintenance state.,30,reboot & restart,1,bhatkheda
dje38,blade teeth lubrication maintenance state.,30,reboot & restored,1,bhatkheda
dje38,blade teeth lubrication maintenance state.,30,reboot & restored wtg,17,bhatkheda
dje38,blade teeth lubrication maintenance state.,30,reboot restored wtg,9,bhatkheda
dje38,blade teeth lubrication maintenance state.,30,wtg reset restored,1,bhatkheda
dje38,converter healthcheck timeout.,3,auto reset,2,bhatkheda
dje38,converter healthcheck timeout.,3,wtg reset restored,1,bhatkheda
dje38,converter module communiciation main control code error.,2,ngcc software updated,1,bhatkheda
dje38,converter module communiciation main control code error.,2,waiting module,1,bhatkheda
dje38,converter system fault active.,3,auto reset,3,bhatkheda
dje38,converter system handshake timeout exception.,16,attend,2,bhatkheda
dje38,converter system handshake timeout exception.,16,attended restored,1,bhatkheda
dje38,converter system handshake timeout exception.,16,reboot & restored wtg,1,bhatkheda
dje38,converter system handshake timeout exception.,16,replaced asim board,2,bhatkheda
dje38,converter system handshake timeout exception.,16,replaced asim board & updated ngcc software,1,bhatkheda
dje38,converter system handshake timeout exception.,16,wtg reset & restored,3,bhatkheda
dje38,converter system handshake timeout exception.,16,wtg reset restored,3,bhatkheda
dje38,converter system handshake timeout exception.,16,wtg restoration work progress,3,bhatkheda
dje38,convertor system communication handshake fault.,24,attend,9,bhatkheda
dje38,convertor system communication handshake fault.,24,attended,4,bhatkheda
dje38,convertor system communication handshake fault.,24,checked & tighting connections asim board also ngcc software updated,1,bhatkheda
dje38,convertor system communication handshake fault.,24,reboot restored wtg,1,bhatkheda
dje38,convertor system communication handshake fault.,24,replaced 02 nos. generator earthing carbon brush usable one,1,bhatkheda
dje38,convertor system communication handshake fault.,24,replaced crowbar module convertor panel,1,bhatkheda
dje38,convertor system communication handshake fault.,24,wtg reset & restored wtg,1,bhatkheda
dje38,convertor system communication handshake fault.,24,wtg reset restored,3,bhatkheda
dje38,convertor system communication handshake fault.,24,wtg reset restored.,1,bhatkheda
dje38,convertor system communication handshake fault.,24,wtg restoration work progress,1,bhatkheda
dje38,convertor system communication handshake fault.,24,wtg restoration work progress (uss vcb,1,bhatkheda
dje38,convertor system fault active.,7,auto reset,3,bhatkheda
dje38,convertor system fault active.,7,wtg reboot restored,1,bhatkheda
dje38,convertor system fault active.,7,wtg reset restored,2,bhatkheda
dje38,convertor system fault active.,7,wtg reset restored.,1,bhatkheda
dje38,current,1,line patrolling done,1,bhatkheda
dje38,customer alarm 5,2,attend,1,bhatkheda
dje38,customer alarm 5,2,wtg attending alarm & error - 33044 - temperature cable loop - connection point t4 error level,1,bhatkheda
dje38,customer request,1,internal feeder shutdown taken customer tree trimming work near dp38,1,bhatkheda
dje38,customer request/internal shutdown,1,wtg stopped customer bird guard fixing work,1,bhatkheda
dje38,customer stoppage,1,feeder charged,1,bhatkheda
dje38,detected grid state converter faulted ok.,5,replaced 08 amp 1000vdc fuse,2,bhatkheda
dje38,detected grid state converter faulted ok.,5,wtg auto reset grid normalization,1,bhatkheda
dje38,detected grid state converter faulted ok.,5,wtg auto reseted grid normalization,1,bhatkheda
dje38,detected grid state converter faulted ok.,5,wtg auto rested grid normalization (due heavy jerk feeder),1,bhatkheda
dje38,drive train swinging.,1,auto reset,1,bhatkheda
dje38,efficiency upgrade,4,attend,2,bhatkheda
dje38,efficiency upgrade,4,wtg stopped power booster up-gradation work,1,bhatkheda
dje38,efficiency upgrade,4,wtg stopped power booster up-gradation work also activity wtg visual maintenance work done,1,bhatkheda
dje38,emergency button hub pressed,3,checked harting connector ovp panel hc cabinet also related connections tighting done,2,bhatkheda
dje38,emergency button hub pressed,3,wtg restoration work progress,1,bhatkheda
dje38,encoder rate alarms exceeded treshold.,1,wtg reset restored.,1,bhatkheda
dje38,error,1,error,1,bhatkheda
dje38,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje38,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje38,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje38,fault synchronization line side filters.,1,auto reset,1,bhatkheda
dje38,fdr 6 tripped,1,fdr restore,1,bhatkheda
dje38,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
dje38,feeder tripped e/f,18,feeder charge,1,bhatkheda
dje38,feeder tripped e/f,18,feeder charged,16,bhatkheda
dje38,feeder tripped e/f,18,feeder tripped due transformer-1 overloaded,1,bhatkheda
dje38,feeder tripped o/c,10,due heavy thunder storm & lighting,1,bhatkheda
dje38,feeder tripped o/c,10,feeder charged,4,bhatkheda
dje38,feeder tripped o/c,10,feeder restored,4,bhatkheda
dje38,feeder tripped o/c,10,feeder tripped current patrolling done & abnormal sound observed uss yard dje43 wtg isolation done,1,bhatkheda
dje38,generator bearing temperature de error limit.,12,manually generator lubber plc & bearing temperature cool restored wtg,11,bhatkheda
dje38,generator bearing temperature de error limit.,12,reset restored wtg,1,bhatkheda
dje38,generator bearing temperature de warning limit.,1,wtg stopped attending repeated warning,1,bhatkheda
dje38,generator bearing temperature nde error limit.,36,auto reset,1,bhatkheda
dje38,generator bearing temperature nde error limit.,36,bearing temperature cool,11,bhatkheda
dje38,generator bearing temperature nde error limit.,36,generator de & nde side bearing manually greasing done,1,bhatkheda
dje38,generator bearing temperature nde error limit.,36,manually generator lubber plc & bearing temperature cool,3,bhatkheda
dje38,generator bearing temperature nde error limit.,36,manually generator lubber plc & bearing temperature cool restored wtg,11,bhatkheda
dje38,generator bearing temperature nde error limit.,36,reset restored,1,bhatkheda
