Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje38,generator bearing temperature nde error limit.,36,wtg reset restored,6,bhatkheda
dje38,generator bearing temperature nde error limit.,36,wtg restoration work progress,2,bhatkheda
dje38,generator bearing temperature nde warning limit.,4,attend,3,bhatkheda
dje38,generator bearing temperature nde warning limit.,4,wtg stopped generator de & nde greasing done restored wtg,1,bhatkheda
dje38,generator cooling slipring fan overload switch 1 open/tripped.,8,attended restored,1,bhatkheda
dje38,generator cooling slipring fan overload switch 1 open/tripped.,8,checked connection generator slip ring cooling fan & setting mpcb,2,bhatkheda
dje38,generator cooling slipring fan overload switch 1 open/tripped.,8,checked generator slip ring fan & connections hold mpcb,2,bhatkheda
dje38,generator cooling slipring fan overload switch 1 open/tripped.,8,hold mpcb,1,bhatkheda
dje38,generator cooling slipring fan overload switch 1 open/tripped.,8,reboot restored wtg,1,bhatkheda
dje38,generator cooling slipring fan overload switch 1 open/tripped.,8,"wtg stopped attending repeated error "" generator cooling slipring fan overload switch 1 open/tripped."" replaced generator slip ring fan & restored wtg",1,bhatkheda
dje38,generator cooling slipring fan overload switch 2 open/tripped.,4,attend,1,bhatkheda
dje38,generator cooling slipring fan overload switch 2 open/tripped.,4,replaced generator slipring cooling fan,1,bhatkheda
dje38,generator cooling slipring fan overload switch 2 open/tripped.,4,wtg restoration work progress,2,bhatkheda
dje38,generator cooling water pressure low alarm.,3,generator convertor coolant top done,1,bhatkheda
dje38,generator cooling water pressure low alarm.,3,wtg restoration work progress,2,bhatkheda
dje38,generator grounding brush worn warning.,1,atteneded,1,bhatkheda
dje38,generator inspection,4,generator de & nde side bearing manually greasing done,2,bhatkheda
dje38,generator inspection,4,manually generator de & nde side bearing greasing done,2,bhatkheda
dje38,generator side synchronization timeout.,1,auto reset,1,bhatkheda
dje38,grid loss,2,wtg auto reset grid normalization,2,bhatkheda
dje38,grid voltage ok.,9,auto reset,2,bhatkheda
dje38,grid voltage ok.,9,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje38,grid voltage ok.,9,replaced contactor dry transformer,1,bhatkheda
dje38,grid voltage ok.,9,replaced uss acb ct & ct cable,1,bhatkheda
dje38,grid voltage ok.,9,waiting acb ct,1,bhatkheda
dje38,grid voltage ok.,9,wtg auto reseted grid normalization,2,bhatkheda
dje38,grid voltage ok.,9,wtg reset restored.,1,bhatkheda
dje38,healthcheck failed 3 times.,1,reboot & restored wtg,1,bhatkheda
dje38,hub healthcheck alarm.,5,auto reset,4,bhatkheda
dje38,hub healthcheck alarm.,5,wtg reset restored,1,bhatkheda
dje38,hub healthcheck timeout.,1,auto reset,1,bhatkheda
dje38,hydraulic pump running long time.,2,attend,1,bhatkheda
dje38,hydraulic pump running long time.,2,replaced caliper hydraulic unit hose pipe 04 ltr.,1,bhatkheda
dje38,internal shutdown,24,220/33kv substation yearly maintenance work,1,bhatkheda
dje38,internal shutdown,24,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje38,internal shutdown,24,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje38,internal shutdown,24,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje38,internal shutdown,24,feeder shutdown taken customer relay testing work,1,bhatkheda
dje38,internal shutdown,24,feeder shutdown taken customer tree cutting work,3,bhatkheda
dje38,internal shutdown,24,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje38,internal shutdown,24,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje38,internal shutdown,24,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje38,internal shutdown,24,internal feeder shutdown taken customer dpdc line maintenance work,1,bhatkheda
dje38,internal shutdown,24,internal shutdown taken customer,1,bhatkheda
dje38,internal shutdown,24,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje38,internal shutdown,24,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje38,internal shutdown,24,internal shutdown taken customer jumper work,3,bhatkheda
dje38,internal shutdown,24,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje38,internal shutdown,24,internal shutdown taken customer tree cutting work,1,bhatkheda
dje38,internal shutdown,24,shutdown taken customer bird guard fixing work,1,bhatkheda
dje38,internal shutdown,24,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje38,line side breaker feedback active commanded close.,18,auto reset,1,bhatkheda
dje38,line side breaker feedback active commanded close.,18,reboot & restored wtg,14,bhatkheda
dje38,line side breaker feedback active commanded close.,18,reboot restored wtg,1,bhatkheda
dje38,line side breaker feedback active commanded close.,18,replaced stator breaker opening & closing coil restored wtg,1,bhatkheda
dje38,line side breaker feedback active commanded close.,18,wtg reset restored,1,bhatkheda
dje38,manual stop,10,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje38,manual stop,10,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje38,manual stop,10,fdr 2 lws maintenance work,3,bhatkheda
dje38,manual stop,10,special activity - generator alignment,2,bhatkheda
dje38,manual stop,10,wtg stopped customer jumper cover conductor work,1,bhatkheda
dje38,manual stop,10,wtg stopped parameters checking work,1,bhatkheda
dje38,manual stop,10,wtg stopped uss vcb,1,bhatkheda
dje38,maximum time yaw positioning exceeded.,16,checked ycd connection,14,bhatkheda
dje38,maximum time yaw positioning exceeded.,16,wtg reset restored.,2,bhatkheda
dje38,modification,4,new plc software version 2.4.0 updated work done,1,bhatkheda
dje38,modification,4,ngcc software updated work done,1,bhatkheda
dje38,modification,4,wtg stopped gps time synchronization work,1,bhatkheda
dje38,modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
dje38,nacelle rotation overspeed.,1,auto reset,1,bhatkheda
dje38,natural calamity,1,auto reseted (high wind),1,bhatkheda
dje38,non plausible pitch state difference.,9,auto reset,3,bhatkheda
dje38,non plausible pitch state difference.,9,reset & restored wtg,2,bhatkheda
dje38,non plausible pitch state difference.,9,reset restore wtg,1,bhatkheda
dje38,non plausible pitch state difference.,9,wtg reset & restored wtg,1,bhatkheda
dje38,non plausible pitch state difference.,9,wtg reset restored,2,bhatkheda
dje38,pitch started capacitor state hysteresis charge,8,auto reset,2,bhatkheda
dje38,pitch started capacitor state hysteresis charge,8,wtg auto rested grid normalization,1,bhatkheda
dje38,pitch started capacitor state hysteresis charge,8,wtg reset restored,4,bhatkheda
dje38,pitch started capacitor state hysteresis charge,8,wtg rested grid normalization,1,bhatkheda
dje38,pitch started wrong capacitor state.,13,reboot & restart,1,bhatkheda
dje38,pitch started wrong capacitor state.,13,reset & restored wtg,1,bhatkheda
dje38,pitch started wrong capacitor state.,13,reset restore wtg,2,bhatkheda
dje38,pitch started wrong capacitor state.,13,wtg reset & restored,1,bhatkheda
dje38,pitch started wrong capacitor state.,13,wtg reset restored,6,bhatkheda
dje38,pitch started wrong capacitor state.,13,wtg reset restored.,2,bhatkheda
dje38,preventive maintenance,29,attend,2,bhatkheda
dje38,preventive maintenance,29,restored wtg,1,bhatkheda
dje38,preventive maintenance,29,wtg stopped generator alingment pending work completed,1,bhatkheda
dje38,preventive maintenance,29,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
dje38,preventive maintenance,29,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle work done,2,bhatkheda
dje38,preventive maintenance,29,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
dje38,preventive maintenance,29,wtg stopped half yearly uss maintenance work done,2,bhatkheda
dje38,preventive maintenance,29,wtg stopped uss vcb,1,bhatkheda
dje38,preventive maintenance,29,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje38,preventive maintenance,29,wtg stopped uss yearly preventive maintenance work done,1,bhatkheda
dje38,preventive maintenance,29,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
dje38,preventive maintenance,29,wtg stopped vcb,1,bhatkheda
dje38,preventive maintenance,29,wtg stopped visual maintenance work done,2,bhatkheda
dje38,preventive maintenance,29,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
dje38,preventive maintenance,29,wtg stopped wtg visual preventive maintenance work,1,bhatkheda
dje38,preventive maintenance,29,wtg stopped yearly preventive maintenance work done,4,bhatkheda
dje38,preventive maintenance,29,wtg stopped yearly uss maintenance work,3,bhatkheda
dje38,preventive maintenance,29,wtg stopped yearly wtg maintenance work,1,bhatkheda
dje38,send mail task failed.,1,reboot restored wtg,1,bhatkheda
dje38,slc operational mode.,1,reset & restored,1,bhatkheda
dje38,slc tiggered pitch safety run.,1,reset & restored,1,bhatkheda
dje38,slc: emergency stop module error state.,1,wtg reset restored,1,bhatkheda
dje38,slc: pitch actuator supervision module error state.,7,reset,2,bhatkheda
dje38,slc: pitch actuator supervision module error state.,7,reset & restored wtg,1,bhatkheda
dje38,slc: pitch actuator supervision module error state.,7,wtg reset & restored,1,bhatkheda
dje38,slc: pitch actuator supervision module error state.,7,wtg reset restored,2,bhatkheda
dje38,slc: pitch actuator supervision module error state.,7,wtg reset restored.,1,bhatkheda
dje38,slc: tower vibration switch tripped.,19,reboot & restored wtg,2,bhatkheda
dje38,slc: tower vibration switch tripped.,19,reset & restart,3,bhatkheda
dje38,slc: tower vibration switch tripped.,19,wtg reset restored.,12,bhatkheda
dje38,slc: tower vibration switch tripped.,19,wtg stopped yawing sound observation,2,bhatkheda
dje38,special activity,14,attend,1,bhatkheda
dje38,special activity,14,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje38,special activity,14,wtg stopped blade internal inspection also activity yaw lubber teeth & bearing grease top,2,bhatkheda
dje38,special activity,14,wtg stopped blade internal side inspection also anemometer earthing ft sensor wiring tb modification work done,3,bhatkheda
dje38,special activity,14,wtg stopped blade lps resistance measurement work,2,bhatkheda
dje38,special activity,14,wtg stopped fr paint work,1,bhatkheda
dje38,special activity,14,wtg stopped generator de & nde side bearing manually greasing work,1,bhatkheda
dje38,special activity,14,wtg stopped parameter setting work,1,bhatkheda
dje38,special activity,14,wtg stopped pm audit work done,2,bhatkheda
dje38,special activity - blade lps resistance measurement & inspection,5,attend,1,bhatkheda
dje38,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
dje38,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
dje38,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement also activity winch testing & climb assist checking & inspection work done,1,bhatkheda
dje38,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje38,special activity - repeated error rectification,23,attend,1,bhatkheda
dje38,special activity - repeated error rectification,23,attended restored,6,bhatkheda
dje38,special activity - repeated error rectification,23,cleaning yaw rim surface & checked hardware tower,2,bhatkheda
dje38,special activity - repeated error rectification,23,wtg stopped attending repeated error,7,bhatkheda
dje38,special activity - repeated error rectification,23,wtg stopped attending repeated warning,3,bhatkheda
dje38,special activity - repeated error rectification,23,wtg stopped attending warning,1,bhatkheda
dje38,special activity - repeated error rectification,23,"wtg stopped attending warning ""gearbox oil filter 75% clogged.""",1,bhatkheda
dje38,special activity - repeated error rectification,23,"wtg stopped attending warning ""generator grounding brush worn warning."" checked generator grounding brush feedback connections & limit switch",1,bhatkheda
dje38,special activity - repeated error rectification,23,wtg stopped attending warring error,1,bhatkheda
dje38,special activity - software updation modification,17,new plc software version 2.4.1 updated work done,1,bhatkheda
dje38,special activity - software updation modification,17,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje38,special activity - software updation modification,17,sineax software updated work done,1,bhatkheda
dje38,special activity - software updation modification,17,wtg stopped anemometer earthing ft sensor wiring tb modification,1,bhatkheda
dje38,special activity - software updation modification,17,wtg stopped ngcc software version checking purpose,2,bhatkheda
dje38,special activity - software updation modification,17,wtg stopped parameter setting work,1,bhatkheda
dje38,special activity - software updation modification,17,wtg stopped plc software updation power booster,2,bhatkheda
dje38,special activity - software updation modification,17,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
dje38,special activity - software updation modification,17,wtg stopped power curve checking work checked anemometer connection & anemometer alignment done,2,bhatkheda
dje38,special activity - software updation modification,17,wtg stopped power curve deviation check & set anemometer & blade calibration checked,2,bhatkheda
dje38,special activity - software updation modification,17,wtg stopped sineax software uploading work,2,bhatkheda
dje38,special activity - software updation modification,17,wtg stopped software parameter checking work done,1,bhatkheda
dje38,special activity - uss yard inspection,3,transformer lv box,1,bhatkheda
dje38,special activity - uss yard inspection,3,wtg stopped uss acb ct sensor & wiring harness replacement work done,2,bhatkheda
dje38,special activity - wtg critical points checking,13,attended restored,1,bhatkheda
dje38,special activity - wtg critical points checking,13,"wtg attending warning - ""eup - temperature 13 warning limit""",1,bhatkheda
dje38,special activity - wtg critical points checking,13,wtg stopped convertor cabinet inspection & also checked & tighting bottom earthing work done,1,bhatkheda
dje38,special activity - wtg critical points checking,13,wtg stopped convertor coolent top work done,1,bhatkheda
dje38,special activity - wtg critical points checking,13,wtg stopped convertor cooling radiator cover welding work,1,bhatkheda
dje38,special activity - wtg critical points checking,13,wtg stopped generator de & nde side bearing manually greasing done,2,bhatkheda
dje38,special activity - wtg critical points checking,13,wtg stopped generator slip ring cooling fan replacement work,1,bhatkheda
dje38,special activity - wtg critical points checking,13,wtg stopped stator breaker inspection work,1,bhatkheda
dje38,special activity - wtg critical points checking,13,wtg stopped winch door fixing work,1,bhatkheda
dje38,special activity - wtg critical points checking,13,wtg stopped winch door installment work,1,bhatkheda
dje38,special activity - wtg critical points checking,13,wtg stopped winch testing work,1,bhatkheda
dje38,special activity - wtg critical points checking,13,wtg stopped yaw break pad retrofitting & replaced also replaced 04 no. hydraulic hose pipe & 05 ltr oil top work done,1,bhatkheda
dje38,special activity - wtg parameters checking,10,manual stop reactive power checking work,3,bhatkheda
dje38,special activity - wtg parameters checking,10,wtg stopped anemometer parameter checking work,1,bhatkheda
dje38,special activity - wtg parameters checking,10,wtg stopped parameter checking also updated sineax software,2,bhatkheda
dje38,special activity - wtg parameters checking,10,wtg stopped parameter checking work,2,bhatkheda
dje38,special activity - wtg parameters checking,10,wtg stopped software parameter checking work done,1,bhatkheda
dje38,special activity - wtg parameters checking,10,wtg stopped updated plc software work done,1,bhatkheda
dje38,speed measurement deviation delayed generator rotor speed.,5,attend,2,bhatkheda
dje38,speed measurement deviation delayed generator rotor speed.,5,checked related circuit & encoder cable shielding done properly,1,bhatkheda
dje38,speed measurement deviation delayed generator rotor speed.,5,reboot & restored wtg,1,bhatkheda
dje38,speed measurement deviation delayed generator rotor speed.,5,wtg reset & restored wtg,1,bhatkheda
dje38,speed measurement deviation generator rotor speed.,38,attend,1,bhatkheda
dje38,speed measurement deviation generator rotor speed.,38,attended restored,1,bhatkheda
dje38,speed measurement deviation generator rotor speed.,38,auto reset,5,bhatkheda
dje38,speed measurement deviation generator rotor speed.,38,checked rotor encoder mounting & cable & cleaned yaw rim surface,1,bhatkheda
dje38,speed measurement deviation generator rotor speed.,38,replaced rotor encoder & generator encoder also checked encoder connections,1,bhatkheda
dje38,speed measurement deviation generator rotor speed.,38,reset,1,bhatkheda
dje38,speed measurement deviation generator rotor speed.,38,wtg reboot restored,2,bhatkheda
dje38,speed measurement deviation generator rotor speed.,38,wtg reset restored,7,bhatkheda
dje38,speed measurement deviation generator rotor speed.,38,wtg reset restored.,16,bhatkheda
dje38,speed measurement deviation generator rotor speed.,38,wtg restoration work progress,3,bhatkheda
dje38,speed measurement generator speed negative maximum.,1,auto reset,1,bhatkheda
dje38,stator breaker control sequence openening indicates maintainance.,58,auto reset,2,bhatkheda
dje38,stator breaker control sequence openening indicates maintainance.,58,checked & replaced stator breaker restored wtg,1,bhatkheda
dje38,stator breaker control sequence openening indicates maintainance.,58,checked & tighting spring charging motor connections restored wtg,1,bhatkheda
dje38,stator breaker control sequence openening indicates maintainance.,58,checked stator breaker opening & closing coil connection & operation,2,bhatkheda
dje38,stator breaker control sequence openening indicates maintainance.,58,reboot & restored wtg,26,bhatkheda
dje38,stator breaker control sequence openening indicates maintainance.,58,reboot restored wtg,5,bhatkheda
dje38,stator breaker control sequence openening indicates maintainance.,58,replaced stator breaker opening coil,2,bhatkheda
dje38,stator breaker control sequence openening indicates maintainance.,58,reset restore wtg,5,bhatkheda
dje38,stator breaker control sequence openening indicates maintainance.,58,wtg reset restored,6,bhatkheda
dje38,stator breaker control sequence openening indicates maintainance.,58,wtg restoration work progress,8,bhatkheda
dje38,stator breaker failed closing demanded close.,55,attend,12,bhatkheda
dje38,stator breaker failed closing demanded close.,55,checked acb spring charging motor & supply also checked closing coil,2,bhatkheda
dje38,stator breaker failed closing demanded close.,55,checked spring charging motor & feedback connections,1,bhatkheda
dje38,stator breaker failed closing demanded close.,55,checked stator breaker open/closing coil,2,bhatkheda
dje38,stator breaker failed closing demanded close.,55,checked stator breaker spring charging motor,1,bhatkheda
dje38,stator breaker failed closing demanded close.,55,reboot restored wtg,1,bhatkheda
dje38,stator breaker failed closing demanded close.,55,replaced convertor cabinet stator breaker,1,bhatkheda
dje38,stator breaker failed closing demanded close.,55,replaced stator breaker charging motor,1,bhatkheda
dje38,stator breaker failed closing demanded close.,55,replaced stator breaker spring charging motor,1,bhatkheda
dje38,stator breaker failed closing demanded close.,55,wtg reset restored,33,bhatkheda
dje38,stator breaker failed open demanded open.,2,attend,1,bhatkheda
dje38,stator breaker failed open demanded open.,2,found stator breaker tripped rested & replaced coil set restored wtg,1,bhatkheda
dje38,stator breaker opened undervoltage release buffer ready.,1,wtg reset restored,1,bhatkheda
dje38,svi slc communication error,53,reboot & restored,1,bhatkheda
dje38,svi slc communication error,53,reboot & restored wtg,7,bhatkheda
dje38,svi slc communication error,53,replaced slc284 module update slc software,1,bhatkheda
dje38,svi slc communication error,53,reset & restored,43,bhatkheda
dje38,svi slc communication error,53,slc software updated,1,bhatkheda
dje38,temperature cable loop- connection point t4 error level,6,auto reset,1,bhatkheda
dje38,temperature cable loop- connection point t4 error level,6,wtg reset restored,5,bhatkheda
dje38,torquing tensioning,6,attend,2,bhatkheda
dje38,torquing tensioning,6,wtg stopped blade tensioning & tower torquing also activity winch testing & climb assist checking work done,1,bhatkheda
dje38,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,3,bhatkheda
dje38,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,4,auto reset,2,bhatkheda
dje38,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,4,wtg reset & restored wtg,1,bhatkheda
dje38,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,4,wtg reset restored,1,bhatkheda
dje38,tower-vibration (acceleration peak-to-peak value) non-drivetrain direction alarm limit,3,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
dje38,tower-vibration (acceleration peak-to-peak value) non-drivetrain direction alarm limit,3,wtg reset & restored wtg,2,bhatkheda
dje38,voltage difference,5,auto reset grid voltage ok.,1,bhatkheda
dje38,voltage difference,5,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
dje38,voltage difference,5,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje38,voltage difference,5,wtg auto reset grid normalization,1,bhatkheda
dje38,voltage difference,5,wtg auto reset grid normalization (jerk feeder),1,bhatkheda
dje38,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje38,yaw converter state error external fault.,1,auto reset,1,bhatkheda
dje38,ycd shows internal errors.,1,auto reset,1,bhatkheda
dje39,active power 10m filter limit.,1,wtg reset & restored wtg,1,bhatkheda
dje39,alarm stator breaker control sequence state machine detected error.,20,checked stator breaker open/closing coil,11,bhatkheda
dje39,alarm stator breaker control sequence state machine detected error.,20,wtg access road problem due heavy rainfall,5,bhatkheda
dje39,alarm stator breaker control sequence state machine detected error.,20,wtg reset restored,3,bhatkheda
dje39,alarm stator breaker control sequence state machine detected error.,20,wtg reset restored.,1,bhatkheda
dje39,anemometer 1 measurement error.,1,wtg reset restored,1,bhatkheda
dje39,anemometer 2 measurement error.,11,attend,4,bhatkheda
dje39,anemometer 2 measurement error.,11,auto reset,4,bhatkheda
dje39,anemometer 2 measurement error.,11,checked anemometer & connections,1,bhatkheda
dje39,anemometer 2 measurement error.,11,checked anemometer connection & tighting done,1,bhatkheda
dje39,anemometer 2 measurement error.,11,wtg reset restored,1,bhatkheda
dje39,blade 1: blade state plausibility.,2,auto reset,2,bhatkheda
dje39,blade 1: diagnosis voltage range.,1,reboot restored wtg,1,bhatkheda
dje39,blade 1: fan (no feedback fuse blown).,1,wtg reset & restored wtg,1,bhatkheda
dje39,blade 1: ips active feathering position.,4,auto reset,3,bhatkheda
dje39,blade 1: ips active feathering position.,4,replaced proximity sensor blade 1 restored wtg,1,bhatkheda
dje39,blade 1: ips active wrong area.,10,auto reset,5,bhatkheda
dje39,blade 1: ips active wrong area.,10,replaced proximity sensor blade 1 restored wtg,5,bhatkheda
dje39,blade 2: blade state plausibility.,2,wtg reset & restored wtg,2,bhatkheda
dje39,blade 2: communication failure (slave master operational state guarding error).,1,auto reset,1,bhatkheda
dje39,blade 2: error referencing.,2,checked blade proximity sensor & checked & tighting connection & replaced referencing plate,2,bhatkheda
dje39,blade 2: ips active feathering position.,7,auto reset,6,bhatkheda
dje39,blade 2: ips active feathering position.,7,wtg reset & restored wtg,1,bhatkheda
dje39,blade 2: ips active wrong area.,3,auto reset,3,bhatkheda
dje39,blade 3: big deviations model (inside hysteresis).,55,attend,2,bhatkheda
dje39,blade 3: big deviations model (inside hysteresis).,55,attended restored,1,bhatkheda
dje39,blade 3: big deviations model (inside hysteresis).,55,auto reset,17,bhatkheda
dje39,blade 3: big deviations model (inside hysteresis).,55,checked & tighting connections capacitor blade 3 also replaced o1 capacitor link,4,bhatkheda
dje39,blade 3: big deviations model (inside hysteresis).,55,checked capacitor bank,2,bhatkheda
dje39,blade 3: big deviations model (inside hysteresis).,55,checking found blade 3 capacitor mounting plate hardware broken replace hardware checked capacitor tight connection,1,bhatkheda
dje39,blade 3: big deviations model (inside hysteresis).,55,reboot & restored wtg,1,bhatkheda
dje39,blade 3: big deviations model (inside hysteresis).,55,reboot restored wtg,4,bhatkheda
dje39,blade 3: big deviations model (inside hysteresis).,55,reboot start wtg,1,bhatkheda
dje39,blade 3: big deviations model (inside hysteresis).,55,replaced 02 nos. capacitor blade 3,1,bhatkheda
dje39,blade 3: big deviations model (inside hysteresis).,55,reset start,2,bhatkheda
dje39,blade 3: big deviations model (inside hysteresis).,55,trail taken,1,bhatkheda
dje39,blade 3: big deviations model (inside hysteresis).,55,wtg reset restored,12,bhatkheda
dje39,blade 3: big deviations model (inside hysteresis).,55,wtg restoration work progress,4,bhatkheda
dje39,blade 3: big deviations model (inside hysteresis).,55,wtg stopped attending repeated error,2,bhatkheda
dje39,blade 3: blade state plausibility.,14,auto reset,1,bhatkheda
dje39,blade 3: blade state plausibility.,14,reboor restored wtg,1,bhatkheda
dje39,blade 3: blade state plausibility.,14,wtg reset & restored wtg,9,bhatkheda
dje39,blade 3: blade state plausibility.,14,wtg reset restored,1,bhatkheda
dje39,blade 3: blade state plausibility.,14,wtg reset restored.,2,bhatkheda
dje39,blade 3: diagnosis voltage range.,32,attend,2,bhatkheda
dje39,blade 3: diagnosis voltage range.,32,auto reset,1,bhatkheda
dje39,blade 3: diagnosis voltage range.,32,checked capacitor bank,2,bhatkheda
dje39,blade 3: diagnosis voltage range.,32,checked capacitor blade 3,3,bhatkheda
dje39,blade 3: diagnosis voltage range.,32,reboot & restored wtg,6,bhatkheda
dje39,blade 3: diagnosis voltage range.,32,replaced blade 3 capacitor bank lug,2,bhatkheda
dje39,blade 3: diagnosis voltage range.,32,wtg reset restored,10,bhatkheda
dje39,blade 3: diagnosis voltage range.,32,wtg reset restored.,4,bhatkheda
dje39,blade 3: diagnosis voltage range.,32,wtg restoration work progress,2,bhatkheda
dje39,blade 3: error referencing.,10,auto reset,1,bhatkheda
dje39,blade 3: error referencing.,10,checked proximity sensor & referencing plate also checked resolver connections & tighting done,5,bhatkheda
dje39,blade 3: error referencing.,10,reboot & restored wtg,1,bhatkheda
dje39,blade 3: error referencing.,10,wtg reset restored,1,bhatkheda
dje39,blade 3: error referencing.,10,wtg reset restored.,2,bhatkheda
dje39,blade 3: ips active feathering position.,2,auto reset,1,bhatkheda
dje39,blade 3: ips active feathering position.,2,wtg reset restored.,1,bhatkheda
dje39,blade 3: ips active wrong area.,2,auto reset,1,bhatkheda
dje39,blade 3: ips active wrong area.,2,wtg reset restored.,1,bhatkheda
dje39,blade 3: pitch converter error.,2,wtg restoration work progress,2,bhatkheda
dje39,blade 3: rms pitch motor torque overload plausible (greater maximum allowed).,1,replaced blade 3 proximity sensor set referencing plate,1,bhatkheda
dje39,blade bearing lubrication maintenance state.,7,reboot & restored wtg,4,bhatkheda
dje39,blade bearing lubrication maintenance state.,7,reboot restored wtg,2,bhatkheda
dje39,blade bearing lubrication maintenance state.,7,wtg reset restored.,1,bhatkheda
dje39,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje39,blade teeth lubrication maintenance state.,21,reboot & restored,1,bhatkheda
dje39,blade teeth lubrication maintenance state.,21,reboot & restored wtg,11,bhatkheda
dje39,blade teeth lubrication maintenance state.,21,reboot restored wtg,9,bhatkheda
dje39,cc100 water cooling plate temperature sensor defective (short cut wire break).,9,auto reset,3,bhatkheda
dje39,cc100 water cooling plate temperature sensor defective (short cut wire break).,9,checked & tighting related connections restored wtg,1,bhatkheda
dje39,cc100 water cooling plate temperature sensor defective (short cut wire break).,9,reboot restored wtg,2,bhatkheda
dje39,cc100 water cooling plate temperature sensor defective (short cut wire break).,9,wtg reset & restored wtg,3,bhatkheda
dje39,converter cooling heat exchanger fans feedback alarm.,1,auto reset,1,bhatkheda
dje39,convertor system communication handshake fault.,2,auto reset,1,bhatkheda
dje39,convertor system communication handshake fault.,2,reboot & restored wtg,1,bhatkheda
dje39,customer request,2,internal feeder shutdown taken customer tree trimming work near dp38,1,bhatkheda
dje39,customer request,2,wtg isolator open customer lws maintenance work,1,bhatkheda
dje39,customer request/internal shutdown,1,wtg stopped customer bird guard fixing work,1,bhatkheda
dje39,customer stoppage,1,feeder charged,1,bhatkheda
dje39,dc bus hardware over-voltage fault.,1,checked generator slip ring drum & power cable found ok,1,bhatkheda
dje39,detected grid state converter faulted ok.,10,auto reset grid voltage ok.,1,bhatkheda
dje39,detected grid state converter faulted ok.,10,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
dje39,detected grid state converter faulted ok.,10,found vcb tripped current checked related circuit found ok,1,bhatkheda
dje39,detected grid state converter faulted ok.,10,wtg auto reset grid normalization,2,bhatkheda
dje39,detected grid state converter faulted ok.,10,wtg auto reseted grid normalization,1,bhatkheda
dje39,detected grid state converter faulted ok.,10,wtg auto rested grid normalization (due heavy jerk feeder),1,bhatkheda
dje39,detected grid state converter faulted ok.,10,wtg reset restored. (jerk feeder),3,bhatkheda
dje39,drive train swinging.,1,auto reset,1,bhatkheda
dje39,efficiency upgrade,1,wtg stopped plc software updation power booster,1,bhatkheda
dje39,emergency button hub pressed,2,checked emergency circuit connection,2,bhatkheda
dje39,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje39,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje39,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje39,fdr 6 tripped,1,fdr restore,1,bhatkheda
dje39,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
dje39,feeder tripped e/f,19,feeder charge,1,bhatkheda
dje39,feeder tripped e/f,19,feeder charged,17,bhatkheda
dje39,feeder tripped e/f,19,feeder tripped due transformer-1 overloaded,1,bhatkheda
dje39,feeder tripped o/c,11,due heavy thunder storm & lighting,1,bhatkheda
dje39,feeder tripped o/c,11,feeder charged,4,bhatkheda
dje39,feeder tripped o/c,11,feeder restored,4,bhatkheda
dje39,feeder tripped o/c,11,feeder tripped current patrolling done & abnormal sound observed uss yard dje43 wtg isolation done,1,bhatkheda
dje39,feeder tripped o/c,11,line patrolling done,1,bhatkheda
dje39,generator bearing temperature nde warning limit.,2,wtg stopped attending warning,2,bhatkheda
dje39,generator inspection,3,wtg stopped de & nde bearing greasing manually done restored wtg,3,bhatkheda
dje39,generator lubrication unit warning.,6,generator lubber setting done,2,bhatkheda
dje39,generator lubrication unit warning.,6,generator lubber setting done also activity anemometer earthing modification work done,4,bhatkheda
dje39,generator side hardware detected over-current fault phase b.,6,attend,1,bhatkheda
dje39,generator side hardware detected over-current fault phase b.,6,attend restore wtg,1,bhatkheda
dje39,generator side hardware detected over-current fault phase b.,6,checked generator slip ring & power carbon brush,1,bhatkheda
dje39,generator side hardware detected over-current fault phase b.,6,replaced 04 nos. generator power carbon brush & cleaned generator slip ring,1,bhatkheda
dje39,generator side hardware detected over-current fault phase b.,6,replaced 04 nos. generator slip ring carbon brush & cleaned generator slip ring,1,bhatkheda
dje39,generator side hardware detected over-current fault phase b.,6,restoration wip,1,bhatkheda
dje39,grid loss,1,due heavy jerk,1,bhatkheda
dje39,grid voltage ok.,12,attended,4,bhatkheda
dje39,grid voltage ok.,12,attended restored,1,bhatkheda
dje39,grid voltage ok.,12,checked uss acb & ct,1,bhatkheda
dje39,grid voltage ok.,12,found uss acb tripped e/f checked connection uss acb & dry transformer,1,bhatkheda
dje39,grid voltage ok.,12,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje39,grid voltage ok.,12,replaced y-phase ct & control card,1,bhatkheda
dje39,grid voltage ok.,12,wtg auto reseted grid normalization,1,bhatkheda
dje39,grid voltage ok.,12,wtg auto rested grid normalization,2,bhatkheda
dje39,healthcheck failed 3 times.,1,reboot & restored wtg,1,bhatkheda
dje39,hub healthcheck alarm.,13,auto reset,5,bhatkheda
dje39,hub healthcheck alarm.,13,reboot & restored wtg,2,bhatkheda
dje39,hub healthcheck alarm.,13,reboot restored wtg,2,bhatkheda
dje39,hub healthcheck alarm.,13,resboot & restart,1,bhatkheda
dje39,hub healthcheck alarm.,13,wtg reset restored,3,bhatkheda
dje39,hub healthcheck timeout.,2,wtg reset restored,2,bhatkheda
dje39,hub healthcheck: blade 1 available battery energy low,2,wtg reset & restored wtg,2,bhatkheda
dje39,internal shutdown,24,220/33kv substation yearly maintenance work,1,bhatkheda
dje39,internal shutdown,24,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje39,internal shutdown,24,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje39,internal shutdown,24,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje39,internal shutdown,24,feeder shutdown taken customer relay testing work,1,bhatkheda
dje39,internal shutdown,24,feeder shutdown taken customer tree cutting work,3,bhatkheda
dje39,internal shutdown,24,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje39,internal shutdown,24,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje39,internal shutdown,24,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje39,internal shutdown,24,internal feeder shutdown taken customer dpdc line maintenance work,1,bhatkheda
dje39,internal shutdown,24,internal shutdown taken customer,1,bhatkheda
dje39,internal shutdown,24,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje39,internal shutdown,24,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje39,internal shutdown,24,internal shutdown taken customer jumper work,3,bhatkheda
dje39,internal shutdown,24,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje39,internal shutdown,24,internal shutdown taken customer tree cutting work,1,bhatkheda
dje39,internal shutdown,24,shutdown taken customer bird guard fixing work,1,bhatkheda
dje39,internal shutdown,24,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje39,line side breaker feedback active commanded close.,21,reboot & restored wtg,5,bhatkheda
dje39,line side breaker feedback active commanded close.,21,reboot restored wtg,6,bhatkheda
dje39,line side breaker feedback active commanded close.,21,replaced stator breaker opening & closing coil,5,bhatkheda
dje39,line side breaker feedback active commanded close.,21,reset & restart,1,bhatkheda
dje39,line side breaker feedback active commanded close.,21,wtg reset restored,3,bhatkheda
dje39,line side breaker feedback active commanded close.,21,wtg reset restored.,1,bhatkheda
dje39,manual stop,6,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje39,manual stop,6,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje39,manual stop,6,fdr 2 lws maintenance work,2,bhatkheda
dje39,manual stop,6,wtg stopped customer jumper cover conductor work,1,bhatkheda
dje39,manual stop,6,wtg stopped erp data taken & critical points chekcing work,1,bhatkheda
dje39,manual stop due running startup mode,1,wtg restored.,1,bhatkheda
dje39,maximum time yaw positioning exceeded.,33,auto reset,7,bhatkheda
dje39,maximum time yaw positioning exceeded.,33,preset ycd,1,bhatkheda
dje39,maximum time yaw positioning exceeded.,33,reboot & restored wtg,15,bhatkheda
dje39,maximum time yaw positioning exceeded.,33,reboot restored wtg,2,bhatkheda
dje39,maximum time yaw positioning exceeded.,33,wtg reset restored,8,bhatkheda
dje39,modification,3,new plc software version 2.4.0 updated work done,1,bhatkheda
dje39,modification,3,wtg stopped gps time synchronization work,1,bhatkheda
dje39,modification,3,wtg stopped ngcc software updated work done,1,bhatkheda
dje39,nacelle cabinet +3nca100 humidity high.,1,wtg reset & restored wtg,1,bhatkheda
dje39,nacelle rotation overspeed.,2,auto reset,2,bhatkheda
dje39,non plausable pitch state difference,1,auto reset,1,bhatkheda
dje39,non plausible pitch state difference.,10,auto reset,7,bhatkheda
dje39,non plausible pitch state difference.,10,wtg reset & restored wtg,1,bhatkheda
dje39,non plausible pitch state difference.,10,wtg reset restored,2,bhatkheda
dje39,noon plausable pitch state difference,2,auto reset,2,bhatkheda
dje39,pitch started capacitor state hysteresis charge,19,auto reset,3,bhatkheda
dje39,pitch started capacitor state hysteresis charge,19,auto reset grid voltage ok.,1,bhatkheda
dje39,pitch started capacitor state hysteresis charge,19,checked & found 1 lug capacitor bank broken replaced new one,2,bhatkheda
dje39,pitch started capacitor state hysteresis charge,19,checked & tighting capacitor panel connections also yaw lubber grease fillup done,2,bhatkheda
dje39,pitch started capacitor state hysteresis charge,19,reset restored wtg,1,bhatkheda
dje39,pitch started capacitor state hysteresis charge,19,wtg auto rested grid normalization,1,bhatkheda
dje39,pitch started capacitor state hysteresis charge,19,wtg reset restored,2,bhatkheda
dje39,pitch started capacitor state hysteresis charge,19,wtg reset restored.,7,bhatkheda
dje39,pitch started wrong blade state,1,wtg reset restored.,1,bhatkheda
dje39,pitch started wrong capacitor state.,9,auto reset,1,bhatkheda
dje39,pitch started wrong capacitor state.,9,reset & restart,1,bhatkheda
dje39,pitch started wrong capacitor state.,9,wtg auto reset,1,bhatkheda
dje39,pitch started wrong capacitor state.,9,wtg reset & restored wtg,1,bhatkheda
dje39,pitch started wrong capacitor state.,9,wtg reset restored,4,bhatkheda
dje39,pitch started wrong capacitor state.,9,wtg reset restored.,1,bhatkheda
dje39,preventive maintenance,37,wtg stopped half yearly preventive maintenance,5,bhatkheda
dje39,preventive maintenance,37,wtg stopped half yearly preventive maintenance also activity generator alignment work done,3,bhatkheda
dje39,preventive maintenance,37,wtg stopped half yearly preventive maintenance work done,3,bhatkheda
dje39,preventive maintenance,37,wtg stopped half yearly uss maintenance work done,2,bhatkheda
dje39,preventive maintenance,37,wtg stopped uss vcb,2,bhatkheda
dje39,preventive maintenance,37,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje39,preventive maintenance,37,wtg stopped uss yearly preventive maintenance work done,1,bhatkheda
dje39,preventive maintenance,37,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
dje39,preventive maintenance,37,wtg stopped vcb,1,bhatkheda
dje39,preventive maintenance,37,wtg stopped visual maintenance work done,2,bhatkheda
dje39,preventive maintenance,37,wtg stopped visual uss maintenance work done also activity checking repeated tripping acb uss power transformer lv box,1,bhatkheda
dje39,preventive maintenance,37,wtg stopped wtg & uss visual maintenance work done,1,bhatkheda
dje39,preventive maintenance,37,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
dje39,preventive maintenance,37,wtg stopped wtg visual preventive maintenance work,2,bhatkheda
dje39,preventive maintenance,37,wtg stopped wtg yearly preventive maintenance gear box oil filtration work done restored wtg,1,bhatkheda
dje39,preventive maintenance,37,wtg stopped yearly preventive maintenance also activity winch testing & climb assist checking & inspection work done,2,bhatkheda
dje39,preventive maintenance,37,wtg stopped yearly preventive maintenance work done,3,bhatkheda
dje39,preventive maintenance,37,wtg stopped yearly uss maintenance work,3,bhatkheda
dje39,preventive maintenance,37,wtg stopped yearly wtg maintenance work,2,bhatkheda
dje39,scada issue,2,disconnected due uss hypm,1,bhatkheda
dje39,scada issue,2,dje41 uss hypm,1,bhatkheda
dje39,section isolator open,1,wtg isolator open customer bird guard fixing work,1,bhatkheda
dje39,slc: emergency stop module error state.,1,reset restore wtg,1,bhatkheda
dje39,slc: pitch actuator supervision module error state.,4,reboot & restored wtg,1,bhatkheda
dje39,slc: pitch actuator supervision module error state.,4,wtg reset restored,3,bhatkheda
dje39,slc: rotor brake supervision module error state.,2,wtg reset restored,1,bhatkheda
dje39,slc: rotor brake supervision module error state.,2,wtg reset restored.,1,bhatkheda
dje39,slc: speed supervision module error state.,2,auto reset,2,bhatkheda
dje39,slc: tower vibration switch tripped.,3,wtg reset restored,3,bhatkheda
dje39,slc: yaw cable twist supervision module error state.,7,preset ycd,2,bhatkheda
dje39,slc: yaw cable twist supervision module error state.,7,reboot restored wtg,1,bhatkheda
dje39,slc: yaw cable twist supervision module error state.,7,wtg reset restored,4,bhatkheda
dje39,slc: yaw control device diagnose switch tripped.,18,reboot restored wtg,1,bhatkheda
dje39,slc: yaw control device diagnose switch tripped.,18,removed cable twist & preset ycd,7,bhatkheda
dje39,slc: yaw control device diagnose switch tripped.,18,replaced ycd,8,bhatkheda
dje39,slc: yaw control device diagnose switch tripped.,18,reset & restored wtg,1,bhatkheda
dje39,slc: yaw control device diagnose switch tripped.,18,wtg reset restored,1,bhatkheda
dje39,slc: yaw control device diagnose switch tripped. slc: yaw control device diagnose switch tripped.,1,replaced ycd,1,bhatkheda
dje39,slc: yaw control device twist protection switch tripped.,102,attend,4,bhatkheda
dje39,slc: yaw control device twist protection switch tripped.,102,auto reset,1,bhatkheda
dje39,slc: yaw control device twist protection switch tripped.,102,checked connection ycd,1,bhatkheda
dje39,slc: yaw control device twist protection switch tripped.,102,preset ycd,4,bhatkheda
dje39,slc: yaw control device twist protection switch tripped.,102,preset ycd & release cable twist,2,bhatkheda
dje39,slc: yaw control device twist protection switch tripped.,102,preset ycd & removed cable twist,1,bhatkheda
dje39,slc: yaw control device twist protection switch tripped.,102,preset ycd & restored wtg,1,bhatkheda
dje39,slc: yaw control device twist protection switch tripped.,102,reboot & restored wtg,16,bhatkheda
dje39,slc: yaw control device twist protection switch tripped.,102,reboot restored wtg,3,bhatkheda
dje39,slc: yaw control device twist protection switch tripped.,102,replaced rotor encoder coupler & checked connection ycd preset ycd,1,bhatkheda
dje39,slc: yaw control device twist protection switch tripped.,102,wtg reset & restored wtg,1,bhatkheda
dje39,slc: yaw control device twist protection switch tripped.,102,wtg reset restored,66,bhatkheda
dje39,slc: yaw control device twist protection switch tripped.,102,wtg restoration work progress,1,bhatkheda
dje39,special activity,8,checked generator lubber operation,2,bhatkheda
dje39,special activity,8,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje39,special activity,8,wtg stopped attending warning,1,bhatkheda
dje39,special activity,8,wtg stopped blade lps resistance measurement work,2,bhatkheda
dje39,special activity,8,wtg stopped fr paint work,1,bhatkheda
dje39,special activity,8,wtg stopped parameter setting work,1,bhatkheda
dje39,special activity - blade lps resistance measurement & inspection,9,attend,2,bhatkheda
dje39,special activity - blade lps resistance measurement & inspection,9,wtg stopped blade cleaning work & blade lps resistance measurement work done,2,bhatkheda
dje39,special activity - blade lps resistance measurement & inspection,9,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
dje39,special activity - blade lps resistance measurement & inspection,9,wtg stopped blade lps resistance measurement work,3,bhatkheda
dje39,special activity - blade lps resistance measurement & inspection,9,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje39,special activity - software updation modification,11,new plc software version 2.4.1 updated work done,1,bhatkheda
dje39,special activity - software updation modification,11,sineax software updated work done,1,bhatkheda
dje39,special activity - software updation modification,11,wtg stopped ngcc software version checking purpose,1,bhatkheda
dje39,special activity - software updation modification,11,wtg stopped parameter setting work,1,bhatkheda
dje39,special activity - software updation modification,11,wtg stopped plc software updation power booster,1,bhatkheda
dje39,special activity - software updation modification,11,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
dje39,special activity - software updation modification,11,wtg stopped power booster up-gradation work,3,bhatkheda
dje39,special activity - software updation modification,11,wtg stopped sineax software uploading work,1,bhatkheda
dje39,special activity - software updation modification,11,wtg stopped software parameter checking work done,1,bhatkheda
dje39,special activity - uss yard inspection,3,wtg stopped inspection work,1,bhatkheda
