Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje39,special activity - uss yard inspection,3,wtg stopped transformer oil leakage arrested work & top-up 30 ltr oil & air release buchloz relay,1,bhatkheda
dje39,special activity - uss yard inspection,3,wtg stopped uss inspection work observed 03 no. cable uss acb cabinet heated replaced cable lug & tighting connection,1,bhatkheda
dje39,special activity - wtg critical points checking,8,wtg stopped convertor cabinet inspection & also checked & tighting bottom earthing work done,1,bhatkheda
dje39,special activity - wtg critical points checking,8,wtg stopped convertor cooling radiator cover welding work,1,bhatkheda
dje39,special activity - wtg critical points checking,8,wtg stopped inspection work,1,bhatkheda
dje39,special activity - wtg critical points checking,8,wtg stopped stator breaker inspection work,1,bhatkheda
dje39,special activity - wtg critical points checking,8,wtg stopped uss acb temperature reading taken work,1,bhatkheda
dje39,special activity - wtg critical points checking,8,wtg stopped winch door fixing work,1,bhatkheda
dje39,special activity - wtg critical points checking,8,wtg stopped winch testing work,1,bhatkheda
dje39,special activity - wtg critical points checking,8,wtg stopped wtg inspection work,1,bhatkheda
dje39,special activity - wtg parameters checking,1,wtg stopped parameter checking work,1,bhatkheda
dje39,speed measurement deviation generator rotor speed.,3,attend restore wtg,1,bhatkheda
dje39,speed measurement deviation generator rotor speed.,3,replaced torque limiter,1,bhatkheda
dje39,speed measurement deviation generator rotor speed.,3,wtg restoration work progress,1,bhatkheda
dje39,speed measurement generator over-speed safety chain.,1,wtg reset restored.,1,bhatkheda
dje39,stator breaker control sequence openening indicates maintainance.,51,attend,2,bhatkheda
dje39,stator breaker control sequence openening indicates maintainance.,51,checked & tighting closing coil hardware,5,bhatkheda
dje39,stator breaker control sequence openening indicates maintainance.,51,checked acb spring charging motor & supply also checked opening & closing coil,5,bhatkheda
dje39,stator breaker control sequence openening indicates maintainance.,51,reboot & restored wtg,18,bhatkheda
dje39,stator breaker control sequence openening indicates maintainance.,51,reboot restored wtg,5,bhatkheda
dje39,stator breaker control sequence openening indicates maintainance.,51,wtg reset restored,14,bhatkheda
dje39,stator breaker control sequence openening indicates maintainance.,51,wtg restoration work progress,2,bhatkheda
dje39,stator breaker failed closing demanded close.,4,wtg reset & restored wtg,4,bhatkheda
dje39,stator breaker opened undervoltage release buffer ready.,35,auto reset,16,bhatkheda
dje39,stator breaker opened undervoltage release buffer ready.,35,checked acb spring charging motor & supply also checked closing coil,4,bhatkheda
dje39,stator breaker opened undervoltage release buffer ready.,35,replaced cca cabinet acb,1,bhatkheda
dje39,stator breaker opened undervoltage release buffer ready.,35,wtg reset restored.,2,bhatkheda
dje39,stator breaker opened undervoltage release buffer ready.,35,wtg restoration work progress,12,bhatkheda
dje39,stator breaker undervoltage release feedback matching command.,3,replaced voltage coil & checked auxiliary connections acb,3,bhatkheda
dje39,svi slc communication error,124,attend,13,bhatkheda
dje39,svi slc communication error,124,checked & tighting connection dry transformer,1,bhatkheda
dje39,svi slc communication error,124,checked & tighting connections buffer module & updated slc software,2,bhatkheda
dje39,svi slc communication error,124,checked tightening connection fuse base connector tbc panel,1,bhatkheda
dje39,svi slc communication error,124,found 44k1 sdi208 module nc cabinet faulty & wtg restoration work progress,12,bhatkheda
dje39,svi slc communication error,124,found 44k1 sdi208 module nc cabinet faulty & wtg restoration work progress(spare issue),1,bhatkheda
dje39,svi slc communication error,124,ms parameters checking work,1,bhatkheda
dje39,svi slc communication error,124,reboot & restart,3,bhatkheda
dje39,svi slc communication error,124,reboot & restored wtg,3,bhatkheda
dje39,svi slc communication error,124,reboot restore wtg,1,bhatkheda
dje39,svi slc communication error,124,reboot restored wtg,6,bhatkheda
dje39,svi slc communication error,124,replaced 100amp fuse base assembly tbc cabinet,1,bhatkheda
dje39,svi slc communication error,124,replaced sdi208 module & stator breaker convertor cabinet,1,bhatkheda
dje39,svi slc communication error,124,reset & restart,4,bhatkheda
dje39,svi slc communication error,124,reset restore wtg,9,bhatkheda
dje39,svi slc communication error,124,reset restored wtg,4,bhatkheda
dje39,svi slc communication error,124,slc software updated work done,3,bhatkheda
dje39,svi slc communication error,124,updated slc software,2,bhatkheda
dje39,svi slc communication error,124,wtg reset & restored wtg,2,bhatkheda
dje39,svi slc communication error,124,wtg reset restored,51,bhatkheda
dje39,svi slc communication error,124,wtg restoration work progress,3,bhatkheda
dje39,tbc supply fuse 24vdc power supply module open/tripped.,7,checked & tighting 9f0 mcb auxillary feedback 24 vdc connections,6,bhatkheda
dje39,tbc supply fuse 24vdc power supply module open/tripped.,7,reset restore wtg,1,bhatkheda
dje39,temperature cable loop- connection point t4 error level,5,wtg reset restored,5,bhatkheda
dje39,testing ajay,1,tested,1,bhatkheda
dje39,torquing tensioning,7,attend,1,bhatkheda
dje39,torquing tensioning,7,wtg stopped blade tensioning & tower torquing also activity winch testing & climb assist checking work done,2,bhatkheda
dje39,torquing tensioning,7,wtg stopped tower torquing & blade tensioning work,3,bhatkheda
dje39,torquing tensioning,7,wtg stopped tt & bt work gb oil filtration machine removing work,1,bhatkheda
dje39,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,1,auto reset,1,bhatkheda
dje39,voltage difference,3,auto reset grid voltage ok.,1,bhatkheda
dje39,voltage difference,3,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje39,voltage difference,3,wtg auto reset grid normalization (jerk feeder),1,bhatkheda
dje39,warning error,2,checked generator grounding brush,2,bhatkheda
dje39,wind direction difference error.,5,auto reset,2,bhatkheda
dje39,wind direction difference error.,5,reboot restore wtg,1,bhatkheda
dje39,wind direction difference error.,5,wtg reset restored,1,bhatkheda
dje39,wind direction difference error.,5,wtg reset restored.,1,bhatkheda
dje39,wind speed difference error.,5,auto reset,2,bhatkheda
dje39,wind speed difference error.,5,reboot & restored wtg,1,bhatkheda
dje39,wind speed difference error.,5,wtg reset restored.,2,bhatkheda
dje39,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje39,yaw converter error occurred.,3,auto reset,1,bhatkheda
dje39,yaw converter error occurred.,3,replaced yaw convertor nc cabinet,2,bhatkheda
dje39,yaw converter state error external fault.,21,auto reset,8,bhatkheda
dje39,yaw converter state error external fault.,21,wtg reset & restored wtg,4,bhatkheda
dje39,yaw converter state error external fault.,21,wtg reset restored,9,bhatkheda
dje39,yaw teeth lubrication maintenance state.,1,reboot & restored wtg,1,bhatkheda
dje39,yaw teeth lubrication tank empty wire break.,5,checked & tighting yaw lubber tank empty feedback connections,3,bhatkheda
dje39,yaw teeth lubrication tank empty wire break.,5,wtg stopped attending warring,2,bhatkheda
dje40,active power 10m filter limit.,5,auto reset,2,bhatkheda
dje40,active power 10m filter limit.,5,wtg reset & restored wtg,3,bhatkheda
dje40,anemometer 1 communication error.,5,attend,1,bhatkheda
dje40,anemometer 1 communication error.,5,auto reset,2,bhatkheda
dje40,anemometer 1 communication error.,5,checked & tighting anemometer connections,1,bhatkheda
dje40,anemometer 1 communication error.,5,reboot restored wtg,1,bhatkheda
dje40,anemometer 1 communication warning.,4,attended restored,3,bhatkheda
dje40,anemometer 1 communication warning.,4,wtg stopped attending warning,1,bhatkheda
dje40,anemometer 1 measurement error.,3,auto reset,3,bhatkheda
dje40,anemometer 2 communication error.,10,attended restored,1,bhatkheda
dje40,anemometer 2 communication error.,10,checked anemometer 2 connector module & checked connections surge arrester also checked anemometer mounting,3,bhatkheda
dje40,anemometer 2 communication error.,10,reboot & restored wtg,1,bhatkheda
dje40,anemometer 2 communication error.,10,reboot restored wtg,1,bhatkheda
dje40,anemometer 2 communication error.,10,replaced anemometer usable one,2,bhatkheda
dje40,anemometer 2 communication error.,10,resboot resetore wtg,1,bhatkheda
dje40,anemometer 2 communication error.,10,wtg reset & restored,1,bhatkheda
dje40,anemometer 2 measurement error.,1,reboot & restored wtg,1,bhatkheda
dje40,auto reset,1,auto reset,1,bhatkheda
dje40,blade 1: ips active wrong area.,2,auto reset,2,bhatkheda
dje40,blade 2: big deviations model (inside hysteresis).,2,auto reset,2,bhatkheda
dje40,blade 2: ips active wrong area.,6,auto reset,2,bhatkheda
dje40,blade 2: ips active wrong area.,6,reset & restart,1,bhatkheda
dje40,blade 2: ips active wrong area.,6,wtg reset & restored wtg,3,bhatkheda
dje40,blade 2: minimum dc-link voltage reached report immediately error.,1,auto reset,1,bhatkheda
dje40,blade 3: communication failure (slave master operational state guarding error).,1,auto reset,1,bhatkheda
dje40,blade 3: ips active blade state safety_ok.,1,checked & tighting proximity sensor connections restored wtg,1,bhatkheda
dje40,blade 3: ips active wrong area.,1,auto reset,1,bhatkheda
dje40,blade 3: safety run active.,1,reset restored wtg,1,bhatkheda
dje40,blade bearing lubrication maintenance state.,9,reboot & restored wtg,4,bhatkheda
dje40,blade bearing lubrication maintenance state.,9,reboot restore wtg,1,bhatkheda
dje40,blade bearing lubrication maintenance state.,9,reboot restored wtg,4,bhatkheda
dje40,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje40,blade teeth lubrication maintenance state.,27,reboot & restored,1,bhatkheda
dje40,blade teeth lubrication maintenance state.,27,reboot & restored wtg,11,bhatkheda
dje40,blade teeth lubrication maintenance state.,27,reboot & restored wtg(delay due scada hang),1,bhatkheda
dje40,blade teeth lubrication maintenance state.,27,reboot restored wtg,13,bhatkheda
dje40,blade teeth lubrication maintenance state.,27,reboot rsetored wtg,1,bhatkheda
dje40,converter healthcheck alarm.,1,auto reset,1,bhatkheda
dje40,converter system handshake timeout exception.,1,wtg reset restored,1,bhatkheda
dje40,convertor system communication handshake fault.,1,wtg reset restored,1,bhatkheda
dje40,convertor system fault active.,1,reset restore wtg,1,bhatkheda
dje40,current,1,line patrolling done,1,bhatkheda
dje40,customer request,2,internal feeder shutdown taken customer tree trimming work near dp38,1,bhatkheda
dje40,customer request,2,wtg isolator open customer lws maintenance work,1,bhatkheda
dje40,customer request/internal shutdown,1,wtg stopped customer bird guard fixing work,1,bhatkheda
dje40,customer stoppage,1,feeder charged,1,bhatkheda
dje40,dbr test failed error.,1,checked found 8a (9f3) fuse faulty replaced,1,bhatkheda
dje40,detected grid state converter faulted ok.,9,checked found 8a 1000vdc fuse faulty cc101 cabinet replaced,1,bhatkheda
dje40,detected grid state converter faulted ok.,9,found acb tripped ground fault checked acb panel,1,bhatkheda
dje40,detected grid state converter faulted ok.,9,found vcb tripped current checked related circuit found ok,1,bhatkheda
dje40,detected grid state converter faulted ok.,9,wtg auto reset grid normalization,1,bhatkheda
dje40,detected grid state converter faulted ok.,9,wtg auto reseted grid normalization,1,bhatkheda
dje40,detected grid state converter faulted ok.,9,wtg reset restored,2,bhatkheda
dje40,detected grid state converter faulted ok.,9,wtg reset restored. (jerk feeder),2,bhatkheda
dje40,drive train swinging.,2,auto reset,2,bhatkheda
dje40,encoder rate alarms exceeded treshold.,36,attend,9,bhatkheda
dje40,encoder rate alarms exceeded treshold.,36,attended restored,2,bhatkheda
dje40,encoder rate alarms exceeded treshold.,36,attending wip,3,bhatkheda
dje40,encoder rate alarms exceeded treshold.,36,auto reset,4,bhatkheda
dje40,encoder rate alarms exceeded treshold.,36,checked genrerator grounding brush generator encoder connection,1,bhatkheda
dje40,encoder rate alarms exceeded treshold.,36,reboot & restored wtg,1,bhatkheda
dje40,encoder rate alarms exceeded treshold.,36,reboot restored wtg,2,bhatkheda
dje40,encoder rate alarms exceeded treshold.,36,replaced 02 nos. generator earthing brush usable also activity wtg visual maintenance work done,3,bhatkheda
dje40,encoder rate alarms exceeded treshold.,36,replaced generator encoder & used spare generator rpm ofc cable,1,bhatkheda
dje40,encoder rate alarms exceeded treshold.,36,replaced generator encoder generator grounding brush,1,bhatkheda
dje40,encoder rate alarms exceeded treshold.,36,reset restart wtg,1,bhatkheda
dje40,encoder rate alarms exceeded treshold.,36,wtg reset restored,8,bhatkheda
dje40,error,2,error,2,bhatkheda
dje40,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje40,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje40,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje40,fdr 6 tripped,1,fdr restore,1,bhatkheda
dje40,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
dje40,feeder tripped e/f,17,feeder charge,1,bhatkheda
dje40,feeder tripped e/f,17,feeder charged,16,bhatkheda
dje40,feeder tripped o/c,11,due heavy thunder storm & lighting,1,bhatkheda
dje40,feeder tripped o/c,11,feeder charged,5,bhatkheda
dje40,feeder tripped o/c,11,feeder restored,4,bhatkheda
dje40,feeder tripped o/c,11,feeder tripped current patrolling done & abnormal sound observed uss yard dje43 wtg isolation done,1,bhatkheda
dje40,gear box inspection,3,wtg stopped gear box radiator cleaning work done restored wtg,3,bhatkheda
dje40,gearbox oil input temperature warning limit.,3,checked gearbox radiator fan connections & tighting done properly,3,bhatkheda
dje40,generator grounding brush worn error.,2,attend,1,bhatkheda
dje40,generator grounding brush worn error.,2,replaced 12 nos. generator power carbon brush & 02 no. earthing brush & cleaned slipring,1,bhatkheda
dje40,generator grounding brush worn warning.,4,attended,1,bhatkheda
dje40,generator grounding brush worn warning.,4,checked generator grounding brush,2,bhatkheda
dje40,generator grounding brush worn warning.,4,wtg stopped attending repeated warning,1,bhatkheda
dje40,generator side hardware detected over-current fault phase a.,6,attend,1,bhatkheda
dje40,generator side hardware detected over-current fault phase a.,6,attended restored,1,bhatkheda
dje40,generator side hardware detected over-current fault phase a.,6,checked generator power carbon brushes & spring,2,bhatkheda
dje40,generator side hardware detected over-current fault phase a.,6,replaced 04 nos power carbon brush & carbon brush holder assembly,1,bhatkheda
dje40,generator side hardware detected over-current fault phase a.,6,replaced 06 nos. generator power carbon brushes & cleaned generator slip ring,1,bhatkheda
dje40,generator side hardware detected over-current fault phase b.,11,attend,2,bhatkheda
dje40,generator side hardware detected over-current fault phase b.,11,attended restored,1,bhatkheda
dje40,generator side hardware detected over-current fault phase b.,11,checked generator power carbon brush & cleaned generator slip ring,1,bhatkheda
dje40,generator side hardware detected over-current fault phase b.,11,checked generator power carbon brushes,2,bhatkheda
dje40,generator side hardware detected over-current fault phase b.,11,checked generator power carbon brushes & cleaned generator slip ring,4,bhatkheda
dje40,generator side hardware detected over-current fault phase b.,11,found one carbon brush stucked removed & replaced usable brush,1,bhatkheda
dje40,generator side hardware detected over-current fault phase c.,55,attended restored,5,bhatkheda
dje40,generator side hardware detected over-current fault phase c.,55,checked & found slip ring drum failure replaced & wtg restoration work progress,21,bhatkheda
dje40,generator side hardware detected over-current fault phase c.,55,checked generator power carbon brushes & cleaned generator slip ring,2,bhatkheda
dje40,generator side hardware detected over-current fault phase c.,55,replaced 02 nos. generator earthing & 12 no. power carbon brush usable,1,bhatkheda
dje40,generator side hardware detected over-current fault phase c.,55,wtg restoration work progress.,26,bhatkheda
dje40,generator underspeed fault.,4,wtg reset restored,4,bhatkheda
dje40,grid loss,2,wtg auto reset grid normalization,2,bhatkheda
dje40,grid voltage ok.,6,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje40,grid voltage ok.,6,found vcb tripped current checked related circuit found ok,3,bhatkheda
dje40,grid voltage ok.,6,found vcb tripped earth fault checked related circuit found ok vcb charged & restored wtg,1,bhatkheda
dje40,grid voltage ok.,6,replaced contactor dry transformer,1,bhatkheda
dje40,gsc igbt temperature error limit.,1,wtg restoration work progress,1,bhatkheda
dje40,health check error.,2,reboot & restored wtg,2,bhatkheda
dje40,hub grid fuse opened.,7,reboot & restored wtg,2,bhatkheda
dje40,hub grid fuse opened.,7,wtg restoration work progress,5,bhatkheda
dje40,hub healthcheck alarm.,11,auto reset,5,bhatkheda
dje40,hub healthcheck alarm.,11,reboot & restored wtg,3,bhatkheda
dje40,hub healthcheck alarm.,11,reset restore wtg,1,bhatkheda
dje40,hub healthcheck alarm.,11,wtg reset restored,2,bhatkheda
dje40,hub healthcheck timeout.,2,wtg reset restored,1,bhatkheda
dje40,hub healthcheck timeout.,2,wtg reset restored.,1,bhatkheda
dje40,hydraulic pump running long time.,1,reboot restored wtg,1,bhatkheda
dje40,hydraulic pump switched many times time period.,8,auto reset,4,bhatkheda
dje40,hydraulic pump switched many times time period.,8,wtg reset restored,4,bhatkheda
dje40,internal shutdown,24,220/33kv substation yearly maintenance work,1,bhatkheda
dje40,internal shutdown,24,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje40,internal shutdown,24,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje40,internal shutdown,24,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje40,internal shutdown,24,feeder shutdown taken customer relay testing work,1,bhatkheda
dje40,internal shutdown,24,feeder shutdown taken customer tree cutting work,3,bhatkheda
dje40,internal shutdown,24,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje40,internal shutdown,24,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje40,internal shutdown,24,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje40,internal shutdown,24,internal feeder shutdown taken customer dpdc line maintenance work,1,bhatkheda
dje40,internal shutdown,24,internal shutdown taken customer,1,bhatkheda
dje40,internal shutdown,24,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje40,internal shutdown,24,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje40,internal shutdown,24,internal shutdown taken customer jumper work,3,bhatkheda
dje40,internal shutdown,24,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje40,internal shutdown,24,internal shutdown taken customer tree cutting work,1,bhatkheda
dje40,internal shutdown,24,shutdown taken customer bird guard fixing work,1,bhatkheda
dje40,internal shutdown,24,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje40,manual stop,6,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje40,manual stop,6,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje40,manual stop,6,tower torquing blade tensioning work,2,bhatkheda
dje40,manual stop,6,wtg stopped customer jumper cover conductor work,1,bhatkheda
dje40,manual stop,6,wtg stopped uss vcb,1,bhatkheda
dje40,manul stop,4,anemometer replace,2,bhatkheda
dje40,manul stop,4,wtg running start mode & going production mode plc software updated checking found anemometer faulty replaced & restored wtg,2,bhatkheda
dje40,maximum time yaw positioning exceeded.,1,wtg reset restored.,1,bhatkheda
dje40,modification,3,new plc software version 2.4.0 updated work done,1,bhatkheda
dje40,modification,3,wtg stopped gps time synchronization work,1,bhatkheda
dje40,modification,3,wtg stopped ngcc software updated work done,1,bhatkheda
dje40,nacelle cabinet +3nca200 fuse external sensors open/tripped.,2,attend,1,bhatkheda
dje40,nacelle cabinet +3nca200 fuse external sensors open/tripped.,2,replaced 4f5 fuse nacelle cabinet & checked 24v related circuit,1,bhatkheda
dje40,nacelle cabinet +3nca200 fuse plc bus modules open/tripped.,2,checked tighting done related circuit & module connection restored wtg,2,bhatkheda
dje40,nacelle cabinet +3nca200 ups module alarm.,1,auto reset,1,bhatkheda
dje40,nacelle rotation overspeed.,1,30006 nacelle rotation overspeed.auto reset,1,bhatkheda
dje40,natural calamity,2,auto reseted (high wind),2,bhatkheda
dje40,non plausable pitch state difference,1,auto reset,1,bhatkheda
dje40,non plausible pitch state difference.,13,auto reset,11,bhatkheda
dje40,non plausible pitch state difference.,13,reboot & restored wtg,1,bhatkheda
dje40,non plausible pitch state difference.,13,wtg reset restored,1,bhatkheda
dje40,noon plausable pitch state difference,1,auto reset,1,bhatkheda
dje40,pitch started capacitor state hysteresis charge,3,auto reset,1,bhatkheda
dje40,pitch started capacitor state hysteresis charge,3,wtg auto rested grid normalization,1,bhatkheda
dje40,pitch started capacitor state hysteresis charge,3,wtg reset restored,1,bhatkheda
dje40,pitch started wrong capacitor state.,9,auto reset,1,bhatkheda
dje40,pitch started wrong capacitor state.,9,wtg reset & restored wtg,1,bhatkheda
dje40,pitch started wrong capacitor state.,9,wtg reset restored,3,bhatkheda
dje40,pitch started wrong capacitor state.,9,wtg reset restored.,4,bhatkheda
dje40,preventive maintenance,27,attend,1,bhatkheda
dje40,preventive maintenance,27,attend pm,2,bhatkheda
dje40,preventive maintenance,27,attended,1,bhatkheda
dje40,preventive maintenance,27,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
dje40,preventive maintenance,27,wtg stopped half yearly preventive maintenance also generator (duct) cover fitting work done,2,bhatkheda
dje40,preventive maintenance,27,wtg stopped half yearly preventive maintenance work done,1,bhatkheda
dje40,preventive maintenance,27,wtg stopped half yearly uss maintenance work done,2,bhatkheda
dje40,preventive maintenance,27,wtg stopped power transformer r & phase lv busing replacement 30 ltr. oil top also uss yearly preventive maintenance work done,1,bhatkheda
dje40,preventive maintenance,27,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
dje40,preventive maintenance,27,wtg stopped uss vcb,1,bhatkheda
dje40,preventive maintenance,27,wtg stopped visual maintenance work done,2,bhatkheda
dje40,preventive maintenance,27,wtg stopped wtg & uss visual maintenance work done,2,bhatkheda
dje40,preventive maintenance,27,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,2,bhatkheda
dje40,preventive maintenance,27,wtg stopped yearly preventive maintenance also activity winch testing & climb assist checking & inspection work done,1,bhatkheda
dje40,preventive maintenance,27,wtg stopped yearly preventive maintenance work done,1,bhatkheda
dje40,preventive maintenance,27,wtg stopped yearly uss maintenance also activity acb & vcb testing work done,1,bhatkheda
dje40,preventive maintenance,27,wtg stopped yearly uss maintenance work,2,bhatkheda
dje40,preventive maintenance,27,wtg stopped yearly wtg maintenance work,2,bhatkheda
dje40,scada issue,1,dje41 uss hypm,1,bhatkheda
dje40,section isolator open,1,wtg isolator open customer bird guard fixing work,1,bhatkheda
dje40,send mail task failed.,2,checked communication cable dio32 mpc240 found loosed tighting properly,1,bhatkheda
dje40,send mail task failed.,2,checked communication cable do32c mpc240 found loosed tighting properly,1,bhatkheda
dje40,slc: pitch actuator supervision module error state.,2,reboot & restored wtg,1,bhatkheda
dje40,slc: pitch actuator supervision module error state.,2,wtg reset & restored wtg,1,bhatkheda
dje40,slc: sineax power protection switch tripped.,1,reboot restored wtg,1,bhatkheda
dje40,slc: tower vibration switch tripped.,29,reset & restart,4,bhatkheda
dje40,slc: tower vibration switch tripped.,29,reset & restore wtg,1,bhatkheda
dje40,slc: tower vibration switch tripped.,29,reset & restored wtg,1,bhatkheda
dje40,slc: tower vibration switch tripped.,29,reset restore wtg,1,bhatkheda
dje40,slc: tower vibration switch tripped.,29,wtg reset restored,19,bhatkheda
dje40,slc: tower vibration switch tripped.,29,wtg reset restored.,1,bhatkheda
dje40,slc: tower vibration switch tripped.,29,wtg stopped attending repeated error,1,bhatkheda
dje40,slc: tower vibration switch tripped.,29,wtg stopped yaw sound checking work,1,bhatkheda
dje40,special activity,13,attend,1,bhatkheda
dje40,special activity,13,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje40,special activity,13,wtg stopped attending error,1,bhatkheda
dje40,special activity,13,wtg stopped blade lps resistance measurement work,2,bhatkheda
dje40,special activity,13,wtg stopped checking temperature reading power cable & t4 cable joint also checked generator slip ring,1,bhatkheda
dje40,special activity,13,wtg stopped half yearly preventive maintenance pending point compliance work done,1,bhatkheda
dje40,special activity,13,wtg stopped parameter setting work,1,bhatkheda
dje40,special activity,13,wtg stopped pm audit work done,3,bhatkheda
dje40,special activity,13,wtg stopped power cable inspection & fr paint applied power cable work done,1,bhatkheda
dje40,special activity,13,wtg stopped uss yearly pending point compliance work done,1,bhatkheda
dje40,special activity - blade lps resistance measurement & inspection,4,attend,1,bhatkheda
dje40,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
dje40,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
dje40,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje40,special activity - pm3000 modification,1,wtg stopped cmm kit installation (emi filter) & modification drain top 45 ltr. ccu coolant restored wtg,1,bhatkheda
dje40,special activity - repeated error rectification,2,wtg stopped attending repeated error,1,bhatkheda
dje40,special activity - repeated error rectification,2,"wtg stopped attending warning "" gsc l2 temp sensor warning"" checked & tighting related connections restored wtg",1,bhatkheda
dje40,special activity - software updation modification,10,attend,1,bhatkheda
dje40,special activity - software updation modification,10,new plc software version 2.4.1 updated work done,1,bhatkheda
dje40,special activity - software updation modification,10,wtg stopped ngcc software version checking purpose,1,bhatkheda
dje40,special activity - software updation modification,10,wtg stopped parameter setting work,1,bhatkheda
dje40,special activity - software updation modification,10,wtg stopped plc software updation power booster,2,bhatkheda
dje40,special activity - software updation modification,10,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
dje40,special activity - software updation modification,10,wtg stopped power booster up-gradation work,1,bhatkheda
dje40,special activity - software updation modification,10,wtg stopped sineax software uploading work,1,bhatkheda
dje40,special activity - software updation modification,10,wtg stopped software parameter checking work done,1,bhatkheda
dje40,special activity - uss yard inspection,3,transformer lv box,1,bhatkheda
dje40,special activity - uss yard inspection,3,wtg stopped inspection work,1,bhatkheda
dje40,special activity - uss yard inspection,3,wtg stopped power cable relugging uss acb panel,1,bhatkheda
dje40,special activity - wtg critical points checking,11,attend,2,bhatkheda
dje40,special activity - wtg critical points checking,11,wtg running start mode & going production mode plc software updated checking found anemometer faulty replaced & restored wtg,1,bhatkheda
dje40,special activity - wtg critical points checking,11,wtg stopped convertor & capacitor panel cabinet lock replaced,1,bhatkheda
dje40,special activity - wtg critical points checking,11,wtg stopped convertor cooling radiator cover welding work,1,bhatkheda
dje40,special activity - wtg critical points checking,11,wtg stopped inspection work,1,bhatkheda
dje40,special activity - wtg critical points checking,11,wtg stopped power curve checking work anemometer mounting setting & alignment work done properly restored wtg,1,bhatkheda
dje40,special activity - wtg critical points checking,11,wtg stopped rotor disk break setting work done,1,bhatkheda
dje40,special activity - wtg critical points checking,11,wtg stopped stator breaker inspection work,1,bhatkheda
dje40,special activity - wtg critical points checking,11,wtg stopped winch testing work,2,bhatkheda
dje40,special activity - wtg parameters checking,8,checked anemometer connection & anemometer alignment done,1,bhatkheda
dje40,special activity - wtg parameters checking,8,wtg stopped parameter checking work,5,bhatkheda
dje40,special activity - wtg parameters checking,8,wtg stopped parameters checking work,1,bhatkheda
dje40,special activity - wtg parameters checking,8,wtg stopped software parameter checking work done,1,bhatkheda
dje40,speed measurement deviation delayed generator rotor speed.,2,attend,1,bhatkheda
dje40,speed measurement deviation delayed generator rotor speed.,2,replaced torque limiter,1,bhatkheda
dje40,speed measurement generator over-speed fast stop.,3,attend restore wtg,1,bhatkheda
dje40,speed measurement generator over-speed fast stop.,3,replaced generator encoder also checked power & earthing carbon brushes found ok,1,bhatkheda
dje40,speed measurement generator over-speed fast stop.,3,reset restore wtg,1,bhatkheda
dje40,speed measurement generator speed negative maximum.,2,auto reset,1,bhatkheda
dje40,speed measurement generator speed negative maximum.,2,wtg auto reset wind speed normalize,1,bhatkheda
dje40,stator breaker failed closing demanded close.,4,auto reset,2,bhatkheda
dje40,stator breaker failed closing demanded close.,4,replaced convertor cabinet stator breaker,1,bhatkheda
dje40,stator breaker failed closing demanded close.,4,wtg reset restored,1,bhatkheda
dje40,stator breaker failed open demanded open.,2,replaced torque limiter,1,bhatkheda
dje40,stator breaker failed open demanded open.,2,restored wtg,1,bhatkheda
dje40,stator breaker tripped.,1,checked stator breaker & related circuit found ok reset stator breaker,1,bhatkheda
dje40,temperature cable loop- connection point t4 error level,5,wtg reset & restored wtg,1,bhatkheda
dje40,temperature cable loop- connection point t4 error level,5,wtg reset restored,4,bhatkheda
dje40,torquing tensioning,3,wtg stopped blade tensioning & tower torquing also activity winch testing & climb assist checking work done,1,bhatkheda
dje40,torquing tensioning,3,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
dje40,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,5,auto reset,1,bhatkheda
dje40,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,5,reboot restored wtg,1,bhatkheda
dje40,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,5,replaced acceleration sensor new one,1,bhatkheda
dje40,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,5,wtg reset restored,2,bhatkheda
dje40,voltage difference,4,auto reset grid voltage ok.,2,bhatkheda
dje40,voltage difference,4,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje40,voltage difference,4,wtg auto reset grid normalization,1,bhatkheda
dje40,wind direction difference error.,3,auto reset,2,bhatkheda
dje40,wind direction difference error.,3,wtg reset restored,1,bhatkheda
dje40,wind speed difference error.,32,attend,2,bhatkheda
dje40,wind speed difference error.,32,auto reset,10,bhatkheda
dje40,wind speed difference error.,32,checked & tighting anemometer connections,1,bhatkheda
dje40,wind speed difference error.,32,checked anemometer alignment & circuit anemometer done,1,bhatkheda
dje40,wind speed difference error.,32,reboot & restored wtg,1,bhatkheda
dje40,wind speed difference error.,32,reset & restored wtg,3,bhatkheda
dje40,wind speed difference error.,32,reset restored wtg,5,bhatkheda
dje40,wind speed difference error.,32,restored wtg,1,bhatkheda
dje40,wind speed difference error.,32,wtg reset & restored wtg,5,bhatkheda
dje40,wind speed difference error.,32,wtg reset restored.,2,bhatkheda
dje40,wind speed difference error.,32,wtg stopped attending repeated error,1,bhatkheda
dje40,wtg restoration work progress.,1,wtg restoration work progress.,1,bhatkheda
dje40,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje40,yaw converter error occurred.,5,attended,1,bhatkheda
dje40,yaw converter error occurred.,5,replaced yaw motor no.3,1,bhatkheda
dje40,yaw converter error occurred.,5,wtg reset restored,1,bhatkheda
dje40,yaw converter error occurred.,5,wtg restoration work progress,2,bhatkheda
dje41,anemometer 1 measurement error.,5,auto reset,4,bhatkheda
dje41,anemometer 1 measurement error.,5,wtg reset restored,1,bhatkheda
dje41,anemometer 2 communication warning.,3,attended restored,2,bhatkheda
dje41,anemometer 2 communication warning.,3,replaced anemometer work,1,bhatkheda
dje41,anemometer 2 measurement error.,11,auto reset,7,bhatkheda
dje41,anemometer 2 measurement error.,11,found connections loosed surge arrestor tighting & anemometer setting checked,3,bhatkheda
dje41,anemometer 2 measurement error.,11,reboot & restored wtg,1,bhatkheda
dje41,blade 1: safety run active.,2,auto reset,1,bhatkheda
dje41,blade 1: safety run active.,2,wtg reset restored,1,bhatkheda
dje41,blade 3: external converter fan speed low.,2,replaced blade no.3 pitch convertor,2,bhatkheda
dje41,blade bearing lubrication maintenance state.,4,reboot & restored wtg,3,bhatkheda
dje41,blade bearing lubrication maintenance state.,4,reboot restored wtg,1,bhatkheda
dje41,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje41,blade teeth lubrication maintenance state.,27,reboot & restored,1,bhatkheda
dje41,blade teeth lubrication maintenance state.,27,reboot & restored wtg,11,bhatkheda
dje41,blade teeth lubrication maintenance state.,27,reboot restored wtg,15,bhatkheda
dje41,cc101 fuse cooling fans power supply switched tripped.,1,replaced 30 amp fuse,1,bhatkheda
dje41,converter generator side temperature,1,cca panel coolant drain & top,1,bhatkheda
dje41,converter healthcheck alarm.,2,checked & tighting connection precharge contactor,1,bhatkheda
dje41,converter healthcheck alarm.,2,wtg restoration work progress,1,bhatkheda
dje41,convertor system communication handshake fault.,1,replaced asim board & 08amp fuse convertor cabinet & updated ngcc software,1,bhatkheda
dje41,convertor system fault active.,2,auto reset,2,bhatkheda
dje41,current,2,line patrolling done,2,bhatkheda
dje41,customer request,4,internal feeder shutdown taken customer tree trimming work near dp38,1,bhatkheda
dje41,customer request,4,wtg isolator open customer lws maintenance work,1,bhatkheda
dje41,customer request,4,wtg stopped transformer oil filtration bdv oil testing work & wtg restoration work progress,1,bhatkheda
dje41,customer request,4,wtg stopped transformer oil purification purpose & wtg restoration work progress,1,bhatkheda
dje41,customer request/internal shutdown,1,wtg stopped customer bird guard fixing work,1,bhatkheda
dje41,customer stoppage,5,feeder charged,1,bhatkheda
dje41,customer stoppage,5,wtg stopped customer inspection work,3,bhatkheda
dje41,customer stoppage,5,wtg stopped transformer oil filternation bdv oil testing work completed & restored wtg,1,bhatkheda
dje41,detected grid state converter faulted ok.,3,auto reset,1,bhatkheda
dje41,detected grid state converter faulted ok.,3,wtg auto reset grid normalization,1,bhatkheda
dje41,detected grid state converter faulted ok.,3,wtg auto rested grid normalization,1,bhatkheda
dje41,deviation active demanded power high.,3,auto reset,1,bhatkheda
dje41,deviation active demanded power high.,3,provided insulation generator encoder & generator shaft,2,bhatkheda
dje41,drive train swinging.,1,auto reset,1,bhatkheda
dje41,efficiency upgrade,1,wtg stopped power booster up-gradation work,1,bhatkheda
dje41,encoder velocity alarm.,6,attended,1,bhatkheda
dje41,encoder velocity alarm.,6,reboot & restored wtg,1,bhatkheda
dje41,encoder velocity alarm.,6,replaced generator slipring encoder,1,bhatkheda
dje41,encoder velocity alarm.,6,wtg restoration work progress,3,bhatkheda
dje41,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje41,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje41,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje41,fdr 6 tripped,1,fdr restore,1,bhatkheda
dje41,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
dje41,feeder tripped e/f,18,feeder charge,1,bhatkheda
dje41,feeder tripped e/f,18,feeder charged,16,bhatkheda
dje41,feeder tripped e/f,18,feeder tripped due transformer-1 overloaded,1,bhatkheda
dje41,feeder tripped o/c,10,due heavy thunder storm & lighting,1,bhatkheda
dje41,feeder tripped o/c,10,feeder charged,4,bhatkheda
dje41,feeder tripped o/c,10,feeder restored,4,bhatkheda
dje41,feeder tripped o/c,10,feeder tripped current patrolling done & abnormal sound observed uss yard dje43 wtg isolation done,1,bhatkheda
dje41,gear box inspection,2,wtg stopped attending warning,2,bhatkheda
dje41,generator bearing temperature de error limit.,5,manually generator lubber plc & bearing temperature cool,1,bhatkheda
dje41,generator bearing temperature de error limit.,5,manually generator lubber plc & bearing temperature cool restored wtg,3,bhatkheda
dje41,generator bearing temperature de error limit.,5,wtg reset restored,1,bhatkheda
dje41,generator bearing temperature de warning limit.,4,manually generator de side bearing greasing done,2,bhatkheda
dje41,generator bearing temperature de warning limit.,4,manually greasing done generator de & nde bearing,2,bhatkheda
dje41,generator bearing temperature nde warning limit.,4,checked generator de nde bearing sensor connection also checked lubrication system,4,bhatkheda
dje41,generator cooling slipring fan overload switch 1 open/tripped.,2,checked connection generator slip ring cooling fan & setting mpcb,2,bhatkheda
dje41,generator grounding brush worn error.,8,attend,1,bhatkheda
dje41,generator grounding brush worn error.,8,replaced 02 no. usable generator earthing brush,4,bhatkheda
dje41,generator grounding brush worn error.,8,replaced 02 nos. generator earthing brush usable,1,bhatkheda
dje41,generator grounding brush worn error.,8,replaced generator grounding brush usable,2,bhatkheda
dje41,generator grounding brush worn warning.,1,replaced 02 nos. generator grounding brush usable one,1,bhatkheda
dje41,generator inspection,13,attend,5,bhatkheda
dje41,generator inspection,13,generator alignment work completed & restored wtg,1,bhatkheda
dje41,generator inspection,13,nde bearing replaced & de bearing replacement work progress,1,bhatkheda
dje41,generator inspection,13,nde bearing replacement work completed & restored wtg,1,bhatkheda
dje41,generator inspection,13,wtg stopped de & nde bearing replacement work progress,1,bhatkheda
dje41,generator inspection,13,wtg stopped generator alignment work progress,1,bhatkheda
dje41,generator inspection,13,wtg stopped generator inspection work,3,bhatkheda
dje41,generator side hardware detected over-current fault phase a.,2,attended restored,1,bhatkheda
dje41,generator side hardware detected over-current fault phase a.,2,replaced 08 nos. generator power carbon brush & cleaned generator slip ring,1,bhatkheda
dje41,grid loss,2,auto reset grid voltage ok.,1,bhatkheda
dje41,grid loss,2,wtg auto reset grid normalization,1,bhatkheda
dje41,grid voltage ok.,3,found vcb tripped common fault checked related circuit found ok,2,bhatkheda
dje41,grid voltage ok.,3,wtg stopped transformer oil leakage arrested work & top-up 400 ltr oil & air release buchloz relay,1,bhatkheda
dje41,gsc igbt temperature warning limit.,1,wtg stopped attending warning,1,bhatkheda
dje41,health check error.,1,auto reset,1,bhatkheda
dje41,hub healthcheck alarm.,7,auto reset,3,bhatkheda
dje41,hub healthcheck alarm.,7,reboot & restored wtg,3,bhatkheda
dje41,hub healthcheck alarm.,7,wtg reset restored,1,bhatkheda
dje41,hub healthcheck: blade 3 voltage measurement ubat - udc deviation high,1,wtg reset restored.,1,bhatkheda
dje41,hydraulic pump switched many times time period.,4,attended restored,1,bhatkheda
dje41,hydraulic pump switched many times time period.,4,found leakage 130 bar accumulator side leakage arrested & top 05 ltd.,1,bhatkheda
dje41,hydraulic pump switched many times time period.,4,reboot & restored wtg,2,bhatkheda
dje41,hydraulic unit oil temperature high.,5,auto reset,2,bhatkheda
dje41,hydraulic unit oil temperature high.,5,found oil leakage yaw break caliper arrested,2,bhatkheda
dje41,hydraulic unit oil temperature high.,5,reboot & restored wtg,1,bhatkheda
dje41,internal shutdown,24,220/33kv substation yearly maintenance work,1,bhatkheda
dje41,internal shutdown,24,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje41,internal shutdown,24,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje41,internal shutdown,24,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje41,internal shutdown,24,feeder shutdown taken customer relay testing work,1,bhatkheda
dje41,internal shutdown,24,feeder shutdown taken customer tree cutting work,3,bhatkheda
dje41,internal shutdown,24,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje41,internal shutdown,24,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje41,internal shutdown,24,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje41,internal shutdown,24,internal feeder shutdown taken customer dpdc line maintenance work,1,bhatkheda
dje41,internal shutdown,24,internal shutdown taken customer,1,bhatkheda
dje41,internal shutdown,24,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje41,internal shutdown,24,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje41,internal shutdown,24,internal shutdown taken customer jumper work,3,bhatkheda
dje41,internal shutdown,24,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje41,internal shutdown,24,internal shutdown taken customer tree cutting work,1,bhatkheda
dje41,internal shutdown,24,shutdown taken customer bird guard fixing work,1,bhatkheda
dje41,internal shutdown,24,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje41,line choke temperature error limit.,1,checked related circuit & tighting done properly,1,bhatkheda
dje41,line side breaker feedback active commanded close.,17,auto reset,13,bhatkheda
dje41,line side breaker feedback active commanded close.,17,reboot & restored wtg,1,bhatkheda
dje41,line side breaker feedback active commanded close.,17,wtg reset restored,1,bhatkheda
dje41,line side breaker feedback active commanded close.,17,wtg reset restored.,2,bhatkheda
dje41,manual stop,10,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje41,manual stop,10,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje41,manual stop,10,continue startup mode reboot restored,2,bhatkheda
dje41,manual stop,10,wtg stopped customer jumper cover conductor work,1,bhatkheda
dje41,manual stop,10,wtg stopped erp data taken & critical points chekcing work,1,bhatkheda
dje41,manual stop,10,wtg stopped inspection work,1,bhatkheda
dje41,manual stop,10,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
dje41,manual stop,10,wtg stopped uss vcb,1,bhatkheda
dje41,modification,3,new plc software version 2.4.0 updated work done,1,bhatkheda
dje41,modification,3,wtg stopped gps time synchronization work,1,bhatkheda
dje41,modification,3,wtg stopped ngcc software updated work done,1,bhatkheda
dje41,nacelle rotation overspeed.,22,auto reset,10,bhatkheda
dje41,nacelle rotation overspeed.,22,reset restored wtg,1,bhatkheda
dje41,nacelle rotation overspeed.,22,wtg reset restored,5,bhatkheda
dje41,nacelle rotation overspeed.,22,wtg reset restored.,6,bhatkheda
dje41,natural calamity,1,auto reseted (high wind),1,bhatkheda
dje41,ngcc software updated work done,2,FALSE,2,bhatkheda
dje41,non plausible pitch state difference.,3,auto reset,2,bhatkheda
dje41,non plausible pitch state difference.,3,wtg reset restored,1,bhatkheda
dje41,offset tower-vibration sensor drivetrain direction error limit,3,auto reset,1,bhatkheda
dje41,offset tower-vibration sensor drivetrain direction error limit,3,wtg reset restored,2,bhatkheda
dje41,parameter checking work,1,reboot & restored wtg,1,bhatkheda
dje41,pitch started capacitor state hysteresis charge,1,wtg auto rested grid normalization,1,bhatkheda
dje41,pitch started wrong capacitor state.,7,reset,1,bhatkheda
dje41,pitch started wrong capacitor state.,7,reset restore wtg,1,bhatkheda
dje41,pitch started wrong capacitor state.,7,wtg reset restored,5,bhatkheda
dje41,power deviation sineax pm limit.,1,auto reset,1,bhatkheda
dje41,preventive maintenance,26,attend,5,bhatkheda
dje41,preventive maintenance,26,attended,1,bhatkheda
dje41,preventive maintenance,26,wtg stopped half yearly preventive maintenance,2,bhatkheda
dje41,preventive maintenance,26,wtg stopped half yearly preventive maintenance also activity generator alignment work done,1,bhatkheda
dje41,preventive maintenance,26,wtg stopped half yearly preventive maintenance work done,1,bhatkheda
dje41,preventive maintenance,26,wtg stopped half yearly uss maintenance work done,2,bhatkheda
dje41,preventive maintenance,26,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
dje41,preventive maintenance,26,wtg stopped uss vcb,1,bhatkheda
dje41,preventive maintenance,26,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
