Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje41,preventive maintenance,26,wtg stopped uss yearly preventive maintenance work done,1,bhatkheda
dje41,preventive maintenance,26,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
dje41,preventive maintenance,26,wtg stopped visual maintenance work done,1,bhatkheda
dje41,preventive maintenance,26,wtg stopped wtg visual maintenance also activity nacelle grill fitting work done,1,bhatkheda
dje41,preventive maintenance,26,wtg stopped yearly preventive maintenance also activity winch testing & climb assist checking & inspection work done,1,bhatkheda
dje41,preventive maintenance,26,wtg stopped yearly preventive maintenance work done,1,bhatkheda
dje41,preventive maintenance,26,wtg stopped yearly uss maintenance also activity acb & vcb testing work done,1,bhatkheda
dje41,preventive maintenance,26,wtg stopped yearly uss maintenance work,2,bhatkheda
dje41,preventive maintenance,26,wtg stopped yearly wtg maintenance work,2,bhatkheda
dje41,section isolator open,1,wtg isolator open customer bird guard fixing work,1,bhatkheda
dje41,sensor gearbox oil input pressure defective (short cut wire break).,14,auto reset,3,bhatkheda
dje41,sensor gearbox oil input pressure defective (short cut wire break).,14,replaced de & nde temperature sensor ls generator,8,bhatkheda
dje41,sensor gearbox oil input pressure defective (short cut wire break).,14,reset & restored,2,bhatkheda
dje41,sensor gearbox oil input pressure defective (short cut wire break).,14,wtg restoration work progress,1,bhatkheda
dje41,sensors generator winding w temperature defective (short cut wire break).,2,auto reset,2,bhatkheda
dje41,slc tiggered pitch safety run.,1,wtg reset & restored,1,bhatkheda
dje41,slc: emergency stop module error state.,2,reboot restored wtg,1,bhatkheda
dje41,slc: emergency stop module error state.,2,wtg reset restored,1,bhatkheda
dje41,slc: pitch actuator supervision module error state.,1,wtg reset restored,1,bhatkheda
dje41,slc: power supervision module error state.,1,reboot & restored wtg,1,bhatkheda
dje41,slc: rotor brake supervision module error state.,6,checked & found loosed connection surge arrestor tighting properly,4,bhatkheda
dje41,slc: rotor brake supervision module error state.,6,reboot & restored wtg,2,bhatkheda
dje41,slc: sineax power protection switch tripped.,6,checked rotor encoder,1,bhatkheda
dje41,slc: sineax power protection switch tripped.,6,found slc feedback cable loosed sineax power tighting properly,1,bhatkheda
dje41,slc: sineax power protection switch tripped.,6,reboot & restored wtg,3,bhatkheda
dje41,slc: sineax power protection switch tripped.,6,replaced sineax,1,bhatkheda
dje41,slc: tower vibration supervision module error state.,1,reset restored,1,bhatkheda
dje41,slc: tower vibration switch tripped.,33,auto reset,1,bhatkheda
dje41,slc: tower vibration switch tripped.,33,reset restored,2,bhatkheda
dje41,slc: tower vibration switch tripped.,33,reset restored wtg,2,bhatkheda
dje41,slc: tower vibration switch tripped.,33,wtg reset & restored wtg,3,bhatkheda
dje41,slc: tower vibration switch tripped.,33,wtg reset restored,25,bhatkheda
dje41,special activity,22,wtg stopped blade lps resistance measurement completed also activity manually generator de&nde side bearing greasing done & checked generator lubber operations work done,3,bhatkheda
dje41,special activity,22,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje41,special activity,22,wtg stopped fr paint work,1,bhatkheda
dje41,special activity,22,wtg stopped generator bearing checking & inspection ls team vendor,10,bhatkheda
dje41,special activity,22,wtg stopped generator lubber checking work & manually greasing done de & nde bearing side,3,bhatkheda
dje41,special activity,22,wtg stopped parameter setting work,1,bhatkheda
dje41,special activity,22,wtg stopped replaced generator choke cooling fan,1,bhatkheda
dje41,special activity,22,wtg stopped uss power transformer oil leakage arrested & prv checking power transformer work done,1,bhatkheda
dje41,special activity,22,wtg stopped visual checking convertor panel,1,bhatkheda
dje41,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade cleaning work,1,bhatkheda
dje41,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade cleaning work & blade lps resistance measurement work done,2,bhatkheda
dje41,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje41,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje41,special activity - generator alignment,1,wtg stopped wtg generator alignment work done restored wtg,1,bhatkheda
dje41,special activity - pm3000 modification,2,wtg stopped cmm kit installation (emi filter) & modification drain top 45 ltr. ccu coolant restored wtg,2,bhatkheda
dje41,special activity - repeated error rectification,5,attend,1,bhatkheda
dje41,special activity - repeated error rectification,5,restored wtg,2,bhatkheda
dje41,special activity - repeated error rectification,5,wtg stopped attending repeated warning,2,bhatkheda
dje41,special activity - software updation modification,10,attend,1,bhatkheda
dje41,special activity - software updation modification,10,new plc software version 2.4.1 updated work done,2,bhatkheda
dje41,special activity - software updation modification,10,sineax software updated work done,1,bhatkheda
dje41,special activity - software updation modification,10,wtg stopped ngcc software version checking purpose,1,bhatkheda
dje41,special activity - software updation modification,10,wtg stopped parameter setting work,1,bhatkheda
dje41,special activity - software updation modification,10,wtg stopped plc software updation power booster,1,bhatkheda
dje41,special activity - software updation modification,10,"wtg stopped power booster up-gradation work also activity wtg visual maintenance & resolved warning ""gearbox oil filter 75% clogged."" replaced gearbox on-line oil filter work done",1,bhatkheda
dje41,special activity - software updation modification,10,wtg stopped sineax software uploading work,1,bhatkheda
dje41,special activity - software updation modification,10,wtg stopped software parameter checking work done,1,bhatkheda
dje41,special activity - uss yard inspection,2,wtg stopped per message security guard attending wtg,1,bhatkheda
dje41,special activity - uss yard inspection,2,wtg stopped uss yard inspection work,1,bhatkheda
dje41,special activity - wtg critical points checking,8,wtg stopped atr pending point closing work done restored wtg.,1,bhatkheda
dje41,special activity - wtg critical points checking,8,wtg stopped convertor cooling radiator cover welding work,1,bhatkheda
dje41,special activity - wtg critical points checking,8,wtg stopped nosecone inspection work,2,bhatkheda
dje41,special activity - wtg critical points checking,8,wtg stopped stator breaker inspection work,1,bhatkheda
dje41,special activity - wtg critical points checking,8,wtg stopped winch door fixing work,1,bhatkheda
dje41,special activity - wtg critical points checking,8,wtg stopped winch door installment work,1,bhatkheda
dje41,special activity - wtg critical points checking,8,wtg stopped winch testing work,1,bhatkheda
dje41,special activity - wtg parameters checking,5,special activity - wtg parameters checking special activity - wtg parameters checking,1,bhatkheda
dje41,special activity - wtg parameters checking,5,wtg stopped convertor cabinet cooling fan checking work,1,bhatkheda
dje41,special activity - wtg parameters checking,5,wtg stopped nacelle orientation checking work,1,bhatkheda
dje41,special activity - wtg parameters checking,5,wtg stopped parameter checking work,1,bhatkheda
dje41,special activity - wtg parameters checking,5,wtg stopped software parameter checking work done,1,bhatkheda
dje41,speed measurement generator speed negative maximum.,1,auto reset,1,bhatkheda
dje41,stator breaker failed closing demanded close.,53,attend,2,bhatkheda
dje41,stator breaker failed closing demanded close.,53,auto reset,14,bhatkheda
dje41,stator breaker failed closing demanded close.,53,checked closing coil stator breaker & connection acb,3,bhatkheda
dje41,stator breaker failed closing demanded close.,53,reboot & restored wtg,2,bhatkheda
dje41,stator breaker failed closing demanded close.,53,replaced stator breaker new one,1,bhatkheda
dje41,stator breaker failed closing demanded close.,53,replaced stator breaker spring charging motor cc cabinet,1,bhatkheda
dje41,stator breaker failed closing demanded close.,53,wtg reset & restored wtg,2,bhatkheda
dje41,stator breaker failed closing demanded close.,53,wtg reset restored,16,bhatkheda
dje41,stator breaker failed closing demanded close.,53,wtg reset restored.,12,bhatkheda
dje41,stator breaker opened undervoltage release buffer ready.,13,auto reset,13,bhatkheda
dje41,theft,1,feeder charged,1,bhatkheda
dje41,torquing tensioning,4,attend,1,bhatkheda
dje41,torquing tensioning,4,wtg stopped blade tensioning & tower torquing also activity winch testing & climb assist checking work done,2,bhatkheda
dje41,torquing tensioning,4,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
dje41,tower inspection,2,wtg stopped convertor cabinet inspection work,1,bhatkheda
dje41,tower inspection,2,wtg stopped internal tower paint work,1,bhatkheda
dje41,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,8,auto reset,6,bhatkheda
dje41,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,8,wtg reset restored,2,bhatkheda
dje41,voltage difference,6,auto reset grid voltage ok.,2,bhatkheda
dje41,voltage difference,6,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje41,voltage difference,6,wtg auto reset grid normalization,3,bhatkheda
dje41,wind direction difference error.,12,auto reset,7,bhatkheda
dje41,wind direction difference error.,12,checked anemometer connection & alignment done,2,bhatkheda
dje41,wind direction difference error.,12,reboot & restored wtg,1,bhatkheda
dje41,wind direction difference error.,12,wtg reset restored.,2,bhatkheda
dje41,wind speed difference error.,7,anemometer 2 mounting checked alignment done also checked related circuit & tighting done,2,bhatkheda
dje41,wind speed difference error.,7,auto reset,3,bhatkheda
dje41,wind speed difference error.,7,reboot & restored wtg,1,bhatkheda
dje41,wind speed difference error.,7,wtg reset restored.,1,bhatkheda
dje41,wtg audit,1,wtg stopped customer internal audit work done restored wtg,1,bhatkheda
dje41,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje42,3 tower-vibration (acceleration peak-peak) warnings within specified time,1,auto reset,1,bhatkheda
dje42,active power 10m filter limit.,2,wtg reset & restored wtg,2,bhatkheda
dje42,alarm stator breaker control sequence state machine detected error.,1,auto reset,1,bhatkheda
dje42,anemometer 1 measurement error.,1,auto reset,1,bhatkheda
dje42,anemometer 2 measurement error.,6,auto reset,6,bhatkheda
dje42,auto reset,1,pitch started capacitor state hysteresis charge,1,bhatkheda
dje42,blade 1: big deviations model (inside hysteresis).,1,wtg reset restored,1,bhatkheda
dje42,blade 1: error referencing.,1,wtg reset restored.,1,bhatkheda
dje42,blade 1: ips active wrong area.,12,auto reset,6,bhatkheda
dje42,blade 1: ips active wrong area.,12,checked proximity sensor & connection,3,bhatkheda
dje42,blade 1: ips active wrong area.,12,wtg reset & restored wtg,1,bhatkheda
dje42,blade 1: ips active wrong area.,12,wtg reset restored.,2,bhatkheda
dje42,blade 1: safety run active.,3,auto reset,1,bhatkheda
dje42,blade 1: safety run active.,3,wtg reset restored.,2,bhatkheda
dje42,blade 1: voltage limit reached open hub grid contactors demand pre-charge.,1,wtg reset restored.,1,bhatkheda
dje42,blade 2: big deviations model (inside hysteresis).,21,attend,6,bhatkheda
dje42,blade 2: big deviations model (inside hysteresis).,21,attended restored,3,bhatkheda
dje42,blade 2: big deviations model (inside hysteresis).,21,auto reset,5,bhatkheda
dje42,blade 2: big deviations model (inside hysteresis).,21,checked capacitor blade 2,1,bhatkheda
dje42,blade 2: big deviations model (inside hysteresis).,21,reboot & restored wtg,2,bhatkheda
dje42,blade 2: big deviations model (inside hysteresis).,21,replaced 01 no. capacitor blade 2,1,bhatkheda
dje42,blade 2: big deviations model (inside hysteresis).,21,replaced 01 no. capacitor panel mounting arm,1,bhatkheda
dje42,blade 2: big deviations model (inside hysteresis).,21,wtg reset restored.,1,bhatkheda
dje42,blade 2: big deviations model (inside hysteresis).,21,wtg restoration work progress,1,bhatkheda
dje42,blade 2: communication failure (slave master operational state guarding error).,1,reset & restored,1,bhatkheda
dje42,blade 2: diagnosis voltage range.,4,replaced 01 no. lug capacitor bank blade 2,3,bhatkheda
dje42,blade 2: diagnosis voltage range.,4,wtg restoration work progress,1,bhatkheda
dje42,blade 2: ips active wrong area.,20,auto reset,14,bhatkheda
dje42,blade 2: ips active wrong area.,20,reboot & restored wtg,3,bhatkheda
dje42,blade 2: ips active wrong area.,20,wtg reset & restored wtg,1,bhatkheda
dje42,blade 2: ips active wrong area.,20,wtg reset restored.,2,bhatkheda
dje42,blade 2: safety run active.,1,wtg reset restored.,1,bhatkheda
dje42,blade 2: torque equal negative maximum longer time.,1,wtg reset restored.,1,bhatkheda
dje42,blade 2: voltage drop charging finished high.,1,wtg reset restored.,1,bhatkheda
dje42,blade 3: ips active wrong area.,5,auto reset,3,bhatkheda
dje42,blade 3: ips active wrong area.,5,reset & restored,1,bhatkheda
dje42,blade 3: ips active wrong area.,5,wtg reset & restored wtg,1,bhatkheda
dje42,blade bearing lubrication maintenance state.,5,reboot & restored,1,bhatkheda
dje42,blade bearing lubrication maintenance state.,5,reboot & restored wtg,2,bhatkheda
dje42,blade bearing lubrication maintenance state.,5,reboot restored wtg,2,bhatkheda
dje42,blade inspection,3,wtg stopped blade inspection work,1,bhatkheda
dje42,blade inspection,3,wtg stopped blade internal & external inspection work done,2,bhatkheda
dje42,blade teeth lubrication maintenance state.,57,reboot & restart,1,bhatkheda
dje42,blade teeth lubrication maintenance state.,57,reboot & restore wtg,1,bhatkheda
dje42,blade teeth lubrication maintenance state.,57,reboot & restored wtg,32,bhatkheda
dje42,blade teeth lubrication maintenance state.,57,reboot restored wtg,23,bhatkheda
dje42,cc100 fuse line voltage filter open/broken.,1,replaced 01 nos. 250 amp fuse restored wtg,1,bhatkheda
dje42,cc100 stator side surge arrestor tripped.,1,auto reset,1,bhatkheda
dje42,cc101 line choke temperature sensor defective (short cut wire break).,8,checked & tighting connections right choke temperature sensor asim board,1,bhatkheda
dje42,cc101 line choke temperature sensor defective (short cut wire break).,8,checked & tighting temperature sensor connections properly,1,bhatkheda
dje42,cc101 line choke temperature sensor defective (short cut wire break).,8,reboot & restored wtg,1,bhatkheda
dje42,cc101 line choke temperature sensor defective (short cut wire break).,8,wtg reset restored,2,bhatkheda
dje42,cc101 line choke temperature sensor defective (short cut wire break).,8,wtg reset restored.,3,bhatkheda
dje42,converter cabinet high temperature power reduction.,1,cleaning convertor cooling radiator fan & top coolant convertor cooling unit,1,bhatkheda
dje42,converter cooling water pressure low alarm.,6,top coolant convertor cooling unit,3,bhatkheda
dje42,converter cooling water pressure low alarm.,6,wtg reset & restored wtg,2,bhatkheda
dje42,converter cooling water pressure low alarm.,6,wtg stopped cmm kit installation (emi filter) & modification drain top 40 ltr. ccu coolant work done restored wtg,1,bhatkheda
dje42,converter system fault active.,2,auto reset,2,bhatkheda
dje42,convertor system communication handshake fault.,13,attended restored,3,bhatkheda
dje42,convertor system communication handshake fault.,13,reboot & restored wtg,1,bhatkheda
dje42,convertor system communication handshake fault.,13,replaced asim board,1,bhatkheda
dje42,convertor system communication handshake fault.,13,replaced cc100 panel 550amp 03 nos. fuse & pm3000 convertor,1,bhatkheda
dje42,convertor system communication handshake fault.,13,wtg reset restored.,6,bhatkheda
dje42,convertor system communication handshake fault.,13,wtg restoration work progress,1,bhatkheda
dje42,current,1,line patrolling done,1,bhatkheda
dje42,customer request,3,auto reseted (high wind),1,bhatkheda
dje42,customer request,3,internal feeder shutdown taken customer tree trimming work near dp38,1,bhatkheda
dje42,customer request,3,wtg isolator open customer lws maintenance work,1,bhatkheda
dje42,customer request/internal shutdown,1,wtg stopped customer bird guard fixing work,1,bhatkheda
dje42,customer stoppage,1,feeder charged,1,bhatkheda
dje42,detected grid state converter faulted ok.,15,found vcb tripped current checked related circuit found ok,1,bhatkheda
dje42,detected grid state converter faulted ok.,15,wtg auto reset grid normalization,1,bhatkheda
dje42,detected grid state converter faulted ok.,15,wtg auto reseted grid normalization,4,bhatkheda
dje42,detected grid state converter faulted ok.,15,wtg auto rested grid normalization (due heavy jerk feeder),1,bhatkheda
dje42,detected grid state converter faulted ok.,15,wtg reset restored. (jerk feeder),3,bhatkheda
dje42,detected grid state converter faulted ok.,15,wtg rested grid normalization,5,bhatkheda
dje42,drive train swinging.,1,auto reset,1,bhatkheda
dje42,error,1,error,1,bhatkheda
dje42,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje42,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje42,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje42,fdr 6 tripped,1,fdr restore,1,bhatkheda
dje42,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
dje42,feeder tripped e/f,17,feeder charge,1,bhatkheda
dje42,feeder tripped e/f,17,feeder charged,15,bhatkheda
dje42,feeder tripped e/f,17,feeder tripped due transformer-1 overloaded,1,bhatkheda
dje42,feeder tripped o/c,11,due heavy thunder storm & lighting,1,bhatkheda
dje42,feeder tripped o/c,11,feeder charged,5,bhatkheda
dje42,feeder tripped o/c,11,feeder restored,4,bhatkheda
dje42,feeder tripped o/c,11,feeder tripped current patrolling done & abnormal sound observed uss yard dje43 wtg isolation done,1,bhatkheda
dje42,generator bearing temperature de error limit.,14,generator de side greasing done,2,bhatkheda
dje42,generator bearing temperature de error limit.,14,manually generator de & nde side bearing greasing done,1,bhatkheda
dje42,generator bearing temperature de error limit.,14,manually generator lubber plc & bearing temperature cool,1,bhatkheda
dje42,generator bearing temperature de error limit.,14,manually generator lubber plc & bearing temperature cool restored wtg,8,bhatkheda
dje42,generator bearing temperature de error limit.,14,wtg reset restored,2,bhatkheda
dje42,generator bearing temperature de warning limit.,1,wtg generator de side bearing manually greasing done,1,bhatkheda
dje42,generator bearing temperature nde error limit.,1,manually generator lubber plc & bearing temperature cool restored wtg,1,bhatkheda
dje42,generator choke temperature error limit.,2,reboot & restored wtg,1,bhatkheda
dje42,generator choke temperature error limit.,2,wtg reset restored.,1,bhatkheda
dje42,generator inspection,5,generator de & nde side bearing manually greasing done,2,bhatkheda
dje42,generator inspection,5,manually generator de & nde side bearing greasing done,3,bhatkheda
dje42,grid loss,8,due heavy jerk,1,bhatkheda
dje42,grid loss,8,due heavy jerk feeder wtg auto rested grid normalization,3,bhatkheda
dje42,grid loss,8,wtg auto reset grid normalization,4,bhatkheda
dje42,grid voltage ok.,27,acb wtg & lt box cable heated also acb jaw assembly contact burn 36 cable re-crimping done & wtg restoration work progress,1,bhatkheda
dje42,grid voltage ok.,27,attend,2,bhatkheda
dje42,grid voltage ok.,27,check & found y-phase cable burn dry transformer panel corrected & restored wtg,1,bhatkheda
dje42,grid voltage ok.,27,found uss acb tripped checked power cable cca cabinet acb uss acb,1,bhatkheda
dje42,grid voltage ok.,27,found uss acb tripped uss acb ct & harness replaced,1,bhatkheda
dje42,grid voltage ok.,27,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje42,grid voltage ok.,27,observed cable uss cabinet heated & cable sleeve damaged apply u-cable sleeve power cable & tighting connections uss acb cabinet,1,bhatkheda
dje42,grid voltage ok.,27,replaced uss acb housing & re-crimped cable transformer uss acb cabinet,1,bhatkheda
dje42,grid voltage ok.,27,wtg auto rested grid normalization,15,bhatkheda
dje42,grid voltage ok.,27,wtg reboot restored,1,bhatkheda
dje42,grid voltage ok.,27,wtg rested grid normalization,2,bhatkheda
dje42,health check error.,1,reboot & restored wtg,1,bhatkheda
dje42,hub healthcheck alarm.,3,auto reset,1,bhatkheda
dje42,hub healthcheck alarm.,3,wtg reset restored,2,bhatkheda
dje42,hub healthcheck timeout.,2,auto reset,1,bhatkheda
dje42,hub healthcheck timeout.,2,wtg reset restored,1,bhatkheda
dje42,hub initialization error.,1,wtg reset restored.,1,bhatkheda
dje42,hub service grid fuse opened.,1,replaced power cable ovp panel hub cabinet blade 3,1,bhatkheda
dje42,internal shutdown,24,220/33kv substation yearly maintenance work,1,bhatkheda
dje42,internal shutdown,24,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje42,internal shutdown,24,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje42,internal shutdown,24,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje42,internal shutdown,24,feeder shutdown taken customer relay testing work,1,bhatkheda
dje42,internal shutdown,24,feeder shutdown taken customer tree cutting work,3,bhatkheda
dje42,internal shutdown,24,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje42,internal shutdown,24,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje42,internal shutdown,24,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje42,internal shutdown,24,internal feeder shutdown taken customer dpdc line maintenance work,1,bhatkheda
dje42,internal shutdown,24,internal shutdown taken customer,1,bhatkheda
dje42,internal shutdown,24,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje42,internal shutdown,24,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje42,internal shutdown,24,internal shutdown taken customer jumper work,3,bhatkheda
dje42,internal shutdown,24,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje42,internal shutdown,24,internal shutdown taken customer tree cutting work,1,bhatkheda
dje42,internal shutdown,24,shutdown taken customer bird guard fixing work,1,bhatkheda
dje42,internal shutdown,24,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje42,line chocke temperature error limit.,1,auto reset,1,bhatkheda
dje42,line choke temperature error limit.,85,attended,2,bhatkheda
dje42,line choke temperature error limit.,85,auto reset,42,bhatkheda
dje42,line choke temperature error limit.,85,checked & tighting related connections,5,bhatkheda
dje42,line choke temperature error limit.,85,checked asim board filter circuit connection tight,2,bhatkheda
dje42,line choke temperature error limit.,85,checked connection sensor tight,1,bhatkheda
dje42,line choke temperature error limit.,85,checked line side choke temperature sensor connections & tighting done,1,bhatkheda
dje42,line choke temperature error limit.,85,checked related circuit & tighting done properly,2,bhatkheda
dje42,line choke temperature error limit.,85,checked related circuit found ok also checked & tighting temperature sensor connections,2,bhatkheda
dje42,line choke temperature error limit.,85,reboot & restored wtg,2,bhatkheda
dje42,line choke temperature error limit.,85,reboot restored wtg,3,bhatkheda
dje42,line choke temperature error limit.,85,replaced asim board converter panel usable one,4,bhatkheda
dje42,line choke temperature error limit.,85,wtg reset & restored wtg,8,bhatkheda
dje42,line choke temperature error limit.,85,wtg reset restored,8,bhatkheda
dje42,line choke temperature error limit.,85,wtg reset restored.,3,bhatkheda
dje42,line side breaker feedback active commanded close.,9,auto reset,5,bhatkheda
dje42,line side breaker feedback active commanded close.,9,reboot & restored wtg,2,bhatkheda
dje42,line side breaker feedback active commanded close.,9,replaced stator breaker cca cabinet,1,bhatkheda
dje42,line side breaker feedback active commanded close.,9,wtg reset restored,1,bhatkheda
dje42,line side convertor zero sequence fault.,1,auto reset,1,bhatkheda
dje42,manual stop,10,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje42,manual stop,10,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje42,manual stop,10,attend,1,bhatkheda
dje42,manual stop,10,fdr 2 lws maintenance work,1,bhatkheda
dje42,manual stop,10,wtg stopped customer jumper cover conductor work,1,bhatkheda
dje42,manual stop,10,wtg stopped power curve checking work checked anemometer connection & anemometer alignment done,3,bhatkheda
dje42,manual stop,10,wtg stopped sineax software uploading work,1,bhatkheda
dje42,manual stop,10,wtg stopped uss vcb,1,bhatkheda
dje42,manual stop-tower torquing blade tensioning,1,tower torquing blade tensioning work,1,bhatkheda
dje42,manually generator lubber plc & bearing temperature cool,1,FALSE,1,bhatkheda
dje42,modification,10,new plc software version 2.4.0 updated work done,8,bhatkheda
dje42,modification,10,wtg stopped gps time synchronization work,1,bhatkheda
dje42,modification,10,wtg stopped ngcc software updated work done,1,bhatkheda
dje42,monitoring hub grid contactor.,6,auto reset,2,bhatkheda
dje42,monitoring hub grid contactor.,6,reboot & restored wtg,2,bhatkheda
dje42,monitoring hub grid contactor.,6,wtg reset restored.,2,bhatkheda
dje42,nacelle cabinet +3nca200 ups module battery mode.,1,reset,1,bhatkheda
dje42,nacelle rotation overspeed.,3,auto reset,1,bhatkheda
dje42,nacelle rotation overspeed.,3,wtg reset restored,2,bhatkheda
dje42,natural calamity,1,auto reseted (high wind),1,bhatkheda
dje42,non plausible pitch state difference.,7,auto reset,7,bhatkheda
dje42,offset tower-vibration sensor drivetrain direction error limit,2,auto reset,2,bhatkheda
dje42,pitch started capacitor state hysteresis charge,21,auto reset,12,bhatkheda
dje42,pitch started capacitor state hysteresis charge,21,wtg auto reseted grid normalization,1,bhatkheda
dje42,pitch started capacitor state hysteresis charge,21,wtg auto rested grid normalization,2,bhatkheda
dje42,pitch started capacitor state hysteresis charge,21,wtg reset restored,2,bhatkheda
dje42,pitch started capacitor state hysteresis charge,21,wtg reset restored.,4,bhatkheda
dje42,pitch started wrong capacitor state.,10,reboot & restored wtg,1,bhatkheda
dje42,pitch started wrong capacitor state.,10,reset restore wtg,2,bhatkheda
dje42,pitch started wrong capacitor state.,10,wtg reset restored,6,bhatkheda
dje42,pitch started wrong capacitor state.,10,wtg reset restored.,1,bhatkheda
dje42,preventive maintenance,33,attend,3,bhatkheda
dje42,preventive maintenance,33,attend pm,1,bhatkheda
dje42,preventive maintenance,33,attended,1,bhatkheda
dje42,preventive maintenance,33,wtg stopped blade tensioning also generator bellow cover fixing work done,2,bhatkheda
dje42,preventive maintenance,33,wtg stopped half yearly preventive maintenance also activity generator alignment work done,3,bhatkheda
dje42,preventive maintenance,33,wtg stopped half yearly preventive maintenance work,2,bhatkheda
dje42,preventive maintenance,33,wtg stopped half yearly preventive maintenance work done,1,bhatkheda
dje42,preventive maintenance,33,wtg stopped half yearly uss maintenance work done,2,bhatkheda
dje42,preventive maintenance,33,wtg stopped tower torquing work,3,bhatkheda
dje42,preventive maintenance,33,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
dje42,preventive maintenance,33,wtg stopped uss vcb,1,bhatkheda
dje42,preventive maintenance,33,wtg stopped uss yearly preventive maintenance work done restored wtg,2,bhatkheda
dje42,preventive maintenance,33,wtg stopped vcb,1,bhatkheda
dje42,preventive maintenance,33,wtg stopped visual maintenance work done,1,bhatkheda
dje42,preventive maintenance,33,wtg stopped wtg & uss visual maintenance work done,1,bhatkheda
dje42,preventive maintenance,33,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
dje42,preventive maintenance,33,wtg stopped wtg visual preventive maintenance work also activity attending warning,1,bhatkheda
dje42,preventive maintenance,33,wtg stopped yearly uss maintenance work,2,bhatkheda
dje42,preventive maintenance,33,wtg stopped yearly wtg maintenance work,2,bhatkheda
dje42,preventive maintenance,33,wtg stopped yearly wtg maintenance work restored wtg,2,bhatkheda
dje42,scada connectivity down.,1,restored.,1,bhatkheda
dje42,scada issue,1,dje41 uss hypm,1,bhatkheda
dje42,section isolator open,1,wtg isolator open customer bird guard fixing work,1,bhatkheda
dje42,sensors generator bearing temperature nde defective (short cut wire break).,18,auto reset,9,bhatkheda
dje42,sensors generator bearing temperature nde defective (short cut wire break).,18,reboot restored wtg,1,bhatkheda
dje42,sensors generator bearing temperature nde defective (short cut wire break).,18,reset restore wtg,1,bhatkheda
dje42,sensors generator bearing temperature nde defective (short cut wire break).,18,reset restored wtg,1,bhatkheda
dje42,sensors generator bearing temperature nde defective (short cut wire break).,18,sensors generator bearing temperature nde defective (short cut wire break). generator reboot & restart,1,bhatkheda
dje42,sensors generator bearing temperature nde defective (short cut wire break).,18,wtg reset & restored wtg,2,bhatkheda
dje42,sensors generator bearing temperature nde defective (short cut wire break).,18,wtg reset restored,1,bhatkheda
dje42,sensors generator bearing temperature nde defective (short cut wire break).,18,wtg reset restored.,2,bhatkheda
dje42,slc: pitch actuator supervision module error state.,6,reboot & restored wtg,2,bhatkheda
dje42,slc: pitch actuator supervision module error state.,6,wtg reset restored.,4,bhatkheda
dje42,slc: rotor brake supervision module error state.,1,reboot & restored wtg.,1,bhatkheda
dje42,slc: sineax power protection switch tripped.,2,reboot restored wtg,1,bhatkheda
dje42,slc: sineax power protection switch tripped.,2,wtg reset restored,1,bhatkheda
dje42,slc: tower vibration supervision module error state.,10,reset & restored,4,bhatkheda
dje42,slc: tower vibration supervision module error state.,10,wtg reset restored.,6,bhatkheda
dje42,slc: tower vibration switch tripped.,54,auto reset,1,bhatkheda
dje42,slc: tower vibration switch tripped.,54,checked related circuit safety chain also checked blade calibration & torque value three blades,1,bhatkheda
dje42,slc: tower vibration switch tripped.,54,cleaning yaw rim surface & checked connections acceleration sensor,1,bhatkheda
dje42,slc: tower vibration switch tripped.,54,cleaning yaw rim surface & checked connections acceleration sensor & shielding also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
dje42,slc: tower vibration switch tripped.,54,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
dje42,slc: tower vibration switch tripped.,54,reset & restart,3,bhatkheda
dje42,slc: tower vibration switch tripped.,54,reset & restart reset & restart,1,bhatkheda
dje42,slc: tower vibration switch tripped.,54,reset & restored,5,bhatkheda
dje42,slc: tower vibration switch tripped.,54,reset &restart,1,bhatkheda
dje42,slc: tower vibration switch tripped.,54,reset restore wtg,2,bhatkheda
dje42,slc: tower vibration switch tripped.,54,reset start,1,bhatkheda
dje42,slc: tower vibration switch tripped.,54,rest & restart,1,bhatkheda
dje42,slc: tower vibration switch tripped.,54,restored wtg,1,bhatkheda
dje42,slc: tower vibration switch tripped.,54,wtg reset & restored wtg,3,bhatkheda
dje42,slc: tower vibration switch tripped.,54,wtg reset restored,7,bhatkheda
dje42,slc: tower vibration switch tripped.,54,wtg reset restored.,22,bhatkheda
dje42,slc: tower vibration switch tripped.,54,yaw rim surface cleaned also anemometer earthing ft sensor wiring tb modification work done restored wtg,2,bhatkheda
dje42,special activity,7,wtg stopped blade lps resistance measurement completed,1,bhatkheda
dje42,special activity,7,wtg stopped checking temperature reading power cable cable joint,2,bhatkheda
dje42,special activity,7,wtg stopped generator alignment work,2,bhatkheda
dje42,special activity,7,wtg stopped inspection work,1,bhatkheda
dje42,special activity,7,wtg stopped parameter setting work,1,bhatkheda
dje42,special activity - amsc stoppage,2,wtg stopped amsc team pm3000 checking work & replaced asim board work done,1,bhatkheda
dje42,special activity - amsc stoppage,2,wtg stopped amsc team wtg inspection work done,1,bhatkheda
dje42,special activity - blade lps resistance measurement & inspection,4,attend,1,bhatkheda
dje42,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
dje42,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje42,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje42,special activity - blade retrofittment,1,wtg stopped blade repairing work done,1,bhatkheda
dje42,special activity - repeated error rectification,6,"wtg stopped attending error ""line side temp""",1,bhatkheda
dje42,special activity - repeated error rectification,6,wtg stopped attending repeated error,2,bhatkheda
dje42,special activity - repeated error rectification,6,wtg stopped attending warning,3,bhatkheda
dje42,special activity - repeated error rectification(line choke temperature error limit),2,wtg stopped attending repeated error,2,bhatkheda
dje42,special activity - software updation modification,16,new plc software version 2.4.1 updated work done,2,bhatkheda
dje42,special activity - software updation modification,16,sineax software updated work done,1,bhatkheda
dje42,special activity - software updation modification,16,wtg stopped cmm kit installation (emi filter) & modification drain top 40 ltr. ccu coolant work done restored wtg,1,bhatkheda
dje42,special activity - software updation modification,16,wtg stopped ngcc software version checking purpose,1,bhatkheda
dje42,special activity - software updation modification,16,wtg stopped parameter setting work,1,bhatkheda
dje42,special activity - software updation modification,16,wtg stopped plc software updation power booster,6,bhatkheda
dje42,special activity - software updation modification,16,wtg stopped power booster up-gradation work also activity wtg visual maintenance work done,2,bhatkheda
dje42,special activity - software updation modification,16,wtg stopped sineax software uploading work,1,bhatkheda
dje42,special activity - software updation modification,16,wtg stopped software parameter checking work done,1,bhatkheda
dje42,special activity - uss yard inspection,6,reboot & restored wtg,1,bhatkheda
dje42,special activity - uss yard inspection,6,wtg stopped checking setting phase monitoring relay,1,bhatkheda
dje42,special activity - uss yard inspection,6,wtg stopped ht yard uss acb ct replacement work done,1,bhatkheda
dje42,special activity - uss yard inspection,6,wtg stopped per message security guard attending wtg,1,bhatkheda
dje42,special activity - uss yard inspection,6,wtg stopped uss inspection work,1,bhatkheda
dje42,special activity - uss yard inspection,6,wtg stopped uss power transformer r-phase lv bushing replaced & 50 litter oil topup,1,bhatkheda
dje42,special activity - wtg critical points checking,11,wtg stopped atr pending point closing work done restored wtg.,1,bhatkheda
dje42,special activity - wtg critical points checking,11,wtg stopped checked capacitor panel box repairing work blade 2 also checked pitch motor blade 1,1,bhatkheda
dje42,special activity - wtg critical points checking,11,wtg stopped climb assist checking & testing work,1,bhatkheda
dje42,special activity - wtg critical points checking,11,wtg stopped convertor cooling radiator cover welding work,1,bhatkheda
dje42,special activity - wtg critical points checking,11,wtg stopped power curve checking work done,3,bhatkheda
dje42,special activity - wtg critical points checking,11,wtg stopped stator breaker inspection work,1,bhatkheda
dje42,special activity - wtg critical points checking,11,wtg stopped winch door fixing work,1,bhatkheda
dje42,special activity - wtg critical points checking,11,wtg stopped winch testing work,1,bhatkheda
dje42,special activity - wtg critical points checking,11,wtg trail,1,bhatkheda
dje42,special activity - wtg parameters checking,3,wtg stopped nacelle orientation checking work,1,bhatkheda
dje42,special activity - wtg parameters checking,3,wtg stopped parameter checking work,1,bhatkheda
dje42,special activity - wtg parameters checking,3,wtg stopped software parameter checking work done,1,bhatkheda
dje42,speed measurement generator speed negative maximum.,2,wtg auto reset wind speed normalize,1,bhatkheda
dje42,speed measurement generator speed negative maximum.,2,wtg reset restored,1,bhatkheda
dje42,stator breaker failed open demanded open.,1,reboot & restored wtg,1,bhatkheda
dje42,stator breaker opened undervoltage release buffer ready.,23,auto reset,19,bhatkheda
dje42,stator breaker opened undervoltage release buffer ready.,23,reboot & restored wtg (delay due scada park working),1,bhatkheda
dje42,stator breaker opened undervoltage release buffer ready.,23,wtg reset restored,1,bhatkheda
dje42,stator breaker opened undervoltage release buffer ready.,23,wtg reset restored.,2,bhatkheda
dje42,tbc temperature error limit.,2,reboot & restored wtg,1,bhatkheda
dje42,tbc temperature error limit.,2,reboot restored wtg,1,bhatkheda
dje42,tbc ups module alarm.,1,checked & tighting ups feedback connections properly,1,bhatkheda
dje42,tbc ups module battery mode.,4,auto reset,3,bhatkheda
dje42,tbc ups module battery mode.,4,wtg reset restored.,1,bhatkheda
dje42,temperature cable loop- connection point t4 error level,3,wtg reset & restored wtg,1,bhatkheda
dje42,temperature cable loop- connection point t4 error level,3,wtg reset restored,2,bhatkheda
dje42,torque difference pitch motors warning level.,4,checked lubrication system blade bearing,1,bhatkheda
dje42,torque difference pitch motors warning level.,4,replaced pitch converter,3,bhatkheda
dje42,torquing tensioning,5,attend,1,bhatkheda
dje42,torquing tensioning,5,wtg stopped blade tensioning & tower torquing also activity winch testing & climb assist checking work done,2,bhatkheda
dje42,torquing tensioning,5,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
dje42,tower inspection,4,wtg stopped convertor cabinet checking work,2,bhatkheda
dje42,tower inspection,4,wtg stopped installation climb assist unit,2,bhatkheda
dje42,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,17,auto reset,10,bhatkheda
dje42,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,17,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,1,bhatkheda
dje42,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,17,replaced acceleration sensonr usable one also cleaning yaw rim surface restored wtg,2,bhatkheda
dje42,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,17,replaced acceleration sensor usable one also cleaning yaw rim surface restored wtg,1,bhatkheda
dje42,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,17,wtg reset restored,3,bhatkheda
dje42,tower-vibration (acceleration peak-to-peak value) non-drivetrain direction alarm limit,1,wtg reset & restored wtg,1,bhatkheda
dje42,voltage difference,2,auto reset (due jerk feeder),1,bhatkheda
dje42,voltage difference,2,auto reset grid voltage ok.,1,bhatkheda
dje42,wind direction difference error.,13,auto reset,7,bhatkheda
dje42,wind direction difference error.,13,reset restore wtg,2,bhatkheda
dje42,wind direction difference error.,13,wtg auto reset,1,bhatkheda
dje42,wind direction difference error.,13,wtg reset restored,3,bhatkheda
dje42,wind direction difference warning.,2,checked anemometer connection,2,bhatkheda
dje42,wind speed difference error.,10,attend,1,bhatkheda
dje42,wind speed difference error.,10,auto reset,4,bhatkheda
dje42,wind speed difference error.,10,checked anemometer & connections,1,bhatkheda
dje42,wind speed difference error.,10,checked anemometer connections & anemometer mounting found ok restored wtg,1,bhatkheda
dje42,wind speed difference error.,10,wtg reset restored,3,bhatkheda
dje42,wtg audit,1,wtg stopped customer internal audit work done restored wtg,1,bhatkheda
dje42,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,1,bhatkheda
dje42,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,1,bhatkheda
dje42,yaw converter state error overload 2.,1,auto reset,1,bhatkheda
dje43,anemometer 1 communication error.,5,attend,3,bhatkheda
dje43,anemometer 1 communication error.,5,checked & tighting anemometer connections,1,bhatkheda
dje43,anemometer 1 communication error.,5,reboot restored wtg,1,bhatkheda
dje43,anemometer 1 measurement error.,4,auto reset,4,bhatkheda
dje43,anemometer 2 communication warning.,2,attended restored,1,bhatkheda
dje43,anemometer 2 communication warning.,2,wtg stopped attending warning,1,bhatkheda
dje43,anemometer 2 measurement error.,6,anemometer 2 measurement error. anemometer auto reset,1,bhatkheda
dje43,anemometer 2 measurement error.,6,auto reset,4,bhatkheda
dje43,anemometer 2 measurement error.,6,wtg reset & restored wtg,1,bhatkheda
dje43,blade 1: big deviations model (inside hysteresis).,1,auto reset,1,bhatkheda
dje43,blade 1: external converter fan speed low.,1,replaced blade no.1 pitch convertor & software updated,1,bhatkheda
dje43,blade 1: ips active wrong area.,3,auto reset,1,bhatkheda
dje43,blade 1: ips active wrong area.,3,wtg reset restored,2,bhatkheda
dje43,blade 1: safety run active.,3,wtg reset restored,3,bhatkheda
dje43,blade 2: enpo (enable power) off. maintenance switch off.,2,found power cable harting connector open connected properly also cleaned hub area,2,bhatkheda
dje43,blade 2: ips active wrong area.,4,auro reset,1,bhatkheda
dje43,blade 2: ips active wrong area.,4,auto reset,1,bhatkheda
dje43,blade 2: ips active wrong area.,4,wtg reset restored,2,bhatkheda
dje43,blade 3: error referencing.,1,wtg reset restored.,1,bhatkheda
dje43,blade 3: ips active blade state stop_ok.,3,auto reset,2,bhatkheda
dje43,blade 3: ips active blade state stop_ok.,3,wtg reset restored.,1,bhatkheda
dje43,blade 3: ips active feathering position.,4,attend,1,bhatkheda
dje43,blade 3: ips active feathering position.,4,auto reset,1,bhatkheda
dje43,blade 3: ips active feathering position.,4,check proximity sensor connection,2,bhatkheda
dje43,blade 3: ips active wrong area.,2,auto reset,1,bhatkheda
dje43,blade 3: ips active wrong area.,2,wtg reset restored,1,bhatkheda
dje43,blade bearing lubrication maintenance state.,8,reboot & restored wtg,4,bhatkheda
dje43,blade bearing lubrication maintenance state.,8,reboot restore wtg,1,bhatkheda
dje43,blade bearing lubrication maintenance state.,8,reboot restored wtg,3,bhatkheda
dje43,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje43,blade teeth lubrication maintenance state.,21,reboot & restored,2,bhatkheda
dje43,blade teeth lubrication maintenance state.,21,reboot & restored wtg,13,bhatkheda
dje43,blade teeth lubrication maintenance state.,21,reboot restored wtg,5,bhatkheda
dje43,blade teeth lubrication maintenance state.,21,reboot rsetored wtg,1,bhatkheda
dje43,cc101 fuse cooling fans power supply switched tripped.,1,check & found convertor panel radial fan 1f6 fuse failure checked related circuit found ok,1,bhatkheda
dje43,converter healthcheck alarm.,8,auto reset,1,bhatkheda
dje43,converter healthcheck alarm.,8,checked & tighting asim board connections restored wtg,1,bhatkheda
dje43,converter healthcheck alarm.,8,checked connection asim board,1,bhatkheda
dje43,converter healthcheck alarm.,8,reboot restored wtg,1,bhatkheda
dje43,converter healthcheck alarm.,8,waiting crowbar module,1,bhatkheda
dje43,converter healthcheck alarm.,8,wtg reset restored,3,bhatkheda
dje43,converter system fault active.,1,auto reset,1,bhatkheda
dje43,current,3,line patrolling done,3,bhatkheda
dje43,customer request,2,internal feeder shutdown taken customer tree trimming work near dp38,1,bhatkheda
dje43,customer request,2,wtg isolator open customer lws maintenance work,1,bhatkheda
dje43,customer request/internal shutdown,1,wtg stopped customer bird guard fixing work,1,bhatkheda
dje43,customer stoppage,2,feeder charged,1,bhatkheda
dje43,customer stoppage,2,wtg stopped customer inspection work,1,bhatkheda
dje43,detected grid state converter faulted ok.,4,auto reset,2,bhatkheda
dje43,detected grid state converter faulted ok.,4,wtg auto reseted grid normalization,1,bhatkheda
dje43,detected grid state converter faulted ok.,4,wtg reset restored. (jerk feeder),1,bhatkheda
dje43,drive train swinging.,1,auto reset,1,bhatkheda
dje43,efficiency upgrade,3,attend,1,bhatkheda
dje43,efficiency upgrade,3,wtg stopped plc software updation power booster,1,bhatkheda
dje43,efficiency upgrade,3,wtg stopped power booster up-gradation work also activity wtg visual maintenance work done,1,bhatkheda
dje43,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje43,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje43,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje43,fdr 6 tripped,1,fdr restore,1,bhatkheda
dje43,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
dje43,feeder tripped e/f,18,feeder charge,1,bhatkheda
dje43,feeder tripped e/f,18,feeder charged,16,bhatkheda
dje43,feeder tripped e/f,18,feeder tripped due transformer-1 overloaded,1,bhatkheda
dje43,feeder tripped o/c,9,due heavy thunder storm & lighting,1,bhatkheda
dje43,feeder tripped o/c,9,feeder charged,4,bhatkheda
dje43,feeder tripped o/c,9,feeder restored,4,bhatkheda
