Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje43,feeder tripped o/c & grid voltage ok.,1,"""feeder tripped current patrolling done & abnormal sound observed uss yard dje43 wtg isolation done",1,bhatkheda
dje43,gear box inspection,4,wtg stopped dhhi team gearbox inspection & leakage arresting work done,1,bhatkheda
dje43,gear box inspection,4,"wtg stopped gearbox inspection also activity resolved warring ""gearbox high temperature power reduction.""",1,bhatkheda
dje43,gear box inspection,4,wtg stopped gearbox radiator cleaning work done restored wtg,2,bhatkheda
dje43,generator bearing temperature de error limit.,1,manually generator lubber plc & bearing temperature cool,1,bhatkheda
dje43,generator bearing temperature de warning limit.,6,10032 generator bearing temperature de warning limit.removed old grease de bearing & manually greasing de bearing,1,bhatkheda
dje43,generator bearing temperature de warning limit.,6,removed old grease de bearing & manually greasing de bearing,5,bhatkheda
dje43,generator cooling slipring fan overload switch 1 open/tripped.,2,checked generator slip ring fan & connections hold mpcb,1,bhatkheda
dje43,generator cooling slipring fan overload switch 1 open/tripped.,2,reboot & restart,1,bhatkheda
dje43,generator grounding brush worn warning.,2,checked generator grounding brush,1,bhatkheda
dje43,generator grounding brush worn warning.,2,trail taken,1,bhatkheda
dje43,generator inspection,2,wtg stopped generator de & nde side bearing manually greasing done,2,bhatkheda
dje43,generator lubrication unit warning.,2,wtg reset restored,1,bhatkheda
dje43,generator lubrication unit warning.,2,"wtg stopped attending warning : "" generator lubrication unit warning""",1,bhatkheda
dje43,generator side hardware detected over-current fault phase b.,2,attend,1,bhatkheda
dje43,generator side hardware detected over-current fault phase b.,2,checked generator power carbon brushes & cleaned generator slip ring,1,bhatkheda
dje43,grid loss,3,feeder restored,1,bhatkheda
dje43,grid loss,3,wtg auto reset grid normalization,2,bhatkheda
dje43,grid voltage ok.,6,found vcb tripped common fault checked related circuit found ok,4,bhatkheda
dje43,grid voltage ok.,6,wtg auto reseted grid normalization,1,bhatkheda
dje43,grid voltage ok.,6,wtg restoration work progress,1,bhatkheda
dje43,health check error.,13,auto reset,5,bhatkheda
dje43,health check error.,13,reboot & restored wtg,4,bhatkheda
dje43,health check error.,13,reboot restored wtg,2,bhatkheda
dje43,health check error.,13,wtg reset restored,2,bhatkheda
dje43,hub battery backup system ready operation service mode,1,auto reset,1,bhatkheda
dje43,hub healthcheck alarm.,38,auto reset,11,bhatkheda
dje43,hub healthcheck alarm.,38,reboot & restored wtg,10,bhatkheda
dje43,hub healthcheck alarm.,38,reboot restored wtg,4,bhatkheda
dje43,hub healthcheck alarm.,38,reset & restart,1,bhatkheda
dje43,hub healthcheck alarm.,38,wtg reset & restored wtg,2,bhatkheda
dje43,hub healthcheck alarm.,38,wtg reset restored,10,bhatkheda
dje43,hub healthcheck timeout.,1,wtg reset restored,1,bhatkheda
dje43,internal shutdown,24,220/33kv substation yearly maintenance work,1,bhatkheda
dje43,internal shutdown,24,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje43,internal shutdown,24,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje43,internal shutdown,24,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje43,internal shutdown,24,feeder shutdown taken customer relay testing work,1,bhatkheda
dje43,internal shutdown,24,feeder shutdown taken customer tree cutting work,3,bhatkheda
dje43,internal shutdown,24,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje43,internal shutdown,24,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje43,internal shutdown,24,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje43,internal shutdown,24,internal feeder shutdown taken customer dpdc line maintenance work,1,bhatkheda
dje43,internal shutdown,24,internal shutdown taken customer,1,bhatkheda
dje43,internal shutdown,24,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje43,internal shutdown,24,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje43,internal shutdown,24,internal shutdown taken customer jumper work,3,bhatkheda
dje43,internal shutdown,24,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje43,internal shutdown,24,internal shutdown taken customer tree cutting work,1,bhatkheda
dje43,internal shutdown,24,shutdown taken customer bird guard fixing work,1,bhatkheda
dje43,internal shutdown,24,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje43,line side breaker feedback active commanded close.,8,auto reset,4,bhatkheda
dje43,line side breaker feedback active commanded close.,8,wtg reset restored,4,bhatkheda
dje43,lvrt sag long.,1,wtg reset restored,1,bhatkheda
dje43,manual stop,4,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje43,manual stop,4,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
dje43,manual stop,4,wtg stopped customer jumper cover conductor work,1,bhatkheda
dje43,manual stop,4,wtg stopped parameters checking work,1,bhatkheda
dje43,modification,3,new plc software version 2.4.0 updated work done,1,bhatkheda
dje43,modification,3,wtg stopped gps time synchronization work,1,bhatkheda
dje43,modification,3,wtg stopped ngcc software updated work done,1,bhatkheda
dje43,monitoring hub grid contactor.,2,attend,1,bhatkheda
dje43,monitoring hub grid contactor.,2,found 21q4 contactor faulty replaced restored wtg,1,bhatkheda
dje43,nacelle rotation overspeed.,2,auto reset,2,bhatkheda
dje43,offset tower-vibration sensor drivetrain direction error limit,1,auto reset,1,bhatkheda
dje43,pitch started capacitor state hysteresis charge,3,auto reset,2,bhatkheda
dje43,pitch started capacitor state hysteresis charge,3,wtg auto rested grid normalization,1,bhatkheda
dje43,pitch started wrong capacitor state.,10,reboot & restored wtg,2,bhatkheda
dje43,pitch started wrong capacitor state.,10,reset & restored wtg,1,bhatkheda
dje43,pitch started wrong capacitor state.,10,reset restore wtg,1,bhatkheda
dje43,pitch started wrong capacitor state.,10,wtg reset restored,6,bhatkheda
dje43,plc offline,1,auto connect,1,bhatkheda
dje43,power deviation sineax pm limit.,1,auto reset,1,bhatkheda
dje43,preventive maintenance,28,attended restored,2,bhatkheda
dje43,preventive maintenance,28,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle work done,4,bhatkheda
dje43,preventive maintenance,28,wtg stopped half yearly preventive maintenance work done,3,bhatkheda
dje43,preventive maintenance,28,wtg stopped half yearly uss maintenance work done,2,bhatkheda
dje43,preventive maintenance,28,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
dje43,preventive maintenance,28,wtg stopped uss vcb,2,bhatkheda
dje43,preventive maintenance,28,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje43,preventive maintenance,28,wtg stopped uss yearly preventive maintenance work done,1,bhatkheda
dje43,preventive maintenance,28,wtg stopped vcb,1,bhatkheda
dje43,preventive maintenance,28,wtg stopped visual maintenance work done,1,bhatkheda
dje43,preventive maintenance,28,wtg stopped wtg half yearly preventive maintenance also activity generator alignment customer audit pending point clearance work done restored wtg,1,bhatkheda
dje43,preventive maintenance,28,wtg stopped yearly preventive maintenance also activity winch testing & climb assist checking & inspection work done,2,bhatkheda
dje43,preventive maintenance,28,wtg stopped yearly preventive maintenance work done,2,bhatkheda
dje43,preventive maintenance,28,wtg stopped yearly uss maintenance work,3,bhatkheda
dje43,preventive maintenance,28,wtg stopped yearly wtg maintenance work,2,bhatkheda
dje43,section isolator open,1,wtg isolator open customer bird guard fixing work,1,bhatkheda
dje43,slc: emergency stop module error state.,1,reboot & restored wtg,1,bhatkheda
dje43,slc: pitch actuator supervision module error state.,4,checked & tighting connection rotor break pad & sensor cable,2,bhatkheda
dje43,slc: pitch actuator supervision module error state.,4,wtg reset restored,2,bhatkheda
dje43,slc: sineax power protection switch tripped.,1,reboot restored wtg,1,bhatkheda
dje43,slc: tower vibration switch tripped.,24,reset & restart,1,bhatkheda
dje43,slc: tower vibration switch tripped.,24,wtg reset & restored wtg,1,bhatkheda
dje43,slc: tower vibration switch tripped.,24,wtg reset restored,22,bhatkheda
dje43,special activity,14,attend,3,bhatkheda
dje43,special activity,14,wtg stopped blade lps resistance measurement completed,2,bhatkheda
dje43,special activity,14,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje43,special activity,14,wtg stopped fr paint work,1,bhatkheda
dje43,special activity,14,wtg stopped internal audit work done,3,bhatkheda
dje43,special activity,14,wtg stopped parameter checking work,1,bhatkheda
dje43,special activity,14,wtg stopped parameter setting work,1,bhatkheda
dje43,special activity,14,wtg stopped uss yearly pending point compliance work done,1,bhatkheda
dje43,special activity,14,wtg stopped wtg inspection work,1,bhatkheda
dje43,special activity - blade lps resistance measurement & inspection,4,attend,1,bhatkheda
dje43,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
dje43,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje43,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje43,special activity - repeated error rectification,11,attend,5,bhatkheda
dje43,special activity - repeated error rectification,11,wtg stopped attending error,1,bhatkheda
dje43,special activity - repeated error rectification,11,wtg stopped attending repeated warning,3,bhatkheda
dje43,special activity - repeated error rectification,11,wtg stopped attending warning,1,bhatkheda
dje43,special activity - repeated error rectification,11,"wtg stopped attending warning""generator lubrication unit warning."" checked & found distributor choked cleaned restored wtg",1,bhatkheda
dje43,special activity - software updation modification,9,new plc software version 2.4.1 updated work done,1,bhatkheda
dje43,special activity - software updation modification,9,sineax software updated work done,1,bhatkheda
dje43,special activity - software updation modification,9,wtg stopped ngcc software version checking purpose,1,bhatkheda
dje43,special activity - software updation modification,9,wtg stopped parameter setting work,1,bhatkheda
dje43,special activity - software updation modification,9,wtg stopped plc software updation power booster,1,bhatkheda
dje43,special activity - software updation modification,9,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
dje43,special activity - software updation modification,9,wtg stopped sineax software uploading work,1,bhatkheda
dje43,special activity - software updation modification,9,wtg stopped software parameter checking work done,2,bhatkheda
dje43,special activity - uss yard inspection,5,wtg stopped blade repairing work,1,bhatkheda
dje43,special activity - uss yard inspection,5,wtg stopped buchholz relay alarm indication & uss yard inspection work done,1,bhatkheda
dje43,special activity - uss yard inspection,5,wtg stopped per message security guard attending wtg,1,bhatkheda
dje43,special activity - uss yard inspection,5,wtg stopped uss power transformer tap switch oil leakage arrested work also activity uss visual maintenance work done,1,bhatkheda
dje43,special activity - uss yard inspection,5,wtg stopped uss yard inspection work,1,bhatkheda
dje43,special activity - wtg critical points checking,17,attend,1,bhatkheda
dje43,special activity - wtg critical points checking,17,wtg stopped abnormal sound checking work per instruction customer,3,bhatkheda
dje43,special activity - wtg critical points checking,17,wtg stopped convertor cabinet inspection & also checked & tighting bottom earthing work done,1,bhatkheda
dje43,special activity - wtg critical points checking,17,wtg stopped generator power carbon brush fixing work,1,bhatkheda
dje43,special activity - wtg critical points checking,17,wtg stopped inspection visual wtg pm work done,4,bhatkheda
dje43,special activity - wtg critical points checking,17,wtg stopped lvrt circuit checking work done restored wtg,1,bhatkheda
dje43,special activity - wtg critical points checking,17,wtg stopped nosecone inspection work,1,bhatkheda
dje43,special activity - wtg critical points checking,17,wtg stopped power curve checking,1,bhatkheda
dje43,special activity - wtg critical points checking,17,wtg stopped power curve checking work,1,bhatkheda
dje43,special activity - wtg critical points checking,17,wtg stopped stator breaker inspection work,1,bhatkheda
dje43,special activity - wtg critical points checking,17,wtg stopped uss ht yard acb inspection work,1,bhatkheda
dje43,special activity - wtg critical points checking,17,wtg stopped winch testing work,1,bhatkheda
dje43,special activity - wtg parameters checking,5,special activity - wtg parameters checking,1,bhatkheda
dje43,special activity - wtg parameters checking,5,wtg stopped nacelle orientation checking work,2,bhatkheda
dje43,special activity - wtg parameters checking,5,wtg stopped parameter checking work,2,bhatkheda
dje43,speed measurement generator speed negative maximum.,1,wtg auto reset wind speed normalize,1,bhatkheda
dje43,stator breaker failed closing demanded close.,8,auto reset,4,bhatkheda
dje43,stator breaker failed closing demanded close.,8,replaced convertor cabinet stator breaker usable one,2,bhatkheda
dje43,stator breaker failed closing demanded close.,8,wtg reset & restored wtg,1,bhatkheda
dje43,stator breaker failed closing demanded close.,8,wtg reset restored,1,bhatkheda
dje43,stator breaker opened undervoltage release buffer ready.,19,auto reset,11,bhatkheda
dje43,stator breaker opened undervoltage release buffer ready.,19,reset restore wtg,2,bhatkheda
dje43,stator breaker opened undervoltage release buffer ready.,19,wtg reset & restored wtg,4,bhatkheda
dje43,stator breaker opened undervoltage release buffer ready.,19,wtg reset restored,2,bhatkheda
dje43,torquing tensioning,7,attend,1,bhatkheda
dje43,torquing tensioning,7,attended,1,bhatkheda
dje43,torquing tensioning,7,wtg stopped blade tensioning & tower torquing also activity winch testing & climb assist checking work done,2,bhatkheda
dje43,torquing tensioning,7,wtg stopped tower torquing & blade tensioning gear box oil filtration machine removing work done restored wtg,1,bhatkheda
dje43,torquing tensioning,7,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
dje43,tower vibration (acceleration peak-to-peak value) non-drivetrain direction delayed limit,1,auto reset,1,bhatkheda
dje43,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,9,attend,3,bhatkheda
dje43,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,9,attended restored,1,bhatkheda
dje43,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,9,auto reset,2,bhatkheda
dje43,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,9,replaced acceleration sensor & cleaned yaw rim surface,1,bhatkheda
dje43,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,9,wtg reset restored,2,bhatkheda
dje43,voltage difference,6,auto reset grid voltage ok.,2,bhatkheda
dje43,voltage difference,6,auto reset grid voltage ok. (due jerk feeder),2,bhatkheda
dje43,voltage difference,6,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje43,voltage difference,6,wtg auto reset grid normalization (jerk feeder),1,bhatkheda
dje43,wind direction difference error.,22,auto reset,4,bhatkheda
dje43,wind direction difference error.,22,checked anemometer connections & anemometer mounting found ok,6,bhatkheda
dje43,wind direction difference error.,22,wtg reset restored,12,bhatkheda
dje43,wind speed difference error.,1,auto reset,1,bhatkheda
dje43,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje43,yaw converter state error external fault.,25,auto reset,23,bhatkheda
dje43,yaw converter state error external fault.,25,checked yaw motor break gap setting,2,bhatkheda
dje44,3 tower-vibration (acceleration peak-peak) warnings within specified time,3,auto reset,1,bhatkheda
dje44,3 tower-vibration (acceleration peak-peak) warnings within specified time,3,wtg reset restored,2,bhatkheda
dje44,active power 10m filter limit.,3,auto reset,2,bhatkheda
dje44,active power 10m filter limit.,3,wtg reset & restored wtg,1,bhatkheda
dje44,alarm stator breaker control sequence state machine detected error.,3,wtg reset & restored wtg,2,bhatkheda
dje44,alarm stator breaker control sequence state machine detected error.,3,wtg reset restored,1,bhatkheda
dje44,anemometer 1 communication warning.,2,checked respective connection found loose connection surge arrester(10f4) corrected,2,bhatkheda
dje44,anemometer 1 fuse error.,1,replaced 2amp 10f8 fuse also checked & tighting related connections properly,1,bhatkheda
dje44,anemometer 1 measurement error.,5,auto reset,5,bhatkheda
dje44,anemometer 2 fuse error.,2,replaced surge arrestor & anemometer,2,bhatkheda
dje44,blade 1: ips active wrong area.,1,wtg reset restored.,1,bhatkheda
dje44,blade 2: big deviations model (inside hysteresis).,27,auto reset,17,bhatkheda
dje44,blade 2: big deviations model (inside hysteresis).,27,checked blade 02 capacitor individually voltage & ohms value found ok & 7q4 (ssr) connection cable loosed corrected,4,bhatkheda
dje44,blade 2: big deviations model (inside hysteresis).,27,checked capacitor & tighting ssr connector connections properly,2,bhatkheda
dje44,blade 2: big deviations model (inside hysteresis).,27,reboot & restored wtg,3,bhatkheda
dje44,blade 2: big deviations model (inside hysteresis).,27,wtg restoration work progress,1,bhatkheda
dje44,blade 2: ips active wrong area.,1,reboot restored wtg,1,bhatkheda
dje44,blade 2: safety run active.,1,reboot restored wtg,1,bhatkheda
dje44,blade 3: communication failure (slave master operational state guarding error).,1,auto reset,1,bhatkheda
dje44,blade 3: fan (no feedback fuse blown).,2,auto reset,2,bhatkheda
dje44,blade 3: ips active wrong area.,6,auto reset,1,bhatkheda
dje44,blade 3: ips active wrong area.,6,checked proximity sensor blade 3 & connections,3,bhatkheda
dje44,blade 3: ips active wrong area.,6,feeder charged,1,bhatkheda
dje44,blade 3: ips active wrong area.,6,reboot & restored wtg,1,bhatkheda
dje44,blade bearing lubrication maintenance state.,3,reboot & restart,1,bhatkheda
dje44,blade bearing lubrication maintenance state.,3,reboot & restored wtg,2,bhatkheda
dje44,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje44,blade teeth lubrication maintenance state.,25,reboot & restored wtg,16,bhatkheda
dje44,blade teeth lubrication maintenance state.,25,reboot restored wtg,9,bhatkheda
dje44,cc101 24vdc buffer module closing/opening breakers charged.,1,wtg restoration work progress.,1,bhatkheda
dje44,cc101 fuse cooling fans power supply switched tripped.,1,checked cooling fan line choke,1,bhatkheda
dje44,converter cabinet temperature warning limit.,1,checked pressure cooling unit & top coolant also checked cooling fan operation converter cabinet radiator fan,1,bhatkheda
dje44,converter calibration checksum mismatch.,1,auto reset,1,bhatkheda
dje44,converter healthcheck timeout.,1,reboot restored wtg,1,bhatkheda
dje44,converter system fault active.,5,auto reset,5,bhatkheda
dje44,converter system handshake timeout exception.,3,auto reset,1,bhatkheda
dje44,converter system handshake timeout exception.,3,wtg reset restored,2,bhatkheda
dje44,convertor system communication handshake fault.,16,auto reset,8,bhatkheda
dje44,convertor system communication handshake fault.,16,reboot restored wtg,1,bhatkheda
dje44,convertor system communication handshake fault.,16,update ngcc software also checked asim board & related circuit found ok,1,bhatkheda
dje44,convertor system communication handshake fault.,16,wtg reset restored,6,bhatkheda
dje44,convertor system fault active.,1,auto reset,1,bhatkheda
dje44,customer alarm 15,27,attend,3,bhatkheda
dje44,customer alarm 15,27,attended restored,1,bhatkheda
dje44,customer alarm 15,27,auto reset,12,bhatkheda
dje44,customer alarm 15,27,checked & found generator slip ring drum failure & material available,2,bhatkheda
dje44,customer alarm 15,27,checked generator slip ring & eup temperature sensor also checked generator cooling slip ring fan found ok,2,bhatkheda
dje44,customer alarm 15,27,reboot & restored wtg,1,bhatkheda
dje44,customer alarm 15,27,replaced eup pt100 sensor generator slip ring checked generator slip ring power carbon brushes also checked connection ptai module,1,bhatkheda
dje44,customer alarm 15,27,"wtg attending error - ""eup - temperature 1 error limit""",1,bhatkheda
dje44,customer alarm 15,27,wtg restoration work progress,2,bhatkheda
dje44,customer alarm 15,27,wtg restoration work progress (wtg attending error & alarm - 33014 & eup - temperature 1 error limit),2,bhatkheda
dje44,customer alarm 2,1,auto reset,1,bhatkheda
dje44,customer request,2,wtg stopped transformer oil filtration bdv oil testing work & wtg restoration work progress,1,bhatkheda
dje44,customer request,2,wtg stopped transformer oil purification purpose & wtg restoration work progress,1,bhatkheda
dje44,customer stoppage,6,wtg stopped customer inspection work,5,bhatkheda
dje44,customer stoppage,6,wtg stopped transformer oil filternation bdv oil testing work completed & restored wtg,1,bhatkheda
dje44,dc bus hardware over-voltage fault.,1,wtg reset restored,1,bhatkheda
dje44,dc bus software under-voltage fault.,4,auto reset,3,bhatkheda
dje44,dc bus software under-voltage fault.,4,wtg reset & restored wtg,1,bhatkheda
dje44,detected grid state converter faulted ok.,5,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
dje44,detected grid state converter faulted ok.,5,checked & found uss acb tripped checked related circuit found ok,1,bhatkheda
dje44,detected grid state converter faulted ok.,5,checked & tighten connections mpcb dry transformer,1,bhatkheda
dje44,detected grid state converter faulted ok.,5,reset & restart,1,bhatkheda
dje44,detected grid state converter faulted ok.,5,wtg auto reset grid normalization,1,bhatkheda
dje44,deviation active demanded power high.,10,auto reset,5,bhatkheda
dje44,deviation active demanded power high.,10,wtg reset restored.,5,bhatkheda
dje44,drive train swinging.,3,auto reset,3,bhatkheda
dje44,earth fault,1,feeder charged,1,bhatkheda
dje44,encoder fault detection error persists.,7,attended,2,bhatkheda
dje44,encoder fault detection error persists.,7,auto reset,3,bhatkheda
dje44,encoder fault detection error persists.,7,reboot & restored wtg,1,bhatkheda
dje44,encoder fault detection error persists.,7,wtg stopped attending repeated error,1,bhatkheda
dje44,encoder index alarm.,3,replaced generator encoder,3,bhatkheda
dje44,eup - temperature 1 error limit.,1,auto reset,1,bhatkheda
dje44,external converter module task cycle execution error,1,reboot & restored wtg,1,bhatkheda
dje44,external shutdown,2,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje44,external shutdown,2,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje44,external shutdown theft,1,mpptcl team take 220kv line shutdown main bus work daloda substation feeder charged,1,bhatkheda
dje44,feeder 7 trippec due earth fault,1,feeder charged,1,bhatkheda
dje44,feeder shutdown,1,wtg stopped customer 220kv line work mpptcl,1,bhatkheda
dje44,feeder shutdown ofc stringing work,1,feeder charged,1,bhatkheda
dje44,feeder tripped e/f,33,feeder charged,30,bhatkheda
dje44,feeder tripped e/f,33,feeder tripped due transformer-1 overloaded,1,bhatkheda
dje44,feeder tripped e/f,33,patrolling found poles bend due cyclonic wind internal isolator open & feeder charged,1,bhatkheda
dje44,feeder tripped e/f,33,wtg rested grid normalization,1,bhatkheda
dje44,feeder tripped o/c,6,feeder charged,5,bhatkheda
dje44,feeder tripped o/c,6,line patrolling done,1,bhatkheda
dje44,generator bearing temperature de error limit.,1,manually generator lubber plc & bearing temperature cool,1,bhatkheda
dje44,generator bearing temperature de warning limit.,2,removed old grease de&nde bearing & manually greasing de&nde bearing also checked de bearing sensor connections,2,bhatkheda
dje44,generator cooling slipring fan overload switch 1 open/tripped.,7,checked generator slip ring fan & connections hold mpcb,2,bhatkheda
dje44,generator cooling slipring fan overload switch 1 open/tripped.,7,reboot & restart,1,bhatkheda
dje44,generator cooling slipring fan overload switch 1 open/tripped.,7,reboot reset wtg,1,bhatkheda
dje44,generator cooling slipring fan overload switch 1 open/tripped.,7,replaced generator slip ring cooling fan,2,bhatkheda
dje44,generator cooling slipring fan overload switch 1 open/tripped.,7,replaced generator slip ring fan also checked generator encoder mounting & connections,1,bhatkheda
dje44,generator cooling slipring fan overload switch 2 open/tripped.,4,attend,1,bhatkheda
dje44,generator cooling slipring fan overload switch 2 open/tripped.,4,reboot & restored wtg,1,bhatkheda
dje44,generator cooling slipring fan overload switch 2 open/tripped.,4,replaced generator slip ring fan & checked generator encoder mounting,1,bhatkheda
dje44,generator cooling slipring fan overload switch 2 open/tripped.,4,wtg reboot & restored wtg,1,bhatkheda
dje44,generator inspection,6,wtg stopped generator bearing replacement work progress,1,bhatkheda
dje44,generator inspection,6,wtg stopped generator de & nde bearing replacement work completed & nde bearing end cover fixing work progress,1,bhatkheda
dje44,generator inspection,6,wtg stopped generator inspection work completed also replaced generator slip ring cooling fan,1,bhatkheda
dje44,generator inspection,6,wtg stopped generator inspection work progress,1,bhatkheda
dje44,generator inspection,6,wtg stopped generator slipring inspection work also fixed 06 nos. power carbon brush,1,bhatkheda
dje44,generator inspection,6,wtg stopped nde bearing end cover fixing work progress completed & restored wtg,1,bhatkheda
dje44,generator side hardware detected over-current fault phase b.,10,attend,4,bhatkheda
dje44,generator side hardware detected over-current fault phase b.,10,checked & found power carbon brushes worn & material available,1,bhatkheda
dje44,generator side hardware detected over-current fault phase b.,10,replaced generator slip ring drum,1,bhatkheda
dje44,generator side hardware detected over-current fault phase b.,10,replaced slip ring drum,1,bhatkheda
dje44,generator side hardware detected over-current fault phase b.,10,wtg restoration work progress,3,bhatkheda
dje44,generator side hardware detected over-current fault phase c.,8,attend,1,bhatkheda
dje44,generator side hardware detected over-current fault phase c.,8,attended restored,1,bhatkheda
dje44,generator side hardware detected over-current fault phase c.,8,checked & found generator slip ring drum failure & work progress,3,bhatkheda
dje44,generator side hardware detected over-current fault phase c.,8,found generator slip ring drum failure,1,bhatkheda
dje44,generator side hardware detected over-current fault phase c.,8,replaced generator slip ring drum,1,bhatkheda
dje44,generator side hardware detected over-current fault phase c.,8,replaced slip ring drum & checked generator rotor winding lead cable,1,bhatkheda
dje44,grid loss,3,auto reset grid voltage ok.,1,bhatkheda
dje44,grid loss,3,due heavy jerk,1,bhatkheda
dje44,grid loss,3,wtg auto reset grid normalization,1,bhatkheda
dje44,grid voltage ok.,28,attend,2,bhatkheda
dje44,grid voltage ok.,28,attended,4,bhatkheda
dje44,grid voltage ok.,28,auto reset grid voltage ok.,1,bhatkheda
dje44,grid voltage ok.,28,check & found 440 volt ac contactor dry transformer panel faulty replaced,1,bhatkheda
dje44,grid voltage ok.,28,check & found dry transformer panel,1,bhatkheda
dje44,grid voltage ok.,28,checked & found uss acb tripped checked & tighting acb ct connections restored wtg,1,bhatkheda
dje44,grid voltage ok.,28,checked & found vcb tripped buchloz relay transformer oil leakage arrested & top-up 50 ltr oil & air release buchloz relay,1,bhatkheda
dje44,grid voltage ok.,28,checked found uss acb panel cable (uss power transformer) born replacement work progress,1,bhatkheda
dje44,grid voltage ok.,28,checked found uss acb tripped checked power cabinet take magring power cable uss acb power cabinet,1,bhatkheda
dje44,grid voltage ok.,28,checked power cable uss acb cca100 panel,6,bhatkheda
dje44,grid voltage ok.,28,cleaned uss acb cabinet & acb jaw,1,bhatkheda
dje44,grid voltage ok.,28,found acb tripped checked related circuit found ok restored wtg,2,bhatkheda
dje44,grid voltage ok.,28,found cable heated replaced uss acb transformer power cable 36 cable re-cramped also acb ct harness & wtg acb 02 nos. cable lug replaced,1,bhatkheda
dje44,grid voltage ok.,28,found vcb tripped prv relay checked & found oil level low 180 ltr. oil top,1,bhatkheda
dje44,grid voltage ok.,28,replaced generator slip ring drum & generator rotor winding lead cable,1,bhatkheda
dje44,grid voltage ok.,28,wtg reset & restored wtg,2,bhatkheda
dje44,grid voltage ok.,28,wtg stopped transformer oil leakage arrested work & top-up 950 ltr oil & air release buchloz relay,1,bhatkheda
dje44,health check error.,8,reboot & restored wtg,3,bhatkheda
dje44,health check error.,8,wtg reset restored,5,bhatkheda
dje44,healthcheck failed 3 times.,9,reboot & restored wtg,9,bhatkheda
dje44,hub battery backup system ready operation service mode,1,wtg reset restored,1,bhatkheda
dje44,hub healthcheck alarm.,39,auto reset,6,bhatkheda
dje44,hub healthcheck alarm.,39,reboot & restored wtg,2,bhatkheda
dje44,hub healthcheck alarm.,39,reboot restored wtg,2,bhatkheda
dje44,hub healthcheck alarm.,39,reset restored wtg,1,bhatkheda
dje44,hub healthcheck alarm.,39,wtg reset & restored wtg,3,bhatkheda
dje44,hub healthcheck alarm.,39,wtg reset restored,25,bhatkheda
dje44,hub healthcheck timeout.,1,reboot & restored wtg,1,bhatkheda
dje44,hub healthcheck: blade 2 voltage measurement ubat - udc deviation high,1,auto reset,1,bhatkheda
dje44,hub healthcheck: blade 3 voltage measurement ubat - udc deviation high,2,reboot & restored wtg,1,bhatkheda
dje44,hub healthcheck: blade 3 voltage measurement ubat - udc deviation high,2,reboot restored wtg,1,bhatkheda
dje44,hub initialization error.,1,reset restore wtg,1,bhatkheda
dje44,hydraulic brake pressure sensors defective.,2,attend,1,bhatkheda
dje44,hydraulic brake pressure sensors defective.,2,replaced hydraulic oil pressure sensor 24v plc fuse,1,bhatkheda
dje44,hydraulic pump switched many times time period.,4,auto reset,1,bhatkheda
dje44,hydraulic pump switched many times time period.,4,checked & found disc break caliper inlet pressure pipe damage replaced & top 05 ltr.,2,bhatkheda
dje44,hydraulic pump switched many times time period.,4,wtg reset restored,1,bhatkheda
dje44,internal shutdown,29,220/33kv substation yearly maintenance work,1,bhatkheda
dje44,internal shutdown,29,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje44,internal shutdown,29,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje44,internal shutdown,29,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje44,internal shutdown,29,feeder shutdown taken customer relay testing work,1,bhatkheda
dje44,internal shutdown,29,feeder shutdown taken customer tree cutting work,1,bhatkheda
dje44,internal shutdown,29,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje44,internal shutdown,29,feeder shutdown taken ht tape applying work,1,bhatkheda
dje44,internal shutdown,29,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje44,internal shutdown,29,feeder shutdown taken lws maintenance customer.,4,bhatkheda
dje44,internal shutdown,29,internal shutdown taken customer,1,bhatkheda
dje44,internal shutdown,29,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje44,internal shutdown,29,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
dje44,internal shutdown,29,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje44,internal shutdown,29,internal shutdown taken customer jumper work,2,bhatkheda
dje44,internal shutdown,29,internal shutdown taken customer line mainteance work,2,bhatkheda
dje44,internal shutdown,29,internal shutdown taken ofc stringing work,1,bhatkheda
dje44,internal shutdown,29,shutdown taken customer bird guard fixing work,3,bhatkheda
dje44,internal shutdown,29,shutdown taken ht team uup29 uss yard isolator work(observed hot spot),1,bhatkheda
dje44,internal shutdown,29,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje44,internal shutdown,29,wtg stopped customer lws maintenance work,1,bhatkheda
dje44,internal shutdown/customer request,1,shutdown taken customer bird guard fixing work,1,bhatkheda
dje44,line choke temperature error limit.,9,attend,4,bhatkheda
dje44,line choke temperature error limit.,9,checked & found 7q1 relay connections loosed tighting properly,1,bhatkheda
dje44,line choke temperature error limit.,9,checked cooling fan line choke & temperature sensor connection & tight connection contactor cc cabinet,3,bhatkheda
dje44,line choke temperature error limit.,9,wtg stopped attending error,1,bhatkheda
dje44,line side breaker feedback active commanded close.,1,auto reset,1,bhatkheda
dje44,line side hardware detected over-current fault phase a.,3,auto reset,3,bhatkheda
dje44,manual stop,6,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje44,manual stop,6,checked generator encoder & connection,1,bhatkheda
dje44,manual stop,6,stopped nacelle orientation setting correction,1,bhatkheda
dje44,manual stop,6,wtg stopped low genration checking,1,bhatkheda
dje44,manual stop,6,wtg stopped parameter checking work,1,bhatkheda
dje44,manual stop,6,wtg stopped parameters checking work,1,bhatkheda
dje44,modification,3,new plc software version 2.4.0 updated work done,1,bhatkheda
dje44,modification,3,wtg stopped gps time synchronization work,1,bhatkheda
dje44,modification,3,wtg stopped ngcc software updated work done,1,bhatkheda
dje44,natural calamity,1,auto reseted (high wind),1,bhatkheda
dje44,non plausible pitch state difference.,3,auto reset,2,bhatkheda
dje44,non plausible pitch state difference.,3,reset restored wtg,1,bhatkheda
dje44,offset tower-vibration sensor drivetrain direction error limit,4,auto reset,2,bhatkheda
dje44,offset tower-vibration sensor drivetrain direction error limit,4,wtg reset restored,2,bhatkheda
dje44,pitch started capacitor state hysteresis charge,5,auto reset,4,bhatkheda
dje44,pitch started capacitor state hysteresis charge,5,wtg reset restored,1,bhatkheda
dje44,pitch started wrong capacitor state.,7,auto reset,3,bhatkheda
dje44,pitch started wrong capacitor state.,7,reboot & restored wtg,1,bhatkheda
dje44,pitch started wrong capacitor state.,7,reset restore wtg,1,bhatkheda
dje44,pitch started wrong capacitor state.,7,wtg reset restored,2,bhatkheda
dje44,preventive maintenance,42,attend,3,bhatkheda
dje44,preventive maintenance,42,attended,1,bhatkheda
dje44,preventive maintenance,42,wtg stopped blade tensioning work,7,bhatkheda
dje44,preventive maintenance,42,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
dje44,preventive maintenance,42,wtg stopped half yearly preventive maintenance work,2,bhatkheda
dje44,preventive maintenance,42,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
dje44,preventive maintenance,42,wtg stopped half yearly uss maintenance work done,2,bhatkheda
dje44,preventive maintenance,42,wtg stopped tower torquing work,3,bhatkheda
dje44,preventive maintenance,42,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
dje44,preventive maintenance,42,wtg stopped uss vcb,3,bhatkheda
dje44,preventive maintenance,42,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje44,preventive maintenance,42,wtg stopped uss visual preventive maintenance work done restored wtg,1,bhatkheda
dje44,preventive maintenance,42,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
dje44,preventive maintenance,42,wtg stopped vcb,1,bhatkheda
dje44,preventive maintenance,42,wtg stopped visual maintenance work done,1,bhatkheda
dje44,preventive maintenance,42,wtg stopped wtg & uss visual maintenance work done,1,bhatkheda
dje44,preventive maintenance,42,wtg stopped wtg visual maintenance work,2,bhatkheda
dje44,preventive maintenance,42,wtg stopped yearly preventive maintenance work done,2,bhatkheda
dje44,preventive maintenance,42,wtg stopped yearly preventive maintenance work done restored wtg,2,bhatkheda
dje44,preventive maintenance,42,wtg stopped yearly uss maintenance work,3,bhatkheda
dje44,preventive maintenance,42,wtg stopped yearly wtg maintenance work,1,bhatkheda
dje44,scada connectivity issue due feeder #1 shutdown.,1,restored feeder#1 charged.,1,bhatkheda
dje44,scada connectivtiy issue due feeder no.1 shut down.,1,restored.,1,bhatkheda
dje44,scada disconnected,1,disconnected due dje35 uss hypm,1,bhatkheda
dje44,slc operational mode.,2,reset & restored,2,bhatkheda
dje44,slc: control core supervision module error state.,1,wtg reset restored.,1,bhatkheda
dje44,slc: control core triggered safety chain.,1,reset & restored,1,bhatkheda
dje44,slc: pitch actuator supervision module error state.,7,reboot & restored wtg,1,bhatkheda
dje44,slc: pitch actuator supervision module error state.,7,reset & restored,2,bhatkheda
dje44,slc: pitch actuator supervision module error state.,7,wtg reset & restored wtg,1,bhatkheda
dje44,slc: pitch actuator supervision module error state.,7,wtg reset restored.,3,bhatkheda
dje44,slc: speed supervision module error state.,2,attended restored,1,bhatkheda
dje44,slc: speed supervision module error state.,2,replaced rotor encoder coupler,1,bhatkheda
dje44,slc: tower vibration supervision module error state.,1,auto reset,1,bhatkheda
dje44,slc: tower vibration switch tripped.,85,auto reset,1,bhatkheda
dje44,slc: tower vibration switch tripped.,85,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
dje44,slc: tower vibration switch tripped.,85,replaced acceleration sensor & cleaning yaw rim surface,2,bhatkheda
dje44,slc: tower vibration switch tripped.,85,replaced acceleration sensor new one,1,bhatkheda
dje44,slc: tower vibration switch tripped.,85,reset,1,bhatkheda
dje44,slc: tower vibration switch tripped.,85,reset & restart,3,bhatkheda
dje44,slc: tower vibration switch tripped.,85,reset & restored wtg,3,bhatkheda
dje44,slc: tower vibration switch tripped.,85,reset restore,1,bhatkheda
dje44,slc: tower vibration switch tripped.,85,reset restore wtg,9,bhatkheda
dje44,slc: tower vibration switch tripped.,85,reset restored wtg,2,bhatkheda
dje44,slc: tower vibration switch tripped.,85,wtg reset & restored wtg,11,bhatkheda
dje44,slc: tower vibration switch tripped.,85,wtg reset restored,46,bhatkheda
dje44,slc: tower vibration switch tripped.,85,wtg reset restored.,2,bhatkheda
dje44,slc: tower vibration switch tripped.,85,wtg stopped attending repeated error,2,bhatkheda
dje44,special activity,28,attend,4,bhatkheda
dje44,special activity,28,wtg maual stop hypm pending point clear work,1,bhatkheda
dje44,special activity,28,wtg stopped acb & vcb relay testing & servicing work,2,bhatkheda
dje44,special activity,28,"wtg stopped attending repeated error ""tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit""",1,bhatkheda
dje44,special activity,28,wtg stopped blade external side inspection & repairing work also activity fr paint applied power cable & restored wtg,1,bhatkheda
dje44,special activity,28,wtg stopped blade lps resistance measurement,1,bhatkheda
dje44,special activity,28,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
dje44,special activity,28,wtg stopped check ct connections sineax cam & asim board also updated sineax software,1,bhatkheda
dje44,special activity,28,wtg stopped checked line ct connection cca100 cabinet,1,bhatkheda
dje44,special activity,28,wtg stopped checking sineax & ct related connections,2,bhatkheda
dje44,special activity,28,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje44,special activity,28,wtg stopped convertor ngcc & plc software updated work,4,bhatkheda
dje44,special activity,28,wtg stopped new generator encoder testing & fitting work done,1,bhatkheda
dje44,special activity,28,wtg stopped parameter checking work,1,bhatkheda
dje44,special activity,28,wtg stopped parameter setting work,1,bhatkheda
dje44,special activity,28,wtg stopped repeated error,1,bhatkheda
dje44,special activity,28,wtg stopped uss cable checking work,1,bhatkheda
dje44,special activity,28,wtg stopped yaw sound checking work,2,bhatkheda
dje44,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
dje44,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje44,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade repairing work,1,bhatkheda
dje44,special activity - blade lps resistance measurement & inspection,4,wtg stopped uss yard inspection work,1,bhatkheda
dje44,special activity - power cable replacement,2,replaced 03 nos. 84 meter power cable uss acb convertor panel,1,bhatkheda
dje44,special activity - power cable replacement,2,wtg stopped replacing power cable uss acb cc100 convertor cabinet 15 nos. cable replacement work completed,1,bhatkheda
dje44,special activity - repeated error rectification,3,attend encoder index alarm,1,bhatkheda
dje44,special activity - repeated error rectification,3,"wtg attending repeated error ""encoder fault detection error persists."" replaced generator encoder",1,bhatkheda
dje44,special activity - repeated error rectification,3,wtg stopped attending warring error,1,bhatkheda
dje44,special activity - software updation modification,14,attend,1,bhatkheda
dje44,special activity - software updation modification,14,new plc software version 2.4.1 updated work done,1,bhatkheda
dje44,special activity - software updation modification,14,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje44,special activity - software updation modification,14,sineax software updated work done,1,bhatkheda
dje44,special activity - software updation modification,14,wtg stopped parameter setting work,4,bhatkheda
dje44,special activity - software updation modification,14,wtg stopped plc software updation power booster,2,bhatkheda
dje44,special activity - software updation modification,14,wtg stopped plc software uploaded power booster up-gradation work,2,bhatkheda
dje44,special activity - software updation modification,14,wtg stopped power booster up-gradation work,2,bhatkheda
dje44,special activity - uss yard inspection,8,wtg stopped dry transformer hardware mounting work,1,bhatkheda
dje44,special activity - uss yard inspection,8,wtg stopped new lug provided power cable wtg ht yard acb,1,bhatkheda
dje44,special activity - uss yard inspection,8,wtg stopped new uss acb complete housing replacement work done,1,bhatkheda
dje44,special activity - uss yard inspection,8,wtg stopped uss acb ct replacement work,2,bhatkheda
dje44,special activity - uss yard inspection,8,wtg stopped uss acb r-phase cable replacement work done,1,bhatkheda
dje44,special activity - uss yard inspection,8,wtg stopped uss yard acb panel cooling fan fitting work,1,bhatkheda
dje44,special activity - uss yard inspection,8,wtg stopped uss yard inspection work done,1,bhatkheda
dje44,special activity - wtg critical points checking,14,attend,3,bhatkheda
dje44,special activity - wtg critical points checking,14,wtg stopped climb assist checking work,1,bhatkheda
dje44,special activity - wtg critical points checking,14,wtg stopped convertor 24v supply checking work,2,bhatkheda
dje44,special activity - wtg critical points checking,14,wtg stopped grease fillup yaw teeth & bearing lubrication unit also inspect power cable & cleaning yaw rim surface,2,bhatkheda
dje44,special activity - wtg critical points checking,14,wtg stopped hypm pending point work done,2,bhatkheda
dje44,special activity - wtg critical points checking,14,wtg stopped stator breaker inspection work,1,bhatkheda
dje44,special activity - wtg critical points checking,14,wtg stopped winch door fixing work,1,bhatkheda
dje44,special activity - wtg critical points checking,14,wtg stopped winch testing & climb assist checking & inspection work done restored wtg,1,bhatkheda
dje44,special activity - wtg critical points checking,14,wtg stopped winch testing work,1,bhatkheda
dje44,special activity - wtg parameters checking,4,wtg stopped anemometer parameter checking work,1,bhatkheda
dje44,special activity - wtg parameters checking,4,wtg stopped nacelle orientation checking work,1,bhatkheda
dje44,special activity - wtg parameters checking,4,wtg stopped parameter checking work,1,bhatkheda
dje44,special activity - wtg parameters checking,4,wtg stopped software parameter checking work done,1,bhatkheda
dje44,speed measurement deviation delayed generator rotor speed.,3,wtg reset restored,1,bhatkheda
dje44,speed measurement deviation delayed generator rotor speed.,3,wtg restoration work progress,2,bhatkheda
dje44,speed measurement deviation generator rotor speed.,12,auto reset,8,bhatkheda
dje44,speed measurement deviation generator rotor speed.,12,wtg reset restored.,4,bhatkheda
dje44,speed measurement generator over-speed fast stop.,4,wtg reset restored.,4,bhatkheda
dje44,speed measurement generator over-speed safety chain.,10,reboot & restored wtg,1,bhatkheda
dje44,speed measurement generator over-speed safety chain.,10,wtg reset restored.,9,bhatkheda
dje44,speed measurement generator speed negative maximum.,1,auto reset,1,bhatkheda
dje44,stator breaker failed open demanded open.,1,replaced stator breaker open/closing coil,1,bhatkheda
dje44,stator breaker opened undervoltage release buffer ready.,1,auto reset,1,bhatkheda
dje44,temperature cable loop- connection point t4 error level,1,wtg reset restored,1,bhatkheda
dje44,temperature generator level,1,wtg reset & restored wtg,1,bhatkheda
dje44,torquing tensioning,6,attend,1,bhatkheda
dje44,torquing tensioning,6,attended,1,bhatkheda
dje44,torquing tensioning,6,wtg stopped blade tensioning & tower torquing also activity winch testing & climb assist checking work done,2,bhatkheda
