Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje44,torquing tensioning,6,wtg stopped tower torquing & blade tensioning also activity attending warning,1,bhatkheda
dje44,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
dje44,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,62,auto reset,11,bhatkheda
dje44,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,62,auto reset wtg,2,bhatkheda
dje44,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,62,cleaning yaw rim surface & checked connections acceleration sensor,2,bhatkheda
dje44,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,62,replaced acceleration sensor usable one,7,bhatkheda
dje44,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,62,wtg auto reset,1,bhatkheda
dje44,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,62,wtg reset & restored wtg,2,bhatkheda
dje44,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,62,wtg reset restored,36,bhatkheda
dje44,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,62,wtg restoration work progress.,1,bhatkheda
dje44,voltage difference,3,auto reset grid voltage ok.,1,bhatkheda
dje44,voltage difference,3,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
dje44,voltage difference,3,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
dje44,wind direction difference error.,5,auto reset,5,bhatkheda
dje44,wtg audit,2,wtg stopped internal audit work done,2,bhatkheda
dje44,wtg offline,2,connectivity due fd01 tripped,1,bhatkheda
dje44,wtg offline,2,fd 01 sd,1,bhatkheda
dje44,wtg stopped customer 220kv line work mpptcl,1,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,1,bhatkheda
dje44,yaw converter state error external fault.,2,auto reset,1,bhatkheda
dje44,yaw converter state error external fault.,2,reset,1,bhatkheda
dje44,yaw teeth lubrication tank empty wire break.,3,check yaw teeth lubber operation,3,bhatkheda
dje45,3 tower-vibration (acceleration peak-peak) warnings within specified time,2,reboot restored wtg,1,bhatkheda
dje45,3 tower-vibration (acceleration peak-peak) warnings within specified time,2,wtg reset restored,1,bhatkheda
dje45,active power limit.,1,wtg reset restored,1,bhatkheda
dje45,anemometer 1 communication error.,1,auto reset,1,bhatkheda
dje45,anemometer 1 measurement error.,7,attend,1,bhatkheda
dje45,anemometer 1 measurement error.,7,auto reset,2,bhatkheda
dje45,anemometer 1 measurement error.,7,replaced anemometer usable one,1,bhatkheda
dje45,anemometer 1 measurement error.,7,wtg reset restored,3,bhatkheda
dje45,anemometer 2 measurement error.,4,auto reset,3,bhatkheda
dje45,anemometer 2 measurement error.,4,wtg reset restored,1,bhatkheda
dje45,blade 1: ips active wrong area.,5,auto reset,4,bhatkheda
dje45,blade 1: ips active wrong area.,5,reset restored wtg,1,bhatkheda
dje45,blade 1: pitch converter error.,2,wtg reset & restored wtg,2,bhatkheda
dje45,blade 2: communication failure (slave master operational state guarding error).,2,attending work wip,1,bhatkheda
dje45,blade 2: communication failure (slave master operational state guarding error).,2,checked blade proximity sensor,1,bhatkheda
dje45,blade 3: ips active wrong area.,4,auto reset,2,bhatkheda
dje45,blade 3: ips active wrong area.,4,wtg stopped attending repeated error,2,bhatkheda
dje45,blade bearing lubrication maintenance state.,2,reboot & restored wtg,2,bhatkheda
dje45,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje45,blade teeth lubrication maintenance state.,32,checked & found mpc240 module error mode plc software updated,2,bhatkheda
dje45,blade teeth lubrication maintenance state.,32,reboot & restored,2,bhatkheda
dje45,blade teeth lubrication maintenance state.,32,reboot & restored wtg,16,bhatkheda
dje45,blade teeth lubrication maintenance state.,32,reboot restore,1,bhatkheda
dje45,blade teeth lubrication maintenance state.,32,reboot restored wtg,10,bhatkheda
dje45,blade teeth lubrication maintenance state.,32,reboot rsetored wtg,1,bhatkheda
dje45,checked & tighting connection sineax cam,1,FALSE,1,bhatkheda
dje45,communication problem sineax cam.,4,checked & tighting connection sineax cam,4,bhatkheda
dje45,converter cabinet temperature warning limit.,1,cleaning convertor cooling radiator fan & top coolant convertor cooling unit,1,bhatkheda
dje45,converter cooling water heat exchanger fans overload switch error.,1,checked & tighting radiator fan,1,bhatkheda
dje45,converter healthcheck alarm.,10,checked & found 08amp fuse faulty cca110 panel replaced,1,bhatkheda
dje45,converter healthcheck alarm.,10,checked connection asim board,1,bhatkheda
dje45,converter healthcheck alarm.,10,reboot & restore wtg,1,bhatkheda
dje45,converter healthcheck alarm.,10,reset & restore wtg,7,bhatkheda
dje45,current,1,line patrolling done,1,bhatkheda
dje45,customer request,3,internal feeder shutdown taken customer tree trimming work near dp38,1,bhatkheda
dje45,customer request,3,internal isolator open customer,1,bhatkheda
dje45,customer request,3,wtg isolator open customer lws maintenance work,1,bhatkheda
dje45,customer request/internal shutdown,1,wtg stopped customer bird guard fixing work,1,bhatkheda
dje45,customer stoppage,3,feeder charged,1,bhatkheda
dje45,customer stoppage,3,wtg stopped customer yaw sound inspection work done,1,bhatkheda
dje45,customer stoppage,3,wtg stopped customer yawing checking work,1,bhatkheda
dje45,dbr test failed error.,1,reboot & restored wtg,1,bhatkheda
dje45,dc bus hardware over-voltage fault.,1,wtg reset & restored wtg,1,bhatkheda
dje45,detected grid state converter faulted ok.,7,auto reset,2,bhatkheda
dje45,detected grid state converter faulted ok.,7,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
dje45,detected grid state converter faulted ok.,7,wtg auto reset grid normalization,1,bhatkheda
dje45,detected grid state converter faulted ok.,7,wtg reset restored. (jerk feeder),3,bhatkheda
dje45,deviation active demanded power high.,1,auto reset,1,bhatkheda
dje45,drive train swinging.,1,auto reset,1,bhatkheda
dje45,dynamic brake resistor heatsink over-temperature fault.,6,checked connection lvrt circuit & dc bus onnection pm3000,1,bhatkheda
dje45,dynamic brake resistor heatsink over-temperature fault.,6,checked lvrt circuit,1,bhatkheda
dje45,dynamic brake resistor heatsink over-temperature fault.,6,replaced pm3000,1,bhatkheda
dje45,dynamic brake resistor heatsink over-temperature fault.,6,wtg reset & restored wtg,2,bhatkheda
dje45,dynamic brake resistor heatsink over-temperature fault.,6,wtg restoration work progress,1,bhatkheda
dje45,efficiency upgrade,1,wtg stopped plc software updation power booster,1,bhatkheda
dje45,error,3,error,3,bhatkheda
dje45,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje45,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje45,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje45,fdr 6 tripped,1,fdr restore,1,bhatkheda
dje45,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
dje45,feeder tripped e/f,17,feeder charge,1,bhatkheda
dje45,feeder tripped e/f,17,feeder charged,16,bhatkheda
dje45,feeder tripped o/c,10,due heavy thunder storm & lighting,1,bhatkheda
dje45,feeder tripped o/c,10,feeder charged,4,bhatkheda
dje45,feeder tripped o/c,10,feeder restored,3,bhatkheda
dje45,feeder tripped o/c,10,feeder tripped current patrolling done & abnormal sound observed uss yard dje43 wtg isolation done,1,bhatkheda
dje45,feeder tripped o/c,10,feeder-6 internal isolator-b open customer conductor work near uup20,1,bhatkheda
dje45,gear box inspection,1,wtg stopped gearbox radiator clenning work done,1,bhatkheda
dje45,gearbox high temperature power reduction.,2,"wtg stopped attending warning ""gearbox high temperature power reduction.""",2,bhatkheda
dje45,generator bearing temperature de error limit.,20,bearing temperature cool,10,bhatkheda
dje45,generator bearing temperature de error limit.,20,manually generator lubber plc & bearing temperature cool restored wtg,10,bhatkheda
dje45,generator bearing temperature nde error limit.,1,manually generator lubber plc & bearing temperature cool restored wtg,1,bhatkheda
dje45,generator cooling water input temperature error limit.,1,reboot & reset,1,bhatkheda
dje45,generator inspection,3,manually generator de & nde side bearing greasing done,3,bhatkheda
dje45,generator side hardware detected over-current fault phase a.,6,attend,1,bhatkheda
dje45,generator side hardware detected over-current fault phase a.,6,replaced 04 nos. generator power carbon brush & cleaned generator slip ring,3,bhatkheda
dje45,generator side hardware detected over-current fault phase a.,6,replaced 04 nos. generator slip ring carbon brush usable & cleaned generator slip ring,1,bhatkheda
dje45,generator side hardware detected over-current fault phase a.,6,wtg restoration work progress,1,bhatkheda
dje45,generator side synchronization timeout.,3,attend,2,bhatkheda
dje45,generator side synchronization timeout.,3,replaced 04 nos. generator power carbon brush & cleaned generator slip ring,1,bhatkheda
dje45,generator underspeed fault,1,auto reset,1,bhatkheda
dje45,grid loss,16,auto reset,4,bhatkheda
dje45,grid loss,16,auto reset grid voltage ok.,1,bhatkheda
dje45,grid loss,16,checked & tighting connections dry transformer & tb panel,4,bhatkheda
dje45,grid loss,16,wtg auto reset grid normalization,6,bhatkheda
dje45,grid loss,16,wtg stopped attending repeated error,1,bhatkheda
dje45,grid voltage ok.,12,auto reset grid voltage ok.,5,bhatkheda
dje45,grid voltage ok.,12,found vcb tripped common fault checked related circuit found ok,5,bhatkheda
dje45,grid voltage ok.,12,found vcb tripped common fault checked related circuit found ok also cleaned yaw rim surface,1,bhatkheda
dje45,grid voltage ok.,12,wtg reset grid voltage ok.,1,bhatkheda
dje45,hub healthcheck timeout.,6,auto reset,4,bhatkheda
dje45,hub healthcheck timeout.,6,reset restored wtg,1,bhatkheda
dje45,hub healthcheck timeout.,6,wtg reset restored,1,bhatkheda
dje45,hydraulic unit oil temperature high.,2,attended restored,1,bhatkheda
dje45,hydraulic unit oil temperature high.,2,checked connection hydraulic unit oil level & temperature sensor & top 05 ltr.,1,bhatkheda
dje45,internal shutdown,25,220/33kv substation yearly maintenance work,1,bhatkheda
dje45,internal shutdown,25,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje45,internal shutdown,25,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje45,internal shutdown,25,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje45,internal shutdown,25,feeder shutdown taken customer relay testing work,1,bhatkheda
dje45,internal shutdown,25,feeder shutdown taken customer tree cutting work,3,bhatkheda
dje45,internal shutdown,25,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje45,internal shutdown,25,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje45,internal shutdown,25,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje45,internal shutdown,25,internal feeder shutdown taken customer dpdc line maintenance work,1,bhatkheda
dje45,internal shutdown,25,internal shutdown taken customer,1,bhatkheda
dje45,internal shutdown,25,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje45,internal shutdown,25,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje45,internal shutdown,25,internal shutdown taken customer jumper work,3,bhatkheda
dje45,internal shutdown,25,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje45,internal shutdown,25,internal shutdown taken customer tree cutting work,1,bhatkheda
dje45,internal shutdown,25,shutdown taken customer bird guard fixing work,1,bhatkheda
dje45,internal shutdown,25,wtg isolator open customer jumper work,1,bhatkheda
dje45,internal shutdown,25,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje45,line side breaker feedback active commanded close.,2,auto reset,1,bhatkheda
dje45,line side breaker feedback active commanded close.,2,wtg reset & restored wtg,1,bhatkheda
dje45,line side hardware detected over-current fault phase a.,1,wtg reset & restored wtg,1,bhatkheda
dje45,manual stop,7,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje45,manual stop,7,wtg continously running start mode & going production mode checking found convertor error mode ngcc software updated,3,bhatkheda
dje45,manual stop,7,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
dje45,manual stop,7,wtg stopped customer jumper cover conductor work,1,bhatkheda
dje45,manual stop,7,wtg stopped parameters checking work,1,bhatkheda
dje45,maximum time yaw positioning exceeded.,2,auto reset,2,bhatkheda
dje45,modification,4,new plc software version 2.4.0 updated work done,1,bhatkheda
dje45,modification,4,wtg stopped generator (duct) cover fitting work done,1,bhatkheda
dje45,modification,4,wtg stopped gps time synchronization work,1,bhatkheda
dje45,modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
dje45,non plausible pitch state difference.,4,auto reset,4,bhatkheda
dje45,offset tower-vibration sensor drivetrain direction error limit,6,attend,1,bhatkheda
dje45,offset tower-vibration sensor drivetrain direction error limit,6,auto reset,1,bhatkheda
dje45,offset tower-vibration sensor drivetrain direction error limit,6,reboot restored wtg,1,bhatkheda
dje45,offset tower-vibration sensor drivetrain direction error limit,6,replaced acceleration sensor new one,1,bhatkheda
dje45,offset tower-vibration sensor drivetrain direction error limit,6,wtg reset restored,2,bhatkheda
dje45,pitch started capacitor state hysteresis charge,1,wtg auto rested grid normalization,1,bhatkheda
dje45,pitch started wrong capacitor state.,12,auto reset,1,bhatkheda
dje45,pitch started wrong capacitor state.,12,reboot & restored wtg,1,bhatkheda
dje45,pitch started wrong capacitor state.,12,wtg reset & restored wtg,1,bhatkheda
dje45,pitch started wrong capacitor state.,12,wtg reset restored,7,bhatkheda
dje45,pitch started wrong capacitor state.,12,wtg reset restored.,2,bhatkheda
dje45,plc offline,1,auto connect,1,bhatkheda
dje45,preventive maintenance,29,attend,3,bhatkheda
dje45,preventive maintenance,29,wtg stopped half yearly preventive maintenance also activity generator alignment work done,4,bhatkheda
dje45,preventive maintenance,29,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle work done,1,bhatkheda
dje45,preventive maintenance,29,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
dje45,preventive maintenance,29,wtg stopped half yearly uss maintenance work done,2,bhatkheda
dje45,preventive maintenance,29,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
dje45,preventive maintenance,29,wtg stopped uss vcb,1,bhatkheda
dje45,preventive maintenance,29,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje45,preventive maintenance,29,wtg stopped vcb,1,bhatkheda
dje45,preventive maintenance,29,wtg stopped visual maintenance work done,2,bhatkheda
dje45,preventive maintenance,29,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
dje45,preventive maintenance,29,wtg stopped wtg pm pending point clearance work,1,bhatkheda
dje45,preventive maintenance,29,wtg stopped wtg visual preventive maintenance work,1,bhatkheda
dje45,preventive maintenance,29,wtg stopped yearly preventive maintenance work done,4,bhatkheda
dje45,preventive maintenance,29,wtg stopped yearly uss maintenance work,3,bhatkheda
dje45,preventive maintenance,29,wtg stopped yearly wtg maintenance work,1,bhatkheda
dje45,scada issue,2,disconnected due uss hypm,1,bhatkheda
dje45,scada issue,2,dje41 uss hypm,1,bhatkheda
dje45,section isolator open,2,wtg isolator open customer bird guard fixing work,1,bhatkheda
dje45,section isolator open,2,wtg stopped internal isolator open line maintenance work,1,bhatkheda
dje45,slc: pitch actuator supervision module error state.,6,attend,2,bhatkheda
dje45,slc: pitch actuator supervision module error state.,6,replaced rotor encoder double loop coupling,1,bhatkheda
dje45,slc: pitch actuator supervision module error state.,6,wtg reset restored,2,bhatkheda
dje45,slc: pitch actuator supervision module error state.,6,wtg restoration work progress,1,bhatkheda
dje45,slc: sineax power protection switch tripped.,1,reboot restored wtg,1,bhatkheda
dje45,slc: tower vibration switch tripped.,11,reset & restart,1,bhatkheda
dje45,slc: tower vibration switch tripped.,11,wtg reset restored,9,bhatkheda
dje45,slc: tower vibration switch tripped.,11,wtg stopped attending repeated error,1,bhatkheda
dje45,special activity,10,checked blade calibration,2,bhatkheda
dje45,special activity,10,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje45,special activity,10,wtg stopped blade lps resistance measurement work,2,bhatkheda
dje45,special activity,10,wtg stopped ccu coolant top & radiator externally cleaned,1,bhatkheda
dje45,special activity,10,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje45,special activity,10,wtg stopped parameter setting work,1,bhatkheda
dje45,special activity,10,wtg stopped power curve deviation checking purpose,2,bhatkheda
dje45,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
dje45,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje45,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje45,special activity - generator alignment,2,attended & wip,1,bhatkheda
dje45,special activity - generator alignment,2,wtg stopped generator alignment work done,1,bhatkheda
dje45,special activity - repeated error rectification,3,attend,2,bhatkheda
dje45,special activity - repeated error rectification,3,wtg stopped attending error,1,bhatkheda
dje45,special activity - software updation modification,20,new plc software version 2.4.1 updated work done,1,bhatkheda
dje45,special activity - software updation modification,20,new v1.0.21 version ngcc software updated work done,1,bhatkheda
dje45,special activity - software updation modification,20,sineax software updated work done,1,bhatkheda
dje45,special activity - software updation modification,20,wtg stopped anemometer earthing ft sensor wiring tb modification work done,3,bhatkheda
dje45,special activity - software updation modification,20,wtg stopped parameter setting work,3,bhatkheda
dje45,special activity - software updation modification,20,wtg stopped plc software updation power booster,1,bhatkheda
dje45,special activity - software updation modification,20,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
dje45,special activity - software updation modification,20,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,3,bhatkheda
dje45,special activity - software updation modification,20,wtg stopped power curve checking work checked anemometer connection & anemometer alignment done,1,bhatkheda
dje45,special activity - software updation modification,20,wtg stopped power curve checking work checked anemometer connection also checked calibration,2,bhatkheda
dje45,special activity - software updation modification,20,wtg stopped sineax software uploading work,1,bhatkheda
dje45,special activity - software updation modification,20,wtg stopped software parameter checking work done,2,bhatkheda
dje45,special activity - uss yard inspection,3,wtg stopped uss yard inspection work,2,bhatkheda
dje45,special activity - uss yard inspection,3,wtg stopped wtg inspection work,1,bhatkheda
dje45,special activity - wtg critical points checking,32,attend,2,bhatkheda
dje45,special activity - wtg critical points checking,32,attended restored,1,bhatkheda
dje45,special activity - wtg critical points checking,32,wtg stopped audit pending point clearance work,1,bhatkheda
dje45,special activity - wtg critical points checking,32,wtg stopped audit pending point compliance work done,2,bhatkheda
dje45,special activity - wtg critical points checking,32,wtg stopped convertor cooling radiator cover welding work,1,bhatkheda
dje45,special activity - wtg critical points checking,32,wtg stopped inspection work,3,bhatkheda
dje45,special activity - wtg critical points checking,32,wtg stopped nacelle frp reparing work done,1,bhatkheda
dje45,special activity - wtg critical points checking,32,wtg stopped nosecone inspection work,1,bhatkheda
dje45,special activity - wtg critical points checking,32,wtg stopped power curve checking work,3,bhatkheda
dje45,special activity - wtg critical points checking,32,wtg stopped uss acb temperature reading taken work,1,bhatkheda
dje45,special activity - wtg critical points checking,32,wtg stopped winch door modifcation & audit pending point clearance also activity attending warnings replaced 02 nos. generator earthing brush & 01 no. anemometer usable,2,bhatkheda
dje45,special activity - wtg critical points checking,32,wtg stopped winch testing & climb assist checking & inspection work done restored wtg,1,bhatkheda
dje45,special activity - wtg critical points checking,32,wtg stopped winch testing work uss vcb,1,bhatkheda
dje45,special activity - wtg critical points checking,32,wtg stopped yaw break pad inspection work,6,bhatkheda
dje45,special activity - wtg critical points checking,32,wtg stopped yaw break pad replacement work,1,bhatkheda
dje45,special activity - wtg critical points checking,32,wtg stopped yaw break pad replacement work done,2,bhatkheda
dje45,special activity - wtg critical points checking,32,wtg stopped yaw break pad retrofitting work progress.,1,bhatkheda
dje45,special activity - wtg critical points checking,32,wtg stopped yaw sound inspection work,1,bhatkheda
dje45,special activity - wtg critical points checking,32,wtg stopped yawing checking work,1,bhatkheda
dje45,special activity - wtg parameters checking,8,special activity - wtg parameters checking,1,bhatkheda
dje45,special activity - wtg parameters checking,8,wtg stopped nacelle orientation work,2,bhatkheda
dje45,special activity - wtg parameters checking,8,wtg stopped parameter checking work,4,bhatkheda
dje45,special activity - wtg parameters checking,8,wtg stopped software parameter checking work done,1,bhatkheda
dje45,speed measurement deviation delayed generator rotor speed.,10,attended restored,1,bhatkheda
dje45,speed measurement deviation delayed generator rotor speed.,10,auto reset,3,bhatkheda
dje45,speed measurement deviation delayed generator rotor speed.,10,reboot & restored wtg,1,bhatkheda
dje45,speed measurement deviation delayed generator rotor speed.,10,replaced torque limiter,1,bhatkheda
dje45,speed measurement deviation delayed generator rotor speed.,10,wtg reset restored,1,bhatkheda
dje45,speed measurement deviation delayed generator rotor speed.,10,wtg reset restored.,3,bhatkheda
dje45,speed measurement deviation generator rotor speed.,7,auto reset,2,bhatkheda
dje45,speed measurement deviation generator rotor speed.,7,reboot & restored wtg,3,bhatkheda
dje45,speed measurement deviation generator rotor speed.,7,wtg reset restored,2,bhatkheda
dje45,speed measurement generator speed negative maximum.,2,auto reset,1,bhatkheda
dje45,speed measurement generator speed negative maximum.,2,wtg auto reset wind speed normalize,1,bhatkheda
dje45,stator breaker failed closing demanded close.,3,checked & tighting spring charging motor connections,1,bhatkheda
dje45,stator breaker failed closing demanded close.,3,wtg reset & restored wtg,2,bhatkheda
dje45,torquing tensioning,8,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
dje45,torquing tensioning,8,wtg stopped blade tensioning work,3,bhatkheda
dje45,torquing tensioning,8,wtg stopped tower torquing,1,bhatkheda
dje45,torquing tensioning,8,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
dje45,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,14,attend,1,bhatkheda
dje45,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,14,auto reset,5,bhatkheda
dje45,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,14,reboot & restored wtg,1,bhatkheda
dje45,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,14,replaced acceleration sensor usable & cleaning yaw rim surface,1,bhatkheda
dje45,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,14,wtg reset restored,6,bhatkheda
dje45,tower-vibration sensors drivetrain direction defective,4,replaced acceleration sensor usable & cleaning yaw rim surface,4,bhatkheda
dje45,towerbase cabinet auto cooling unit fault warning.,1,checked & tighting connection tbc panel,1,bhatkheda
dje45,voltage difference,13,auto reset grid voltage ok.,10,bhatkheda
dje45,voltage difference,13,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
dje45,voltage difference,13,wtg auto reset grid normalization,1,bhatkheda
dje45,voltage difference,13,wtg auto reset grid normalization (jerk feeder),1,bhatkheda
dje45,wind direction difference error.,6,auto reset,2,bhatkheda
dje45,wind direction difference error.,6,reset restored wtg,1,bhatkheda
dje45,wind direction difference error.,6,wtg reset & restored wtg,1,bhatkheda
dje45,wind direction difference error.,6,wtg reset restored,2,bhatkheda
dje45,wind speed difference error.,1,auto reset,1,bhatkheda
dje45,wtg audit,1,wtg stopped customer internal audit work done restored wtg,1,bhatkheda
dje45,wtg offline,1,inox scada issue,1,bhatkheda
dje45,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje46,active power 10m filter limit.,11,auto reset,6,bhatkheda
dje46,active power 10m filter limit.,11,auto reset wtg,1,bhatkheda
dje46,active power 10m filter limit.,11,reset & restored wtg,2,bhatkheda
dje46,active power 10m filter limit.,11,wtg reset & restored wtg,1,bhatkheda
dje46,active power 10m filter limit.,11,wtg reset restored,1,bhatkheda
dje46,analog environment temperature warning limit.,1,reboot & restored wtg,1,bhatkheda
dje46,anemometer 1 measurement error.,2,auto reset,2,bhatkheda
dje46,anemometer 2 measurement error.,12,auto reset,10,bhatkheda
dje46,anemometer 2 measurement error.,12,wtg reset restored,2,bhatkheda
dje46,blade 1: blade angle greater allowed maximum.,4,blade 1 cable ovp pitch box laying properly,3,bhatkheda
dje46,blade 1: blade angle greater allowed maximum.,4,reset & restart,1,bhatkheda
dje46,blade 1: ips active feathering position.,5,auto reset,1,bhatkheda
dje46,blade 1: ips active feathering position.,5,reboot & restored wtg,1,bhatkheda
dje46,blade 1: ips active feathering position.,5,reset & restart,3,bhatkheda
dje46,blade 1: ips active wrong area.,3,wtg reset & restored wtg,1,bhatkheda
dje46,blade 1: ips active wrong area.,3,wtg reset restored,2,bhatkheda
dje46,blade 1: pitch converter error.,1,reset& restart,1,bhatkheda
dje46,blade 1: rms pitch motor torque overload plausible (greater maximum allowed).,3,checked & found blade 1 power cable & communication cable fall clamp holder fixed properly,1,bhatkheda
dje46,blade 1: rms pitch motor torque overload plausible (greater maximum allowed).,3,wtg restoration work progress,2,bhatkheda
dje46,blade 2: communication failure (slave master operational state guarding error).,15,attend,8,bhatkheda
dje46,blade 2: communication failure (slave master operational state guarding error).,15,checked & tighting communication cable also checked communication cable nc cabinet also activity winch testing & climb assist checking & inspection work done restored wtg,1,bhatkheda
dje46,blade 2: communication failure (slave master operational state guarding error).,15,wtg reset restored,6,bhatkheda
dje46,blade 2: error referencing.,6,attend,1,bhatkheda
dje46,blade 2: error referencing.,6,checked & found 7q2 contactor faulty replaced restored wtg,1,bhatkheda
dje46,blade 2: error referencing.,6,unable attend machine facing pandemic condition due covid-19 across globe per government advisory free movement people restricted india,4,bhatkheda
dje46,blade 2: ips active wrong area.,5,auto reset,1,bhatkheda
dje46,blade 2: ips active wrong area.,5,wtg reset restored,4,bhatkheda
dje46,blade 2: safety run active.,1,wtg reset restored,1,bhatkheda
dje46,blade 3: blade state plausibility.,2,auto reset,2,bhatkheda
dje46,blade 3: ips active wrong area.,17,auto reset,1,bhatkheda
dje46,blade 3: ips active wrong area.,17,checked & tighting connection proximity sensor & set referencing plate restored wtg,1,bhatkheda
dje46,blade 3: ips active wrong area.,17,wtg reset & restored wtg,14,bhatkheda
dje46,blade 3: ips active wrong area.,17,wtg reset restored,1,bhatkheda
dje46,blade 3: safety run active.,2,auto reset wtg,2,bhatkheda
dje46,blade bearing lubrication maintenance state.,4,reboot & restored wtg,4,bhatkheda
dje46,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje46,blade teeth lubrication maintenance state.,31,reboot & restart,1,bhatkheda
dje46,blade teeth lubrication maintenance state.,31,reboot & restored,1,bhatkheda
dje46,blade teeth lubrication maintenance state.,31,reboot & restored wtg,14,bhatkheda
dje46,blade teeth lubrication maintenance state.,31,reboot restore wtg,2,bhatkheda
dje46,blade teeth lubrication maintenance state.,31,reboot restored wtg,12,bhatkheda
dje46,blade teeth lubrication maintenance state.,31,reboot rsetored wtg,1,bhatkheda
dje46,brake healthcheck timeout.,1,wtg reset restored,1,bhatkheda
dje46,converter cabinet high temperature power reduction.,1,cleaning convertor cooling radiator fan & top coolant convertor cooling unit,1,bhatkheda
dje46,converter cooling water pump feedback alarm.,1,wtg reset restored,1,bhatkheda
dje46,converter healthcheck alarm.,1,waiting crowbar module,1,bhatkheda
dje46,converter healthcheck timeout.,1,wtg reset restored,1,bhatkheda
dje46,converter system warning active.,1,replaced generator encoder usable one restored wtg,1,bhatkheda
dje46,convertor system warning active.,4,attend restore wtg,3,bhatkheda
dje46,convertor system warning active.,4,replaced generator encoder,1,bhatkheda
dje46,current,1,line patrolling done,1,bhatkheda
dje46,customer alarm 15,1,auto reset,1,bhatkheda
dje46,customer request,16,2.30 mva transformer replacement work progress,1,bhatkheda
dje46,customer request,16,internal feeder shutdown taken customer tree trimming work near dp38,1,bhatkheda
dje46,customer request,16,internal isolator open customer,1,bhatkheda
dje46,customer request,16,wtg isolator open customer lws maintenance work,1,bhatkheda
dje46,customer request,16,wtg restoration work progress (new transformer replacement),1,bhatkheda
dje46,customer request,16,wtg stopped 2.3 kva transformer replacement work progress,1,bhatkheda
dje46,customer request,16,wtg stopped customer transformer checking work,3,bhatkheda
dje46,customer request,16,wtg stopped customer uss inspection work,1,bhatkheda
dje46,customer request,16,wtg stopped customer yawing checking work,1,bhatkheda
dje46,customer request,16,wtg stopped transformer oil drain & top work done,1,bhatkheda
dje46,customer request,16,wtg stopped uss inspection work,1,bhatkheda
dje46,customer request,16,wtg stopped uss inspection work done restored wtg,1,bhatkheda
dje46,customer request,16,wtg stopped uss vcb,1,bhatkheda
dje46,customer request,16,wtg stopped yearly uss maintenance work,1,bhatkheda
dje46,customer request/internal shutdown,1,wtg stopped customer bird guard fixing work,1,bhatkheda
dje46,customer stoppage,18,2.30 mva transformer replacement work done,1,bhatkheda
dje46,customer stoppage,18,attend,1,bhatkheda
dje46,customer stoppage,18,attended restored,1,bhatkheda
dje46,customer stoppage,18,feeder charged,1,bhatkheda
dje46,customer stoppage,18,found vcb tripped common fault checked related circuit found ok charge vcb,1,bhatkheda
dje46,customer stoppage,18,wtg restoration work progress,1,bhatkheda
dje46,customer stoppage,18,wtg stopped 2.3 kva transformer replacement work completed,1,bhatkheda
dje46,customer stoppage,18,wtg stopped 2.3 kva transformer replacement work progress,1,bhatkheda
dje46,customer stoppage,18,wtg stopped checked yawing operation work,1,bhatkheda
dje46,customer stoppage,18,wtg stopped customer transformer checking work,1,bhatkheda
dje46,customer stoppage,18,wtg stopped customer transformer testing work,1,bhatkheda
dje46,customer stoppage,18,wtg stopped customer uss inspection work,2,bhatkheda
dje46,customer stoppage,18,wtg stopped customer uss power transformer oil top work,1,bhatkheda
dje46,customer stoppage,18,wtg stopped customer yawing checking work,1,bhatkheda
dje46,customer stoppage,18,wtg stopped power transformer oil leakage arrested work costumer,1,bhatkheda
dje46,customer stoppage,18,wtg stopped transformer inspection work done restored wtg,1,bhatkheda
dje46,customer stoppage,18,wtg stopped yearly uss maintenance work,1,bhatkheda
dje46,detected grid state converter faulted ok.,6,auto reset grid voltage ok.,1,bhatkheda
dje46,detected grid state converter faulted ok.,6,found vcb tripped current checked related circuit found ok,1,bhatkheda
dje46,detected grid state converter faulted ok.,6,replaced transfomer pt fuse,1,bhatkheda
dje46,detected grid state converter faulted ok.,6,wtg auto reset grid normalization,1,bhatkheda
dje46,detected grid state converter faulted ok.,6,wtg reset restored,1,bhatkheda
dje46,detected grid state converter faulted ok.,6,wtg reset restored. (jerk feeder),1,bhatkheda
dje46,emergency button tb100 pressed,1,wtg reset & restored,1,bhatkheda
dje46,external diode temperature error limit.,7,auto reset,6,bhatkheda
dje46,external diode temperature error limit.,7,checked convertor cooling unit radiator fan connections,1,bhatkheda
dje46,external diode temperature warning limit.,1,checked external diode connections & radiator fan direction,1,bhatkheda
dje46,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje46,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje46,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje46,fdr 6 tripped,1,fdr restore,1,bhatkheda
dje46,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
dje46,feeder tripped e/f,18,feeder charge,1,bhatkheda
dje46,feeder tripped e/f,18,feeder charged,13,bhatkheda
dje46,feeder tripped e/f,18,feeder charged found vcb tripped common fault checked related circuit found ok & restored wtg,1,bhatkheda
dje46,feeder tripped e/f,18,feeder charged found vcb tripped common fault checked related circuit found ok charge vcb,1,bhatkheda
dje46,feeder tripped e/f,18,feeder tripped due transformer-1 overloaded,1,bhatkheda
dje46,feeder tripped e/f,18,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje46,feeder tripped o/c,10,due heavy thunder storm & lighting,1,bhatkheda
dje46,feeder tripped o/c,10,feeder charged,4,bhatkheda
dje46,feeder tripped o/c,10,feeder restored,3,bhatkheda
dje46,feeder tripped o/c,10,feeder tripped current patrolling done & abnormal sound observed uss yard dje43 wtg isolation done,1,bhatkheda
dje46,feeder tripped o/c,10,feeder-6 internal isolator-b open customer conductor work near uup20,1,bhatkheda
dje46,gear box inspection,1,wtg stopped gearbox inspection & gearbox oil leakage rectification work dhhi team,1,bhatkheda
dje46,generator cooling slipring fan overload switch 2 open/tripped.,1,reboot & restored wtg,1,bhatkheda
dje46,generator grounding brush worn error.,3,replaced 02 nos. generator earthing brush usable,2,bhatkheda
dje46,generator grounding brush worn error.,3,replaced 02 nos. generator earthing carbon brush usable one,1,bhatkheda
dje46,generator lubrication unit warning.,1,attend warning error,1,bhatkheda
dje46,generator side hardware detected over-current fault phase a.,1,replaced generator power brush usable one also cleaned generator slip ring drum restored wtg,1,bhatkheda
dje46,grid loss,3,due heavy jerk,1,bhatkheda
dje46,grid loss,3,feeder restored,1,bhatkheda
dje46,grid loss,3,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje46,grid voltage ok.,24,attend,4,bhatkheda
dje46,grid voltage ok.,24,attended restored,2,bhatkheda
dje46,grid voltage ok.,24,check meggering power cable transformer acb & acb convertor panel,2,bhatkheda
dje46,grid voltage ok.,24,checked & found uss acb tripped checked & tighting acb ct connections restored wtg,1,bhatkheda
dje46,grid voltage ok.,24,checked & found uss acb tripped checked related circuit,1,bhatkheda
dje46,grid voltage ok.,24,checked & found uss acb tripped earth fault checked related circuit found ok acb charged & restored wtg,2,bhatkheda
dje46,grid voltage ok.,24,found uss acb tripped uss acb ct & harness replaced restored wtg,1,bhatkheda
dje46,grid voltage ok.,24,found vcb tripped common fault checked related circuit found ok,3,bhatkheda
dje46,grid voltage ok.,24,found vcb tripped common fault checked related circuit found ok charge vcb,1,bhatkheda
dje46,grid voltage ok.,24,found vcb tripped common fault checked related circuit found ok charge vcb restored wtg,2,bhatkheda
dje46,grid voltage ok.,24,found vcb tripped overcurrent checked transformer ct,1,bhatkheda
dje46,grid voltage ok.,24,replaced 03 nos. ct & cable uss acb restored wtg,1,bhatkheda
dje46,grid voltage ok.,24,uss yard inspection work restored wtg,1,bhatkheda
dje46,grid voltage ok.,24,wtg auto reseted grid normalization,1,bhatkheda
dje46,grid voltage ok.,24,wtg restoration work progress,1,bhatkheda
dje46,health check error.,7,wtg reset & restored wtg,7,bhatkheda
dje46,hub healthcheck alarm.,2,auto reset,1,bhatkheda
dje46,hub healthcheck alarm.,2,reboot & restored wtg,1,bhatkheda
dje46,hub healthcheck timeout.,1,wtg reset restored,1,bhatkheda
dje46,hydraulic brake pressure reduced range.,1,auto reset,1,bhatkheda
dje46,hydraulic pump switched many times time period.,88,attend,2,bhatkheda
dje46,hydraulic pump switched many times time period.,88,auto reset,25,bhatkheda
dje46,hydraulic pump switched many times time period.,88,reboot & restored wtg,9,bhatkheda
dje46,hydraulic pump switched many times time period.,88,reboot restored wtg,5,bhatkheda
dje46,hydraulic pump switched many times time period.,88,replaced 130 bar accumulator usable one restored wtg,1,bhatkheda
dje46,hydraulic pump switched many times time period.,88,replaced hydraulic unit 130 bar accumulator restored wtg,1,bhatkheda
dje46,hydraulic pump switched many times time period.,88,reset restore wtg,1,bhatkheda
dje46,hydraulic pump switched many times time period.,88,stator breaker failed closing demanded close. reboot & restored wtg,1,bhatkheda
dje46,hydraulic pump switched many times time period.,88,wtg reset & restored wtg,2,bhatkheda
dje46,hydraulic pump switched many times time period.,88,wtg reset restored,41,bhatkheda
dje46,hydraulic unit oil temperature high.,10,auto reset,5,bhatkheda
dje46,hydraulic unit oil temperature high.,10,oil leakage arrested & hydraulic oil top-up done,2,bhatkheda
dje46,hydraulic unit oil temperature high.,10,reboot & restored wtg,3,bhatkheda
dje46,internal shutdown,25,220/33kv substation yearly maintenance work,1,bhatkheda
dje46,internal shutdown,25,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje46,internal shutdown,25,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje46,internal shutdown,25,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje46,internal shutdown,25,feeder shutdown taken customer relay testing work,1,bhatkheda
dje46,internal shutdown,25,feeder shutdown taken customer tree cutting work,3,bhatkheda
dje46,internal shutdown,25,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje46,internal shutdown,25,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje46,internal shutdown,25,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje46,internal shutdown,25,internal feeder shutdown taken customer dpdc line maintenance work,1,bhatkheda
dje46,internal shutdown,25,internal shutdown taken customer,1,bhatkheda
dje46,internal shutdown,25,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje46,internal shutdown,25,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje46,internal shutdown,25,internal shutdown taken customer jumper work,3,bhatkheda
dje46,internal shutdown,25,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje46,internal shutdown,25,internal shutdown taken customer tree cutting work,1,bhatkheda
dje46,internal shutdown,25,shutdown taken customer bird guard fixing work,1,bhatkheda
dje46,internal shutdown,25,wtg isolator open customer jumper work,1,bhatkheda
dje46,internal shutdown,25,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje46,line side breaker feedback active commanded close.,4,auto reset,1,bhatkheda
dje46,line side breaker feedback active commanded close.,4,wtg reset restored,3,bhatkheda
dje46,line side hardware detected over-current fault phase c.,5,checked respective circuit found ok restored wtg,4,bhatkheda
dje46,line side hardware detected over-current fault phase c.,5,wtg restoration work progress,1,bhatkheda
dje46,manual stop,9,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje46,manual stop,9,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
dje46,manual stop,9,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje46,manual stop,9,wtg stopped customer jumper cover conductor work,1,bhatkheda
dje46,manual stop,9,wtg stopped parameters checking work,1,bhatkheda
dje46,manual stop,9,wtg stopped tower torquing work,4,bhatkheda
dje46,manual stop lv bushing oil leakase arresting work,2,wtg stopped due uss transformer oil leakage & restoration work progress,1,bhatkheda
dje46,manual stop lv bushing oil leakase arresting work,2,wtg stopped due uss transformer oil leakage arrested,1,bhatkheda
dje46,maximum time yaw positioning exceeded.,10,auto reset,3,bhatkheda
dje46,maximum time yaw positioning exceeded.,10,checked found (yaw fuse) 6f6 nc cabinet faulty replaced,4,bhatkheda
dje46,maximum time yaw positioning exceeded.,10,reboot & restored wtg,1,bhatkheda
dje46,maximum time yaw positioning exceeded.,10,reset & restored,2,bhatkheda
dje46,modification,3,new plc software version 2.4.0 updated work done,1,bhatkheda
dje46,modification,3,wtg stopped gps time synchronization work,1,bhatkheda
dje46,modification,3,wtg stopped ngcc software updated work done,1,bhatkheda
dje46,nacelle rotation overspeed.,8,auto reset,4,bhatkheda
dje46,nacelle rotation overspeed.,8,wtg reset restored,3,bhatkheda
dje46,nacelle rotation overspeed.,8,wtg reset restored.,1,bhatkheda
dje46,non plausible pitch state difference.,5,auto reset,2,bhatkheda
dje46,non plausible pitch state difference.,5,auto reset wtg,1,bhatkheda
dje46,non plausible pitch state difference.,5,reset restored wtg,1,bhatkheda
dje46,non plausible pitch state difference.,5,wtg reset restored,1,bhatkheda
dje46,pitch started capacitor state hysteresis charge,2,auto reset,1,bhatkheda
dje46,pitch started capacitor state hysteresis charge,2,wtg auto rested grid normalization,1,bhatkheda
dje46,pitch started wrong capacitor state.,7,reset,1,bhatkheda
dje46,pitch started wrong capacitor state.,7,reset restore wtg,1,bhatkheda
dje46,pitch started wrong capacitor state.,7,wtg reset restored,4,bhatkheda
dje46,pitch started wrong capacitor state.,7,wtg reset restored.,1,bhatkheda
dje46,preventive maintenance,28,attend,4,bhatkheda
dje46,preventive maintenance,28,attend pm,1,bhatkheda
dje46,preventive maintenance,28,attended restored,1,bhatkheda
dje46,preventive maintenance,28,wtg stopped blade tensioning work also replaced break pad 2 on/off & worn sensor cable,1,bhatkheda
dje46,preventive maintenance,28,wtg stopped half yearly preventive maintenance also activity generator alignment & gearbox radiator replacement work done,1,bhatkheda
dje46,preventive maintenance,28,wtg stopped half yearly preventive maintenance also activity generator alignment work done,1,bhatkheda
dje46,preventive maintenance,28,wtg stopped half yearly preventive maintenance work done,6,bhatkheda
dje46,preventive maintenance,28,wtg stopped half yearly uss maintenance work done,1,bhatkheda
dje46,preventive maintenance,28,wtg stopped uss vcb,1,bhatkheda
dje46,preventive maintenance,28,wtg stopped uss yearly preventive maintenance work done customer,1,bhatkheda
dje46,preventive maintenance,28,wtg stopped visual maintenance work done,1,bhatkheda
dje46,preventive maintenance,28,wtg stopped wtg & uss visual maintenance work done,2,bhatkheda
dje46,preventive maintenance,28,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
dje46,preventive maintenance,28,wtg stopped wtg visual preventive maintenance work,1,bhatkheda
dje46,preventive maintenance,28,wtg stopped yearly preventive maintenance work done,2,bhatkheda
dje46,preventive maintenance,28,wtg stopped yearly wtg maintenance work,1,bhatkheda
dje46,preventive maintenance,28,wtg stopped yearly wtg maintenance work restored wtg,2,bhatkheda
dje46,preventive maintenance-uss,1,wtg stopped half yearly uss maintenance work done,1,bhatkheda
dje46,rotor lock switch plc service mode.,1,auto reset,1,bhatkheda
dje46,scada issue,2,disconnected due uss hypm,1,bhatkheda
dje46,scada issue,2,dje41 uss hypm,1,bhatkheda
dje46,section isolator open,2,wtg isolator open customer bird guard fixing work,1,bhatkheda
dje46,section isolator open,2,wtg stopped internal isolator open line maintenance work,1,bhatkheda
dje46,slc: emergency stop module error state.,3,updated slc software,3,bhatkheda
dje46,slc: pitch actuator supervision module error state.,5,wtg reset & restored wtg,1,bhatkheda
dje46,slc: pitch actuator supervision module error state.,5,wtg reset restored,2,bhatkheda
dje46,slc: pitch actuator supervision module error state.,5,wtg reset restored.,2,bhatkheda
dje46,slc: sineax power protection switch tripped.,1,wtg reset restored,1,bhatkheda
dje46,slc: tower vibration switch tripped.,177,auto reset,1,bhatkheda
dje46,slc: tower vibration switch tripped.,177,checked yaw break pad caliper & cleaned yaw rim,1,bhatkheda
dje46,slc: tower vibration switch tripped.,177,cleaned yaw rim surface also activity anemometer earthing ft sensor wiring tb modification work done,3,bhatkheda
dje46,slc: tower vibration switch tripped.,177,cleaning yaw rim surface,3,bhatkheda
dje46,slc: tower vibration switch tripped.,177,cleaning yaw rim surface & checked connections acceleration sensor,4,bhatkheda
