Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
dje46,slc: tower vibration switch tripped.,177,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
dje46,slc: tower vibration switch tripped.,177,reboot & reset wtg,1,bhatkheda
dje46,slc: tower vibration switch tripped.,177,replaced acceleration sensor & cleaning yaw rim surface,1,bhatkheda
dje46,slc: tower vibration switch tripped.,177,reset & restart,8,bhatkheda
dje46,slc: tower vibration switch tripped.,177,reset & restart reset & restart,1,bhatkheda
dje46,slc: tower vibration switch tripped.,177,reset & restore wtg,4,bhatkheda
dje46,slc: tower vibration switch tripped.,177,reset & restored wtg,4,bhatkheda
dje46,slc: tower vibration switch tripped.,177,reset restart wtg,3,bhatkheda
dje46,slc: tower vibration switch tripped.,177,reset restore,2,bhatkheda
dje46,slc: tower vibration switch tripped.,177,reset restore wtg,13,bhatkheda
dje46,slc: tower vibration switch tripped.,177,reset restored wtg,2,bhatkheda
dje46,slc: tower vibration switch tripped.,177,slc: tower vibration switch tripped.,1,bhatkheda
dje46,slc: tower vibration switch tripped.,177,wtg reset & restored,2,bhatkheda
dje46,slc: tower vibration switch tripped.,177,wtg reset & restored wtg,5,bhatkheda
dje46,slc: tower vibration switch tripped.,177,wtg reset restored,93,bhatkheda
dje46,slc: tower vibration switch tripped.,177,wtg reset restored.,19,bhatkheda
dje46,slc: tower vibration switch tripped.,177,wtg stopped attending repeated error,5,bhatkheda
dje46,slc: tower vibration switch tripped. slc: tower vibration switch tripped.,1,reset & restart,1,bhatkheda
dje46,sms inspection,1,wtg stopped uss yard inspection work done customer,1,bhatkheda
dje46,software updation & modification,1,wtg stopped convertor cooling radiator top cover fitting work,1,bhatkheda
dje46,special activity,10,wtg stopped blade lps resistance measurement work,2,bhatkheda
dje46,special activity,10,wtg stopped blade lps resistance measurement work completed also generator bellow cover fixing done,1,bhatkheda
dje46,special activity,10,wtg stopped checking temperature reading power cable cable joint & nacelle orientation work done,2,bhatkheda
dje46,special activity,10,wtg stopped generator alignment also generator below(duct) cover fitting work done,2,bhatkheda
dje46,special activity,10,wtg stopped parameter setting work,1,bhatkheda
dje46,special activity,10,wtg stopped rotor break pad caliper replacement work done,2,bhatkheda
dje46,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade cleaning work & blade lps resistance measurement work done,2,bhatkheda
dje46,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje46,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work done,1,bhatkheda
dje46,special activity - repeated error rectification,13,wtg stopped attending error,4,bhatkheda
dje46,special activity - repeated error rectification,13,wtg stopped attending repeated error,4,bhatkheda
dje46,special activity - repeated error rectification,13,"wtg stopped attending repeated error ""slc: tower vibration switch tripped.""",1,bhatkheda
dje46,special activity - repeated error rectification,13,wtg stopped attending repeated warning,3,bhatkheda
dje46,special activity - repeated error rectification,13,"wtg stopped attending warning ""temperature cable loop - connection point t4 warning level."" checked rotor & stator cable & t4 cable loop connections tighting done properly restored wtg",1,bhatkheda
dje46,special activity - software updation modification,11,new plc software version 2.4.1 & sineax software updated work done,1,bhatkheda
dje46,special activity - software updation modification,11,new v1.0.21 version ngcc software updated work done,2,bhatkheda
dje46,special activity - software updation modification,11,wtg stopped parameter setting work,2,bhatkheda
dje46,special activity - software updation modification,11,wtg stopped plc software updation power booster,1,bhatkheda
dje46,special activity - software updation modification,11,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
dje46,special activity - software updation modification,11,wtg stopped power booster up-gradation work,1,bhatkheda
dje46,special activity - software updation modification,11,wtg stopped sineax software updating work,1,bhatkheda
dje46,special activity - software updation modification,11,wtg stopped sineax software uploading work,1,bhatkheda
dje46,special activity - software updation modification,11,wtg stopped software parameter checking work done,1,bhatkheda
dje46,special activity - wtg critical points checking,26,attend,1,bhatkheda
dje46,special activity - wtg critical points checking,26,per message customer observed abnormal sound,1,bhatkheda
dje46,special activity - wtg critical points checking,26,wtg attending abnormal sound observed cleaned yaw rim surface & checked tower bolts found ok,1,bhatkheda
dje46,special activity - wtg critical points checking,26,wtg stopped atr pending point closing work done restored wtg.,1,bhatkheda
dje46,special activity - wtg critical points checking,26,wtg stopped convertor cabinet inspection & also checked & tighting bottom earthing work done,1,bhatkheda
dje46,special activity - wtg critical points checking,26,wtg stopped convertor cooling radiator cover welding work,1,bhatkheda
dje46,special activity - wtg critical points checking,26,wtg stopped inspection work,1,bhatkheda
dje46,special activity - wtg critical points checking,26,wtg stopped nosecone inspection work,1,bhatkheda
dje46,special activity - wtg critical points checking,26,wtg stopped stator breaker inspection work,1,bhatkheda
dje46,special activity - wtg critical points checking,26,wtg stopped winch door fixing work,2,bhatkheda
dje46,special activity - wtg critical points checking,26,wtg stopped winch testing work,1,bhatkheda
dje46,special activity - wtg critical points checking,26,wtg stopped yaw break pad checking work,2,bhatkheda
dje46,special activity - wtg critical points checking,26,wtg stopped yaw break pad replacement work done,3,bhatkheda
dje46,special activity - wtg critical points checking,26,wtg stopped yaw break pad retrofitting work,2,bhatkheda
dje46,special activity - wtg critical points checking,26,wtg stopped yaw break pad retrofitting work done,2,bhatkheda
dje46,special activity - wtg critical points checking,26,wtg stopped yaw break ped checking work,3,bhatkheda
dje46,special activity - wtg critical points checking,26,wtg stopped yawing checking work,2,bhatkheda
dje46,special activity - wtg parameters checking,5,wtg stopped anemometer parameter setting done,1,bhatkheda
dje46,special activity - wtg parameters checking,5,wtg stopped parameter checking work,4,bhatkheda
dje46,speed measurement deviation generator rotor speed.,20,attend,2,bhatkheda
dje46,speed measurement deviation generator rotor speed.,20,auto reset,12,bhatkheda
dje46,speed measurement deviation generator rotor speed.,20,checked & tighting generator & rotor encoder mounting & connection also checked generator earthing carbon brush found ok,1,bhatkheda
dje46,speed measurement deviation generator rotor speed.,20,reboot & restored wtg,1,bhatkheda
dje46,speed measurement deviation generator rotor speed.,20,reset & restored wtg,1,bhatkheda
dje46,speed measurement deviation generator rotor speed.,20,wtg reset & restored,3,bhatkheda
dje46,speed measurement generator speed negative maximum.,2,auto reset,1,bhatkheda
dje46,speed measurement generator speed negative maximum.,2,wtg reset restored.,1,bhatkheda
dje46,stator breaker control sequence openening indicates maintainance.,1,reboot restored wtg,1,bhatkheda
dje46,stator breaker failed closing demanded close.,50,attend,4,bhatkheda
dje46,stator breaker failed closing demanded close.,50,checked & found spring charging motor loose connections tighting properly,1,bhatkheda
dje46,stator breaker failed closing demanded close.,50,checked closing coil stator breaker & connection acb,2,bhatkheda
dje46,stator breaker failed closing demanded close.,50,reboot restored wtg,2,bhatkheda
dje46,stator breaker failed closing demanded close.,50,repaleced charging motor fuse,5,bhatkheda
dje46,stator breaker failed closing demanded close.,50,repaleced stator braker spring holder,1,bhatkheda
dje46,stator breaker failed closing demanded close.,50,repaleced stator braker usable also repaleced spring charging motor,1,bhatkheda
dje46,stator breaker failed closing demanded close.,50,replaced opening & closing coil usable restored wtg,1,bhatkheda
dje46,stator breaker failed closing demanded close.,50,replaced stator breaker closing coil,1,bhatkheda
dje46,stator breaker failed closing demanded close.,50,wtg reset restored,32,bhatkheda
dje46,stator breaker opened undervoltage release buffer ready.,5,auto reset,5,bhatkheda
dje46,svi slc communication error,2,wtg reset & restored wtg,2,bhatkheda
dje46,tbc ups module alarm.,1,checked & tighting ups feedback connections properly,1,bhatkheda
dje46,temperature cable loop- connection point t4 error level,18,attend,1,bhatkheda
dje46,temperature cable loop- connection point t4 error level,18,auto reset,2,bhatkheda
dje46,temperature cable loop- connection point t4 error level,18,auto reset wtg,1,bhatkheda
dje46,temperature cable loop- connection point t4 error level,18,checked stator &rotor cable ptai module also checked t4 sensor tighting done restored wtg,1,bhatkheda
dje46,temperature cable loop- connection point t4 error level,18,wtg reset restored,13,bhatkheda
dje46,torquing tensioning,6,attend,1,bhatkheda
dje46,torquing tensioning,6,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
dje46,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,4,bhatkheda
dje46,voltage difference,2,auto reset grid voltage ok.,1,bhatkheda
dje46,voltage difference,2,wtg auto reset grid normalization,1,bhatkheda
dje46,wind direction difference error.,5,auto reset,2,bhatkheda
dje46,wind direction difference error.,5,checked anemometer connections & anemometer mounting found ok,1,bhatkheda
dje46,wind direction difference error.,5,reboot restored wtg,1,bhatkheda
dje46,wind direction difference error.,5,wtg reset restored,1,bhatkheda
dje46,wtg reset restored,1,wtg reset restored,1,bhatkheda
dje46,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje46,wtg stopped transformer bushing replacement work,1,wtg stopped transformer bushing replacement work done,1,bhatkheda
dje46,wtg stopped transformer oil sample collection work,1,transformer oil sample collected,1,bhatkheda
dje46,yaw converter state error external fault.,3,attend,1,bhatkheda
dje46,yaw converter state error external fault.,3,attendend,1,bhatkheda
dje46,yaw converter state error external fault.,3,replaced 14q8 relay nacelle cabinet,1,bhatkheda
dje46,yaw power consumption error limit yawing.,1,wtg reset restored,1,bhatkheda
dje47,3 tower-vibration (acceleration peak-peak) warnings within specified time,1,wtg reset restored,1,bhatkheda
dje47,alarm stator breaker control sequence state machine detected error.,1,reboot & restored wtg,1,bhatkheda
dje47,anemometer 1 measurement error.,7,auto reset,7,bhatkheda
dje47,anemometer 2 communication error.,1,reboot restore wtg,1,bhatkheda
dje47,anemometer 2 measurement error.,1,auto reset,1,bhatkheda
dje47,blade 1: diagnosis voltage range.,29,attend & reset,1,bhatkheda
dje47,blade 1: diagnosis voltage range.,29,attended restored,11,bhatkheda
dje47,blade 1: diagnosis voltage range.,29,blade 1 battery surveillance card setting done,1,bhatkheda
dje47,blade 1: diagnosis voltage range.,29,checked & found 1 lug capacitor bank broken replaced new one,3,bhatkheda
dje47,blade 1: diagnosis voltage range.,29,chekced capacitor blade 1,1,bhatkheda
dje47,blade 1: diagnosis voltage range.,29,replaced 13 nos. capacitor blade 1,1,bhatkheda
dje47,blade 1: diagnosis voltage range.,29,replaced 15 nos capacitor blade 1 set diagnosis voltage also activity anemometer earthing ft sensor wiring tb modification work done,1,bhatkheda
dje47,blade 1: diagnosis voltage range.,29,replaced battery surveillance card,3,bhatkheda
dje47,blade 1: diagnosis voltage range.,29,restored wtg,1,bhatkheda
dje47,blade 1: diagnosis voltage range.,29,wtg reset restored.,1,bhatkheda
dje47,blade 1: diagnosis voltage range.,29,wtg restoration work progress,5,bhatkheda
dje47,blade 2: timeout happened stopping blades.,8,auto reset,4,bhatkheda
dje47,blade 2: timeout happened stopping blades.,8,checked found loosed connection sensor cable connector tighting properly,1,bhatkheda
dje47,blade 2: timeout happened stopping blades.,8,reboot & restored wtg,1,bhatkheda
dje47,blade 2: timeout happened stopping blades.,8,wtg restoration work progress,2,bhatkheda
dje47,blade bearing lubrication maintenance state.,12,reboot & restored wtg,6,bhatkheda
dje47,blade bearing lubrication maintenance state.,12,reboot & restored wtg.,1,bhatkheda
dje47,blade bearing lubrication maintenance state.,12,reboot restored wtg,4,bhatkheda
dje47,blade bearing lubrication maintenance state.,12,wtg reset & restored wtg,1,bhatkheda
dje47,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
dje47,blade teeth lubrication maintenance state.,30,reboot & restart,1,bhatkheda
dje47,blade teeth lubrication maintenance state.,30,reboot & restored,2,bhatkheda
dje47,blade teeth lubrication maintenance state.,30,reboot & restored wtg,13,bhatkheda
dje47,blade teeth lubrication maintenance state.,30,reboot restored wtg,13,bhatkheda
dje47,blade teeth lubrication maintenance state.,30,wtg reset restored,1,bhatkheda
dje47,converter module communiciation main control code error.,1,ngcc software updated,1,bhatkheda
dje47,converter system handshake timeout exception.,2,wtg reset restored,2,bhatkheda
dje47,current,3,line patrolling done,3,bhatkheda
dje47,customer request,3,internal feeder shutdown taken customer tree trimming work near dp38,1,bhatkheda
dje47,customer request,3,internal isolator open customer,1,bhatkheda
dje47,customer request,3,wtg isolator open customer lws maintenance work,1,bhatkheda
dje47,customer request/internal shutdown,1,wtg stopped customer bird guard fixing work,1,bhatkheda
dje47,customer stoppage,1,feeder charged,1,bhatkheda
dje47,dc bus hardware over-voltage fault.,1,checked connection lvrt circuit & dc bus connection pm3000,1,bhatkheda
dje47,detected grid state converter faulted ok.,6,checked & found vcb tripped common faulty checked related circuit found ok restored wtg,1,bhatkheda
dje47,detected grid state converter faulted ok.,6,wtg auto rested grid normalization (due heavy jerk feeder),1,bhatkheda
dje47,detected grid state converter faulted ok.,6,wtg reset restored. (jerk feeder),4,bhatkheda
dje47,efficiency upgrade,4,attend,2,bhatkheda
dje47,efficiency upgrade,4,wtg stopped plc software updation power booster,1,bhatkheda
dje47,efficiency upgrade,4,wtg stopped power booster up-gradation work,1,bhatkheda
dje47,emergency button hub pressed,1,wtg restoration work progress,1,bhatkheda
dje47,error-offline,1,offline due dje46 b/d,1,bhatkheda
dje47,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
dje47,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
dje47,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
dje47,fdr 6 tripped,1,fdr restore,1,bhatkheda
dje47,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
dje47,feeder tripped e/f,17,feeder charge,1,bhatkheda
dje47,feeder tripped e/f,17,feeder charged,15,bhatkheda
dje47,feeder tripped e/f,17,feeder tripped due transformer-1 overloaded,1,bhatkheda
dje47,feeder tripped o/c,11,due heavy thunder storm & lighting,1,bhatkheda
dje47,feeder tripped o/c,11,feeder charged,5,bhatkheda
dje47,feeder tripped o/c,11,feeder restored,3,bhatkheda
dje47,feeder tripped o/c,11,feeder tripped current patrolling done & abnormal sound observed uss yard dje43 wtg isolation done,1,bhatkheda
dje47,feeder tripped o/c,11,feeder-6 internal isolator-b open customer conductor work near uup20,1,bhatkheda
dje47,gear box inspection,2,wtg stopped dhhi team gearbox inspection & leakage arresting work done,1,bhatkheda
dje47,gear box inspection,2,wtg stopped gearbox radiator clenning work done,1,bhatkheda
dje47,generator bearing temperature de warning limit.,2,manually generator de&nde side bearing greasing done also checked generator lubber operations,2,bhatkheda
dje47,generator cooling slipring fan overload switch 1 open/tripped.,1,checked generator cooling fan hold mpcb & restored wtg,1,bhatkheda
dje47,generator grounding brush worn error.,1,replaced 02 nos. generator earthing brush,1,bhatkheda
dje47,generator grounding brush worn warning.,2,attend,1,bhatkheda
dje47,generator grounding brush worn warning.,2,replaced 02 no. usable generator earthing brush,1,bhatkheda
dje47,generator side hardware detected over-current fault phase a.,6,attend,1,bhatkheda
dje47,generator side hardware detected over-current fault phase a.,6,attended,1,bhatkheda
dje47,generator side hardware detected over-current fault phase a.,6,checked power carbon brush & cleaned generator slip ring,2,bhatkheda
dje47,generator side hardware detected over-current fault phase a.,6,wtg restoration work progress,2,bhatkheda
dje47,generator side hardware detected over-current fault phase b.,6,attended restored,1,bhatkheda
dje47,generator side hardware detected over-current fault phase b.,6,auto reset,1,bhatkheda
dje47,generator side hardware detected over-current fault phase b.,6,checked & found power carbon brushes worn & material available,3,bhatkheda
dje47,generator side hardware detected over-current fault phase b.,6,replaced new 12 nos. generator power carbon brush,1,bhatkheda
dje47,generator underspeed fault.,1,auto reset,1,bhatkheda
dje47,grid loss,4,auto reset grid voltage ok.,1,bhatkheda
dje47,grid loss,4,due heavy jerk,1,bhatkheda
dje47,grid loss,4,feeder restored,1,bhatkheda
dje47,grid loss,4,wtg auto reset grid normalization,1,bhatkheda
dje47,grid voltage ok.,9,attend,1,bhatkheda
dje47,grid voltage ok.,9,cc100 panel stator breaker uvr coil replaced restored wtg,1,bhatkheda
dje47,grid voltage ok.,9,found uss vcb tripped mogoil leakege lv bhushing hardware tighting also 100 ltr oil top-up done restored wtg,1,bhatkheda
dje47,grid voltage ok.,9,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
dje47,grid voltage ok.,9,found vcb tripped common fault checked related circuit found ok & restored wtg,1,bhatkheda
dje47,grid voltage ok.,9,found vcb tripped current checked related circuit found ok,1,bhatkheda
dje47,grid voltage ok.,9,found vcb tripped earth fault & current checked related circuit found ok charge vcb restored wtg,2,bhatkheda
dje47,grid voltage ok.,9,found vcb tripped earth fault & current checked related circuit found ok vcb charged & restored wtg,1,bhatkheda
dje47,health check error.,4,auto reset,1,bhatkheda
dje47,health check error.,4,reboot & restored wtg,1,bhatkheda
dje47,health check error.,4,reset restore wtg,1,bhatkheda
dje47,health check error.,4,wtg reset restored,1,bhatkheda
dje47,hub healthcheck alarm.,26,attended,1,bhatkheda
dje47,hub healthcheck alarm.,26,auto reset,13,bhatkheda
dje47,hub healthcheck alarm.,26,reboot & restored wtg,1,bhatkheda
dje47,hub healthcheck alarm.,26,wtg reset restored,11,bhatkheda
dje47,hub healthcheck timeout.,2,auto reset,1,bhatkheda
dje47,hub healthcheck timeout.,2,wtg reset restored,1,bhatkheda
dje47,hydraulic pump switched many times time period.,67,wtg reset & restored wtg,20,bhatkheda
dje47,hydraulic pump switched many times time period.,67,wtg reset restored,47,bhatkheda
dje47,hydraulic unit oil temperature high.,6,attend,1,bhatkheda
dje47,hydraulic unit oil temperature high.,6,auto reset,3,bhatkheda
dje47,hydraulic unit oil temperature high.,6,hydraulic oil top hydraulic unit,2,bhatkheda
dje47,internal shutdown,25,220/33kv substation yearly maintenance work,1,bhatkheda
dje47,internal shutdown,25,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
dje47,internal shutdown,25,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
dje47,internal shutdown,25,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
dje47,internal shutdown,25,feeder shutdown taken customer relay testing work,1,bhatkheda
dje47,internal shutdown,25,feeder shutdown taken customer tree cutting work,3,bhatkheda
dje47,internal shutdown,25,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
dje47,internal shutdown,25,feeder shutdown taken lws maintenance customer,1,bhatkheda
dje47,internal shutdown,25,feeder shutdown taken lws maintenance customer.,2,bhatkheda
dje47,internal shutdown,25,internal feeder shutdown taken customer dpdc line maintenance work,1,bhatkheda
dje47,internal shutdown,25,internal shutdown taken customer,1,bhatkheda
dje47,internal shutdown,25,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
dje47,internal shutdown,25,internal shutdown taken customer jumper repalacement work,1,bhatkheda
dje47,internal shutdown,25,internal shutdown taken customer jumper work,3,bhatkheda
dje47,internal shutdown,25,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
dje47,internal shutdown,25,internal shutdown taken customer tree cutting work,1,bhatkheda
dje47,internal shutdown,25,shutdown taken customer bird guard fixing work,1,bhatkheda
dje47,internal shutdown,25,wtg isolator open customer jumper work,1,bhatkheda
dje47,internal shutdown,25,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
dje47,line side breaker feedback active commanded close.,6,auto reset,4,bhatkheda
dje47,line side breaker feedback active commanded close.,6,wtg reset & restored wtg,1,bhatkheda
dje47,line side breaker feedback active commanded close.,6,wtg reset restored,1,bhatkheda
dje47,line side hardware detected over-current fault phase a.,1,checked power cable rotor stator top bottom,1,bhatkheda
dje47,manual stop,6,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
dje47,manual stop,6,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
dje47,manual stop,6,wtg stopped customer jumper cover conductor work,1,bhatkheda
dje47,manual stop,6,wtg stopped parameters checking work,2,bhatkheda
dje47,manual stop,6,wtg stopped sineax software uploading work,1,bhatkheda
dje47,modification,3,new plc software version 2.4.0 updated work done,1,bhatkheda
dje47,modification,3,wtg stopped gps time synchronization work,1,bhatkheda
dje47,modification,3,wtg stopped ngcc software updated work done,1,bhatkheda
dje47,nacelle cabinet +3nca200 ups module alarm.,1,reboot & restored wtg (scada connectivity available due dje46),1,bhatkheda
dje47,nacelle rotation overspeed.,4,auto reset,2,bhatkheda
dje47,nacelle rotation overspeed.,4,wtg reset restored.,2,bhatkheda
dje47,natural calamity,1,auto reseted (high wind),1,bhatkheda
dje47,non plausible pitch state difference.,8,auto reset,7,bhatkheda
dje47,non plausible pitch state difference.,8,wtg reset restored,1,bhatkheda
dje47,offline,1,offline,1,bhatkheda
dje47,offset tower-vibration sensor drivetrain direction error limit,13,reboot & restored wtg,6,bhatkheda
dje47,offset tower-vibration sensor drivetrain direction error limit,13,replaced acceleration sensor usable one & cleaned yaw rim surface restored wtg,6,bhatkheda
dje47,offset tower-vibration sensor drivetrain direction error limit,13,wtg reset restored,1,bhatkheda
dje47,pitch started capacitor state hysteresis charge,2,reset restored wtg,1,bhatkheda
dje47,pitch started capacitor state hysteresis charge,2,wtg auto rested grid normalization,1,bhatkheda
dje47,pitch started wrong capacitor state.,13,reboot & restored wtg,3,bhatkheda
dje47,pitch started wrong capacitor state.,13,reset restart,1,bhatkheda
dje47,pitch started wrong capacitor state.,13,reset restored wtg,1,bhatkheda
dje47,pitch started wrong capacitor state.,13,wtg reset & restored wtg,3,bhatkheda
dje47,pitch started wrong capacitor state.,13,wtg reset restored,4,bhatkheda
dje47,pitch started wrong capacitor state.,13,wtg reset restored.,1,bhatkheda
dje47,preventive maintenance,31,attend,4,bhatkheda
dje47,preventive maintenance,31,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
dje47,preventive maintenance,31,wtg stopped half yearly preventive maintenance also generator (duct) cover fitting work done,2,bhatkheda
dje47,preventive maintenance,31,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
dje47,preventive maintenance,31,wtg stopped half yearly uss maintenance work done,2,bhatkheda
dje47,preventive maintenance,31,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
dje47,preventive maintenance,31,wtg stopped uss vcb,2,bhatkheda
dje47,preventive maintenance,31,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
dje47,preventive maintenance,31,wtg stopped uss yearly preventive maintenance work done,1,bhatkheda
dje47,preventive maintenance,31,wtg stopped vcb,1,bhatkheda
dje47,preventive maintenance,31,wtg stopped visual maintenance work done,1,bhatkheda
dje47,preventive maintenance,31,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
dje47,preventive maintenance,31,wtg stopped wtg visual preventive maintenance work,2,bhatkheda
dje47,preventive maintenance,31,wtg stopped wtg yearly preventive maintenance work done restored wtg,1,bhatkheda
dje47,preventive maintenance,31,wtg stopped yearly preventive maintenance work done,3,bhatkheda
dje47,preventive maintenance,31,wtg stopped yearly uss maintenance work,4,bhatkheda
dje47,preventive maintenance,31,wtg stopped yearly wtg maintenance work,1,bhatkheda
dje47,scada issue,2,disconnected due uss hypm,1,bhatkheda
dje47,scada issue,2,dje41 uss hypm,1,bhatkheda
dje47,section isolator open,2,wtg isolator open customer bird guard fixing work,1,bhatkheda
dje47,section isolator open,2,wtg stopped internal isolator open line maintenance work,1,bhatkheda
dje47,slc: emergency stop module error state.,1,reboot & restored wtg,1,bhatkheda
dje47,slc: tower vibration supervision module error state.,1,wtg reset restored,1,bhatkheda
dje47,slc: tower vibration switch tripped.,53,attend,2,bhatkheda
dje47,slc: tower vibration switch tripped.,53,cleaning yaw rim surface & checked connections acceleration sensor,1,bhatkheda
dje47,slc: tower vibration switch tripped.,53,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,9,bhatkheda
dje47,slc: tower vibration switch tripped.,53,replaced acceleration sensor usable one also cleaning yaw rim surface restored wtg,1,bhatkheda
dje47,slc: tower vibration switch tripped.,53,reset restore wtg,1,bhatkheda
dje47,slc: tower vibration switch tripped.,53,wtg reset restored,38,bhatkheda
dje47,slc: tower vibration switch tripped.,53,wtg stopped yawing inspection work per message customer,1,bhatkheda
dje47,slc: yaw actuator supervision module error state.,1,wtg reset restored,1,bhatkheda
dje47,slc: yaw control device twist protection switch tripped.,1,waiting ycd,1,bhatkheda
dje47,special activity,7,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
dje47,special activity,7,wtg stopped blade lps resistance measurement work,1,bhatkheda
dje47,special activity,7,wtg stopped bottom panel inspection work done,2,bhatkheda
dje47,special activity,7,wtg stopped ccu coolant top & radiator externally cleaned,1,bhatkheda
dje47,special activity,7,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
dje47,special activity,7,wtg stopped parameter setting work,1,bhatkheda
dje47,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
dje47,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement also activity winch testing & climb assist checking & inspection work done,1,bhatkheda
dje47,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement work,2,bhatkheda
dje47,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade repairing work,1,bhatkheda
dje47,special activity - repeated error rectification,8,attend,1,bhatkheda
dje47,special activity - repeated error rectification,8,attended restored,1,bhatkheda
dje47,special activity - repeated error rectification,8,wtg stopped attending repeated error,1,bhatkheda
dje47,special activity - repeated error rectification,8,wtg stopped attending warning,3,bhatkheda
dje47,special activity - repeated error rectification,8,"wtg stopped attending warning ""yaw teeth lubrication tank empty wire break.""",2,bhatkheda
dje47,special activity - software updation modification,16,attend,1,bhatkheda
dje47,special activity - software updation modification,16,new plc software version 2.4.1 updated work done,1,bhatkheda
dje47,special activity - software updation modification,16,new v1.0.21 version ngcc software updated work done,2,bhatkheda
dje47,special activity - software updation modification,16,sineax software updated work done,1,bhatkheda
dje47,special activity - software updation modification,16,wtg stopped parameter setting work,5,bhatkheda
dje47,special activity - software updation modification,16,wtg stopped plc software updation power booster,1,bhatkheda
dje47,special activity - software updation modification,16,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
dje47,special activity - software updation modification,16,wtg stopped power booster up-gradation work,1,bhatkheda
dje47,special activity - software updation modification,16,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,2,bhatkheda
dje47,special activity - software updation modification,16,wtg stopped software parameter checking work done,1,bhatkheda
dje47,special activity - uss yard inspection,4,replaced transformer lv side bushing restored wtg,1,bhatkheda
dje47,special activity - uss yard inspection,4,wtg stopped annuciator replacement work done new one restored wtg,1,bhatkheda
dje47,special activity - uss yard inspection,4,wtg stopped uss new light & timer fitted mog trip modification work done,1,bhatkheda
dje47,special activity - uss yard inspection,4,wtg stopped uss yard inspection work,1,bhatkheda
dje47,special activity - wtg critical points checking,18,attend,1,bhatkheda
dje47,special activity - wtg critical points checking,18,wtg manual stop[ pm3000 inspection work,1,bhatkheda
dje47,special activity - wtg critical points checking,18,wtg manual stopped pm3000 inspection & trail testing work done restored wtg,3,bhatkheda
dje47,special activity - wtg critical points checking,18,wtg manual stopped pm3000 inspection work done restored wtg,2,bhatkheda
dje47,special activity - wtg critical points checking,18,wtg stopped convertor cooling radiator cover welding work,1,bhatkheda
dje47,special activity - wtg critical points checking,18,wtg stopped nosecone inspection work,3,bhatkheda
dje47,special activity - wtg critical points checking,18,wtg stopped pm3000 production trial purpose restored wtg,1,bhatkheda
dje47,special activity - wtg critical points checking,18,wtg stopped pm3000 testing work,2,bhatkheda
dje47,special activity - wtg critical points checking,18,wtg stopped stator breaker inspection work,1,bhatkheda
dje47,special activity - wtg critical points checking,18,wtg stopped uss acb temperature reading taken work,1,bhatkheda
dje47,special activity - wtg critical points checking,18,wtg stopped winch door fixing work,1,bhatkheda
dje47,special activity - wtg critical points checking,18,wtg stopped winch testing work,1,bhatkheda
dje47,special activity - wtg parameters checking,6,wtg stopped parameter checking work,4,bhatkheda
dje47,special activity - wtg parameters checking,6,wtg stopped software parameter checking work done,2,bhatkheda
dje47,speed measurement deviation delayed generator rotor speed.,17,attended restored,16,bhatkheda
dje47,speed measurement deviation delayed generator rotor speed.,17,replaced torque limiter,1,bhatkheda
dje47,speed measurement deviation generator rotor speed.,1,auto reset,1,bhatkheda
dje47,speed measurement generator speed negative maximum.,1,wtg auto reset wind speed normalize,1,bhatkheda
dje47,stator breaker control sequence openening indicates maintainance.,10,attend,5,bhatkheda
dje47,stator breaker control sequence openening indicates maintainance.,10,reboot & restored wtg,1,bhatkheda
dje47,stator breaker control sequence openening indicates maintainance.,10,replaced convertor cabinet stator breaker repairable work done,1,bhatkheda
dje47,stator breaker control sequence openening indicates maintainance.,10,wtg reset restored,3,bhatkheda
dje47,stator breaker failed closing demanded close.,5,replaced convertor cabinet stator breaker repairable work done,1,bhatkheda
dje47,stator breaker failed closing demanded close.,5,wtg reset restored,3,bhatkheda
dje47,stator breaker failed closing demanded close.,5,wtg restoration work progress,1,bhatkheda
dje47,stator breaker opened undervoltage release buffer ready.,15,auto reset,10,bhatkheda
dje47,stator breaker opened undervoltage release buffer ready.,15,auto reseted,1,bhatkheda
dje47,stator breaker opened undervoltage release buffer ready.,15,wtg reset & restored wtg,1,bhatkheda
dje47,stator breaker opened undervoltage release buffer ready.,15,wtg reset restored,3,bhatkheda
dje47,torquing tensioning,6,wtg stopped blade tensioning & tower torquing also activity winch testing & climb assist checking work done,2,bhatkheda
dje47,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,4,bhatkheda
dje47,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,28,attend,4,bhatkheda
dje47,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,28,auto reset,7,bhatkheda
dje47,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,28,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,3,bhatkheda
dje47,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,28,reboot & restored wtg,1,bhatkheda
dje47,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,28,replaced acceleration sensor usable one also cleaning yaw rim surface restored wtg,8,bhatkheda
dje47,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,28,wtg reset restored,5,bhatkheda
dje47,tower-vibration sensors drivetrain direction defective,3,replaced acceleration sensor new one,1,bhatkheda
dje47,tower-vibration sensors drivetrain direction defective,3,replaced acceleration sensor usable one also cleaning yaw rim surface restored wtg,2,bhatkheda
dje47,voltage difference,2,auto reset grid voltage ok.,2,bhatkheda
dje47,wind direction difference error.,2,checked connection tighting done restored wtg,1,bhatkheda
dje47,wind direction difference error.,2,reboot & restored wtg,1,bhatkheda
dje47,wind speed difference error.,16,auto reset,15,bhatkheda
dje47,wind speed difference error.,16,checked anemometer connections & anemometer mounting found ok,1,bhatkheda
dje47,wtg going production.,1,reboot & restored wtg,1,bhatkheda
dje47,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
dje47,yaw converter error occurred.,4,checked respective ckt,4,bhatkheda
dje47,yaw converter state error drive overheat.,2,checking found yaw motor no.3 bearing jam replaced bearing yaw motor,2,bhatkheda
dje47,yaw converter state error external fault.,1,"wtg stopped repeated error attended ""yaw converter state error external fault.""",1,bhatkheda
dje47,yaw teeth lubrication tank empty wire break.,2,wtg stopped attending warring,2,bhatkheda
dje47,ycd shows internal errors.,30,auto reset,8,bhatkheda
dje47,ycd shows internal errors.,30,plc software updated,1,bhatkheda
dje47,ycd shows internal errors.,30,reset,4,bhatkheda
dje47,ycd shows internal errors.,30,reset & restart,1,bhatkheda
dje47,ycd shows internal errors.,30,reset restored wtg,1,bhatkheda
dje47,ycd shows internal errors.,30,wtg reset restored,7,bhatkheda
dje47,ycd shows internal errors.,30,wtg reset restored.,8,bhatkheda
i01,3634-automatic test activated,3,auto reset,3,bothe
i01,3years hv transformer inspection work,1,sheduled service done,1,bothe
i01,4 years service,3,4 years service done,3,bothe
i01,automatic test activated,6,auto reset,1,bothe
i01,automatic test activated,6,autoreset,5,bothe
i01,cim-3664 tower flange bolt inspection work,1,cim-3664 tower flange bolt inspection work done,1,bothe
i01,customer scope i-07&i23 la shifting work,2,la shifting work done,2,bothe
i01,extreme yaw error 1.1m/s 170.7°,1,reset,1,bothe
i01,extreme yaw error 1.4m/s 171.0°,1,autoreset,1,bothe
i01,extreme yaw error 1.6m/s 170.5°,3,reset,3,bothe
i01,extreme yaw error 1.6m/s 170.6,1,autoreset,1,bothe
i01,extreme yaw error 1.7m/s 170.5°,1,reset,1,bothe
i01,extreme yaw error 1.7m/s 170.8°,2,autoreset,2,bothe
i01,extreme yaw error 1.8m/s 170.1°,1,autoreset,1,bothe
i01,extreme yaw error 1.9 m/s 170.6,1,auto reset,1,bothe
i01,extreme yaw error 1.9m/s 170.7°,1,autoreset,1,bothe
i01,extreme yaw error 2.0m/s 170.0°,1,reset,1,bothe
i01,extreme yaw error 2.0m/s 170.1°,1,autoreset,1,bothe
i01,extreme yaw error 2.0m/s 170.5°,1,autoreset,1,bothe
i01,extreme yaw error 2.0m/s 170.6°,1,autoreset,1,bothe
i01,extreme yaw error 2.1 m/s 170.3°,1,autoreset,1,bothe
i01,extreme yaw error 2.1m/s 170.4,1,autoreset,1,bothe
i01,extreme yaw error 2.1m/s 170.6°,1,autoreset,1,bothe
i01,extreme yaw error 2.1m/s 170.8°,1,autoreset,1,bothe
i01,extreme yaw error 2.1m/s 170.9°,1,reset,1,bothe
i01,extreme yaw error 2.2 m/s 170.6°,1,autoreset,1,bothe
i01,extreme yaw error 2.2m/s 170.5°,1,autoreset,1,bothe
i01,extreme yaw error 2.2m/s 170.9°,1,reset,1,bothe
i01,extreme yaw error 2.3m/s 170.0°,1,autoreset,1,bothe
i01,extreme yaw error 2.4m/s 170.0°,1,auto reset,1,bothe
i01,extreme yaw error 2.4m/s 170.9°,1,autoreset,1,bothe
i01,extreme yaw error 2.5m/s 170.2°,1,autoreset,1,bothe
i01,extreme yaw error 2.5m/s 170.6°,1,auto reset,1,bothe
i01,extreme yaw error 2.5m/s 171.1,1,autoreset,1,bothe
i01,extreme yaw error 2.6m/s 171.2°,1,auto reset,1,bothe
i01,extreme yaw error 2.7m/s 170.7°,1,autoreset,1,bothe
i01,extreme yaw error 2.9m/s 171.0°,1,autoreset,1,bothe
i01,extreme yaw error 2.9m/s 171.1°,1,autoreset,1,bothe
i01,extreme yaw error 3.1m/s 170.0,1,autoreset,1,bothe
i01,extreme yaw error 3.9m/s 170.3°,1,autoreset,1,bothe
i01,extreme yaw error 3.9m/s 170.6°,1,reset,1,bothe
i01,extreme yaw error 3.9m/s 171.1°,1,auto reset,1,bothe
i01,extreme yaw error 4.3m/s 170.6°,1,auto reset,1,bothe
i01,fdr 1 tripped ef,1,test charged,1,bothe
i01,feeder tripped due earth fault,1,charged,1,bothe
i01,gear box inspection work,1,gear box inspection work completed,1,bothe
i01,ground controller inspection work,1,ground controller inspection work done. software new xml file uploading done,1,bothe
i01,nacelle inspection work,1,fire extinguisher removed refilling,1,bothe
i01,oil leakage hub,2,reset,2,bothe
i01,oil leakage hub inspection,1,oil drain,1,bothe
i01,pitch b ref:78.0 act.88.39deg. fault attending work,1,checking work done,1,bothe
i01,q 7 breaker open,11,manual reset,9,bothe
i01,q 7 breaker open,11,manually reset,1,bothe
i01,q 7 breaker open,11,troubleshooting,1,bothe
i01,q7 breaker opened,1,q7 closed,1,bothe
i01,slip: 49 limits 2,1,reset,1,bothe
i01,software configuration work,1,software configuration work done,1,bothe
i01,software uploading work,1,software uploading work,1,bothe
i01,yaw signals invalid,1,reset,1,bothe
i01,yaw untwist ccw,1,autoreset,1,bothe
i01,yaw untwist ccw :code 4,2,FALSE,2,bothe
i01,yaw untwist ccw :code 6 840°,1,auto reset,1,bothe
i01,yaw untwist ccw code 4,1,FALSE,1,bothe
i01,yaw untwist ccw:code4,6,FALSE,6,bothe
i01,yaw untwist cw :code 4,1,FALSE,1,bothe
i01,yaw untwist cw code 2,1,FALSE,1,bothe
i01,yawuntwistccw: code 4,1,FALSE,1,bothe
i02,356-extreme yaw error(15:21-15:22),1,autoreset,1,bothe
i02,4 years service,1,4 years service done,1,bothe
i02,4 years service work,1,4 years service work done,1,bothe
i02,4 years service work(10.15 17.32),1,4 years service work done(10.15 17.32),1,bothe
i02,automatic test activated,3,autoreset,3,bothe
i02,blade load sensor calibration work,1,blade load sensor calibration work done,1,bothe
i02,cim-3664 tower flange bolt inspection work,1,cim-3664 tower flange bolt inspection work done,1,bothe
i02,controller,1,w 1980 spare wire replaced,1,bothe
i02,customer scope i-07&i23 la shifting work,2,la shifting work done,2,bothe
i02,exteme yaw error 1.7m/s 170.4°,1,autoreset,1,bothe
i02,exteme yaw error 2.1m/s 171.3,1,autoreset,1,bothe
i02,exteme yaw error 2.3m/s 170.6°,2,autoreset,2,bothe
i02,exteme yaw error 2.7m/s 170.1°,1,autoreset,1,bothe
i02,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i02,extreme yaw error,1,autoreset,1,bothe
i02,extreme yaw error 1.6m/s 171.0°,1,autoreset,1,bothe
i02,extreme yaw error 1.7m/s 170.7°,1,autoreset,1,bothe
i02,extreme yaw error 1.8m/s 170.1°,1,autoreset,1,bothe
i02,extreme yaw error 1.9m/s 170.2°,1,autoreset,1,bothe
i02,extreme yaw error 1.9m/s 170.8°,2,autoreset,2,bothe
i02,extreme yaw error 1.9m/s 171.0°,2,autoreset,2,bothe
i02,extreme yaw error 13.9m/s 56.0°,1,reset,1,bothe
i02,extreme yaw error 2.0 m/s 170.2°,1,autoreset,1,bothe
i02,extreme yaw error 2.0m/s 170.4°,1,autoreset,1,bothe
i02,extreme yaw error 2.0m/s 170.5°,1,autoreset,1,bothe
i02,extreme yaw error 2.3m/s 170.2°,2,autoreset,2,bothe
i02,extreme yaw error 2.4m/s 170.3°,1,autoreset,1,bothe
i02,extreme yaw error 2.6m/s 170.7°,1,autoreset,1,bothe
i02,extreme yaw error 3.9m/s 170.3°,1,autoreset,1,bothe
i02,extreme yaw error 5.6m/s 159.9°,1,autoreset,1,bothe
i02,fdr 1 tripped ef,1,test charged,1,bothe
i02,feeder tripped due earth fault,1,charged,1,bothe
i02,low oil level,1,FALSE,1,bothe
i02,nacelle inspection work,1,fire extinguisher removed refilling,1,bothe
i02,q 7 breaker open,1,breaker reclosed,1,bothe
i02,q7 breaker open,1,checked close breaker,1,bothe
i02,slip: 49 limits 2,1,reset,1,bothe
i02,slip:49above limits 2,1,autoreset,1,bothe
i02,software configuration work,1,software configuration work done,1,bothe
i02,vdf track downloading work,1,vdf track downloading work completed.,1,bothe
i02,vpc signal checking work,1,vpc signal cheking work completed,1,bothe
i02,vpc signal error,1,FALSE,1,bothe
i02,yaw nacelle position reset,3,auto reset,2,bothe
i02,yaw nacelle position reset,3,autoreset,1,bothe
i02,yaw untwist ccw,3,autoreset,3,bothe
i02,yaw untwist ccw :code 4,3,FALSE,3,bothe
i02,yaw untwist ccw code 4,3,FALSE,3,bothe
i02,yaw untwist ccw:code4,7,FALSE,7,bothe
i02,yawuntwistccw: code 4,1,FALSE,1,bothe
i03,3 years servicing work,2,manually reset,1,bothe
i03,3 years servicing work,2,service work completed manually reset,1,bothe
i03,4 years service work,1,4 years service work done,1,bothe
i03,4 years service work(11.09 19.22),1,4 years service work done(11.09 19.22),1,bothe
i03,4 years service work(transformer inspection),1,4 years service work(transformer inspection)done,1,bothe
i03,automatic test activated,2,autoreset,2,bothe
i03,b ctrl:10.0v p.vel:2.6mm/s,1,reset,1,bothe
i03,blade load checking signal work,1,checking work done,1,bothe
i03,blade ut scanning work,1,completion work manually reset,1,bothe
i03,cim-3664 tower flange bolt inspection work,1,cim-3664 inspection work completed,1,bothe
i03,conv.cntr.processor batt.replacement work,1,converter controller proceesor battery replaced,1,bothe
i03,customer scope i-07&i23 la shifting work,2,la shifting work done,2,bothe
i03,customer scope i-49 la shifting work,2,isolator closed,2,bothe
i03,emf acc 1 press low,8,FALSE,7,bothe
i03,emf acc 1 press low,8,TRUE,1,bothe
i03,emf acc 2 press low,1,FALSE,1,bothe
i03,extreme yaw error 1.2m/s 170.0°,1,auto reset,1,bothe
i03,extreme yaw error 1.8m/s 171.3°,1,autoreset,1,bothe
i03,extreme yaw error 2.2 m/s 170.5°,1,autoreset,1,bothe
i03,extreme yaw error 2.3m/s 170.3°,1,autoreset,1,bothe
i03,extreme yaw error 2.6m/s 170.7°,2,autoreset,2,bothe
i03,extreme yaw error 2.9m/s 170.0°,1,autoreset,1,bothe
i03,extreme yaw error 3.9m/s 170.3°,1,autoreset,1,bothe
i03,extreme yaw error1.7m/s 170.92deg,1,autoreset,1,bothe
i03,fdr 1 tripped ef,1,test charged,1,bothe
i03,feeder tripped due earth fault,1,charged,1,bothe
i03,internal subloqic error,1,reset,1,bothe
i03,la shifting work,1,la shifting work done,1,bothe
i03,low oil level(1.56 1.59)(3.57 8.43),1,FALSE,1,bothe
i03,ovp activ udc 226v state 1,1,autoreset,1,bothe
i03,ovp activ udc 810v state 5,1,autoreset,1,bothe
i03,q 7 breaker open,9,manual reset,4,bothe
i03,q 7 breaker open,9,manually reset,5,bothe
i03,q7 breaker open,1,manual reset manual reset,1,bothe
i03,slip : 49 limits 2,2,autoreset,2,bothe
i03,software configuration work,1,software configuration work done,1,bothe
i03,software uploading work,1,software uploading work done,1,bothe
i03,yaw signals invalid,1,reset,1,bothe
i03,yaw untwist ccw,4,autoreset,4,bothe
i03,yaw untwist ccw :code 4,3,FALSE,3,bothe
i03,yaw untwist ccw :code 6,1,FALSE,1,bothe
i03,yaw untwist ccw code 4,3,FALSE,3,bothe
i03,yaw untwist ccw:code4,5,FALSE,5,bothe
i03,yaw untwist cw :code 2,1,FALSE,1,bothe
i03,yawuntwistccw: code 4,1,FALSE,1,bothe
i03,yawuntwistcw: code 4,1,FALSE,1,bothe
i04,3209-yaw signals invalid,1,reboot reset,1,bothe
i04,4 year service work,1,4 year service work done,1,bothe
i04,4 year servicework,1,4 year service work completed,1,bothe
i04,4 years service work,1,4 years service work done,1,bothe
i04,automatic test activated,4,autoreset,4,bothe
i04,cim-3664 tower flange bolt inspection work,1,cim 3664 inspection work completed,1,bothe
i04,exteme yaw error 3.2m/s 170.7°,1,autoreset,1,bothe
i04,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i04,extreme yaw error 1.8m/s 171.3°,1,autoreset,1,bothe
i04,low oil level,3,FALSE,2,bothe
i04,low oil level,3,reset,1,bothe
i04,nacelle inspection work,1,fire extinguisher removed refilling purpose,1,bothe
i04,pitch pos c means signal fault,1,reboot reset,1,bothe
i04,q 7 breaker open,2,manual reset,1,bothe
i04,q 7 breaker open,2,manually reset,1,bothe
i04,slip:028 limit 1,1,reset,1,bothe
i04,software configuration work,1,software configuration work done,1,bothe
i04,software uploading work,1,software uploading work completed,1,bothe
i04,yaw untwist ccw :code 4,4,FALSE,4,bothe
i04,yaw untwist ccw code 4,3,FALSE,3,bothe
i04,yaw untwist ccw:code4,4,FALSE,4,bothe
i04,yawuntwistccw: code 4,1,FALSE,1,bothe
i05,4 year service work,2,4 year service work (nacelle work done),1,bothe
i05,4 year service work,2,4 year service work done,1,bothe
i05,automatic test activated,5,auto reset,1,bothe
i05,automatic test activated,5,autoreset,4,bothe
