Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
i05,blade inspection work & hub controller processor batt low work,1,blade inspection work & hub controller processor battery replaced,1,bothe
i05,cim-3664 tower flange bolt inspection work,1,inspection work done,1,bothe
i05,ext.high cur.grid inv. inspection work,1,communication cable checked,1,bothe
i05,ext.high cur.grid inv.l3,2,auto reset,1,bothe
i05,ext.high cur.grid inv.l3,2,vpc board checked cable checked,1,bothe
i05,ext.high cur.grid inv.l3 cheking work,1,auto reset,1,bothe
i05,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i05,extreme yaw error 1.9m/s 170.0°,1,autoreset,1,bothe
i05,extreme yaw error 2.1m/s 170.4°,1,autoreset,1,bothe
i05,extreme yaw error 2.2 m/s 170.7°,1,autoreset,1,bothe
i05,extreme yaw error 2.3m/s 171.5°,1,autoreset,1,bothe
i05,grid inv.hw error l1 checking work,1,troubleshooting & reset,1,bothe
i05,high current grid inverter,1,high current grid inverter checked,1,bothe
i05,nacelle inspection work,1,completion work manually reset,1,bothe
i05,q7 breaker open,2,checked & closed,1,bothe
i05,q7 breaker open,2,checked&breaker closed,1,bothe
i05,slip: 48 limits 2,1,auto reset,1,bothe
i05,software configuration work,1,software configuration work done,1,bothe
i05,yaw untwist ccw,2,autoreset,2,bothe
i05,yaw untwist ccw :code 4,5,FALSE,5,bothe
i05,yaw untwist ccw code 4,5,FALSE,5,bothe
i05,yaw untwist ccw:code4,6,FALSE,6,bothe
i05,yaw untwist ccw:code6,1,FALSE,1,bothe
i06,4 year service work,2,4 year service work done,2,bothe
i06,4 year service work (tarnsformar),1,4 year service work (tarnsformar) done,1,bothe
i06,automatic test activated,2,auto reset,1,bothe
i06,automatic test activated,2,autoreset,1,bothe
i06,cim-3664 tower flange bolt inspection work,1,cim 3664 inspection work completed,1,bothe
i06,emf acc 1 press low 0.0 bar,6,autoreset,2,bothe
i06,emf acc 1 press low 0.0 bar,6,checking work going on(interrupt due feeder trip),1,bothe
i06,emf acc 1 press low 0.0 bar,6,loose connection cleared,1,bothe
i06,emf acc 1 press low 0.0 bar,6,wip,1,bothe
i06,emf acc 1 press low 0.0 bar,6,wtg attended,1,bothe
i06,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i06,extreme yaw error 1.6m/s 170.6deg,1,autoreset,1,bothe
i06,extreme yaw error 2.6m/s 170.5°,1,autoreset,1,bothe
i06,oil leakage hub,3,auto reset,1,bothe
i06,oil leakage hub,3,oil drained,1,bothe
i06,oil leakage hub,3,reset,1,bothe
i06,q 7 breaker open,10,manual reset,3,bothe
i06,q 7 breaker open,10,manually reset,7,bothe
i06,software configuration work,1,software configuration work done,1,bothe
i06,wind sensor inspection work,2,inspection done,1,bothe
i06,wind sensor inspection work,2,replaced wind sensor,1,bothe
i06,yaw nacelle position reset,2,auto reset,1,bothe
i06,yaw nacelle position reset,2,manually reset,1,bothe
i06,yaw signals invalid yaw signals invalid,1,reset,1,bothe
i06,yaw untwist ccw :code 4,4,FALSE,4,bothe
i06,yaw untwist ccw code 4,4,FALSE,4,bothe
i06,yaw untwist ccw:code4,7,FALSE,7,bothe
i06,yaw untwist ccw:code6,1,FALSE,1,bothe
i06,yaw untwist cw,1,autoreset,1,bothe
i06,yaw untwist cw :code 2,2,FALSE,2,bothe
i06,yaw untwist cw :code 4,4,FALSE,4,bothe
i06,yaw untwist cw:code4,1,FALSE,1,bothe
i06,yawuntwistccw: code 4,1,FALSE,1,bothe
i07,3 year service work,2,3 year service work done,1,bothe
i07,3 year service work,2,service work completed,1,bothe
i07,352-q7 breaker open(16:59 17:57),1,breaker closed,1,bothe
i07,4 years service work,3,4 year service completed,1,bothe
i07,4 years service work,3,service work complete day restart,1,bothe
i07,4 years service work,3,service work complete restart,1,bothe
i07,automatic test activated,6,auto reset,1,bothe
i07,automatic test activated,6,autoreset,5,bothe
i07,blade inspection work,1,blade inspection work completed,1,bothe
i07,blade load sensor calibration work,1,blade load sensor calibration work completed,1,bothe
i07,blade load sensor warning checking work tos,1,blade load sensor warning inspection work completed,1,bothe
i07,cim-3664 tower flange bolt inspection work,1,cim-3664 tower flange bolt inspection work done,1,bothe
i07,error wind sensors,3,auto reset,1,bothe
i07,error wind sensors,3,manually reset,2,bothe
i07,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i07,extreme yaw error 1.6m/s 170.7°,1,autoreset,1,bothe
i07,extreme yaw error 1.7m/s 170.3°,1,autoreset,1,bothe
i07,extreme yaw error 1.8m/s 171.0,1,auto reset,1,bothe
i07,extreme yaw error 3.9m/s 170.3°,1,autoreset,1,bothe
i07,extreme yaw error 8.2m/s 112.9°,1,autoreset,1,bothe
i07,fdr 1 tripped ef,1,test charged,1,bothe
i07,feeder tripped due earth fault,1,charged,1,bothe
i07,gear box inspection work,1,gear box inspection completed,1,bothe
i07,gen breaker open,1,loose connection rectified cooling fan side,1,bothe
i07,high wind speed :20.0m/s,1,auto reset,1,bothe
i07,high wind speed :20.1m/s,1,reset,1,bothe
i07,high wind tyc ok :18.0m/s,12,auto reset,7,bothe
i07,high wind tyc ok :18.0m/s,12,reboot reset,1,bothe
i07,high wind tyc ok :18.0m/s,12,reset,4,bothe
i07,high wind tyc ok :18.5m/s,1,reset,1,bothe
i07,la shifting work,1,la shifting work done,1,bothe
i07,load sensor signal fault checking work,1,load sensor signal checking done & re-calibrated required available wind speed 7-9 m/s,1,bothe
i07,nacelle inspection work,1,fire extinguisher removed refilling,1,bothe
i07,pitch b ref:78.0° act 89.1°(after grid restoration),1,reset,1,bothe
i07,q7 breaker open,5,braker closed,2,bothe
i07,q7 breaker open,5,checked,1,bothe
i07,q7 breaker open,5,checked relalted close breaker,2,bothe
i07,rps inspection work,1,rps inspection work completed,1,bothe
i07,slip : 49 limits 2,1,autoreset,1,bothe
i07,slip: 49 limits 2,2,autoreset,2,bothe
i07,software configuration work,1,software configuration work done,1,bothe
i07,tyc load sensor status,1,c err. warning checking work,1,bothe
i07,yaw signals invalid,1,reset,1,bothe
i07,yaw untwist ccw,2,autoreset,2,bothe
i07,yaw untwist ccw : code 4,1,FALSE,1,bothe
i07,yaw untwist ccw :code 4,4,FALSE,4,bothe
i07,yaw untwist ccw code 4,3,FALSE,3,bothe
i07,yaw untwist ccw:code4,7,FALSE,7,bothe
i07,year servicing work,1,service work complete day restart,1,bothe
i08,4 year service work,3,4 year service work done,3,bothe
i08,actuator seal replacement work,1,actuator seal replaced,1,bothe
i08,automatic test activated,2,autoreset,2,bothe
i08,blade inspection work& nacelle controller processor batt low work,1,blade inspection work & nacelle controller processor battery replaced,1,bothe
i08,cim-3664 tower flange bolt inspection work,1,cim 3664 inspection work completed,1,bothe
i08,customer request,1,power scheduling,1,bothe
i08,error wind sensors,1,autoreset,1,bothe
i08,ext high cur grid inv l1,1,autoreset,1,bothe
i08,ext high cur grid inv l3,1,reset,1,bothe
i08,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i08,extreme yaw error 1.6m/s 170.6deg,1,autoreset,1,bothe
i08,extreme yaw error 1.6m/s 171.3°,1,autoreset,1,bothe
i08,extreme yaw error 2.1m/s 170.4°,1,autoreset,1,bothe
i08,extreme yaw error 2.1m/s 171.1°,1,autoreset,1,bothe
i08,extreme yaw error 3.9m/s 170.3°,1,autoreset,1,bothe
i08,extreme yaw error 7.9m/s 117.8°,1,autoreset,1,bothe
i08,nacelle inspection work,1,fire extinguisher removed refilling purpose,1,bothe
i08,oil leakage hub,4,autoreset,3,bothe
i08,oil leakage hub,4,reset,1,bothe
i08,oil leakage hub fault attending,1,oil leakege arrested & oil drained,1,bothe
i08,oil leakage hub fault checking work,1,oil drained,1,bothe
i08,q 7 breaker open,1,manually reset,1,bothe
i08,slip 49:above limit 2,1,auto reset,1,bothe
i08,software configuration work,1,software configuration work done,1,bothe
i08,vdf track downloading work,4,vdf track downloading work,1,bothe
i08,vdf track downloading work,4,vdf track downloading work completed,1,bothe
i08,vdf track downloading work,4,vdf track downloading work done,2,bothe
i08,yaw untwist ccw,2,autoreset,2,bothe
i08,yaw untwist ccw :code 4,2,FALSE,2,bothe
i08,yaw untwist ccw :code 6,1,auto reset,1,bothe
i08,yaw untwist ccw code 4,4,FALSE,4,bothe
i08,yaw untwist ccw:code4,4,FALSE,4,bothe
i08,yaw untwist cw :code 2,1,FALSE,1,bothe
i08,yawuntwistccw: code 4,1,FALSE,1,bothe
i13,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i13,cls yawteethlubricationstop,1,manual reset,1,bothe
i13,customer request,5,customer request power cutting,3,bothe
i13,customer request,5,fdr 2 sd taken female contacts replacm line isolator ent work,1,bothe
i13,customer request,5,shut taken developer pam connector replacement work,1,bothe
i13,customer request (11:38-12:08),1,customer request sms yard checking work(11:38-12:08),1,bothe
i13,customer request (12:11-19:05),1,customer request manual stop sms yard maint work(12:11-19:05),1,bothe
i13,customer request (14:11-14:35),1,wti replacement work(14:11-14:35),1,bothe
i13,customer request sms tripped i38,1,customer request charged sms i38,1,bothe
i13,elec fb yawcw error,6,elec fb yawcw error,6,bothe
i13,elec genbrusheswornout,6,elec genbrusheswornout,3,bothe
i13,elec genbrusheswornout,6,elec genbrusheswornout attend wtg found loose connection tb,2,bothe
i13,elec genbrusheswornout,6,found gen earth brushesh warn replaced earth brush wirh new one start wtg,1,bothe
i13,elec vibcontrollererrstop,4,elec vibcontrollererrstop,1,bothe
i13,elec vibcontrollererrstop,4,problem pch connection corrected start wtg,1,bothe
i13,elec vibcontrollererrstop,4,troubleshooting wip,2,bothe
i13,extl_shut taken developer,1,extl_shut taken developer fdr 2 line maint work,1,bothe
i13,extl_shut taken developer (10:45-15:21),1,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,bothe
i13,extl_shut taken developer fdr 2 5 line maint work,1,extl_shut taken developer fdr 2 5 line maint work,1,bothe
i13,extl_shut taken developer fdr2,1,4 line maint work,1,bothe
i13,extl_shut taken developer ss maint work,1,extl_shut taken developer ss maint work,1,bothe
i13,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i13,extl_shut taken developer trafo 1 testing work,1,extl_shut taken developer trafo 1 testing work,1,bothe
i13,fdr sd taken ss testing purpose.,1,fdr sd taken ss testing purpose.,1,bothe
i13,hyd gearoillevel lowstop,1,hyd gear oil level low stop,1,bothe
i13,intl_line breakdown due e/f,5,feeder charged,1,bothe
i13,intl_line breakdown due e/f,5,intl line checked & charged,1,bothe
i13,intl_line breakdown due e/f,5,intl_line breakdown due e/f,2,bothe
i13,intl_line breakdown due e/f,5,line checked charged,1,bothe
i13,intl_line breakdown due e/f (20:54-21:00),1,line charged,1,bothe
i13,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i13,intl_wtg shut oms,5,cls warning clearing maintenance nc closing work,2,bothe
i13,intl_wtg shut oms,5,dfig v1 panel maint work,1,bothe
i13,intl_wtg shut oms,5,intl_wtg shut oms dfig v1 panel maint work,1,bothe
i13,intl_wtg shut oms,5,intl_wtg shut oms power cable torquing work bottom panel,1,bothe
i13,intl_wtg shut oms (11:27-15:21),1,intl_wtg shut oms cls warning clearing work(11:27-15:21),1,bothe
i13,intl_wtg shut oms (13:15-13:21),1,intl_wtg shut oms dfig v1 panel inspection work(13:15-13:21),1,bothe
i13,intl_wtg shut oms (18:07-18:37),1,intl_wtg shut oms pune scada connectivity checking work(18:07-18:37),1,bothe
i13,mech switchtwistccw endstop (16:44-20:14),1,mech switchtwistccw endstop attend wtg,1,bothe
i13,pitch cls slewringgrease,2,check & reset,1,bothe
i13,pitch cls slewringgrease,2,reset,1,bothe
i13,stopped 33kv bus ct testing / erection work.,1,stopped 33kv bus ct testing / erection work.,1,bothe
i13,wtg preventive maintenance (9:58-17:28),1,wtg preventive maintenance,1,bothe
i15,3 years servicing work,1,3 years service completed,1,bothe
i15,4 year service work (hub),1,4 year service work (hub) done,1,bothe
i15,4 year service work (nacelle),1,4 year service work (nacelle) done,1,bothe
i15,4 years service work(transformer inspection),1,4 years service work(transformer inspection) done,1,bothe
i15,actuator seal replacement work,2,actuator seal replaced,2,bothe
i15,automatic test activated,3,auto reset,1,bothe
i15,automatic test activated,3,autoreset,2,bothe
i15,brake accumulator checking work,4,accumulator recharged,4,bothe
i15,cim-3664 tower flange bolt inspection work,1,cim-3664 tower flange bolt inspection work completed,1,bothe
i15,coustmer visit,1,coustmer visit completed,1,bothe
i15,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i15,feeder bd due earth fault,2,charged & patrolling wip,2,bothe
i15,max rotor rpm 18.6,2,reboot reset,1,bothe
i15,max rotor rpm 18.6,2,reset,1,bothe
i15,max rotor rpm 18.7,3,reset,3,bothe
i15,nacelle inspection work,1,fire extinguisher removed refilling purpose & manually reset,1,bothe
i15,oil leakage hub,7,auto reset,1,bothe
i15,oil leakage hub,7,autoreset,1,bothe
i15,oil leakage hub,7,inspection done,1,bothe
i15,oil leakage hub,7,oil drained,1,bothe
i15,oil leakage hub,7,reset,3,bothe
i15,oil leakage hub fault checking work,2,attended wtg,2,bothe
i15,s/w updating work,1,s/w updated,1,bothe
i15,slip : 49 limits 2,2,autoreset,2,bothe
i15,transformer inspection & bop maintenance,1,transformer inspection &bop maintenance work completed,1,bothe
i15,yaw nacelle position reset,1,autoreset,1,bothe
i15,yaw untwist ccw,2,autoreset,2,bothe
i15,yaw untwist ccw :code 4,3,autoreset,1,bothe
i15,yaw untwist ccw :code 4,3,FALSE,2,bothe
i15,yaw untwist ccw code 4,5,FALSE,5,bothe
i15,yaw untwist ccw:code4,16,FALSE,16,bothe
i15,yaw untwist ccw:code6,1,FALSE,1,bothe
i15,yaw untwist cw :code 2,1,FALSE,1,bothe
i15,yawuntwistccw: code 4,1,FALSE,1,bothe
i16,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i16,cls pitch pinion pump stop,1,greasing done,1,bothe
i16,cls pitchpinion pump stop,1,cls pitchpinion pump stop,1,bothe
i16,cls slew ring pump stop,1,auto reset,1,bothe
i16,cls slewring pump stop,1,manually reset,1,bothe
i16,customer request,1,customer request,1,bothe
i16,dfig inverter fault shutdown (0:06-4:12),1,dfig inverter fault shutdown,1,bothe
i16,dfig inverter fault shutdown (10:08-15:44),1,dfig inverter fault shutdown,1,bothe
i16,elec fb generatorfan,1,elec fb generatorfan attend wtg found problem gen fan motor replaced new one start wtg,1,bothe
i16,elec fb nacellefan err,1,elec fb nacellefan err,1,bothe
i16,elec lvrt ups low,1,elec lvrt ups low,1,bothe
i16,extl_shut taken developer (15:36-17:00),1,FALSE,1,bothe
i16,extl_shut taken developer fdr 2 5 line maint work,1,extl_shut taken developer fdr 2 5 line maint work,1,bothe
i16,extl_shut taken developer fdr 5 line maint work,1,extl_shut taken developer fdr 5 line maint work,1,bothe
i16,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i16,extl_shut taken developer trafo 2 fdr 5,1,7,1,bothe
i16,extl_shut taken developer trafo 2 testing work,1,extl_shut taken developer trafo 2 testing work,1,bothe
i16,humiditytopbottompanelhighstop,4,humiditytopbottompanelhighstop,4,bothe
i16,intl line breakdown due ef,2,intl line charged,2,bothe
i16,intl wtg shut oms,1,sd taken vcb checking work,1,bothe
i16,intl_line breakdown due e/f,10,charged. paroling wip,1,bothe
i16,intl_line breakdown due e/f,10,checked charged,2,bothe
i16,intl_line breakdown due e/f,10,feeder charged,3,bothe
i16,intl_line breakdown due e/f,10,intl_line breakdown due e/f,1,bothe
i16,intl_line breakdown due e/f,10,line checked charged,1,bothe
i16,intl_line breakdown due e/f,10,line patrolling manually charged,2,bothe
i16,intl_line breakdown due e/f (06:46-06:58),1,feeder charged,1,bothe
i16,intl_line breakdown due e/f (0:48-0:54),1,line checked charged,1,bothe
i16,intl_line breakdown due e/f (14:56-15:14),1,line charged,1,bothe
i16,intl_line breakdown due e/f (18:25-19:01),1,line charged,1,bothe
i16,intl_line breakdown due e/f (2:33-2:45),1,feeder charged,1,bothe
i16,intl_line breakdown due e/f (2:54-3:06),1,feeder charged,1,bothe
i16,intl_line breakdown due e/f (4:21-4:27),1,feeder charged,1,bothe
i16,intl_line breakdown due e/f (7:25-7:37),1,line charged,1,bothe
i16,intl_line breakdown due e/f (9:36-9:48),1,line checked charged,1,bothe
i16,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i16,intl_wtg shut oms,1,intl_wtg shut oms wtg inspection work,1,bothe
i16,intl_wtg shut oms (10:37-11:49),1,intl_wtg shut oms bb2 vtg low warn clearing work(10:37-11:49),1,bothe
i16,intl_wtg shut oms (11:01-11:07),1,intl_wtg shut oms battery test work(11:01-11:07),1,bothe
i16,intl_wtg shut oms (11:47-14:05),1,shut oms team bb2 low voltage warning work,1,bothe
i16,intl_wtg shut oms (12:51-15:21),1,intl_wtg shut oms ht hypm nc closing work,1,bothe
i16,intl_wtg shut oms (14:02-15:50),1,intl_wtg shut oms wtg panel thermography work(14:02-15:50),1,bothe
i16,intl_wtg shut oms (14:25-15:37),1,intl_wtg shut oms rep dfig error checking work(14:25-15:37),1,bothe
i16,pitch cls slewringgrease,2,manually reset,1,bothe
i16,pitch cls slewringgrease,2,reset start,1,bothe
i16,pitch cls slewringgrease (0:10-0:22),1,reset,1,bothe
i16,pitch cls slewringgrease (22:54-23:00),1,reset,1,bothe
i16,wtg preventive maintenance,6,wtg preventive maintenance work complete,6,bothe
i16,wtg preventive maintenance (9:30-18:54),1,wtg preventive maintenance,1,bothe
i16,wtg shut oms,1,dfig v1 panel maint cls warning clearing work,1,bothe
i17,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i17,cls pitchpinion pump stop,1,cls pitchpinion pump stop,1,bothe
i17,cls slewring pump stop,1,cls slewring pump stop,1,bothe
i17,customer request,2,fdr 2 sd taken line isolator female contacts replacment work,1,bothe
i17,customer request,2,power scheduling,1,bothe
i17,customer request (11:06-12:48),2,customer request sms ht yard maint work(11:06-12:48),2,bothe
i17,dfig inverter fault shutdown,1,troubleshooting manually reset,1,bothe
i17,elec genbrusheswornout,4,attend wtg found gen earth brush warn replaced new one start wtg,1,bothe
i17,elec genbrusheswornout,4,manually reset,1,bothe
i17,elec genbrusheswornout,4,replaced carbon brush,2,bothe
i17,elec lvrt batterychange,1,found problem ups replaced new one start wtg,1,bothe
i17,elec lvrt ups low (16:33-18:03),1,elec lvrt ups low,1,bothe
i17,elec lvrt ups low (17:16-19:04),1,elec lvrt ups low,1,bothe
i17,extl_shut taken developer fdr 2 5 line maint work,1,extl_shut taken developer fdr 2 5 line maint work,1,bothe
i17,extl_shut taken developer fdr 2 line maint work,1,extl_shut taken developer fdr 2 line maint work,1,bothe
i17,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,bothe
i17,extl_shut taken developer fdr2,1,4 line maint work,1,bothe
i17,extl_shut taken developer ss maint work,1,extl_shut taken developer ss maint work,1,bothe
i17,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i17,extl_shut taken developer trafo 1 testing work,1,extl_shut taken developer trafo 1 testing work,1,bothe
i17,fdr sd taken ss testing purpose.,1,fdr sd taken ss testing purpose.,1,bothe
i17,intl_line breakdown due e/f,4,feeder charged,1,bothe
i17,intl_line breakdown due e/f,4,intl_line breakdown due e/f,2,bothe
i17,intl_line breakdown due e/f,4,line checked charged,1,bothe
i17,intl_line breakdown due e/f (10:56-11:08),1,line checked charged,1,bothe
i17,intl_line breakdown due e/f (20:54-21:00),1,line charged,1,bothe
i17,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i17,intl_wtg shut oms ( 12:13-12:31),1,intl_wtg shut oms m1 controller software updation work( 12:13-12:31),1,bothe
i17,intl_wtg shut oms (10:42-10:48),1,intl_wtg shut oms battery test work(10:42-10:48),1,bothe
i17,intl_wtg shut oms (12:17-12:23),1,intl_wtg shut oms blade visual inspection work(12:17-12:23),1,bothe
i17,intl_wtg shut oms (12:39-16:09),1,intl_wtg shut oms cls warning clearing yaw system inspection work(12:39-16:09),1,bothe
i17,intl_wtg shut oms (13:51-13:57),1,intl_wtg shut oms dfig v1 panel inspection work(13:51-13:57),1,bothe
i17,intl_wtg shut oms (18:48-19:06),1,intl_wtg shut oms pune scada connectivity checking work(18:48-19:06),1,bothe
i17,intl_wtg shut oms visual blade inspection blade engineer,1,intl_wtg shut oms visual blade inspection blade engineer,1,bothe
i17,pitch cls piniongrease,2,greasing done,1,bothe
i17,pitch cls piniongrease,2,pitch cls piniongrease,1,bothe
i17,pitch cls piniongrease (13:40-13:58),1,reset,1,bothe
i17,pitch cls piniongrease (16:36-16:42),1,reset,1,bothe
i17,pitch cls piniongrease (9:35-9:41),1,reset,1,bothe
i17,pitch cls slew ring grease,1,greasing done,1,bothe
i17,pitch cls slewringgreas,1,reset,1,bothe
i17,pitch cls slewringgrease,8,check reset,1,bothe
i17,pitch cls slewringgrease,8,greasing done,5,bothe
i17,pitch cls slewringgrease,8,greasing done manually reset,1,bothe
i17,pitch cls slewringgrease,8,manually reset,1,bothe
i17,pitch cls slewringgrease (15:18-15:24),1,reset,1,bothe
i17,pitch emergencyrun,4,pitch emergencyrun,2,bothe
i17,pitch emergencyrun,4,safety speed ckt. checking done,1,bothe
i17,pitch emergencyrun,4,slipring & hub supply checked,1,bothe
i17,pitch emergencyrun (3:18-7:00),1,pitch emergencyrun,1,bothe
i17,stopped 33kv bus ct testing / erection work.,1,stopped 33kv bus ct testing / erection work.,1,bothe
i17,vcb tripped (10:44-17:02),1,vcb tripped,1,bothe
i17,wirebreak outdoor,3,wirebreak outdoor,3,bothe
i17,wirebreak outdoor (14:14-16:44),1,wirebreak outdoor,1,bothe
i17,wtg preventive maintenance (9:55-18:01),1,wtg preventive maintenance,1,bothe
i18,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i18,cls mainbearinglubricationstop (22:03-22:15),1,cls mainbearinglubricationstop (22:03-22:15),1,bothe
i18,cls slewring pump stop,2,cls slewring pump stop,1,bothe
i18,cls slewring pump stop,2,manually reset,1,bothe
i18,customer request inspection,4,inspection completed,4,bothe
i18,elec lvrt ups low (4:27-6:33,1,elec lvrt ups low,1,bothe
i18,elec mfr errstop (7:37-8:43),1,elec mfr errstop,1,bothe
i18,extl_shut taken developer (15:36-17:00),1,autoreset,1,bothe
i18,extl_shut taken developer fdr 2 5 line maint work,1,extl_shut taken developer fdr 2 5 line maint work,1,bothe
i18,extl_shut taken developer fdr 5 line maint work,1,extl_shut taken developer fdr 5 line maint work,1,bothe
i18,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i18,extl_shut taken developer trafo 2 fdr 5,1,extl_shut taken developer trafo 2 fdr 5,1,bothe
i18,extl_shut taken developer trafo 2 testing work,1,extl_shut taken developer trafo 2 testing work,1,bothe
i18,intl line breakdown due ef,1,intl line charged,1,bothe
i18,intl_line breakdown due e/f,8,charged,1,bothe
i18,intl_line breakdown due e/f,8,checked charged,2,bothe
i18,intl_line breakdown due e/f,8,feeder charged,4,bothe
i18,intl_line breakdown due e/f,8,line checked charged,1,bothe
i18,intl_line breakdown due e/f (06:46-06:58),1,feeder charged,1,bothe
i18,intl_line breakdown due e/f (0:48-0:54),1,line checked charged,1,bothe
i18,intl_line breakdown due e/f (14:56-15:14),1,line charged,1,bothe
i18,intl_line breakdown due e/f (18:25-19:01),1,line charged,1,bothe
i18,intl_line breakdown due e/f (2:33-2:45),1,feeder charged,1,bothe
i18,intl_line breakdown due e/f (2:54-3:06),1,feeder charged,1,bothe
i18,intl_line breakdown due e/f (4:21-4:27),1,feeder charged,1,bothe
i18,intl_line breakdown due e/f (7:25-7:37),1,line charged,1,bothe
i18,intl_line breakdown due e/f (9:36-9:48),1,line checked charged,1,bothe
i18,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i18,intl_wtg shut oms,5,elec genbrusheswornout attend wtg found loose connection tb,1,bothe
i18,intl_wtg shut oms,5,intl_wtg shut oms main bearing lubrication warn clearing work,1,bothe
i18,intl_wtg shut oms,5,intl_wtg shut oms power curve analysis work,1,bothe
i18,intl_wtg shut oms,5,intl_wtg shut oms power perfomance checking work,1,bothe
i18,intl_wtg shut oms,5,intl_wtg shut oms windvane,1,bothe
i18,intl_wtg shut oms ( 11:34-11:58),1,intl_wtg shut oms m1 controller software updation work( 11:34-11:58),1,bothe
i18,intl_wtg shut oms (11:27-13:33),1,intl_wtg shut oms windvane replacement work(11:27-13:33),1,bothe
i18,intl_wtg shut oms (11:38-15:20),1,intl_wtg shut oms cls warning clearing work(11:38-15:20),1,bothe
i18,intl_wtg shut oms (13:26-14:20),1,intl_wtg shut oms rep yaw north sensor detected error checking work(13:26-14:20),1,bothe
i18,intl_wtg shut oms (13:57-17:03),1,manual stopped lift inspection work,1,bothe
i18,intl_wtg shut oms (14:02-15:50),1,intl_wtg shut oms wtg panel thermography work(14:02-15:50),1,bothe
i18,intl_wtg shut oms (15:22-15:28),1,intl_wtg shut oms software checking work expert(15:22-15:28),1,bothe
i18,intl_wtg shut oms (16:18-17:12),1,intl_wtg shut oms ht hypm nc closing work,1,bothe
i18,intl_wtg shut oms (21:10-21:22),1,sd taken cooolent filling work,1,bothe
i18,intl_wtg shut oms(13:01 -15:13),1,shut oms team freq conv 123 temperature checking work. (13:01 -15:13),1,bothe
i18,line breakdown due e/f,3,charged & patrolling wip,3,bothe
i18,pitch emergencyrun,1,pitch emergencyrun,1,bothe
i18,pitch resolverencoderdiff2stop (0:00-1:42),1,pitch resolverencoderdiff2stop,1,bothe
i18,pitch resolverencoderdiff2stop (23:24-0:00),1,pitch resolverencoderdiff2stop (23:24-0:00) wip.,1,bothe
i18,vcb tripped,1,found problem vcb panel 110v power pack replaced new one charge vcb start wtg,1,bothe
i18,wtg preventive maintenance,3,wtg preventive maintenance done,1,bothe
i18,wtg preventive maintenance,3,wtg preventive maintenance work complete,2,bothe
i18,wtg shut oms,4,wtg shut oms,4,bothe
i18,yawnorthsensornotdetected (0:56-1:08),1,yawnorthsensornotdetected,1,bothe
i19,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i19,cls mainbearinglubricationstop,4,checked & reset,1,bothe
i19,cls mainbearinglubricationstop,4,cls mainbearinglubrication,1,bothe
i19,cls mainbearinglubricationstop,4,manually reset,1,bothe
i19,cls mainbearinglubricationstop,4,reset start,1,bothe
i19,customer request,2,fdr 2 sd taken line isolator female contacts replacment work,1,bothe
i19,customer request,2,shut taken developer pam connector replacement work,1,bothe
i19,customer request (11:01-12:31),1,customer request manual stop sms yard maint work(11:01-12:31),1,bothe
i19,customer request (12:09-12:27),1,customer request sms yard checking work(12:09-12:27),1,bothe
i19,customer request (14:37-14:55),1,wti replacement work (14:37-14:55),1,bothe
i19,customer request sms,1,sms work completed,1,bothe
i19,customer request sms tripped i38,1,customer request charged sms i38,1,bothe
i19,dfig inverter fault shutdown,5,completion work manually reset,3,bothe
i19,dfig inverter fault shutdown,5,dfig inverter fault shutdown,2,bothe
i19,dfig inverter fault shutdown (0:30-1:06),1,dfig inverter fault shutdown,1,bothe
i19,dfig inverter fault shutdown (13:03-14:57),1,attend wtg found loose connection 209k1 relay tighten start wtg,1,bothe
i19,elec fb generator heating (0:06-0:12),1,reset,1,bothe
i19,elec genbrusheswornout,3,attending found brushes wornout replaced new one.,1,bothe
i19,elec genbrusheswornout,3,elec genbrusheswornout,1,bothe
i19,elec genbrusheswornout,3,genbrusheswornout attend wtg found gen earth brush wornout replaced new one start wtg,1,bothe
i19,extl_shut taken developer fdr 2 5 line maint work,1,extl_shut taken developer fdr 2 5 line maint work,1,bothe
i19,extl_shut taken developer fdr 2 line maint work,1,extl_shut taken developer fdr 2 line maint work,1,bothe
i19,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,bothe
i19,extl_shut taken developer fdr2,1,4 line maint work,1,bothe
i19,extl_shut taken developer ss maint work,1,extl_shut taken developer ss maint work,1,bothe
i19,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i19,extl_shut taken developer trafo 1 testing work,1,extl_shut taken developer trafo 1 testing work,1,bothe
i19,fdr sd taken ss testing purpose.,1,fdr sd taken ss testing purpose.,1,bothe
i19,hyd gearoillevel lowstop,4,checked evt fil file regarding parameters reset wtg,1,bothe
i19,hyd gearoillevel lowstop,4,hyd gearoillevel lowstop,2,bothe
i19,hyd gearoillevel lowstop,4,reseted. (ncr raised suzlon oms engg team),1,bothe
i19,intl wtg shut oms,1,intl_wtg shut oms power panel inspection work,1,bothe
i19,intl_line breakdown due e/f,4,feeder charged,1,bothe
i19,intl_line breakdown due e/f,4,intl line cherged,1,bothe
i19,intl_line breakdown due e/f,4,intl_line breakdown due e/f,1,bothe
i19,intl_line breakdown due e/f,4,line checked charged,1,bothe
i19,intl_line breakdown due e/f (10:56-11:08),1,line checked charged,1,bothe
i19,intl_line breakdown due e/f (20:54-21:00),1,line charged,1,bothe
i19,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i19,intl_wtg shut oms,1,cls warning clearing work done,1,bothe
i19,intl_wtg shut oms (14:04-15:10),1,intl_wtg shut oms m1 controller software updation work(14:04-15:10),1,bothe
i19,intl_wtg shut oms (18:57-19:21),1,intl_wtg shut oms pune scada connectivity checking work(18:57-19:21),1,bothe
i19,modification (14:24-17:00),1,modification tci 427,1,bothe
i19,pitch can1comfail (13:39-18:21),1,pitch can1comfail,1,bothe
i19,pitch cls slewringgrease,1,completion work manually reset,1,bothe
i19,stopped 33kv bus ct testing / erection work.,1,stopped 33kv bus ct testing / erection work.,1,bothe
i19,temp yawmotor highstop,3,temp yawmotor highstop,2,bothe
i19,temp yawmotor highstop,3,wip,1,bothe
i19,temp yawmotor highstop (10:24-14:24),1,checked reset,1,bothe
i19,temp yawmotor highstop (10:38-14:08),1,temp yawmotor highstop,1,bothe
i19,temp yawmotor highstop (16:22-19:16),1,temp yawmotor highstop,1,bothe
i19,temp yawmotor highstop (17:32-17:38),1,check reset,1,bothe
i19,temp yawmotor highstop (19:12-21:12),1,temp yawmotor highstop,1,bothe
i19,vcb tripped,2,checked circuit & physical inspection,1,bothe
i19,vcb tripped,2,vcb tripped,1,bothe
i19,wtg preventive maintenance,2,manually reset,2,bothe
i19,wtg preventive maintenance (10:47-18:05),1,wtg preventive maintenance hypm work complete(10:47-18:05),1,bothe
i19,wtg shut oms,1,sms checking work rep vcb trip,1,bothe
i21,3 year service work,1,completion service work manually reset,1,bothe
i21,309-vtm blade load sensor checking work,1,blade load sensor checking work done,1,bothe
i21,4 years service work,2,4 year service completed,1,bothe
i21,4 years service work,2,4 year service work completed,1,bothe
i21,actuator seal replacement work,1,actuator seal replaced,1,bothe
i21,automatic test activated,9,auto reset,4,bothe
i21,automatic test activated,9,autoreset,5,bothe
i21,blade inspection work,1,blade inspection work completed,1,bothe
i21,blade load sensor warning checking work,1,blade load sensor warning inspection work completed,1,bothe
i21,cim-3664 tower flange bolt inspection work,1,cim-3664 inspection work completed,1,bothe
i21,customer scope i-07&i23 la shifting work,2,la shifting work done,2,bothe
i21,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i21,extreme yaw error 1.7m/s 170.3°,2,autoreset,1,bothe
i21,extreme yaw error 1.7m/s 170.3°,2,reset,1,bothe
i21,extreme yaw error 1.9m/s 171.0°,1,autoreset,1,bothe
i21,extreme yaw error 2.0m/s 170.4°,1,autoreset,1,bothe
i21,fdr 1 tripped ef,1,test charged,1,bothe
i21,feedbeak=1 brake checking work,1,replaced (a4b panel) cooling fan,1,bothe
i21,feeder tripped due earth fault,1,charged,1,bothe
i21,high temp. gen bearing 2:478°c,2,generator de bearing side pt 100 sensor replaced,1,bothe
i21,high temp. gen bearing 2:478°c,2,nde bearing cleaned kluberplex grease refilled,1,bothe
i21,high wind speed :20.0m/s,1,auto reset,1,bothe
i21,hub inspection work,1,hub inspection completed,1,bothe
i21,load sensor calibration work,1,calibration done,1,bothe
i21,load sensor inspection work,1,load sensor inspection work completed,1,bothe
i21,nacelle inspection work,1,fire extinguisher removed refilling,1,bothe
i21,pending point closing work,1,pending point closing work done,1,bothe
i21,pitch b ref:78.0° act 89.1°(after grid restoration),1,reset,1,bothe
i21,q 7 breaker open,3,manual reset,2,bothe
i21,q 7 breaker open,3,manually reset,1,bothe
i21,q7 breaker open,1,troubleshooting close q7 breaker,1,bothe
i21,slip : 49 limits 2,2,autoreset,1,bothe
i21,slip : 49 limits 2,2,reset,1,bothe
i21,software configuration work,1,software configuration work done,1,bothe
i21,software uploading work,1,software uploading work done,1,bothe
i21,wtg general inspection,1,general inspection done,1,bothe
i21,wtg visit &inspection,1,visit wtg restarted,1,bothe
i21,yaw cable twist reset,1,autoreset,1,bothe
i21,yaw untwist ccw,1,autoreset,1,bothe
i21,yaw untwist ccw :code 4,2,FALSE,2,bothe
i21,yaw untwist ccw code 4,3,FALSE,3,bothe
i21,yaw untwist ccw:code4,7,FALSE,7,bothe
i21,yawuntwistccw: code 4,1,FALSE,1,bothe
i21,yawuntwistccw: code 6,1,FALSE,1,bothe
i22,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i22,cls slewring pump stop (13:45-13:51),1,reset,1,bothe
i22,cls slewring pump stop (17:01-17:31),1,reset,1,bothe
i22,elec upsbattchange,1,elec upsbattchange,1,bothe
i22,elec_yawmonitoringdefect (7:32-7:56),1,started checking. (7:32-7:56),1,bothe
i22,extl_shut taken developer,1,extl_shut taken developer fdr3,1,bothe
i22,extl_shut taken developer (10:06-12:00),1,FALSE,1,bothe
i22,extl_shut taken developer conductor replacement work ss(13:06-14:30),1,FALSE,1,bothe
i22,extl_shut taken developer fdr 5 line maint work,1,extl_shut taken developer fdr 5 line maint work,1,bothe
i22,extl_shut taken developer fdr2,1,4 line maint work,1,bothe
i22,extl_shut taken developer ss maint work,1,extl_shut taken developer ss maint work,1,bothe
i22,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i22,extl_shut taken developer trafo 1 testing work,1,extl_shut taken developer trafo 1 testing work,1,bothe
i22,fdr sd taken ss testing purpose.,1,fdr sd taken ss testing purpose.,1,bothe
i22,ht yard maintenance (14:54-16:48),1,ht yard maintenance work complete(14:54-16:48),1,bothe
i22,intl_line breakdown due e/f,1,feeder charged,1,bothe
i22,intl_line breakdown due e/f (21:00-0:00),1,feeder chacked charged,1,bothe
i22,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i22,intl_wtg shut oms,1,cls warning clearing work done,1,bothe
i22,intl_wtg shut oms (11:04-15:40),1,intl_wtg shut oms sagar asia lift work(11:04-15:40),1,bothe
i22,intl_wtg shut oms (11:21-12:51),1,intl_wtg shut oms cls warning clearing work. (11:21-12:51),1,bothe
i22,intl_wtg shut oms (11:46-13:16),1,intl_wtg shut oms yaw system inspection work(11:46-13:16),1,bothe
i22,intl_wtg shut oms (11:57-12:27),1,intl_wtg shut oms m1 controller software updation work(11:57-12:27),1,bothe
i22,mech switchtwistccw endstop (3:50-6:38),1,mech switchtwistccw endstop attend wtg found yaw ccw twist sensor activated removed cable twist set twist stop north sensor start wtg(3:50-6:38),1,bothe
i22,pitch cls slewringgrease,3,autoreset,1,bothe
i22,pitch cls slewringgrease,3,reset,1,bothe
i22,pitch cls slewringgrease,3,reset reset,1,bothe
i22,stopped 33kv bus ct testing / erection work.,1,stopped 33kv bus ct testing / erection work.,1,bothe
i22,temp yawmotor highstop (15:09-17:03),1,temp yawmotor highstop attend wtg,1,bothe
i22,wtg preventive maintenance (10:02-16:14),1,wtg preventive maintenance done,1,bothe
i22,wtg shut oms,1,dfig v1 panel maint work,1,bothe
i22,yawnorthsensornotdetected (0:00-0:42),1,yawmonitoring defect,1,bothe
i22,yawnorthsensornotdetected (23:42-0:00),1,reset,1,bothe
i23,3 year service work,2,service work completed manually reset,2,bothe
i23,4 years service work,1,service work complete day restart,1,bothe
i23,actuator seal replacement work,2,actuator seal replaced,1,bothe
i23,actuator seal replacement work,2,actuator seal replacement work completed,1,bothe
i23,automatic test activated,2,autoreset,1,bothe
i23,automatic test activated,2,reset,1,bothe
i23,cim-3664 tower flange bolt inspection work,1,cim-3664 tower flange bolt inspection work done,1,bothe
i23,cim3569 inspection work,1,cim3569 inspection work completed,1,bothe
i23,error wind sensor,3,autoreset,1,bothe
i23,error wind sensor,3,reset,2,bothe
i23,exteme yaw error 1.8m/s 17.1,1,autoreset,1,bothe
i23,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i23,extreme yaw error,2,autoreset,2,bothe
i23,extreme yaw error 1.6m/s 170.6deg,2,autoreset,2,bothe
i23,extreme yaw error 1.6m/s 171.3°,1,autoreset,1,bothe
i23,extreme yaw error 1.8m/s 171.4°,1,autoreset,1,bothe
i23,extreme yaw error 1.9m/s 170.2°,1,autoreset,1,bothe
i23,extreme yaw error 1.9m/s 171.0°,1,autoreset,1,bothe
i23,extreme yaw error 2.0m/s 170.1°,1,autoreset,1,bothe
i23,extreme yaw error 2.1m/s 170.1°,1,autoreset,1,bothe
i23,extreme yaw error 2.1m/s 171.1°,2,autoreset,2,bothe
i23,extreme yaw error 2.2m/s 170.1°,1,autoreset,1,bothe
i23,extreme yaw error 2.4m/s 170.1°,2,autoreset,2,bothe
i23,extreme yaw error 2.9m/s 170.3°,1,autoreset,1,bothe
i23,fdr 1 tripped ef,1,test charged,1,bothe
i23,feeder tripped due earth fault,1,charged,1,bothe
i23,high wind speed :20.0m/s,1,auto reset,1,bothe
i23,high wind speed :20.1m/s,2,auto reset,1,bothe
i23,high wind speed :20.1m/s,2,reset,1,bothe
i23,high wind tyc ok:18.0 m/s,1,auto reset,1,bothe
i23,la shifting work,1,la shifting work done,1,bothe
i23,low oil-level hydraulic,1,oil level checked & top-up done,1,bothe
i23,nacelle inspection work,1,fire extinguisher removed refilling,1,bothe
i23,oil leakage hub,4,inspection done,1,bothe
i23,oil leakage hub,4,oil drained reset,1,bothe
i23,oil leakage hub,4,reset,2,bothe
i23,oil leakage hub checking work,2,inspection work completed,1,bothe
i23,oil leakage hub checking work,2,oil drained,1,bothe
i23,q7 breaker open,2,1 number igbt replaced,1,bothe
i23,q7 breaker open,2,work progress,1,bothe
i23,slip : 48 limits 2,1,autoreset,1,bothe
i23,slip: 27 limits 1 fault checking work,1,autoreset,1,bothe
i23,slip: 48 limits 2,2,autoreset,2,bothe
i23,slip: 49 limits 2,1,autoreset,1,bothe
i23,software configuration work,1,software configuration work done,1,bothe
i23,software uploading work,1,software uploading work completed,1,bothe
i23,swds high wind 12.0m\s dir 184,1,reset,1,bothe
i23,swds high wind :12.0 m/s dir.143,1,autoreset,1,bothe
i23,swds high wind :12.0 m/s dir.158,1,autoreset,1,bothe
i23,swds high wind :12.0 m/s dir.163,1,autoreset,1,bothe
i23,swds high wind :12.0 m/s dir.164,1,autoreset,1,bothe
i23,swds high wind :12.0 m/s dir.168,5,autoreset,5,bothe
i23,yaw untwist ccw,1,autoreset,1,bothe
i23,yaw untwist ccw :code 4,4,FALSE,4,bothe
i23,yaw untwist ccw code 4,2,FALSE,2,bothe
i23,yaw untwist ccw:code4,7,FALSE,7,bothe
i23,yawuntwistccw: code 4,1,FALSE,1,bothe
i24,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i24,cls pitchpinion pump stop,3,check reset,1,bothe
i24,cls pitchpinion pump stop,3,reset,2,bothe
i24,cls slewring pump stop,1,manually reset,1,bothe
i24,dfig invrtr canfail (18:16-23:52),1,dfig invrtr canfail,1,bothe
i24,dfig invrtr canfail (8:55-10:37),1,dfig invrtr canfail,1,bothe
i24,extl_shut taken developer (10:06-12:00),1,FALSE,1,bothe
i24,extl_shut taken developer conductor replacement work ss(13:06-14:30),1,FALSE,1,bothe
i24,extl_shut taken developer fdr2,1,4 line maint work,1,bothe
i24,extl_shut taken developer fdr3,1,FALSE,1,bothe
i24,extl_shut taken developer ss maint work,1,extl_shut taken developer ss maint work,1,bothe
i24,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i24,extl_shut taken developer trafo 1 testing work,1,extl_shut taken developer trafo 1 testing work,1,bothe
i24,fdr sd taken ss testing purpose.,1,fdr sd taken ss testing purpose.,1,bothe
i24,intl wtg shut oms,1,wtg shut oms rep error checking work found problem related repeater replaced new one also reconnected 4 connector start wtg,1,bothe
i24,intl_line breakdown due e/f,1,feeder charged,1,bothe
i24,intl_line breakdown due e/f (21:00-0:00),1,feeder checked charged,1,bothe
i24,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i24,intl_wtg shut oms,1,wtg inspection work,1,bothe
i24,intl_wtg shut oms ( 12:55-15:07),1,intl_wtg shut oms bb1 vtg low warn clearing work( 12:55-15:07),1,bothe
i24,intl_wtg shut oms (11:03-11:51),1,intl_wtg shut oms m1 controller software updation work(11:03-11:51),1,bothe
i24,intl_wtg shut oms (11:18-12:36),1,intl_wtg shut oms sagar asia lift work(11:18-12:36),1,bothe
i24,intl_wtg shut oms (12:47-14:11),1,intl_wtg shut oms rep error (yaw north sensor detected) checking yaw system inspection work(12:47-14:11),1,bothe
i24,intl_wtg shut oms (15:57-18:57),1,intl_wtg shut oms sagar asia lift work(15:57-18:57),1,bothe
i24,mech rpm encoder proximity diffstop,7,gen encoder tightning & gap setting done,1,bothe
i24,mech rpm encoder proximity diffstop,7,generator encoder connection tightened,1,bothe
i24,mech rpm encoder proximity diffstop,7,mech rpm encoder proximity diffstop,3,bothe
i24,mech rpm encoder proximity diffstop,7,proximity sensor gap setting done. (after pm),2,bothe
i24,mech switchtwistccw endstop,1,mech switchtwistccw endstop,1,bothe
i24,pitch cls slew ring grease,1,greasing done,1,bothe
i24,pitch cls slewringgrease,2,greasing done,1,bothe
i24,pitch cls slewringgrease,2,pitch cls slewringgrease,1,bothe
i24,pitch resolverencoderdiff3stop,4,aftre repalcment pitch resolver,1,bothe
i24,pitch resolverencoderdiff3stop,4,pitch resolver replaced,1,bothe
i24,pitch resolverencoderdiff3stop,4,replacement pitch resolver,2,bothe
i24,stopped 33kv bus ct testing / erection work.,1,stopped 33kv bus ct testing / erection work.,1,bothe
i24,wtg preventive maintenance,6,wtg preventive maintenance work complete,5,bothe
i24,wtg preventive maintenance,6,wtg preventive maintenance work completed,1,bothe
i24,wtg preventive maintenance (9:38-17:50),1,wtg preventive maintenance,1,bothe
i24,wtg shut oms,4,cls warning clearing work,3,bothe
i24,wtg shut oms,4,dfig v1 panel maint cls warning clearing work,1,bothe
i24,yawnorthsensornotdetected (14:15-14:27),1,yawnorthsensornotdetected,1,bothe
i25,3273-yaw untwist ccw,1,auto reset,1,bothe
i25,4 years service work,3,service work complete day restart,2,bothe
i25,4 years service work,3,service work complete restart wtg,1,bothe
i25,automatic test activated,5,auto reset,1,bothe
i25,automatic test activated,5,autoreset,4,bothe
i25,cim-3664 tower flange bolt inspection work,1,cim-3664 tower flange bolt inspection work done,1,bothe
i25,conv.cntr.processor batt.replacement work,1,converter controller proceesor battery replaced,1,bothe
i25,customer scope i-07&i23 la shifting work,2,la shifting work done,2,bothe
i25,exteme yaw error 1.8m/s 17.1,1,autoreset,1,bothe
i25,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i25,extreme yaw error 1.4m/s 170.9°,1,autoreset,1,bothe
i25,extreme yaw error 2.8 m/s,1,trouble shooting manually reset,1,bothe
i25,fdr 1 tripped ef,1,test charged,1,bothe
i25,feeder tripped due earth fault,1,charged,1,bothe
i25,ground controller inspection work,1,inspection work done,1,bothe
i25,la shifting work,1,la shifting work done,1,bothe
i25,pitch b ref:78.0° act 89.1°(after grid restoration),1,reset,1,bothe
i25,q7 breaker open,2,checked close breaker,1,bothe
i25,q7 breaker open,2,q7 breaker reclosed,1,bothe
i25,slip : 49 limits 2,1,autoreset,1,bothe
i25,slip: 49 limits 2,2,autoreset,2,bothe
i25,software configuration work,1,software configuration work done,1,bothe
i25,software updating work,1,manually reset,1,bothe
i25,transformer hatch fb 0 chaecking work,1,transformer hatch fb 0 checking work completed,1,bothe
i25,vcs high temp. checking work,1,cooling fan operation checked,1,bothe
i25,yaw signals invalid,1,reset,1,bothe
i25,yaw untwist ccw :code 4,2,FALSE,2,bothe
i25,yaw untwist ccw code 4,3,FALSE,3,bothe
i25,yaw untwist ccw:code4,8,FALSE,8,bothe
i25,yaw untwist cw :code 4,1,FALSE,1,bothe
i25,yawuntwistccw: code 4,1,FALSE,1,bothe
i26,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i26,cls mainbearinglubricationstop,1,cls mainbearinglubrication,1,bothe
i26,cls slewring pump stop,3,cls slewring pump stop,2,bothe
i26,cls slewring pump stop,3,manually reset,1,bothe
i26,customer request (12:04-12:52),1,customer visit,1,bothe
i26,dfig inverter fault shutdown,3,dfig inverter fault shutdown,3,bothe
i26,dfig inverter fault shutdown (2:45-3:51),1,dfig inverter fault shutdown,1,bothe
i26,elec fb gearoilcooler stop,1,elec fb gearoilcooler stop,1,bothe
i26,elec lvrt batterychange,1,elec lvrt battery change,1,bothe
i26,elec lvrt ups low,1,elect fb checked & cls warning clear,1,bothe
i26,elec safetychainstop (0:00-0:30),1,elec safetychainstop attend wtg found safety chain sensor activated checked related circuit,1,bothe
i26,elec safetychainstop (23:06-0:00),1,elec safetychainstop,1,bothe
i26,extl_shut taken developer (15:36-17:00),1,FALSE,1,bothe
i26,extl_shut taken developer fdr 2 5 line maint work,1,extl_shut taken developer fdr 2 5 line maint work,1,bothe
i26,extl_shut taken developer fdr 5 line maint work,1,extl_shut taken developer fdr 5 line maint work,1,bothe
i26,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i26,extl_shut taken developer trafo 2 fdr 5,1,extl_shut taken developer trafo 2 fdr 5,1,bothe
i26,extl_shut taken developer trafo 2 testing work,1,extl_shut taken developer trafo 2 testing work,1,bothe
i26,intl line breakdown due ef,1,intl line charged,1,bothe
i26,intl_line breakdown due e/f,8,charged,1,bothe
i26,intl_line breakdown due e/f,8,checked charged,2,bothe
i26,intl_line breakdown due e/f,8,feeder charged,4,bothe
i26,intl_line breakdown due e/f,8,line checked charged,1,bothe
i26,intl_line breakdown due e/f (06:46-06:58),1,feeder charged,1,bothe
i26,intl_line breakdown due e/f (0:48-0:54),1,line charged,1,bothe
i26,intl_line breakdown due e/f (14:46-14:52),1,line charged,1,bothe
i26,intl_line breakdown due e/f (2:33-2:45),1,feeder charged,1,bothe
i26,intl_line breakdown due e/f (2:54-3:06),1,feeder charged,1,bothe
i26,intl_line breakdown due e/f (4:21-4:27),1,feeder charged,1,bothe
i26,intl_line breakdown due e/f (7:25-7:37),1,line charged,1,bothe
i26,intl_line breakdown due e/f (9:36-9:48),1,line checked charged,1,bothe
