Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
i26,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i26,intl_wtg shut oms (10:37-14:37),1,intl_wtg shut oms sagar asia lift work(10:37-14:37),1,bothe
i26,intl_wtg shut oms (11:28-13:28),1,intl_wtg shut oms cls system checking work(11:28-13:28),1,bothe
i26,intl_wtg shut oms (13:18-15:06),1,intl_wtg shut oms cls warning clearing work(13:18-15:06),1,bothe
i26,intl_wtg shut oms (14:35-14:47),1,intl_wtg shut oms wtg panel thermography work(14:35-14:47),1,bothe
i26,intl_wtg shut oms (22:06-22:30),1,intl_wtg shut oms dfig panel inspection work(22:06-22:30),1,bothe
i26,line breakdown due e/f,1,charged &reset,1,bothe
i26,mech rpm encoder proximity diffstop (12:08-12:14),1,mech rpm encoder proximity diffstop,1,bothe
i26,mech rpm encoder proximity diffstop (2:37-6:55),1,mech rpm encoder proximity diffstop,1,bothe
i26,mech switchtwistccw endstop (15:34-18:40),1,mech switchtwistccw endstop,1,bothe
i26,mech switchtwistccw endstop (9:12-14:48),1,mech switchtwistccw endstop attend wtg found yaw ccw twist sensor activated removed cable twist set twist stop north sensor start wtg(9:12-14:48),1,bothe
i26,pitch cls slewringgrease (0:52-1:04),1,reset,1,bothe
i26,pitch cls slewringgrease (11:26-11:32),1,reset,1,bothe
i26,pitch cls slewringgrease (23:06-23:12),1,reset,1,bothe
i26,rep pitch cancomfail (15:41-18:35),1,attend wtg checked related connections replaced repeater also slipring checked & cleaned ctc & start wtg wtg observation. (15:41-18:35),1,bothe
i26,rep pitch cancomfail (3:09-9:39),1,attend wtg checked related connections checked connector also used spare communication cable connection done & start wtg wtg observation. (3:09-9:39),1,bothe
i26,rep pitch cancomfail (5:08-7:32),1,checked slip ring & repeater. (5:08-7:32),1,bothe
i26,temp yawmotor highstop (12:22-13:58),1,temp yawmotor highstop,1,bothe
i26,wtg shut oms,1,dfig v1 panel maint work,1,bothe
i27,4 years service,2,4 years service done,2,bothe
i27,4 years service work,1,4 years service work done,1,bothe
i27,automatic test activated,3,autoreset,3,bothe
i27,blade inspection work,1,blade inspection work completed,1,bothe
i27,blade load sensor checking work,1,auto reset,1,bothe
i27,blade load sensor clibration work,1,blade load sensor clibration work done,1,bothe
i27,blade load sensor warning checking work,1,reboot,1,bothe
i27,cim-3664 tower flange bolt inspection work,1,cim-3664 tower flange bolt inspection work done,1,bothe
i27,de-rating warrning(rebooting),1,autoreset,1,bothe
i27,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i27,extreme yaw error 1.9m/s 171.0°,1,autoreset,1,bothe
i27,extreme yaw error 2.6m/s 170.4°,1,reset,1,bothe
i27,hihg cur.rotor inv.l2.2832a,1,autoreset,1,bothe
i27,hub contrller processor batt low warning checking work,1,hub contrller processor battery replaced,1,bothe
i27,la shifting work,1,la shifting work completed,1,bothe
i27,load sensor calibration work,1,calibration work done,1,bothe
i27,load sensor checking work,1,inspection completed & manually reset,1,bothe
i27,load sensor controller inspection work,1,load sensor controller inspection work done,1,bothe
i27,load sensor replacement work,1,blade & b load sensor replaced,1,bothe
i27,load sensor signal chacking work,1,load sensor signal checking work completed,1,bothe
i27,nacelle controller inspection work,1,nacelle controller inspection completed,1,bothe
i27,nacelle inspection work,1,fire extinguisher removed refilling,1,bothe
i27,pressure contrl suspressed,1,auto reset,1,bothe
i27,pressure control suppressed,1,reset,1,bothe
i27,pressure control suppressed fault checking work,1,reboot reset,1,bothe
i27,pressure control suspressed,1,reset,1,bothe
i27,pressure control suspressed fault checking work,2,auxiliary contactor replaced,1,bothe
i27,pressure control suspressed fault checking work,2,reset,1,bothe
i27,slip : 49 limits 2,3,autoreset,3,bothe
i27,software configuration work,1,software configuration work done,1,bothe
i27,software uploading work,1,software uploading work done,1,bothe
i27,tyc blade load sensor a&b warning checking work,1,load sensor cables inspection done,1,bothe
i27,tyc load senser states a&b error warning,1,tyc load sensor states checke,1,bothe
i27,tyc load sensor status & b err.warning checking work,10,reboot,7,bothe
i27,tyc load sensor status & b err.warning checking work,10,reboot &reset,1,bothe
i27,tyc load sensor status & b err.warning checking work,10,reboot&reset,2,bothe
i27,tyc load sensor status a&b err. warning checking work,1,autoreset,1,bothe
i27,tyc load sensor status b warning checking workreboot,1,reboot,1,bothe
i27,tyc load sensor status err. warning checking work,1,redet,1,bothe
i27,tyc load sensor warning fault,1,reboot,1,bothe
i27,tyc safe mode 1 power derate 0 warning checking work,1,reboot acknowledged,1,bothe
i27,uss yard la shifting work,1,la replaced,1,bothe
i27,watercoolliquidlow,4,water cooler level sensor changed,3,bothe
i27,watercoolliquidlow,4,water cooler level sensor changed reset,1,bothe
i27,yaw cable twist reset,1,autoreset,1,bothe
i27,yaw signals invalid,1,autoreset,1,bothe
i27,yaw untwist ccw,3,autoreset,3,bothe
i27,yaw untwist ccw :code 4,4,FALSE,4,bothe
i27,yaw untwist ccw code 4,4,FALSE,4,bothe
i27,yaw untwist ccw:code4,13,FALSE,13,bothe
i27,yaw untwist ccw:code6,1,FALSE,1,bothe
i27,yaw untwist cw:code2,1,FALSE,1,bothe
i27,yaw untwist cw:code4,1,reset,1,bothe
i27,yawuntwistccw,1,autoreset,1,bothe
i27,yawuntwistccw: code 4,2,FALSE,2,bothe
i28,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i28,cls pitchpinion pump stop (5:32-5:38),1,reset,1,bothe
i28,cls slewring pump stop,1,auto reset,1,bothe
i28,customer request,4,fdr 2 sd taken line isolator female contacts replacment work,1,bothe
i28,customer request,4,power curve analysis work,2,bothe
i28,customer request,4,shut taken developer pam connector replacement work,1,bothe
i28,customer request (11:00-11:18),1,customer request manual stop sms yard inspection work(11:00-11:18),1,bothe
i28,customer request (11:42-13:54),1,customer request manual stop i61 sms yard testing work(11:42-13:54),1,bothe
i28,customer request (12:26-13:50),1,customer request manual stop sms yard maint work(12:26-13:50),1,bothe
i28,elec fb yawccw err,3,elec fb yawccw err,2,bothe
i28,elec fb yawccw err,3,reset,1,bothe
i28,elec mfr errstop,1,check reset,1,bothe
i28,extl_shut taken developer fdr 2 5 line maint work,1,extl_shut taken developer fdr 2 5 line maint work,1,bothe
i28,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,bothe
i28,extl_shut taken developer fdr2,1,4 line maint work,1,bothe
i28,extl_shut taken developer ss maint work,1,extl_shut taken developer ss maint work,1,bothe
i28,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i28,extl_shut taken developer trafo 1 testing work,1,extl_shut taken developer trafo 1 testing work,1,bothe
i28,fdr sd taken ss testing purpose.,1,fdr sd taken ss testing purpose.,1,bothe
i28,hyd gearoillevel lowstop,1,checked & reset,1,bothe
i28,intl_line breakdown due e/f,5,feeder charged,1,bothe
i28,intl_line breakdown due e/f,5,intl line charged,1,bothe
i28,intl_line breakdown due e/f,5,intl_line breakdown due e/f,2,bothe
i28,intl_line breakdown due e/f,5,line checked charged,1,bothe
i28,intl_line breakdown due e/f (10:56-11:08),1,line checked charged,1,bothe
i28,intl_line breakdown due e/f (20:54-21:00),1,line charged,1,bothe
i28,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i28,intl_wtg shut oms (10:30-19:36),1,intl_wtg shut oms yaw system checking hypm nc closing work(10:30-19:36),1,bothe
i28,intl_wtg shut oms (10:44-10:50),1,intl_wtg shut oms battery test work(10:44-10:50),1,bothe
i28,intl_wtg shut oms (11:57-14:39),1,intl_wtg shut oms cls warning clearing work(11:57-14:39),1,bothe
i28,intl_wtg shut oms (11:59-12:47),1,intl_wtg shut oms dfig v1 panel maint work(11:59-12:47),1,bothe
i28,intl_wtg shut oms (12:59-16:53),1,intl_wtg shut oms cls warning clearing yaw system inspection work(12:59-16:53),1,bothe
i28,intl_wtg shut oms (15:12-15:24),1,intl_wtg shut oms m1 controller software updation work(15:12-15:24),1,bothe
i28,mech switchtwistcw endstop,2,mech switchtwistcw endstop,2,bothe
i28,pitch cls slewringgrease,2,check reset,1,bothe
i28,pitch cls slewringgrease,2,manually reset,1,bothe
i28,stopped 33kv bus ct testing / erection work.,1,stopped 33kv bus ct testing / erection work.,1,bothe
i28,temp yawmotor highstop (11:56-16:02),1,shutdown taken oms team rep temp yawmotor highstop error checking work(11:56-16:02),1,bothe
i28,temp yawmotor highstop (15:14-16:20),1,temp yawmotor highstop,1,bothe
i28,vcb tripped,1,relay reset & charged vcb,1,bothe
i28,vcb tripped (17:50-19:08),1,vcb tripped,1,bothe
i28,wtg preventive maintenance (9:09-16:03),1,wtg preventive maintenance,1,bothe
i29,3 year service work,2,completion service work manually reset,1,bothe
i29,3 year service work,2,completion work manually reset,1,bothe
i29,309-water cooling signal feed back missing,1,loose connection rectified,1,bothe
i29,3273-yaw untwist ccw,1,auto reset,1,bothe
i29,4 years service work,2,4 year service work completed,1,bothe
i29,4 years service work,2,4 years service work done,1,bothe
i29,actuator seal replacement work,2,blade b actuator seal replacement work,1,bothe
i29,actuator seal replacement work,2,blade c actuator seal replacement work completed,1,bothe
i29,automatic test activated,5,autoreset,4,bothe
i29,automatic test activated,5,reset,1,bothe
i29,cim-3664 tower flange bolt inspection work,1,cim-3664 tower flange bolt inspection work done,1,bothe
i29,conv. controller processor batt low replacement,1,battery replaced started,1,bothe
i29,customer scope i-07&i23 la shifting work,2,la shifting work done,2,bothe
i29,exteme yaw error 1.5m/s 170.8,1,autoreset,1,bothe
i29,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i29,extreme yaw error 2.0m/s 170.6°,1,autoreset,1,bothe
i29,extreme yaw error 2.1m/s 170.4,1,autoreset,1,bothe
i29,extreme yaw error 2.5m/s 170.3,1,autoreset,1,bothe
i29,extreme yaw error 2.5m/s 170.6°,1,autoreset,1,bothe
i29,extreme yaw error 2.9m/s 170.0°,1,autoreset,1,bothe
i29,extreme yaw error 6.4m/s 145.3°,1,autoreset,1,bothe
i29,fdr 1 tripped ef,1,test charged,1,bothe
i29,feeder tripped due earth fault,1,charged,1,bothe
i29,high wind speed :20.1m/s,1,reset,1,bothe
i29,la shifting work,1,la shifting work done,1,bothe
i29,nacelle inspection work,1,fire extinguisher removed refilling,1,bothe
i29,slip:49 limits 2(20.35 20.36),1,autoreset,1,bothe
i29,software configuration work,1,software configuration work done,1,bothe
i29,yaw signals invalid,1,reset,1,bothe
i29,yaw untwist ccw,2,autoreset,2,bothe
i29,yaw untwist ccw :code 4,3,FALSE,3,bothe
i29,yaw untwist ccw :code 6,1,autoreset,1,bothe
i29,yaw untwist ccw code 4,2,FALSE,2,bothe
i29,yaw untwist ccw:code4,7,FALSE,7,bothe
i29,yaw untwist cw :code 2,1,FALSE,1,bothe
i29,yawuntwistccw,1,autoreset,1,bothe
i29,yawuntwistccw: code 4,1,FALSE,1,bothe
i30,4 years service,1,4 years service done,1,bothe
i30,4 years service work,1,4 years service work done,1,bothe
i30,4 years service work(transformer inspection),1,4 years service work(transformer inspection) done,1,bothe
i30,automatic test activated,5,auto reset,1,bothe
i30,automatic test activated,5,autoreset,4,bothe
i30,cim-3664 tower flange bolt inspection & wind sensor inspection,1,cim-3664 tower flange bolt inspection&wind sensor inspection work completed,1,bothe
i30,customer scope i-03 la shifting work,2,la shifting work done,2,bothe
i30,customer scope i-07&i23 la shifting work,2,la shifting work done,2,bothe
i30,customer scope i-49 la shifting work,2,isolator closed,2,bothe
i30,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i30,extreme yaw error,2,autoreset,1,bothe
i30,extreme yaw error,2,reboot autoreset,1,bothe
i30,extreme yaw error 2.2m/s 170.1°,1,autoreset,1,bothe
i30,extreme yaw error 9.2m/s 102.7°,1,autoreset,1,bothe
i30,feeder tripped due earth fault,1,charged,1,bothe
i30,internal sublogic error,1,auto reset,1,bothe
i30,nacelle inspection work,1,fire extinguisher removed refilling,1,bothe
i30,software configuration work,1,software configuration work done,1,bothe
i30,water cooling sig.err.checking work,1,loose connection rectified,1,bothe
i30,wind sensor checking work,1,wind sensor checking work completed,1,bothe
i30,ws2 timeout err. warning checking work,1,reboot reset,1,bothe
i30,yaw untwist ccw,1,autoreset,1,bothe
i30,yaw untwist ccw :code 4,3,FALSE,3,bothe
i30,yaw untwist ccw :code 6 840°,1,autoreset,1,bothe
i30,yaw untwist ccw code 4,1,FALSE,1,bothe
i30,yaw untwist ccw:code4,7,FALSE,7,bothe
i30,yaw untwist cw :code 2,1,FALSE,1,bothe
i30,yaw untwist cw:code4,1,FALSE,1,bothe
i30,yawuntwistccw: code 4,1,FALSE,1,bothe
i31,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i31,cls mainbearinggreaselevellowstop,1,manually reset,1,bothe
i31,customer request,2,fdr 2 sd taken line isolator female contacts replacment work,1,bothe
i31,customer request,2,shut taken developer pam connector replacement work,1,bothe
i31,customer request (10:53-12:35),1,customer request manual stop sms yard maint work(10:53-12:35),1,bothe
i31,customer request sms tripped i38,1,customer request charged sms i38,1,bothe
i31,dfig inverter fault shutdown,3,attend wtg found problem dfig coolant pump replaced new one start wtg,2,bothe
i31,dfig inverter fault shutdown,3,found problem generator encoder replaced new one start wtg,1,bothe
i31,dfig inverter fault shutdown (11:23-12:59),1,dfig inverter fault shutdown,1,bothe
i31,elec genbrusheswornout,6,elec genbrusheswornout,2,bothe
i31,elec genbrusheswornout,6,found earth brush warn replaced earth brush new one start wtg,4,bothe
i31,elec lvrt ups low (0:02-2:02),1,elec lvrt ups low,1,bothe
i31,extl_shut taken developer fdr 2 5 line maint work,1,extl_shut taken developer fdr 2 5 line maint work,1,bothe
i31,extl_shut taken developer fdr 2 line maint work,1,extl_shut taken developer fdr 2 line maint work,1,bothe
i31,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,bothe
i31,extl_shut taken developer fdr2,1,4 line maint work,1,bothe
i31,extl_shut taken developer ss maint work,1,extl_shut taken developer ss maint work,1,bothe
i31,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i31,extl_shut taken developer trafo 1 testing work,1,extl_shut taken developer trafo 1 testing work,1,bothe
i31,fdr sd taken ss testing purpose.,1,fdr sd taken ss testing purpose.,1,bothe
i31,humiditytopbottompanelhighstop (0:00-0:12),1,reset,1,bothe
i31,humiditytopbottompanelhighstop (21:06-0:00),1,humiditytopbottompanelhighstop,1,bothe
i31,humiditytopbottompanelhighstop (7:28-10:58),1,humiditytopbottompanelhighstop,1,bothe
i31,humiditytopbottompanelhighstop (7:54-9:06),1,humiditytopbottompanelhighstop,1,bothe
i31,intl_line breakdown due e/f,4,feeder charged,1,bothe
i31,intl_line breakdown due e/f,4,intl line charged,1,bothe
i31,intl_line breakdown due e/f,4,intl_line breakdown due e/f,1,bothe
i31,intl_line breakdown due e/f,4,line checked charged,1,bothe
i31,intl_line breakdown due e/f (10:56-11:08),1,line checked charged,1,bothe
i31,intl_line breakdown due e/f (20:54-21:00),1,line charged,1,bothe
i31,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i31,intl_wtg shut oms,2,intl_wtg shut oms power cable torquing work bottom panel,1,bothe
i31,intl_wtg shut oms,2,wtg sd taken m1 controller inspection work,1,bothe
i31,intl_wtg shut oms (11:56-13:38),1,intl_wtg shut oms cls warning clearing work(11:56-13:38),1,bothe
i31,intl_wtg shut oms (12:21-12:33),1,intl_wtg shut oms m1 controller software updation work(12:21-12:33),1,bothe
i31,intl_wtg shut oms (14:00-14:06),1,intl_wtg shut oms dfig v1 panel inspection work(14:00-14:06),1,bothe
i31,mech switchtwistcw endstop (0:30-3:06),1,mech switchtwistcw endstop attend wtg,1,bothe
i31,mech switchtwistcw endstop (20:34-23:58),2,mech switchtwistcw endstop attend wtg,2,bothe
i31,pitch blade3 95deglimit error,1,pitch blade3 95deglimit error,1,bothe
i31,pitch cls piniongrease,1,reset,1,bothe
i31,pitch emergencyrun,1,pitch emergencyrun,1,bothe
i31,stopped 33kv bus ct testing / erection work.,1,stopped 33kv bus ct testing / erection work.,1,bothe
i31,wtg preventive maintenance (9:04-16:28),1,wtg preventive maintenance,1,bothe
i31,wtg shut oms,1,wtg shut oms gen slipring checking work,1,bothe
i33,4 year service work (hub),1,4 year service work (hub) done,1,bothe
i33,4 year service work (nacelle),1,4 year service work (nacelle) done,1,bothe
i33,4 year service work (tarnsformar),1,4 year service work (tarnsformar) done,1,bothe
i33,actuator seal replacement work,1,actuator seal replaced,1,bothe
i33,automatic test activated,5,autoreset,5,bothe
i33,blade calibration work,1,blade calibration work completed,1,bothe
i33,cim-3664 work,1,cim 3664 work completed,1,bothe
i33,ext.high cur.grid inv l3,1,reset,1,bothe
i33,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i33,extreme yaw error,1,autoreset,1,bothe
i33,extreme yaw error 1.4m/s 170.5°,1,autoreset,1,bothe
i33,extreme yaw error 1.5m/s 170.1°,1,autoreset,1,bothe
i33,extreme yaw error 1.7m/s 170.3°,1,autoreset,1,bothe
i33,extreme yaw error 2.2m/s 170.5°,1,autoreset,1,bothe
i33,nacelle inspection work,1,manually reset,1,bothe
i33,oil leakage hub,1,auto reset,1,bothe
i33,q7 breaker open,5,checked close breaker,2,bothe
i33,q7 breaker open,5,q7 breaker closed,2,bothe
i33,q7 breaker open,5,q7 breaker restored,1,bothe
i33,rotor inverter hw error l1,1,autoreset,1,bothe
i33,rotor inverter l3 inspection work,1,air blokage coolant,1,bothe
i33,software configuration work,1,software configuration work done,1,bothe
i33,software uploading work,1,completion work manually reset,1,bothe
i33,yaw nacelle position reset inspection work,1,inspection done,1,bothe
i33,yaw untiwst ccw code4 756 deg,1,auto reset,1,bothe
i33,yaw untwist ccw,3,autoreset,3,bothe
i33,yaw untwist ccw :code 4,1,FALSE,1,bothe
i33,yaw untwist ccw code 4,4,FALSE,4,bothe
i33,yaw untwist ccw:code4,9,FALSE,9,bothe
i34,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i34,cls mainbearinglubricationstop,1,manually reset,1,bothe
i34,customer request (12:32-12:14),1,ofc work done,1,bothe
i34,dfig inverter fault shutdown,1,dfig inverter fault shutdown,1,bothe
i34,dfig inverter fault shutdown (15:14-15:32),1,dfig inverter fault shutdown,1,bothe
i34,elec safety chainstop,1,work done,1,bothe
i34,elec safetychainstop,7,elec safetychainstop,4,bothe
i34,elec safetychainstop,7,manually reset,2,bothe
i34,elec safetychainstop,7,safety chain timer replaced new one testing purpose. wtg observation,1,bothe
i34,elec safetychainstop (12:01-12:49),1,elec safetychainstop,1,bothe
i34,elec safetychainstop (13:02-14:56),1,elec safetychainstop,1,bothe
i34,elec safetychainstop (15:15-15:57),1,elec safetychainstop,1,bothe
i34,elec safetychainstop (15:17-15:41),1,checked reset,1,bothe
i34,elec safetychainstop (16:29-16:59),1,elec safetychainstop,1,bothe
i34,extl_shut taken developer (10:06-12:00),1,FALSE,1,bothe
i34,extl_shut taken developer conductor replacement work ss(13:06-14:30),1,FALSE,1,bothe
i34,extl_shut taken developer fdr2,1,4 line maint work,1,bothe
i34,extl_shut taken developer fdr3,1,FALSE,1,bothe
i34,extl_shut taken developer ss maint work,1,extl_shut taken developer ss maint work,1,bothe
i34,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i34,extl_shut taken developer trafo 1 testing work,1,extl_shut taken developer trafo 1 testing work,1,bothe
i34,fdr sd taken ss testing purpose.,1,fdr sd taken ss testing purpose.,1,bothe
i34,ht yard maintenance (15:03-16:45),1,ht yard maintenance dfig maint work complete(15:03-16:45),1,bothe
i34,intl_line breakdown due e/f,1,feeder charged,1,bothe
i34,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i34,intl_wtg shut oms,1,cls warning clearing work done,1,bothe
i34,intl_wtg shut oms (11:04-15:16),1,intl_wtg shut oms saga asia lift work(11:04-15:16),1,bothe
i34,intl_wtg shut oms (11:20-12:32),1,intl_wtg shut oms cls warning clearing work(11:20-12:32),1,bothe
i34,intl_wtg shut oms (14:24-15:18),1,intl_wtg shut oms m1 controller software updation work(14:24-15:18),1,bothe
i34,intl_wtg shut oms (14:28-14:58),1,sd taken cooolent filling work,1,bothe
i34,intl_wtg shut oms (14:50-15:38),1,intl_wtg shut oms m1 controller software updation work(14:50-15:38),1,bothe
i34,intl_wtg shut oms (15:26-15:32),1,intl_wtg shut oms blade visual inspection work(15:26-15:32),1,bothe
i34,pitch 230vsurveillance (9:21-14:21),1,pitch 230vsurveillance,1,bothe
i34,pitch cls slewringgrease,3,greasing done,1,bothe
i34,pitch cls slewringgrease,3,pitch cls slewringgrease,2,bothe
i34,stopped 33kv bus ct testing / erection work.,1,stopped 33kv bus ct testing / erection work.,1,bothe
i34,temp brake blade3 highstop (7:26-15:32),1,found loose blade 3 mcr connection,1,bothe
i34,temp yawmotor highstop,4,checked & reset,1,bothe
i34,temp yawmotor highstop,4,temp yawmotor highstop,2,bothe
i34,temp yawmotor highstop,4,yaw brake assy refixing done brake gap setting done,1,bothe
i34,temp yawmotor highstop (14:33-16:15),2,temp yawmotor highstop,2,bothe
i34,temp yawmotor highstop (15:38-18:02),1,temp yawmotor highstop,1,bothe
i34,wtg preventive maintenance (7:32-14:20),1,wtg preventive maintenance done,1,bothe
i34,yawnorthsensornotdetected (11:25-12:43),1,checked yaw north sensor gap found ok yaw north sensor setting done & started wtg. (11:25-12:43),1,bothe
i35,309-conv.controller proce. batt.low checking work,4,converter processor battery replaced,4,bothe
i35,4 year service work,1,4 year service work done,1,bothe
i35,4 year service work (hub),1,4 year service work (hub) done,1,bothe
i35,4 year service work (tarnsformar),1,4 year service work done (tarnsformar),1,bothe
i35,actuator seal replacement work,2,actuator seal replaced,1,bothe
i35,actuator seal replacement work,2,actuator seal replaced c blade,1,bothe
i35,automatic test activated,3,auto reset,1,bothe
i35,automatic test activated,3,autoreset,2,bothe
i35,blade load calibration work,1,calibration completed,1,bothe
i35,cim-3664 tower flange bolt inspection work,1,inspection work done,1,bothe
i35,exteme yaw error 2.7m/s 170.1°,1,autoreset,1,bothe
i35,exteme yaw error 3.2m/s 170.7°,1,autoreset,1,bothe
i35,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i35,extreme yaw error,1,autoreset,1,bothe
i35,extreme yaw error 1.1m/s 171.3°,1,autoreset,1,bothe
i35,extreme yaw error 1.4m/s 170.0°,1,auto reset,1,bothe
i35,extreme yaw error 1.5m/s 170.1°,1,autoreset,1,bothe
i35,extreme yaw error 1.5m/s 171.6°,2,autoreset,2,bothe
i35,extreme yaw error 1.6m/s 170.6deg,1,autoreset,1,bothe
i35,extreme yaw error 1.7m/s 170.6°,1,autoreset,1,bothe
i35,extreme yaw error 1.9m/s 171.0°,1,autoreset,1,bothe
i35,extreme yaw error 1.9m/s 171.4°,1,autoreset,1,bothe
i35,extreme yaw error 2.1m/s 170.4,1,autoreset,1,bothe
i35,extreme yaw error 2.2m/s 170.6°,1,autoreset,1,bothe
i35,extreme yaw error 2.3m/s 170.2°,1,autoreset,1,bothe
i35,feeder breakdown due earth fault,1,charged &patrolling wip,1,bothe
i35,nacelle inspection work,1,fire extinguisher removed refilling purpose & manually reset,1,bothe
i35,oil leakage hub,7,found oil hub,1,bothe
i35,oil leakage hub,7,hub inspection done,1,bothe
i35,oil leakage hub,7,reset,4,bothe
i35,oil leakage hub,7,trouble shooting work done manually reset,1,bothe
i35,oil leakage hub fault checking work,1,oil leakage hub fault checking work done,1,bothe
i35,q 7 breaker open,4,manual reset,2,bothe
i35,q 7 breaker open,4,q7 breaker closed,2,bothe
i35,s/w updating work,1,s/w updated,1,bothe
i35,software configuration work,1,software configuration work done,1,bothe
i35,water cool liquid low,1,inspection going,1,bothe
i35,yaw untwist ccw,2,autoreset,2,bothe
i35,yaw untwist ccw :code 4,4,FALSE,4,bothe
i35,yaw untwist ccw code 4,3,FALSE,3,bothe
i35,yaw untwist ccw:code4,7,FALSE,7,bothe
i35,yawuntwistccw: code 4,1,FALSE,1,bothe
i37,3 years servicing work,1,3 years service work completed,1,bothe
i37,4 year service work (hub),1,4 year service work (hub) done,1,bothe
i37,4 year service work (nacelle),1,4 year service work (nacelle) done,1,bothe
i37,4 year service work (tarnsformar),1,4 year service work (tarnsformar) done,1,bothe
i37,automatic test activated,4,autoreset,4,bothe
i37,bop maintenence,1,transformer inspection work completed,1,bothe
i37,cim-3664 tower flange bolt inspection work,1,cim-3664 tower flange bolt inspection work completed,1,bothe
i37,cim-3664 work,1,cim 3664 work completed,1,bothe
i37,circuit breaker open,1,generator inspection done,1,bothe
i37,exteme yaw error 3.2m/s 170.7°,1,autoreset,1,bothe
i37,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i37,extreme yaw error,1,autoreset,1,bothe
i37,extreme yaw error 1.7m/s 170.6°,1,autoreset,1,bothe
i37,extreme yaw error 8.7m/s 108.3°,1,autoreset,1,bothe
i37,feeder bd dueto earth fault,2,charged & patrolling wip,2,bothe
i37,lidar checking work,1,ofc cable laying work completed,1,bothe
i37,nacelle inspection work,1,fire extinguisher removed refilling purpose & manually reset,1,bothe
i37,q 7 breaker open,1,manually reset,1,bothe
i37,software configuration work,1,software configuration work done,1,bothe
i37,yaw untwist ccw,1,autoreset,1,bothe
i37,yaw untwist ccw :code 4,1,FALSE,1,bothe
i37,yaw untwist ccw code 4,2,FALSE,2,bothe
i37,yaw untwist ccw:code2,1,FALSE,1,bothe
i37,yaw untwist ccw:code4,7,FALSE,7,bothe
i38,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i38,cls slewring pump stop,1,auto reset,1,bothe
i38,customer request,2,customer request sms maint work,1,bothe
i38,customer request,2,fdr 2 sd taken line isolator female contacts replacment work,1,bothe
i38,customer request (12:44-14:38),1,customer request manual stop sms yard maint work(12:44-14:38),1,bothe
i38,elec frequency lowstop,1,check reset,1,bothe
i38,elec genbrusheswornout,9,elec genbrusheswornout,3,bothe
i38,elec genbrusheswornout,9,found earth brush warn replaced earth brush new one start wtg,6,bothe
i38,elec lvrt battery change,1,attend wtg found problem ups replaced new one start wtg,1,bothe
i38,extl_shut taken developer fdr 2 5 line maint work,1,extl_shut taken developer fdr 2 5 line maint work,1,bothe
i38,extl_shut taken developer fdr 2 line maint work,1,extl_shut taken developer fdr 2 line maint work,1,bothe
i38,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,bothe
i38,extl_shut taken developer fdr2,1,4 line maint work,1,bothe
i38,extl_shut taken developer ss maint work,1,extl_shut taken developer ss maint work,1,bothe
i38,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i38,extl_shut taken developer trafo 1 testing work,1,extl_shut taken developer trafo 1 testing work,1,bothe
i38,fdr sd taken ss testing purpose.,1,fdr sd taken ss testing purpose.,1,bothe
i38,intl_line breakdown due e/f,4,feeder charged,1,bothe
i38,intl_line breakdown due e/f,4,intl line charged,1,bothe
i38,intl_line breakdown due e/f,4,intl_line breakdown due e/f,1,bothe
i38,intl_line breakdown due e/f,4,line checked charged,1,bothe
i38,intl_line breakdown due e/f (10:56-11:08),1,line checked charged,1,bothe
i38,intl_line breakdown due e/f (20:54-21:00),1,line charged,1,bothe
i38,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i38,intl_wtg shut oms (10:33-12:39),1,wtg manual stop yaw system inspection,1,bothe
i38,intl_wtg shut oms (11:59-14:29),1,intl_wtg shut oms cls warning clearing work(11:59-14:29),1,bothe
i38,mech windspeed1 2 defstop (19:01-19:07),1,mech windspeed1 2 defstop,1,bothe
i38,pitch can1comfail (8:30-15:12),1,pitch can1comfail,1,bothe
i38,pitch can3comfail,1,attend wtg samefound fc faulty interchanged new one start wtg,1,bothe
i38,pitch cls pinion grease,1,reseted,1,bothe
i38,pitch cls piniongrease,2,autoreset,1,bothe
i38,pitch cls piniongrease,2,check & reset,1,bothe
i38,pitch cls piniongrease (6:24-6:30),1,reset,1,bothe
i38,pitch cls slewringgrease,3,greasing done,1,bothe
i38,pitch cls slewringgrease,3,manually reset,1,bothe
i38,pitch cls slewringgrease,3,reset,1,bothe
i38,stopped 33kv bus ct testing / erection work.,1,stopped 33kv bus ct testing / erection work.,1,bothe
i38,vcb tripped (17:16-18:40),1,vcb tripped,1,bothe
i38,vcb tripped (9:33-9:51),1,vcb tripped,1,bothe
i38,wtg preventive maintenance,1,wtg preventive maintenance work complete,1,bothe
i38,wtg preventive maintenance (9:37-17:43),1,wtg preventive maintenance,1,bothe
i38,wtg shut oms,1,intl_wtg shut oms power cable torquing work bottom panel,1,bothe
i39,4 year service work,1,4 year service work done,1,bothe
i39,4 years service,1,4 years service done,1,bothe
i39,4 years service work,1,4 years service work done,1,bothe
i39,automatic test activated,1,auto reset,1,bothe
i39,cim-3664 tower flange bolt inspection work,1,cim-3664 tower flange bolt inspection work done,1,bothe
i39,customer scope i-07&i23 la shifting work,2,la shifting work done,2,bothe
i39,ext. high cur grid inv. l1,1,autoreset,1,bothe
i39,ext. high cur. grid inv. l1,1,reset,1,bothe
i39,ext.high.cur.grid.inv l1,1,reset,1,bothe
i39,ext.high.cur.grid.inv l2,4,autoreset,2,bothe
i39,ext.high.cur.grid.inv l2,4,encoder replaced,1,bothe
i39,ext.high.cur.grid.inv l2,4,inspection going,1,bothe
i39,ext.high.cur.grid.inv l2 ext.high.cur.grid.inv l2 ext.high.cur.grid.inv l2,1,reset,1,bothe
i39,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i39,extreme yaw error 1.0 m/s 170.1°,1,autoreset,1,bothe
i39,extreme yaw error 1.5m/s 170.2°,1,autoreset,1,bothe
i39,extreme yaw error 2.1m/s 170.4(13:58 13:59),1,autoreset,1,bothe
i39,extreme yaw error 2.1m/s 171.1°,1,autoreset,1,bothe
i39,extreme yaw error 2.6m/s 170.5°,1,autoreset,1,bothe
i39,extreme yaw error(15.56 15.57),1,autoreset,1,bothe
i39,fdr 1 tripped ef,1,test charged,1,bothe
i39,high temperature gen bearing 2: 95 deg c,1,pt 100 sensor changed reset,1,bothe
i39,high temperature gen bearing 2: 98 deg c,1,bearing old grease cleaned sensor loose connection checked,1,bothe
i39,q 7 breaker open,3,manual reset,3,bothe
i39,q7 breaker open ed,1,q7 closed,1,bothe
i39,software configuration work,1,software configuration work done,1,bothe
i39,software uploading work,2,software uploading work completed,1,bothe
i39,software uploading work,2,software uploading work done,1,bothe
i39,yaw untwist ccw :code 4,3,FALSE,3,bothe
i39,yaw untwist ccw code 4,2,FALSE,2,bothe
i39,yaw untwist ccw:code4,6,FALSE,6,bothe
i39,yaw untwist cw:code4,1,FALSE,1,bothe
i39,yawuntwistccw: code 4,1,FALSE,1,bothe
i40,4 year service work (hub),1,4 year service work (hub) done,1,bothe
i40,4 year service work (nacelle),1,4 year service work (nacelle) done,1,bothe
i40,4 year service work (tarnsformar),1,4 year service work (tarnsformar) done,1,bothe
i40,automatic test activated,4,autoreset,4,bothe
i40,blade inspection work,1,blade inspection work completed,1,bothe
i40,communication problem checking work,1,smps replaced,1,bothe
i40,ctrl :-2.6 v p.vel:0.0 mm/s,2,pitch c manifold replaced machine observation,2,bothe
i40,ctrl.3.1 v p.vel 23.5mm/s,2,auto reset,1,bothe
i40,ctrl.3.1 v p.vel 23.5mm/s,2,reboot start,1,bothe
i40,error wind sensors,3,auto reset,1,bothe
i40,error wind sensors,3,autoreset,2,bothe
i40,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i40,extreme yaw error 1.5m/s 171.6°,1,autoreset,1,bothe
i40,extreme yaw error 2.0m/s 170.4°,1,autoreset,1,bothe
i40,extreme yaw error 2.1m/s 170.4,1,autoreset,1,bothe
i40,extreme yaw error 2.2m/s 170.4°,1,autoreset,1,bothe
i40,extreme yaw error2.0m/s 170.6deg,1,autoreset,1,bothe
i40,hydraulics oil high temp inspection work,1,8ltr hydraulic oil top-up,1,bothe
i40,main bearing vtm inspection work,1,inspection done restart,1,bothe
i40,nacelle inspection work,1,fire extinguisher removed refilling purpose,1,bothe
i40,pitch valc err.velocity c 67.1mm/s,1,reboot & reset,1,bothe
i40,pitch valc err.velocity c 67.3mm/s,2,reboot & reset,2,bothe
i40,pitch velc err.velocity c 67.1mm/s,1,reboot & reset,1,bothe
i40,q 7 breaker open,1,manual reset,1,bothe
i40,rotor inv. hw error checking work,1,igbt 1nos replaced,1,bothe
i40,software configuration work,1,software configuration work done,1,bothe
i40,yaw untwist ccw,1,autoreset,1,bothe
i40,yaw untwist ccw :code 4,2,FALSE,2,bothe
i40,yaw untwist ccw code 4,3,FALSE,3,bothe
i40,yaw untwist ccw:code4,5,FALSE,5,bothe
i41,4 year service work,2,4 year service work done,2,bothe
i41,4 year service work (tarnsformar),1,4 year service work (tarnsformar) done,1,bothe
i41,automatic test activated,4,auto reset,1,bothe
i41,automatic test activated,4,autoreset,3,bothe
i41,breaker open,1,breaker reclosed,1,bothe
i41,cim-3664 tower flange bolt inspection work,2,cim-3664 tower flange bolt inspection work completed,1,bothe
i41,cim-3664 tower flange bolt inspection work,2,cim-3664 tower flange bolt work process,1,bothe
i41,circuit breaker open,1,checked related close breaker,1,bothe
i41,cont.=536 feedback r. failed:2,1,manually reset,1,bothe
i41,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i41,extreme yaw error 1.6m/s 170.6deg,1,autoreset,1,bothe
i41,extreme yaw error 1.9m/s 170.2°,1,autoreset,1,bothe
i41,extreme yaw error 2.0m/s 170.0°,1,autoreset,1,bothe
i41,extreme yaw error 2.0m/s 170.6°,1,autoreset,1,bothe
i41,extreme yaw error 2.2 m/s 170.0°,1,autoreset,1,bothe
i41,extreme yaw error 2.5m/s 170.4°,1,autoreset,1,bothe
i41,extreme yaw error 7.4m/s 125.3°,1,reset,1,bothe
i41,extreme yaw error checking work,1,wind sensor replaced,1,bothe
i41,extreme yaw error2.0m/s 170.6deg,1,autoreset,1,bothe
i41,feed back=1 brake,1,cooling fan replaced,1,bothe
i41,feedback=1 brake,1,cooling fan replaced,1,bothe
i41,gen breaker open,2,ups checked,2,bothe
i41,nacelle inspection work,1,fire extinguisher removed refilling purpose,1,bothe
i41,pitch b ref:78.0 act.89.00deg.,1,checking work done,1,bothe
i41,pitch pos c meas signal fault,1,reboot,1,bothe
i41,pitch position c means signal fault error checking work,1,reboot,1,bothe
i41,resq training,2,resq training completed,2,bothe
i41,software configuration work,1,software configuration work done,1,bothe
i41,thermo err. oil pump fault checking work,1,thermo.error oil pump fault checking work completed,1,bothe
i41,thermo hydraulic error,3,thermo hydraulic error checked,3,bothe
i41,ups inspection work,2,replaced ups,1,bothe
i41,ups inspection work,2,ups inspection work done,1,bothe
i41,wind sensor checking work,1,configuration checked,1,bothe
i41,yaw signals invalid,2,auto reset,1,bothe
i41,yaw signals invalid,2,reset,1,bothe
i41,yaw untwist ccw,1,autoreset,1,bothe
i41,yaw untwist ccw : code 4,1,FALSE,1,bothe
i41,yaw untwist ccw :code 4,3,FALSE,3,bothe
i41,yaw untwist ccw code 4,3,FALSE,3,bothe
i41,yaw untwist ccw:code4,6,FALSE,6,bothe
i41,yaw untwist cw :code 4,1,FALSE,1,bothe
i41,yawuntwistccw: code 4,2,FALSE,2,bothe
i42,4 year service (hub)&cim-3664 tower flange bolt inspection work,1,4 year service (hub)&cim-3664 tower flange bolt inspection work done,1,bothe
i42,4 year service work (nacelle),1,4 year service work (nacelle) done,1,bothe
i42,4 year service work (tarnsformar),1,4 year service work (tarnsformar) done,1,bothe
i42,automatic test activated,2,autoreset,2,bothe
i42,erroe wind sensors,1,auto reset,1,bothe
i42,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i42,extreme yaw error 1.6m/s 170.4,1,autoreset,1,bothe
i42,extreme yaw error 2.0 m/s 170.2°,5,autoreset,5,bothe
i42,extreme yaw error 2.0m/s 170.0°,1,reset,1,bothe
i42,extreme yaw error 2.0m/s 170.1°,2,auto reset,1,bothe
i42,extreme yaw error 2.0m/s 170.1°,2,autoreset,1,bothe
i42,extreme yaw error 2.1 m/s 170.0°,1,reboot reset,1,bothe
i42,extreme yaw error 2.1 m/s 170.5°,1,auto reset,1,bothe
i42,extreme yaw error 2.1m/s 170.5°,1,reset,1,bothe
i42,extreme yaw error 2.1m/s 170.6°,1,reset,1,bothe
i42,extreme yaw error 2.1m/s 170.9°,1,autoreset,1,bothe
i42,extreme yaw error 2.1m/s 171.0°,1,reset,1,bothe
i42,extreme yaw error 2.1m/s 171.2°,1,auto reset,1,bothe
i42,extreme yaw error 2.2 m/s 170.3°,4,autoreset,4,bothe
i42,extreme yaw error 2.2m/s 170.6°,1,autoreset,1,bothe
i42,extreme yaw error 2.3m/s 170.0°,1,autoreset,1,bothe
i42,extreme yaw error 2.3m/s 170.3°,1,reboot &reset,1,bothe
i42,extreme yaw error 2.6m/s 170.3°,1,autoreset,1,bothe
i42,extreme yaw error 2.6m/s 170.5°,2,autoreset,2,bothe
i42,extreme yaw error 2.6m/s 171.6°,1,reset,1,bothe
i42,extreme yaw error 2.7m/s 171.2°,2,autoreset,2,bothe
i42,extreme yaw error 2.8m/s 171.1°,1,auto reset,1,bothe
i42,extreme yaw error 2.9m/s 170.1°,1,autorest,1,bothe
i42,extreme yaw error 2.9m/s 170.5,1,auto reset,1,bothe
i42,extreme yaw error 2.9m/s 171.1°,1,autoreset,1,bothe
i42,extreme yaw error 3.0m/s 170.4°,2,autoreset,2,bothe
i42,extreme yaw error 3.9m/s 170.7°,1,autoreset,1,bothe
i42,extreme yaw error 4.9m/s 170.5°,1,reset,1,bothe
i42,feeder bd due earth fault,2,charged&patrolling wip,2,bothe
i42,load sensor calibration work,1,calibrated,1,bothe
i42,low performance checking work,1,low performance checking work done,1,bothe
i42,nacelle inspection work,1,fire extinguisher removed refilling purpose,1,bothe
i42,pending point closing work,1,actuator linear replaced,1,bothe
i42,software configuration work,1,software configuration work done,1,bothe
i42,software uploading work,1,software uploading work completed,1,bothe
i42,ws1 time error warning checking work,1,reboot,1,bothe
i42,yaw untwist ccw,2,autoreset,2,bothe
i42,yaw untwist ccw :code 4,5,FALSE,5,bothe
i42,yaw untwist ccw :code 4 540°,1,autoreset,1,bothe
i42,yaw untwist ccw :code 4 757°,1,autoreset,1,bothe
i42,yaw untwist ccw code 4,5,FALSE,5,bothe
i42,yaw untwist ccw:code4,5,FALSE,5,bothe
i42,yaw untwist cw :code 4,1,FALSE,1,bothe
i42,yawuntwistccw,1,autoreset,1,bothe
i42,yawuntwistccw: code 4,5,FALSE,5,bothe
i43,3 year service work,1,3 year service work completed,1,bothe
i43,4 year service work (hub),1,4 year service work (hub) done,1,bothe
i43,4 year service work (nacelle),1,4 year service work (nacelle) done,1,bothe
i43,4 year service work (transformer),1,4 year service work (transformer) done,1,bothe
i43,automatic test activated,2,autoreset,2,bothe
i43,cim-3664 tower flange bolt inspection work,1,cim-3664 tower flange bolt inspection work completed,1,bothe
i43,circuit breaker open,1,generator internal ventilator motor replaced,1,bothe
i43,error wind sensor,1,autoreset,1,bothe
i43,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i43,extreme yaw error 1.5m/s 171.6°,1,autoreset,1,bothe
i43,extreme yaw error 1.6m/s 170.6deg,1,autoreset,1,bothe
i43,extreme yaw error 2.9m/s 170.0°,1,autoreset,1,bothe
i43,extreme yaw error 5.1m/s 168.6,1,autoreset,1,bothe
i43,extreme yaw error(11.27 11.28),1,autoreset,1,bothe
i43,extreme yaw error3.4m/s 170.1deg,1,autoreset,1,bothe
i43,feeder shutdown dueto earth fault,2,charged&patrolling wip,2,bothe
i43,ground controller inspection work,1,inspection work done,1,bothe
i43,high temp gen1:410°c,2,autoreset,1,bothe
i43,high temp gen1:410°c,2,generator internal ventilator motor replaced,1,bothe
i43,load sensor calibration work,1,load sensor calibration work done,1,bothe
i43,nacelle inspection work,1,fire extinguisher removed refilling purpose,1,bothe
i43,software configuration work,1,software configuration work done,1,bothe
i43,transformer inspection work,1,transformer inspection work completed,1,bothe
i43,wind sensor & controller checking,1,wind sensor & controller checking work done,1,bothe
i43,yaw nacelle position reset fault checking work,1,auto reset,1,bothe
i43,yaw untwist ccw,1,autoreset,1,bothe
i43,yaw untwist ccw :code 4,1,FALSE,1,bothe
i43,yaw untwist ccw code 4,2,FALSE,2,bothe
i43,yaw untwist ccw:code4,6,FALSE,6,bothe
i43,yaw untwist ccw:code6,1,FALSE,1,bothe
i43,yaw untwist cw:(21:01 21:33),1,reset,1,bothe
i43,yaw untwist cw:code2,1,autoreset,1,bothe
i45,4 year service work (hub),1,4 year service work (hub) done,1,bothe
i45,4 year service work (nacelle),1,scheduled service work completed,1,bothe
i45,4 year service work (tarnsformar),1,4 year service work (tarnsformar) done,1,bothe
i45,automatic test activated,4,auto reset,1,bothe
i45,automatic test activated,4,autoreset,3,bothe
i45,brake accumlator fail checking work,1,accumulator recharged,1,bothe
i45,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i45,extreme yaw error 1.9 m/s 170.5°,1,autoreset,1,bothe
i45,extreme yaw error 1.9m/s 171.0°,1,autoreset,1,bothe
i45,extreme yaw error 2.2m/s 170.4°,1,autoreset,1,bothe
i45,extreme yaw error 2.8m/s 170.5°,1,autoreset,1,bothe
i45,extreme yaw error3.4m/s 170.1deg,1,autoreset,1,bothe
i45,feeder bd dueto earth fault,2,charged & patrolling wip,2,bothe
i45,leakage pitch accum 0 bar checking work,1,accumulator changed,1,bothe
i45,nacelle inspection work,1,fire extinguisher removed refilling purpose,1,bothe
i45,pitch pos c meas signal fault,2,autoreset,1,bothe
i45,pitch pos c meas signal fault,2,loose connection rectified,1,bothe
i45,slip : 49 limits 2,2,autoreset,2,bothe
i45,software configuration work,1,software configuration work done,1,bothe
i45,software uploading work,1,manually reset,1,bothe
i45,thermal offlin error checking work,1,checking done,1,bothe
i45,thermerr: offflin.warning checking work,1,thermo.offline warning checking work completed,1,bothe
i45,yaw untwist ccw,2,autoreset,2,bothe
i45,yaw untwist ccw :code 4,2,FALSE,2,bothe
i45,yaw untwist ccw :code 4 540°,1,autoreset,1,bothe
i45,yaw untwist ccw code 4,5,FALSE,5,bothe
i45,yaw untwist ccw:code4,6,FALSE,6,bothe
i45,yaw untwist ccw:code6,1,FALSE,1,bothe
i45,yaw untwist cw :code 4,1,FALSE,1,bothe
i46,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i46,customer request,2,fdr 2 sd taken line isolator female contacts replacment work,1,bothe
i46,customer request,2,shut taken developer pam connector replacement work,1,bothe
i46,customer request (10:54-12:00),1,customer request manual sms yard maint work(10:54-12:00),1,bothe
i46,customer request (11:42-13:54),1,customer request manual stop i61 sms yard testing work(11:42-13:54),1,bothe
i46,elec fb generator errstop (22:20-22:26),1,reset,1,bothe
i46,extl_shut taken developer fdr 2 5 line maint work,1,extl_shut taken developer fdr 2 5 line maint work,1,bothe
i46,extl_shut taken developer fdr 2 line maint work,1,extl_shut taken developer fdr 2 line maint work,1,bothe
i46,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,bothe
i46,extl_shut taken developer fdr2,1,4 line maint work,1,bothe
i46,extl_shut taken developer ss maint work,1,extl_shut taken developer ss maint work,1,bothe
i46,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i46,extl_shut taken developer trafo 1 testing work,1,extl_shut taken developer trafo 1 testing work,1,bothe
i46,fdr sd taken ss testing purpose.,1,fdr sd taken ss testing purpose.,1,bothe
i46,forcefull stoppage,8,suzlon vehicle issue,8,bothe
i46,intl_line breakdown due e/f,3,feeder charged,1,bothe
i46,intl_line breakdown due e/f,3,intl line charged,1,bothe
i46,intl_line breakdown due e/f,3,line checked charged,1,bothe
i46,intl_line breakdown due e/f (10:56-11:08),1,line checked charged,1,bothe
i46,intl_line breakdown due e/f (20:54-21:00),1,line charged,1,bothe
i46,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i46,intl_wtg shut oms,1,intl_wtg shut oms power cable torquing work bottom panel,1,bothe
i46,intl_wtg shut oms (12:59-13:17),1,intl_wtg shut oms dfig coolant topup work(12:59-13:17),1,bothe
i46,monthly lubrication,3,monthly lubrication,3,bothe
i46,pitch 230vsurveillance,6,pitch 230vsurveillance,6,bothe
i46,stopped 33kv bus ct testing / erection work.,1,stopped 33kv bus ct testing / erection work.,1,bothe
i46,wtg preventive maintenance,2,hypm,2,bothe
i46,wtg preventive maintenance (11:29-18:05),1,wtg preventive maintenance,1,bothe
i46,wtg shut oms,2,cls warning clearing work,1,bothe
i46,wtg shut oms,2,cls warning clearing work.,1,bothe
i46,yawnorthsensornotdetected (11:32-11:50),1,reset,1,bothe
i47,4 year service work (hub),1,4 year service work (hub) dne,1,bothe
i47,4 year service work (transformer),1,4 year service work (transformer) done,1,bothe
i47,accu failed test 165 bar,1,n2 refilled,1,bothe
i47,automatic test activated,3,auto reset,1,bothe
i47,automatic test activated,3,autoreset,2,bothe
i47,cim-3664 tower flange bolt inspection 4 year service work (nacelle),1,cim-3664 tower flange bolt inspection 4 year service work (nacelle),1,bothe
i47,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i47,extreme yaw error 1.9m/s 170.2°,2,autoreset,2,bothe
i47,extreme yaw error 2.7m/s 170.0°,1,autoreset,1,bothe
i47,extreme yaw error 8.6m/s 110.0°,1,autoreset,1,bothe
i47,internal sublogic error,1,powernet replaced,1,bothe
i47,load sensor signal chacking work,1,load sensor signal chacking work completed,1,bothe
i47,nacelle controller processor batt low inspection work,1,battery replaced,1,bothe
i47,nacelle inspection work,1,fire extinguisher removed refilling purpose,1,bothe
i47,pitch pos b meas signal fault,1,signal cable replaced,1,bothe
i47,q 7 breaker open,4,breaker closed,1,bothe
i47,q 7 breaker open,4,manual reset,1,bothe
i47,q 7 breaker open,4,manually reset,2,bothe
i47,slip: 027 limits 1,1,auto reset,1,bothe
i47,software configuration work,1,software configuration work done,1,bothe
i47,software uploading work,5,manually reset,1,bothe
i47,software uploading work,5,manually rsest,4,bothe
i47,transformer inspection work,1,transformer inspection work completed,1,bothe
i47,yaw signals invalid,1,autoreset,1,bothe
i47,yaw untwist ccw,3,autoreset,3,bothe
i47,yaw untwist ccw :code 4,2,autoreset,1,bothe
i47,yaw untwist ccw :code 4,2,FALSE,1,bothe
i47,yaw untwist ccw code 4,4,FALSE,4,bothe
i47,yaw untwist ccw:code4,11,FALSE,11,bothe
i47,yaw untwist ccw:code6,1,FALSE,1,bothe
i47,yawuntwistccw: code 4,1,FALSE,1,bothe
i48,3 years servicing work,1,servicing work done,1,bothe
i48,4 years service,1,4 years service done,1,bothe
i48,4 years service work,1,4 years service work done,1,bothe
i48,4 years service work(8.44 18.15),1,FALSE,1,bothe
