Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
i48,automatic test activated,7,autoreset,7,bothe
i48,blade controller inspection work,1,cable changed,1,bothe
i48,blade load sensor calibration checking work,2,blade load sensor calibration checking work completed,1,bothe
i48,blade load sensor calibration checking work,2,calibration done,1,bothe
i48,blade load sensor calibration work,2,blade load sensor calibration work done,2,bothe
i48,blade load sensor warning checking work,1,blade load sensor warning checking work completed,1,bothe
i48,cim-3664 tower flange bolt inspection work,1,cim-3664 tower flange bolt inspection work done,1,bothe
i48,customer scope i-07&i23 la shifting work,2,la shifting work done,2,bothe
i48,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i48,extreme yaw error,1,autoreset,1,bothe
i48,extreme yaw error 0.8m/s 171.3°,1,autoreset,1,bothe
i48,extreme yaw error 1.1m/s 170.3°,1,autoreset,1,bothe
i48,extreme yaw error 1.5m/s 170.1°,2,autoreset,2,bothe
i48,extreme yaw error 1.6m/s 170.6deg,1,autoreset,1,bothe
i48,extreme yaw error 1.7 m/s 171.0°,1,autoreset,1,bothe
i48,extreme yaw error 1.7m/s 170.3°,1,autoreset,1,bothe
i48,extreme yaw error 1.7m/s 170.4°,1,auto reset,1,bothe
i48,extreme yaw error 1.9m/s 170.9,1,autoreset,1,bothe
i48,extreme yaw error 2.1m/s 170.2°,1,autoreset,1,bothe
i48,extreme yaw error 2.2m/s 170.5°,1,autoreset,1,bothe
i48,extreme yaw error 2.2m/s 171.5°,1,autoreset,1,bothe
i48,extreme yaw error 2.3m/s 170.2°,1,autoreset,1,bothe
i48,extreme yaw error 2.7m/s 171.1°,1,autoreset,1,bothe
i48,extreme yaw error 2.9m/s 171.1°,1,autoreset,1,bothe
i48,extreme yaw error 8.2m/s 113.7°,1,autoreset,1,bothe
i48,fdr 1 tripped ef,1,test charged,1,bothe
i48,feeder tripped due earth fault,1,charged,1,bothe
i48,ground controller inspection,1,ground controller inspection work completed,1,bothe
i48,ground controller proce.batt.low checking work,1,ground controller proc.batt.replaced,1,bothe
i48,high wind speed :20.1m/s,1,auto reset,1,bothe
i48,hub processor battery replacement work,1,hub processor battery replaced,1,bothe
i48,internal sublogic error,1,reset,1,bothe
i48,load sensor calibration work,1,calibration done,1,bothe
i48,load sensor checking work,1,load sensor replaced,1,bothe
i48,load sensor inspection work,1,inspection done,1,bothe
i48,nacelle inspection work,1,fire extinguisher removed refilling,1,bothe
i48,oil leakage hub,1,reset,1,bothe
i48,pitch b ref:78.0 act.89.04deg. checking work,1,checking work done,1,bothe
i48,pitch b ref:78.0 act.89.3deg. fault attending work,1,reboot,1,bothe
i48,q 16 breaker open fault checking work,1,ups replaced,1,bothe
i48,q 7 breaker open,4,manual reset,1,bothe
i48,q 7 breaker open,4,manually reset,3,bothe
i48,q7 breaker open,1,troubleshooting & close q7 breaker,1,bothe
i48,slip: 49 limits 2,1,autoreset,1,bothe
i48,software configuration work,1,software configuration work done,1,bothe
i48,software uploading work,2,software uploading work done,2,bothe
i48,transformer inspection & bop maintenance,1,maintenance done,1,bothe
i48,tyc load sensor status err. inspection work,2,inspection done,2,bothe
i48,yaw nacelle position reset inspection,1,inspection done,1,bothe
i48,yaw untwist ccw :code 6,1,FALSE,1,bothe
i48,yaw untwist ccw code 4,3,FALSE,3,bothe
i48,yaw untwist ccw(21.46 22.14),1,autoreset,1,bothe
i48,yaw untwist ccw:code4,8,FALSE,8,bothe
i48,yaw untwist cw :code 4,1,FALSE,1,bothe
i48,yawuntwistccw: code 6,1,FALSE,1,bothe
i49,4 year service work,1,4 year service work done,1,bothe
i49,4 years service work,1,4 years service work done,1,bothe
i49,4 years service work (hub),1,4 years service work (hub) done,1,bothe
i49,automatic test activated,5,auto reset,1,bothe
i49,automatic test activated,5,autoreset,4,bothe
i49,cim-3664 tower flange bolt inspection work,1,cim-3664 tower flange bolt inspection work done,1,bothe
i49,customer request,1,power scheduling,1,bothe
i49,customer scope i-03 la shifting work,2,la shifting work done,2,bothe
i49,customer scope i-07&i23 la shifting work,2,la shifting work done,2,bothe
i49,extreme yaw error 1.4m/s 170.5°,1,autoreset,1,bothe
i49,extreme yaw error 2.2m/s 170.2deg,1,auto reset,1,bothe
i49,extreme yaw error 2.2m/s 170.5°,1,autoreset,1,bothe
i49,extreme yaw error 2.6m/s 171.1°,1,auto reset,1,bothe
i49,extreme yaw error 6.6m/s 140.3°,1,autoreset,1,bothe
i49,extreme yaw error 8.5m/s 110.8°,1,autoreset,1,bothe
i49,extreme yaw error3.4m/s 170.1deg,1,autoreset,1,bothe
i49,fdr 1 tripped ef,1,test charged,1,bothe
i49,gen breaker open,1,FALSE,1,bothe
i49,la shifting work,1,la shifting work done,1,bothe
i49,nacelle inspection work,1,fire extinguisher removed refilling,1,bothe
i49,q 7 breaker open,2,manual reset,2,bothe
i49,rotor tach sdsig error 400.12,1,auto reset,1,bothe
i49,slip : 49 limits 2,1,auto reset,1,bothe
i49,software configuration work,1,software configuration work done,1,bothe
i49,software uploading work,2,s/w updated,1,bothe
i49,software uploading work,2,software uploading work completed,1,bothe
i49,ups checking work,1,ups replaced,1,bothe
i49,yaw untwist ccw :code 4,3,FALSE,3,bothe
i49,yaw untwist ccw code 4,3,FALSE,3,bothe
i49,yaw untwist ccw:code4,6,FALSE,6,bothe
i49,yawuntwistccw: code 4,2,FALSE,2,bothe
i51,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i51,cls pitchpinion pump stop,2,reset,2,bothe
i51,cls slewring pump stop,1,check reset,1,bothe
i51,customer request,2,fdr 2 sd taken line isolator female contacts replacment work,1,bothe
i51,customer request,2,shut taken developer pam connector replacement work,1,bothe
i51,customer request (12:02-13:08),1,sms service done,1,bothe
i51,dfig inverter fault shutdown (13:21-13:33),1,dfig inverter fault shutdown,1,bothe
i51,elec lvrt batterychange,1,found problem ups replaced new one start wtg,1,bothe
i51,extl_shut taken developer fdr 2 5 line maint work,1,extl_shut taken developer fdr 2 5 line maint work,1,bothe
i51,extl_shut taken developer fdr 2 line maint work,1,extl_shut taken developer fdr 2 line maint work,1,bothe
i51,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,bothe
i51,extl_shut taken developer fdr2,1,4 line maint work,1,bothe
i51,extl_shut taken developer ss maint work,1,extl_shut taken developer ss maint work,1,bothe
i51,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i51,extl_shut taken developer trafo 1 testing work,1,extl_shut taken developer trafo 1 testing work,1,bothe
i51,fdr sd taken ss testing purpose.,1,fdr sd taken ss testing purpose.,1,bothe
i51,intl wtg shut oms,1,wtg shut oms rep pitch emg run error found problem fc replaced new one also windvane anemometer repositioning work completed,1,bothe
i51,intl_line breakdown due e/f,5,feeder charged,1,bothe
i51,intl_line breakdown due e/f,5,intl line charged,1,bothe
i51,intl_line breakdown due e/f,5,intl_line breakdown due e/f,2,bothe
i51,intl_line breakdown due e/f,5,line checked charged,1,bothe
i51,intl_line breakdown due e/f (10:56-11:08),1,line checked charged,1,bothe
i51,intl_line breakdown due e/f (20:54-21:00),1,line charged,1,bothe
i51,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i51,intl_wtg shut oms,1,intl_wtg shut oms power cable torquing work bottom panel,1,bothe
i51,intl_wtg shut oms (12:01-14:37),1,intl_wtg shut oms windvane replacement work(12:01-14:37),1,bothe
i51,intl_wtg shut oms (12:25-16:55),1,cls warning clearing work,1,bothe
i51,intl_wtg shut oms (12:41-13:47)modification (13:47-15:47),1,intl_wtg shut oms rep dfig inv fault shutdown error checking yaw system inspection work(12:41-13:47),1,bothe
i51,intl_wtg shut oms (14:32-14:38),1,intl_wtg shut oms dfig v1 panel inspection work(14:32-14:38),1,bothe
i51,mech switchtwistcw endstop(16:28-19:34),1,check reset,1,bothe
i51,modification (10:02-11:44),1,modification done,1,bothe
i51,pitch cls pinion grease,2,checked & reset,1,bothe
i51,pitch cls pinion grease,2,manually reset,1,bothe
i51,pitch cls piniongrease,2,pitch cls piniongrease,1,bothe
i51,pitch cls piniongrease,2,reset start,1,bothe
i51,pitch cls slewringgrease,2,reset,2,bothe
i51,pitch cls slewringgrease (0:40-0:46),1,reset,1,bothe
i51,pitch emergencyrun (2:08-10:02),1,pitch emergencyrun,1,bothe
i51,rep pitch emergencyrun,2,rep pitch emergencyrun,2,bothe
i51,stopped 33kv bus ct testing / erection work.,1,stopped 33kv bus ct testing / erection work.,1,bothe
i51,wtg preventive maintenance,6,wtg preventive maintenance work complete,6,bothe
i51,wtg preventive maintenance (10:08-17:32),1,wtg preventive maintenance,1,bothe
i52,3 years servicing work,1,service work completed,1,bothe
i52,4 year service work,3,4 year service work done,3,bothe
i52,automatic test activated,4,autoreset,4,bothe
i52,cim-3664 tower flange bolt inspection work,1,inspection work done,1,bothe
i52,extreme yaw error 0.9m/s 170.2°,1,autoreset,1,bothe
i52,extreme yaw error 1.6m/s 170.6deg,1,autoreset,1,bothe
i52,extreme yaw error 2.0m/s 170.4°,1,autoreset,1,bothe
i52,extreme yaw error 2.1m/s 170.3°,1,autoreset,1,bothe
i52,extreme yaw error 2.2m/s 170.5°,1,autoresete,1,bothe
i52,extreme yaw error inspection work,1,wind sensor replaced,1,bothe
i52,nacelle inspection work,1,fire extinguisher removed refilling purpose & manually reset,1,bothe
i52,q 7 breaker open,1,igbt replaced,1,bothe
i52,q7 breaker open,2,breaker closed,1,bothe
i52,q7 breaker open,2,q7 breaker checked closed,1,bothe
i52,software configuration work,1,software configuration work done,1,bothe
i52,thermer offline warning inspection work,1,capacitor changed,1,bothe
i52,transformer inspection & bop maintenance,1,transformer inspection & bop maintenance work completed,1,bothe
i52,ups inspection work,1,battery replaced,1,bothe
i52,yaw seal fixing work,1,yaw seal fixing work completed,1,bothe
i52,yaw untwist ccw,2,autoreset,2,bothe
i52,yaw untwist ccw :code 4,2,FALSE,2,bothe
i52,yaw untwist ccw code 4,4,FALSE,4,bothe
i52,yaw untwist ccw:code4,11,FALSE,11,bothe
i52,yawuntwistccw: code 4,1,FALSE,1,bothe
i53,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i53,customer request,4,customer request sms checking work,1,bothe
i53,customer request,4,customer request sms yard checking work,1,bothe
i53,customer request,4,fdr 2 sd taken line isolator female contacts replacment work,1,bothe
i53,customer request,4,shut taken developer pam connector replacement work,1,bothe
i53,customer request (10:42-15:24),1,sms service done,1,bothe
i53,customer request sms tripped i38,1,customer request charged sms i38,1,bothe
i53,extl_shut taken developer fdr 2 5 line maint work,1,extl_shut taken developer fdr 2 5 line maint work,1,bothe
i53,extl_shut taken developer fdr 2 line maint work,1,extl_shut taken developer fdr 2 line maint work,1,bothe
i53,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,bothe
i53,extl_shut taken developer fdr2,1,4 line maint work,1,bothe
i53,extl_shut taken developer ss maint work,1,extl_shut taken developer ss maint work,1,bothe
i53,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i53,extl_shut taken developer trafo 1 testing work,1,extl_shut taken developer trafo 1 testing work,1,bothe
i53,fdr sd taken ss testing purpose.,1,fdr sd taken ss testing purpose.,1,bothe
i53,humiditytopbottompanelhighstop (8:45-8:51),1,humiditytopbottompanelhighstop,1,bothe
i53,hyd systempressure detected (16:26-17:02),1,reset,1,bothe
i53,hyd systempressure detected (20:08-21:38),1,hyd systempressure detected,1,bothe
i53,intl_line breakdown due e/f,4,feeder charged,1,bothe
i53,intl_line breakdown due e/f,4,intl line charged,1,bothe
i53,intl_line breakdown due e/f,4,intl_line breakdown due e/f,1,bothe
i53,intl_line breakdown due e/f,4,line checked charged,1,bothe
i53,intl_line breakdown due e/f (10:56-11:08),1,line checked charged,1,bothe
i53,intl_line breakdown due e/f (20:54-21:00),1,line charged,1,bothe
i53,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i53,intl_wtg shut oms,4,cls warning clearing maintenance nc closing work,2,bothe
i53,intl_wtg shut oms,4,intl_wtg shut oms hyd system pressure detected error clearing work,1,bothe
i53,intl_wtg shut oms,4,intl_wtg shut oms wtg bottom panel inspection work,1,bothe
i53,intl_wtg shut oms (11:56-12:1208_,1,intl_wtg shut oms m1 controller software updation work(11:56-12:1208_,1,bothe
i53,intl_wtg shut oms (12:56-16:20),1,intl_wtg shut oms cls warning clearing yaw system inspection work(12:56-16:20),1,bothe
i53,intl_wtg shut oms visual blade inspection blade engineer,1,intl_wtg shut oms visual blade inspection blade engineer,1,bothe
i53,pitch angel3 spdifferencestop (16:33-17:39),1,pitch angel3 spdifferencestop,1,bothe
i53,pitch emergencyrun,2,pitch emergencyrun,2,bothe
i53,se rebootplc,1,check reset,1,bothe
i53,stopped 33kv bus ct testing / erection work.,1,stopped 33kv bus ct testing / erection work.,1,bothe
i53,temp yawmotor highstop (10:48-14:42),1,temp yawmotor highstop,1,bothe
i53,temp yawmotor highstop (11:22-13:28),1,temp yawmotor highstop,1,bothe
i53,temp yawmotor highstop (14:38-17:20),1,temp yawmotor highstop,1,bothe
i53,vcb tripped (14:23-17:23),1,vcb tripped,1,bothe
i53,vcb tripped (9:43-10:49),1,vcb tripped,1,bothe
i53,wtg preventive maintenance (9:58-17:10),1,wtg preventive maintenance,1,bothe
i56,4 year service work,1,4 year service work done,1,bothe
i56,4 year service work (tarnsformar),1,4 year service work (tarnsformar) done,1,bothe
i56,900-s/w updating work,1,s/w updated,1,bothe
i56,cim-3664 tower flange bolt inspection work,1,cim-3664 tower flange bolt work process,1,bothe
i56,emergncy cricuit braker open,1,auxilary relay changed auxilary relay changed,1,bothe
i56,error ups warning checking work,1,ups battery replaced,1,bothe
i56,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i56,extreme yaw error 1.4m/s 170.2°,1,reset,1,bothe
i56,extreme yaw error 1.7m/s 170.6°,1,auto reset,1,bothe
i56,extreme yaw error 1.9m/s 170.8°,1,autoreset,1,bothe
i56,extreme yaw error 2.0m/s 170.1°,1,autoreset,1,bothe
i56,extreme yaw error 2.0m/s 170.4°,1,autoreset,1,bothe
i56,extreme yaw error 4.9m/s 170.2°,1,reset,1,bothe
i56,extreme yaw error3.4m/s 170.1deg,1,autoreset,1,bothe
i56,ground controller proce.batt.low checking work,1,ground controller proc.batt.replaced,1,bothe
i56,high temp aux 150°c,3,loose connection rectified,2,bothe
i56,high temp aux 150°c,3,reset,1,bothe
i56,high temp aux 150°c fault checking work,1,vcs cooling fan replaced,1,bothe
i56,high wind speed :20.1m/s,1,reset,1,bothe
i56,internal sublogic error,1,reset,1,bothe
i56,nacelle inspection work,1,fire extinguisher removed refilling purpose,1,bothe
i56,oil leakage hub,3,reset,3,bothe
i56,oil leakage hub fault checking work,1,oil drained,1,bothe
i56,q 7 breaker open,2,breaker reclosed,1,bothe
i56,q 7 breaker open,2,q7 closed,1,bothe
i56,q7 breaker open,2,manually reset,1,bothe
i56,q7 breaker open,2,q7 closed,1,bothe
i56,remote stop,1,wtg manual stop due technical issue(tower flange bolt found loosen 4-year service work),1,bothe
i56,slip :- 028 limits 1,1,auto reset,1,bothe
i56,software configuration work,1,software configuration work done,1,bothe
i56,t3 flange bolt replacement & vtm main bearing inspection work,1,t3 flange bolt replacement work completed&vtm main bearing inspection done vtm cleared,1,bothe
i56,tower flange bolt refixing work,1,bolt refixing work completed,1,bothe
i56,vcs fan cooling checking work,1,loose connection rectified,1,bothe
i56,yaw signals invalid,1,autoreset,1,bothe
i56,yaw untwist ccw,1,autoreset,1,bothe
i56,yaw untwist ccw :code 4,4,autoreset,1,bothe
i56,yaw untwist ccw :code 4,4,FALSE,3,bothe
i56,yaw untwist ccw code 4,3,FALSE,3,bothe
i56,yaw untwist ccw:code4,5,FALSE,5,bothe
i56,yawuntwistccw: code 4,1,FALSE,1,bothe
i57,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i57,cls slewring pump stop,1,cls slewring pump stop,1,bothe
i57,dfig inverter fault shutdown (14:57-16:21),1,dfig inverter fault shutdown,1,bothe
i57,elec_yawmonitoringdefect,1,elec_yawmonitoringdefect,1,bothe
i57,extl_shut taken developer (10:06-12:00),1,FALSE,1,bothe
i57,extl_shut taken developer conductor replacement work ss(13:06-14:30),1,FALSE,1,bothe
i57,extl_shut taken developer fdr2,1,4 line maint work,1,bothe
i57,extl_shut taken developer fdr3,1,FALSE,1,bothe
i57,extl_shut taken developer ss maint work,1,extl_shut taken developer ss maint work,1,bothe
i57,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i57,extl_shut taken developer trafo 1 testing work,1,extl_shut taken developer trafo 1 testing work,1,bothe
i57,fdr sd taken ss testing purpose.,1,fdr sd taken ss testing purpose.,1,bothe
i57,forcefull stoppage,7,suzlon vehicle issue,7,bothe
i57,ht yard maintenance,1,ht yard maintenance work completed,1,bothe
i57,ht yard maintenance (12:39-15:33),1,ht yard maintenance work complete(12:39-15:33),1,bothe
i57,intl_line breakdown due e/f,1,feeder charged,1,bothe
i57,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i57,intl_wtg shut oms,2,intl_wtg shut oms power cable torquing work bottom panel,1,bothe
i57,intl_wtg shut oms,2,wtg shut oms power cable torquing work bottom panel,1,bothe
i57,intl_wtg shut oms (11:44-14:14),1,intl_wtg shut oms yaw system inspection pitch motor 3 checking work(11:44-14:14),1,bothe
i57,intl_wtg shut oms (12:28-12:40),1,intl_wtg shut oms m1 controller software updation work(12:28-12:40),1,bothe
i57,intl_wtg shut oms (13:09-17:09),1,intl_wtg shut oms wtg attend mech gear oil filter chocked warn clearing work(13:09-17:09),1,bothe
i57,intl_wtg shut oms (13:36-14:48),1,intl_wtg shut oms 3s lift inspection work(13:36-14:48),1,bothe
i57,intl_wtg shut oms (14:08-17:02),1,intl_wtg shut oms mech gear oil filter chocked warning clearing work (14:08-17:02),1,bothe
i57,mech gearoilfilter chokedstop (18:43-18:55),1,reset,1,bothe
i57,mech gearoilfilter chokedstop (2:37-2:43),1,mech gearoilfilter chokedstop,1,bothe
i57,mech rpmobserver overspeedstop (20:28-23:52),1,mech rpmobserver overspeedstop,1,bothe
i57,mech switchtwistccw endstop (0:00-5:06),1,mech switchtwistccw endstop attend wtg found yaw ccw twist sensor activated removed cable twist set twist stop north sensor start wtg(0:00-5:06),1,bothe
i57,mech switchtwistccw endstop (19:54-0:00),1,mech switchtwistccw endstop attend wtg found yaw ccw twist sensor activated removed cable twist set twist stop north sensor start wtg(19:54-0:00),1,bothe
i57,pitch cls slewringgrease (0:40-0:46),1,reset,1,bothe
i57,pitch emem run (14:30-19:18),1,pitch emem run,1,bothe
i57,pitch emergencyrun (5:51-7:57),1,pitch emergencyrun,1,bothe
i57,stopped 33kv bus ct testing / erection work.,1,stopped 33kv bus ct testing / erection work.,1,bothe
i57,wtg preventive maintenance (9:55-18:55),1,wtg preventive maintenance,1,bothe
i57,wtg shut oms,2,dfig v1 panel maint work,1,bothe
i57,wtg shut oms,2,hypm pending work,1,bothe
i59,3 years service,1,transformer inspection & bop maintenance,1,bothe
i59,3 years servicing work,1,service work completed,1,bothe
i59,4 year service work,3,4 year service work done,3,bothe
i59,900-s/w updating work,1,s/w updated,1,bothe
i59,automatic test activated,4,auto reset,1,bothe
i59,automatic test activated,4,autoreset,3,bothe
i59,cim-3664 work,1,cim 3664 work completed,1,bothe
i59,error wind sensors,2,reset,2,bothe
i59,extreme yaw error 1.8m/s 170.1°,1,autoreset,1,bothe
i59,extreme yaw error 1.9m/s 170.2°,1,autoreset,1,bothe
i59,extreme yaw error 2.1m/s 170.7°,1,auto reset,1,bothe
i59,high temperature gen1: 398°c,1,gen vent e timemoto,1,bothe
i59,max rotor rpm:18.7,1,reset,1,bothe
i59,nacelle inspection work,1,fire extinguisher removed refilling purpose,1,bothe
i59,oil leakage hub,6,autoreset,2,bothe
i59,oil leakage hub,6,oil drained,3,bothe
i59,oil leakage hub,6,reset,1,bothe
i59,oil leakage hub checking work,2,oil drained,2,bothe
i59,pitch b ref:78.0 act.89.08deg.,2,reboot,2,bothe
i59,pitch c ref:5.5 act.3.8deg.,1,reboot,1,bothe
i59,rotor tach spd sig err 400 9,1,auto reset,1,bothe
i59,slip : 49 limits 2,3,cable connection checked,1,bothe
i59,slip : 49 limits 2,3,reset,2,bothe
i59,software configuration work,1,software configuration work done,1,bothe
i59,themoerroe ext gen fan f507,1,thermo ext fen fan checked,1,bothe
i59,ups inspection work,1,battery replaced,1,bothe
i59,vtm yaw error inspection work,1,inspection work done,1,bothe
i59,wind sensor checking & cim-3664 tower flange bolt inspection work,1,wind sensor checking & cim-3664 tower flange bolt inspection work completed,1,bothe
i59,wind sensor checking work,1,checking work done,1,bothe
i59,yaw untwist ccw,2,autoreset,2,bothe
i59,yaw untwist ccw :code 4,8,autoreset,1,bothe
i59,yaw untwist ccw :code 4,8,FALSE,7,bothe
i59,yaw untwist ccw :code 563°,1,autoreset,1,bothe
i59,yaw untwist ccw code 4,2,FALSE,2,bothe
i59,yaw untwist ccw:code4,25,FALSE,25,bothe
i59,yawuntwistccw: code 4,3,FALSE,3,bothe
i60,3 years service wo,1,3 years service work completed,1,bothe
i60,4 year service work (hub),1,4 year service work (hub) done,1,bothe
i60,4 year service work (transformer),1,4 year service work (transformer) done,1,bothe
i60,automatic test activated,2,autoreset,2,bothe
i60,cim-3664 tower flange bolt inspection 4 year service work (nacelle),1,cim 3664 inspection work & transformer service work completed,1,bothe
i60,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i60,extreme yaw error 1.8m/s 170.2°,1,autoreset,1,bothe
i60,extreme yaw error 1.9m/s 170.2°,2,autoreset,2,bothe
i60,extreme yaw error 2.0m/s 170.1°,1,autoreset,1,bothe
i60,extreme yaw error 2.2m/s 170.2°,1,autoreset,1,bothe
i60,extreme yaw error 2.7m/s 170.0°,1,reset,1,bothe
i60,extreme yaw error 3.4m/s 170.6°,1,reset,1,bothe
i60,extreme yaw error checking work,1,wind sensor replaced,1,bothe
i60,extreme yaw error(20.40 20.48),1,autoreset,1,bothe
i60,hub controller proce. batt.low warning checking work,1,processor battery replaced,1,bothe
i60,pitch pos c means signal fault,1,reset,1,bothe
i60,pitch pos c meas. signal fault,2,reboot reset,1,bothe
i60,pitch pos c meas. signal fault,2,work going,1,bothe
i60,q 7 breaker open,3,manually reset,3,bothe
i60,software configuration work,1,software configuration work done,1,bothe
i60,software uploading work,1,s/w updated,1,bothe
i60,transformer inspection work,1,transformer inspection work completed,1,bothe
i60,water level sensor checking work,1,manual reset,1,bothe
i60,yaw signals invalid,2,autoreset,1,bothe
i60,yaw signals invalid,2,reset,1,bothe
i60,yaw untwist ccw,3,autoreset,3,bothe
i60,yaw untwist ccw :code 4,2,FALSE,2,bothe
i60,yaw untwist ccw :code 4 540°,1,autoreset,1,bothe
i60,yaw untwist ccw code 4,2,FALSE,2,bothe
i60,yaw untwist ccw(2.03 2.30),1,autoreset,1,bothe
i60,yaw untwist ccw:code4,5,FALSE,5,bothe
i60,yaw untwist ccw:code6,1,FALSE,1,bothe
i60,yawuntwistccw: code 4,1,FALSE,1,bothe
i61,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i61,battery charger3 disconnected (15:16-15:22),1,checked & reset,1,bothe
i61,cls slewring pump stop (4:59-5:05),1,reset,1,bothe
i61,customer request,2,fdr 2 sd taken line isolator female contacts replacment work,1,bothe
i61,customer request,2,shut taken developer pam connector replacement work,1,bothe
i61,customer request (0:06-5:18),1,customer request manual stop sms yard testing work(0:06-5:18),1,bothe
i61,customer request (10:42-15:24),1,sms service done,1,bothe
i61,customer request (11:42-14:06),1,customer request manual stop i61 sms yard testing work(11:42-14:06),1,bothe
i61,customer request (13:40-14:22),1,customer request sms yard checking work(13:40-14:22),1,bothe
i61,customer requestcustomer request sms testing work,1,sms charged,1,bothe
i61,dfig inverter fault shutdown,1,wtg attended error found 690v two phase short x1 connector (bottom panel) corrected started wtg,1,bothe
i61,elec gen brushes wornout,1,elec genbrusheswornout,1,bothe
i61,elec genbrusheswornout,8,elec genbrusheswornout,6,bothe
i61,elec genbrusheswornout,8,found loose connection earth brush limit switch connector tighten start wtg. wtg observation,1,bothe
i61,elec genbrusheswornout,8,found loose connection earth brush limit switch connector tighten start wtg. wtg observation.,1,bothe
i61,elec voltageu1 highstop,1,elec voltageu1 highstop,1,bothe
i61,extl_shut taken developer fdr 2 5 line maint work,1,extl_shut taken developer fdr 2 5 line maint work,1,bothe
i61,extl_shut taken developer fdr 2 line maint work,1,extl_shut taken developer fdr 2 line maint work,1,bothe
i61,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,bothe
i61,extl_shut taken developer fdr2,1,4 line maint work,1,bothe
i61,extl_shut taken developer ss maint work,1,extl_shut taken developer ss maint work,1,bothe
i61,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i61,extl_shut taken developer trafo 1 testing work,1,extl_shut taken developer trafo 1 testing work,1,bothe
i61,fdr sd taken ss testing purpose.,1,fdr sd taken ss testing purpose.,1,bothe
i61,intl_line breakdown due e/f,4,feeder charged,1,bothe
i61,intl_line breakdown due e/f,4,intl line charged,1,bothe
i61,intl_line breakdown due e/f,4,intl_line breakdown due e/f,1,bothe
i61,intl_line breakdown due e/f,4,line checked charged,1,bothe
i61,intl_line breakdown due e/f (10:56-11:08),1,line checked charged,1,bothe
i61,intl_line breakdown due e/f (20:54-21:00),1,line charged,1,bothe
i61,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i61,intl_wtg shut oms,1,intl_wtg shut oms dfig power panel inspection work,1,bothe
i61,intl_wtg shut oms (10:51-10:57),1,intl_wtg shut oms battery test work(10:51-10:57),1,bothe
i61,intl_wtg shut oms (11:14-13:26),1,intl_wtg shut oms cls warning clearing work(11:14-13:26),1,bothe
i61,intl_wtg shut oms (13:26-14:32),1,intl_wtg shut oms dfig v1 panel maint work(13:26-14:32),1,bothe
i61,pitch blade2 95deglimit error,1,fdr sd,1,bothe
i61,pitch blade2 95deglimit error (18:30-22:48),1,pitch blade2 95deglimit error occurred running due voltage surge,1,bothe
i61,pitch can2comfail,2,pitch can2comfail,2,bothe
i61,stopped 33kv bus ct testing / erection work.,1,stopped 33kv bus ct testing / erection work.,1,bothe
i61,vcb tripped,2,charged vcb checking related query started wtg,2,bothe
i61,vcb tripped (5:55-8:19),1,vcb tripped,1,bothe
i61,wirebreak towervibvalueaxial,1,wirebreak towervibvalueaxial,1,bothe
i61,wirebreak towervibvalueaxial (3:34-3:40),1,wirebreak towervibvalueaxial,1,bothe
i61,wtg preventive maintenance,1,hypm,1,bothe
i61,wtg preventive maintenance (9:54-16:36),2,wtg preventive maintenance hypm work complete(9:54-16:36),2,bothe
i61,wtg shut oms,2,wtg shut omsfor gen slipring checking cls warning clearing work,2,bothe
i63,4 year service work,2,4 year service work done,2,bothe
i63,4 year service work (tarnsformar),1,4 year service work (tarnsformar) done,1,bothe
i63,automatic test activated,5,auto reset,1,bothe
i63,automatic test activated,5,autoreset,4,bothe
i63,cim-3664 tower flange bolt inspection work,1,cim-3664 tower flange bolt inspection work completed,1,bothe
i63,circuit breaker open,1,gen vent motor replaced,1,bothe
i63,conv. controller processor batt low replacement,1,battery replaced started,1,bothe
i63,error ups inspection work,1,ups battery replaced,1,bothe
i63,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i63,extreme yaw error 9.0m/s 105.3°,1,autoreset,1,bothe
i63,nacelle inspection work,2,fire extinguisher removed refilling purpose,1,bothe
i63,nacelle inspection work,2,nacelle inspection done,1,bothe
i63,software configuration work,1,software configuration work done,1,bothe
i63,yaw signal invalid,1,reset,1,bothe
i63,yaw untwist ccw,1,autoreset,1,bothe
i63,yaw untwist ccw :code 4,4,FALSE,4,bothe
i63,yaw untwist ccw :code 4 540°,1,autoreset,1,bothe
i63,yaw untwist ccw code 4,4,FALSE,4,bothe
i63,yaw untwist ccw:code4,7,FALSE,7,bothe
i63,yaw untwist ccw:code6,1,FALSE,1,bothe
i63,yawuntwistccw: code 4,1,autoreset,1,bothe
i64,3 years servicing work,1,servicing work done,1,bothe
i64,356-extreme yaw error(15:21-15:22),3,autoreset,3,bothe
i64,4 year service work(10.23 20.08),1,FALSE,1,bothe
i64,4 years service work,2,4 years service work done,2,bothe
i64,automatic test activated,4,autoreset,3,bothe
i64,automatic test activated,4,reboot&reset,1,bothe
i64,automatic test activated checking work,1,auto reset,1,bothe
i64,cim-3664 tower flange bolt inspection work,1,cim-3664 tower flange bolt inspection work done,1,bothe
i64,circuit breaker open,1,replaced generator ventilation motor,1,bothe
i64,customer scope i-07&i23 la shifting work,2,la shifting work done,2,bothe
i64,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i64,extreme yaw error,1,autoreset,1,bothe
i64,extreme yaw error 1.3m/s 170.2°,1,autoreset,1,bothe
i64,extreme yaw error 1.3m/s 170.5°,1,autoreset,1,bothe
i64,extreme yaw error 1.4m/s 171.0°,1,autoreset,1,bothe
i64,extreme yaw error 1.6m/s 170.3°,1,reset,1,bothe
i64,extreme yaw error 1.7 m/s 170.0°,1,autoreset,1,bothe
i64,extreme yaw error 1.8m/s 170.1°,1,autoreset,1,bothe
i64,extreme yaw error 1.8m/s 171.4°,1,autoreset,1,bothe
i64,extreme yaw error 1.9m/s 171.0°,6,autoreset,6,bothe
i64,extreme yaw error 14.8m/s 47.2°,1,reset,1,bothe
i64,extreme yaw error 2.1m/s 170.4°,1,autoreset,1,bothe
i64,extreme yaw error 2.1m/s 170.5°,1,autoreset,1,bothe
i64,extreme yaw error 2.2m/s 170.1°,1,autoreset,1,bothe
i64,extreme yaw error 2.3m/s 170.2°,2,autoreset,2,bothe
i64,extreme yaw error 2.6m/s 170.2,1,autoreset,1,bothe
i64,fdr 1 tripped ef,1,test charged,1,bothe
i64,feeder tripped due earth fault,1,charged,1,bothe
i64,high wind speed :20.0m/s,1,reset,1,bothe
i64,high wind tyc ok :18.0m/s,4,reset,4,bothe
i64,high wind tyc ok :18.3m/s,3,reset,3,bothe
i64,high wind tyc ok:18.0 m/s,3,auto reset,3,bothe
i64,high wind tyc ok:18.2 m/s,1,autoreset,1,bothe
i64,hihg cur.rotor inv.l2.2832a,1,autoreset,1,bothe
i64,nacelle inspection work,1,fire extinguisher removed refilling,1,bothe
i64,q 7 breaker open,1,breaker reclosed,1,bothe
i64,slip : 49 limits 2,1,autoreset,1,bothe
i64,slip: 48 limits 2,3,reboot reset,1,bothe
i64,slip: 48 limits 2,3,reset,2,bothe
i64,slip: 48 limits 2 fault checking work,1,reboot reset,1,bothe
i64,slip: 49 limits 2,3,autoreset,1,bothe
i64,slip: 49 limits 2,3,reset,2,bothe
i64,software configuration work,1,software configuration work done,1,bothe
i64,time generator reconnecting,3,trouble shooting,1,bothe
i64,time generator reconnecting,3,trouble shooting wtg start,1,bothe
i64,time generator reconnecting,3,troubleshooting work,1,bothe
i64,timeout generator reconnecting error,1,auxiliary contact changed,1,bothe
i64,transformer inspection & bop maintenance,1,servicing work done,1,bothe
i64,transformer temperature inspection work,1,transformer temperature inspection work done,1,bothe
i64,tyc load sensor status & b err.warning checking work,1,reboot&reset,1,bothe
i64,yaw signal invalid,1,reset,1,bothe
i64,yaw signal invalid attending work,1,yaw motor replaced observation,1,bothe
i64,yaw signal invalid fault checking work,1,yaw motor replaced,1,bothe
i64,yaw untwist ccw,5,autoreset,5,bothe
i64,yaw untwist ccw :code 4,4,FALSE,4,bothe
i64,yaw untwist ccw :code 4 540°,1,autoreset,1,bothe
i64,yaw untwist ccw code 2,1,FALSE,1,bothe
i64,yaw untwist ccw code 4,4,FALSE,4,bothe
i64,yaw untwist ccw(20.37 21.07),1,autoreset,1,bothe
i64,yaw untwist ccw:code4,13,FALSE,13,bothe
i64,yaw untwist ccw:code6,1,FALSE,1,bothe
i64,yaw untwist cw :code 2,1,FALSE,1,bothe
i64,yaw untwist cw :code 6,1,FALSE,1,bothe
i64,yaw untwist cw:code2-000836°,1,autoreset,1,bothe
i64,yawuntwistccw: code 4,1,FALSE,1,bothe
i64,yawuntwistcw: code 2,1,FALSE,1,bothe
i66,3 years servicing work,1,sheduled service done,1,bothe
i66,4 year service work,1,4 year service work done,1,bothe
i66,4 years service,1,4 years service done,1,bothe
i66,4 years service work (hub),1,shedule,1,bothe
i66,automatic test activated,4,autoreset,4,bothe
i66,cim-3664 tower flange bolt inspection work,1,cim-3664 tower flange bolt inspection work done,1,bothe
i66,circuit breaker open,2,gen vent motor replaced,2,bothe
i66,customer scope i-07&i23 la shifting work,2,la shifting work done,2,bothe
i66,ext.high.cur.grid.inv l1,1,auto reset,1,bothe
i66,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i66,extreme yaw error 0.9 m/s 170.5°,2,autoreset,2,bothe
i66,extreme yaw error 1.5m/s 170.1°,2,autoreset,2,bothe
i66,extreme yaw error 1.7m/s 170.6°,1,autoreset,1,bothe
i66,extreme yaw error 1.7m/s 171.1°,1,autoreset,1,bothe
i66,extreme yaw error 1.8m/s 170.1°,1,autoreset,1,bothe
i66,extreme yaw error 2.1m/s 170.4°,1,autoreset,1,bothe
i66,fdr 1 tripped ef,1,test charged,1,bothe
i66,feeder tripped due earth fault,1,charged,1,bothe
i66,nacelle inspection work,1,fire extinguisher removed refilling,1,bothe
i66,q 7 breaker open,4,manual reset,4,bothe
i66,software configuration work,1,software configuration work done,1,bothe
i66,software uploading work,1,software uploading work completed,1,bothe
i66,transformer inspection & bop maintenance,1,transformer &bop inspection work completed,1,bothe
i66,yaw cable twist reset,4,autoreset,2,bothe
i66,yaw cable twist reset,4,replaced yaw controller checked yaw signal reset wtg,1,bothe
i66,yaw cable twist reset,4,reset,1,bothe
i66,yaw cable twist reset error checking work,1,inspection done,1,bothe
i66,yaw signals invalid,1,reset,1,bothe
i66,yaw signals invalid & yaw cable twist reset,1,checked related reset wtg,1,bothe
i66,yaw untwist ccw,5,auto reset,1,bothe
i66,yaw untwist ccw,5,autoreset,4,bothe
i66,yaw untwist ccw :code 4,2,autoreset,1,bothe
i66,yaw untwist ccw :code 4,2,FALSE,1,bothe
i66,yaw untwist ccw :code 6,5,FALSE,5,bothe
i66,yaw untwist ccw code 4,2,FALSE,2,bothe
i66,yaw untwist ccw:code4,6,FALSE,6,bothe
i66,yaw untwist cw,2,autoreset,2,bothe
i66,yaw untwist cw :code 4,1,FALSE,1,bothe
i66,yawuntwistccw: code 4,1,FALSE,1,bothe
i68,4 years service,1,4 years service done,1,bothe
i68,4 years service work,1,4 years service work done,1,bothe
i68,4 years service work(transformer inspection),1,4 years service work(transformer inspection)done,1,bothe
i68,automatic test activated,2,autoreset,2,bothe
i68,automatic test activated(8.30 8.32),1,autoreset,1,bothe
i68,cim-3664 tower flange bolt inspection work,1,cim-3664 tower flange bolt inspection work done,1,bothe
i68,control configuration check work,1,control configuration check work done,1,bothe
i68,error ups warning checking work,1,ups replaced,1,bothe
i68,exteme yaw error 2.3m/s 170.6°,1,autoreset,1,bothe
i68,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i68,extreme yaw error,1,autoreset,1,bothe
i68,extreme yaw error 1.4m/s 170.3°,1,autoreset,1,bothe
i68,extreme yaw error 1.4m/s 170.4°,1,autoreset,1,bothe
i68,extreme yaw error 1.5m/s 170.1°,1,autoreset,1,bothe
i68,extreme yaw error 1.6m/s 171.0°,2,autoreset,2,bothe
i68,extreme yaw error 1.7m/s 170.3°,1,autoreset,1,bothe
i68,extreme yaw error 1.7m/s 170.6°,1,autoreset,1,bothe
i68,extreme yaw error 1.8 m/s 171.0°,2,autoreset,2,bothe
i68,extreme yaw error 1.8m/s 170.1°,1,autoreset,1,bothe
i68,extreme yaw error 1.9m/s 170.2°,1,autoreset,1,bothe
i68,extreme yaw error 1.9m/s 170.7°,1,autoreset,1,bothe
i68,extreme yaw error 1.9m/s 171.0°,1,autoreset,1,bothe
i68,extreme yaw error 1.9m/s 171.4°,1,autoreset,1,bothe
i68,extreme yaw error 2.0m/s 170.4°,1,autoreset,1,bothe
i68,extreme yaw error 2.0m/s 170.7°,1,autoreset,1,bothe
i68,extreme yaw error 2.2m/s 171.3°,1,autoreset,1,bothe
i68,extreme yaw error 2.3m/s 170.3°,1,autoreset,1,bothe
i68,extreme yaw error 2.5m/s 170.4°,2,autoreset,2,bothe
i68,extreme yaw error(12.38 12.40),1,autoreset,1,bothe
i68,extreme yaw error(13.00 13.01),1,autoreset,1,bothe
i68,fdr 1 tripped ef,1,test charged,1,bothe
i68,gen breaker open us12106ul12902,1,reset,1,bothe
i68,gen breaker open us1258 ul12773,1,ups inspection work done,1,bothe
i68,gen brearker open us12438 ul12589,2,gen breaker closed. ups tripped.,1,bothe
i68,gen brearker open us12438 ul12589,2,ups battery changed,1,bothe
i68,gen brearker open us12830 ul12736,1,ups baterry changed observation,1,bothe
i68,genbreakeropen,1,FALSE,1,bothe
i68,ground controller inspection work,1,ups replaced,1,bothe
i68,high temp brake disc,1,reboot restart,1,bothe
i68,high temp. genrator bearing 1.368,1,bearing cleaned,1,bothe
i68,high temperature brake disc,1,reboot reset,1,bothe
i68,i-27 la shifting work,2,la shifting work completed,2,bothe
i68,i-27 line restoration work,1,la replaced charged,1,bothe
i68,internal sub logic error(06:45 06:48),1,auto reset,1,bothe
i68,load sensor calibration work,1,load sensor calibration work done,1,bothe
i68,nacelle controller inspection work,1,inspection work done,1,bothe
i68,nacelle inspection work,1,fire extinguisher removed refilling,1,bothe
i68,pich cref:- 0.6 deg. act 1.8 deg,1,auto reset,1,bothe
i68,pich cref:- 0.6 deg. act 1.8 deg eset,1,auto reset,1,bothe
i68,pich cref:- 2.3 deg. act 4.0 deg,1,auto reset,1,bothe
i68,piston c :vel:0.0m/s ang:0.0 deg,2,auto reset,2,bothe
i68,pitch pos b meas signal fault checking work,1,professional valve replaced,1,bothe
i68,pitch pos c mes inspection,2,w787h cable replaced signal checked,2,bothe
i68,pitch pos c mes signal fault,4,auto reset,3,bothe
i68,pitch pos c mes signal fault,4,reboot reset,1,bothe
i68,q 7 breaker open,1,q7 closed,1,bothe
i68,q7 breaker open,3,checked,1,bothe
i68,q7 breaker open,3,manually reset,1,bothe
i68,q7 breaker open,3,q7 closed,1,bothe
i68,q7 breaker opened,1,q7 closed,1,bothe
i68,slip : 49 limits 2,1,autoreset,1,bothe
i68,slip:49above limits 2,2,autoreset,2,bothe
i68,software configuration work,1,software configuration work done,1,bothe
i68,ups checking work,1,ups inspection work completed,1,bothe
i68,ups problem checking work,1,ups checked,1,bothe
i68,uss yard la shifting work,1,la replaced charged,1,bothe
i68,yaw untwist ccw,1,autoreset,1,bothe
i68,yaw untwist ccw :code 4,3,FALSE,3,bothe
i68,yaw untwist ccw code 4,3,FALSE,3,bothe
i68,yaw untwist ccw:code4,9,FALSE,9,bothe
i68,yaw untwist cw :code 2,1,FALSE,1,bothe
i68,yaw untwist cw:code4,1,FALSE,1,bothe
i68,yawuntwistccw: code 4,1,FALSE,1,bothe
i69,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i69,cls slewring pump stop,1,auto reset,1,bothe
i69,customer request,2,fdr 2 sd taken line isolator female contacts replacment work,1,bothe
i69,customer request,2,shut taken developer pam connector replacement work,1,bothe
i69,customer request (11:33-11:45),1,customer request manual stop sms yard maint work(11:33-11:45),1,bothe
i69,customer request (12:28-12:40),1,customer request manual stop sms yard testing work(12:28-12:40),1,bothe
i69,customer request (12:33-14:03),1,customer request manual stop sms yard maint work(12:33-14:03),1,bothe
i69,customer request sms tripped i38,1,customer request charged sms i38,1,bothe
i69,dfig inverter fault shutdown (14:42-15:48),1,dfig inverter fault shutdown,1,bothe
i69,elec fb generatorfan,2,found input available,2,bothe
i69,elec fb yawccw err,1,found input available,1,bothe
i69,extl_shut taken developer fdr 2 5 line maint work,1,extl_shut taken developer fdr 2 5 line maint work,1,bothe
i69,extl_shut taken developer fdr 2 line maint work,1,extl_shut taken developer fdr 2 line maint work,1,bothe
i69,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,bothe
i69,extl_shut taken developer fdr2,1,4 line maint work,1,bothe
i69,extl_shut taken developer ss maint work,1,extl_shut taken developer ss maint work,1,bothe
i69,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i69,extl_shut taken developer trafo 1 testing work,1,extl_shut taken developer trafo 1 testing work,1,bothe
i69,fdr sd taken ss testing purpose.,1,fdr sd taken ss testing purpose.,1,bothe
i69,intl_line breakdown due e/f,5,feeder charged,1,bothe
i69,intl_line breakdown due e/f,5,intl line charged,1,bothe
i69,intl_line breakdown due e/f,5,intl_line breakdown due e/f,2,bothe
i69,intl_line breakdown due e/f,5,line checked charged,1,bothe
i69,intl_line breakdown due e/f (10:56-11:08),1,line checked charged,1,bothe
i69,intl_line breakdown due e/f (20:54-21:00),1,line charged,1,bothe
i69,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i69,intl_wtg shut oms,14,intl_wtg shut oms generator w2 winding connector lid brazing,1,bothe
i69,intl_wtg shut oms,14,intl_wtg shut oms generator w2 winding connector lid brazing work,5,bothe
i69,intl_wtg shut oms,14,intl_wtg shut oms power cable torquing work bottom panel,8,bothe
i69,intl_wtg shut oms (14:27-14:39),1,intl_wtg shut oms bottom panel temp high checking work(14:27-14:39),1,bothe
i69,pitch can1comfail,23,found blade 1 pitch frequency drive failed frequency converter replaced,21,bothe
i69,pitch can1comfail,23,found blade 1 pitch frequency drive failed. wip,2,bothe
i69,pitch cls slewringgrease,2,auto reset,1,bothe
i69,pitch cls slewringgrease,2,greasing done,1,bothe
i69,pitch cls slewringgrease (11:48-11:54),1,reset,1,bothe
i69,pitch cls slewringgrease(8:33-8:39),1,reset,1,bothe
i69,rep se rebootplc (17:09-19:15),1,found plc error mode checked releated bottom panel rebooted ups reset wtg. (17:09-19:15),1,bothe
i69,stopped 33kv bus ct testing / erection work.,1,stopped 33kv bus ct testing / erection work.,1,bothe
i69,temp outdoor highstop (6:19-7:37),1,replaced sensor & started turbine.,1,bothe
i69,temp yawmotor highstop,1,yaw motor no. 3 found high temp. yaw brake gap setting done & manual reset,1,bothe
i69,wtg preventive maintenance,6,servicing work done,1,bothe
i69,wtg preventive maintenance,6,wtg preventive maintenance work complete,5,bothe
i69,wtg preventive maintenance (9:51-16:09),1,wtg preventive maintenance,1,bothe
i69,wtg shut oms,5,wtg shut oms,2,bothe
i69,wtg shut oms,5,wtg shut oms power cable torquing work bottom panel,3,bothe
i71,3 years servicing work,1,3 years servicing work completed,1,bothe
i71,4 year service work (hub),1,4 year service work (hub) done,1,bothe
i71,4 year service work (transformer),1,4 year service work (transformer) done,1,bothe
i71,900-s/w updating work,1,s/w updated,1,bothe
i71,automatic test activated,4,auto reset,1,bothe
i71,automatic test activated,4,autoreset,3,bothe
i71,cim-3664 tower flange bolt inspection 4 year service work (nacelle),1,4 year sheduled service work completed,1,bothe
i71,cim-3664 work,1,cim 3664 work completed,1,bothe
i71,circuit breaker open,2,hydraulic offline motor replaced,1,bothe
i71,circuit breaker open,2,motorchecking work done,1,bothe
i71,circuit breaker open fault checking work,1,motor replaced,1,bothe
i71,extreme yaw error 1.2m/s 170.6°,1,auto reset,1,bothe
i71,extreme yaw error 1.8 m/s 170.9°,1,autoreset,1,bothe
i71,extreme yaw error 1.9m/s 170.2°,1,autoreset,1,bothe
i71,extreme yaw error 2.1m/s 170.4°,1,autoreset,1,bothe
i71,extreme yaw error 2.2 m/s 170.5°,1,autoreset,1,bothe
i71,extreme yaw error 2.5 m/s 170.0°,1,auto reset,1,bothe
i71,extreme yaw error 7.6m/s 123.2°,1,autoreset,1,bothe
i71,extreme yaw error(20.40 20.45),1,autoreset,1,bothe
i71,gen main contractor fb error,1,aux. contactor replaced,1,bothe
i71,internal sublogic error,1,reset,1,bothe
i71,nacelle inspection work,1,fire extinguisher removed refilling purpose,1,bothe
i71,pressure control suppressed,1,ce5 auxiliary contactor replaced,1,bothe
i71,q 7 breaker open,1,breaker closed,1,bothe
i71,slip: 28 limits 1,1,auto reset,1,bothe
i71,slip: 29 limits 1,1,autoreset,1,bothe
i71,slip: 49 limits 2,1,auto reset,1,bothe
i71,software configuration work,1,software configuration work done,1,bothe
i71,transformer inspection work,1,transformer inspection work completed,1,bothe
i71,ups checking work,1,ups replaced,1,bothe
i71,vdf track downloading work,1,vdf track downloading work done,1,bothe
i71,yaw untwist ccw,2,autoreset,2,bothe
i71,yaw untwist ccw : code 4,1,FALSE,1,bothe
i71,yaw untwist ccw :code 4,2,FALSE,2,bothe
i71,yaw untwist ccw :code 4 548°,1,autoreset,1,bothe
i71,yaw untwist ccw code 4,2,FALSE,2,bothe
i71,yaw untwist ccw:code4,8,FALSE,8,bothe
i71,yaw untwist ccw:code6,1,FALSE,1,bothe
i71,yawuntwistccw: code 4,2,FALSE,2,bothe
i72,-3 year shedule service(bop & tx inspection) work,1,bop & transformer inspection completed,1,bothe
i72,3 years service work,1,3 year service work completed,1,bothe
i72,4 year service work (hub),1,4 year service work (hub) done,1,bothe
i72,4 year service work (nacelle),1,4 year service work (nacelle) done,1,bothe
i72,4 year service work (transformer) cim-3664 work,1,4 year service work done (transformer) cim-3664 work done,1,bothe
i72,automatic test activated,3,autoreset,3,bothe
i72,cim-3664 work,1,cim 3664 work completed,1,bothe
i72,circuit breaker open,2,generator internal cooling motor replaced,1,bothe
i72,circuit breaker open,2,troubleshooting manually reset,1,bothe
i72,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i72,extreme yaw error 1.7m/s 170.2°,1,autoreset,1,bothe
i72,extreme yaw error 1.7m/s 170.8°,1,autoreset,1,bothe
i72,extreme yaw error 2.1m/s 170.4°,1,autoreset,1,bothe
i72,extreme yaw error 2.5m/s 170.1°,1,autoreset,1,bothe
i72,extreme yaw error 2.5m/s 170.4°,1,autoreset,1,bothe
i72,high temp.break disc fault checking work,1,high temp break disc fault checking work completed,1,bothe
i72,nacelle inspection work,1,fire extinguisher removed refilling purpose,1,bothe
i72,slip:028 limit 1,1,reset,1,bothe
i72,software configuration work,1,software configuration work done,1,bothe
i72,software uploading work,1,s/w updated,1,bothe
i72,tower flange bolt reinspection work,1,tower flange bolts replaced,1,bothe
i72,vtm wind sensor alignment checking work,1,TRUE,1,bothe
i72,ws2 sensor warning checking work,1,inspection completed,1,bothe
i72,yaw signals invalid,1,reset,1,bothe
i72,yaw untwist ccw,1,autoreset,1,bothe
i72,yaw untwist ccw :code 4,3,FALSE,3,bothe
i72,yaw untwist ccw code 4,4,FALSE,4,bothe
i72,yaw untwist ccw(20:47 21:14),1,reset,1,bothe
i72,yaw untwist ccw:code4,6,FALSE,6,bothe
i72,yaw untwist cw :code 4,1,FALSE,1,bothe
i72,yawuntwistccw,1,auto reset,1,bothe
i72,yawuntwistcw: code 4,1,FALSE,1,bothe
i73,3 years servicing work,1,3 years service completed,1,bothe
i73,309-hv power cable inspection work,1,inspection done,1,bothe
i73,3634-automatic test activated,1,autoreset,1,bothe
i73,4 year service work (hub),1,4 year service work (hub) done,1,bothe
