Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
i73,4 year service work (transformer),1,4 year service work (transformer) done,1,bothe
i73,automatic test activated,2,autoreset,2,bothe
i73,cim-3664 tower flange bolt inspection & wind sensor inspection,1,cim-3664 tower flange bolt inspection&wind sensor inspection work completed,1,bothe
i73,cim-3664 work,1,cim 3664 work completed,1,bothe
i73,error wind sensor,1,ws2 wind sensor changed,1,bothe
i73,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i73,extreme yaw error 1.8m/s 170.4°,1,autoreset,1,bothe
i73,extreme yaw error 1.9m/s 170.2°,2,autoreset,2,bothe
i73,extreme yaw error 1.9m/s 170.8°,1,autoreset,1,bothe
i73,extreme yaw error 2.0 m/s 170.2°,1,autoreset,1,bothe
i73,extreme yaw error 2.0m/s 170.4°,1,autoreset,1,bothe
i73,extreme yaw error1.8m/s 170.9deg,1,autoreset,1,bothe
i73,nacelle inspection work,1,completion work manually reset,1,bothe
i73,q 7 breaker open,2,manual reset,2,bothe
i73,slip: 49 limits 2,1,auto reset,1,bothe
i73,software configuration work,1,software configuration work done,1,bothe
i73,transformer inspection work,1,transformer inspection work completed,1,bothe
i73,water cooling sig.err.checking work,1,inspection done,1,bothe
i73,yaw untwist ccw,1,autoreset,1,bothe
i73,yaw untwist ccw :code 4,2,FALSE,2,bothe
i73,yaw untwist ccw code 4,5,FALSE,5,bothe
i73,yaw untwist ccw:code4,8,FALSE,8,bothe
i73,yaw untwist cw :code 4,1,FALSE,1,bothe
i73,yaw untwist cw:code4,1,FALSE,1,bothe
i75,102-emergency circuit open,4,troubleshooting work going,4,bothe
i75,102-emergency circuit open fault checking wor,1,vog replaced,1,bothe
i75,102-emergency circuit open fault checking work,7,vog replaced,7,bothe
i75,4 year service work,1,4 year service work done,1,bothe
i75,4 year service work (hub),1,4 year service work (hub) done,1,bothe
i75,4 year service work (tarnsformar),1,4 year service work (tarnsformar) done,1,bothe
i75,actuator seal replacement work,2,actuator seal replaced c blade,1,bothe
i75,actuator seal replacement work,2,actuetor seal replaced,1,bothe
i75,automatic test activated,5,auto reset,1,bothe
i75,automatic test activated,5,autoreset,4,bothe
i75,cim-3664 tower flange bolt inspection work,1,inspection work done,1,bothe
i75,circuit breaker open,2,genarator external cooling motor replaced,2,bothe
i75,emergency circuit open,2,inspection done reset,1,bothe
i75,emergency circuit open,2,reboot reset,1,bothe
i75,extra high current rotor,1,autoreset,1,bothe
i75,extreme yaw error,1,FALSE,1,bothe
i75,extreme yaw error 1.4m/s 170.7°,1,autoreset,1,bothe
i75,extreme yaw error 1.7m/s 170.3°,2,autoreset,2,bothe
i75,extreme yaw error 1.8m/s 171.4°,1,autoreset,1,bothe
i75,extreme yaw error 1.9m/s 170.2°,2,autoreset,2,bothe
i75,extreme yaw error 1.9m/s 170.8°,1,autoreset,1,bothe
i75,extreme yaw error 2.0 m/s 170.2°,12,autoreset,12,bothe
i75,extreme yaw error 2.0m/s 170.4°,1,autoreset,1,bothe
i75,extreme yaw error 2.0m/s 170.8°,6,autoreset,6,bothe
i75,extreme yaw error 2.1m/s 170.0°,3,autoreset,3,bothe
i75,extreme yaw error 2.2 m/s 170.2°,6,autoreset,6,bothe
i75,extreme yaw error 2.2 m/s 170.5°,2,autoreset,1,bothe
i75,extreme yaw error 2.2 m/s 170.5°,2,autreset,1,bothe
i75,extreme yaw error 2.2m/s 170.6°,1,autoreset,1,bothe
i75,extreme yaw error 2.3 m/s 171.0°,1,autoreset,1,bothe
i75,extreme yaw error 2.4 m/s 170.4°,2,autoreset,1,bothe
i75,extreme yaw error 2.4 m/s 170.4°,2,reboot reset,1,bothe
i75,extreme yaw error 2.5 m/s 170.1°,1,autoreset,1,bothe
i75,extreme yaw error 2.5 m/s 170.4°,2,autoreset,2,bothe
i75,extreme yaw error 3.0 m/s 170.2°,1,autoreset,1,bothe
i75,extreme yaw error 3.0 m/s 170.6°,1,autoreset,1,bothe
i75,extreme yaw error 3.0 m/s 170.9°,1,autoreset,1,bothe
i75,extreme yaw error 6.3m/s 146.9°,1,autoreset,1,bothe
i75,extreme yaw error 7.0m/s 134.9°,1,auto reset,1,bothe
i75,extreme yaw error checking work,3,check reset,1,bothe
i75,extreme yaw error checking work,3,reboot reset,1,bothe
i75,extreme yaw error checking work,3,software configuration checked,1,bothe
i75,extreme yaw error inspection work,2,inspect reset,1,bothe
i75,extreme yaw error inspection work,2,replaced wind sensor-1,1,bothe
i75,extreme yaw error3.4m/s 170.1deg,1,autoreset,1,bothe
i75,feeder bd due earth fault,3,charged & patrolling wip,3,bothe
i75,high temperature gen 3 :409° c,4,reset,3,bothe
i75,high temperature gen 3 :409° c,4,temperature checked & reset,1,bothe
i75,load sensor calibration work,1,load sensor calibrated load sensor calibrated,1,bothe
i75,load sensor checking work,1,trouble shooting manually reset,1,bothe
i75,nacelle inspection work,1,fire extinguisher removed refilling purpose,1,bothe
i75,oil leakage hub,1,reboot & reset,1,bothe
i75,q 7 breaker open,2,manually reset,2,bothe
i75,software configuration work,1,software configuration work done,1,bothe
i75,tyc load sensor warning acknowledge,1,manually reset,1,bothe
i75,yard inspection work,1,vcb ‘r’ phase pole failure. (delay due rain & night) wip-will restore next day,1,bothe
i75,yard inspection work vcb replacing,1,yard inspection work completed vcb replacing work done,1,bothe
i75,yaw untwist ccw,4,autoreset,4,bothe
i75,yaw untwist ccw :code 2-000913°,2,autoreset,2,bothe
i75,yaw untwist ccw :code 4,6,FALSE,6,bothe
i75,yaw untwist ccw :code 4 804°,1,autoreset,1,bothe
i75,yaw untwist ccw :code 6,1,autoreset,1,bothe
i75,yaw untwist ccw code 4,3,FALSE,3,bothe
i75,yaw untwist ccw:code4,7,FALSE,7,bothe
i75,yaw untwist ccw:code6,1,FALSE,1,bothe
i75,yawuntwistccw: code 4,1,FALSE,1,bothe
i76,0,1,0,1,periyapatti
i76,4 year service work,1,4 year service work completion,1,bothe
i76,4 year service work (hub),1,4 year service work (hub) done,1,bothe
i76,4 year service work (tarnsformar),1,4 year service work (tarnsformar) done,1,bothe
i76,automatic test activated,2,autoreset,2,bothe
i76,circuit breaker open,1,gen vent motor replaced,1,bothe
i76,error wind sensor,1,reset,1,bothe
i76,error wind sensors,1,autoreset,1,bothe
i76,extl_shut taken developer,1,220 kv line maintenance taken lonanad ss,1,bothe
i76,extr. low voltage l3:1v,1,extr.low voltage l3:1v checked,1,bothe
i76,extreme yaw error 1.5m/s 170.1°,1,autoreset,1,bothe
i76,extreme yaw error 2.1m/s 170.1°,1,auto reset,1,bothe
i76,extreme yaw error 2.1m/s 170.4,1,autoreset,1,bothe
i76,extreme yaw error 2.2m/s 170.5°,1,autoreset,1,bothe
i76,extreme yaw error 2.3m/s 170.3°,1,autoreset,1,bothe
i76,extreme yaw error3.4m/s 170.1deg,1,autoreset,1,bothe
i76,feeder bd due earth fault,2,charged & patrolling wip,2,bothe
i76,gear box inspection work,1,gear box inspection work completed,1,bothe
i76,internal sublogic error,1,autoreset,1,bothe
i76,lift inspection work,1,lift inspection work done,1,bothe
i76,nacelle inspection work,1,fire extinguisher removed refilling purpose,1,bothe
i76,oil leakage checking work,1,checking work done,1,bothe
i76,q7 breaker open,1,igbt module cable reconnected,1,bothe
i76,slip : 49 limits 2,1,autoreset,1,bothe
i76,software configuration work,1,software configuration work done,1,bothe
i76,software uploading work,1,software uploading work completed,1,bothe
i76,yaw untwist ccw :code 4,2,FALSE,2,bothe
i76,yaw untwist ccw :code 4 541°,1,autoreset,1,bothe
i76,yaw untwist ccw :code 6,1,FALSE,1,bothe
i76,yaw untwist ccw code 4,6,FALSE,6,bothe
i76,yaw untwist ccw:code4,5,FALSE,5,bothe
i76,yaw untwist cw :code 4,1,FALSE,1,bothe
i76,yaw untwist cw:code4-000540°,1,autoreset,1,bothe
i77,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i77,cls slew ring pump stop,1,reset,1,bothe
i77,cls slewring pump stop,1,manually reset,1,bothe
i77,elec_yawmonitoringdefect (8:35-9:29),1,elec_yawmonitoringdefect,1,bothe
i77,extl_shut taken developer (15:36-17:00),1,FALSE,1,bothe
i77,extl_shut taken developer fdr 2 5 line maint work,1,extl_shut taken developer fdr 2 5 line maint work,1,bothe
i77,extl_shut taken developer fdr 5 line maint work,1,extl_shut taken developer fdr 5 line maint work,1,bothe
i77,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i77,extl_shut taken developer trafo 2 fdr 5,1,extl_shut taken developer trafo 2 fdr 5,1,bothe
i77,extl_shut taken developer trafo 2 testing work,1,extl_shut taken developer trafo 2 testing work,1,bothe
i77,ht yard maintenance (14:48-16:18),1,ht yard maintenance work complete(14:48-16:18),1,bothe
i77,intl line breakdown due ef,1,intl line charged,1,bothe
i77,intl_line breakdown due e/f,9,charged,2,bothe
i77,intl_line breakdown due e/f,9,check charged,1,bothe
i77,intl_line breakdown due e/f,9,checked charged,1,bothe
i77,intl_line breakdown due e/f,9,feeder charged,4,bothe
i77,intl_line breakdown due e/f,9,line checked charged,1,bothe
i77,intl_line breakdown due e/f (06:46-06:58),1,feeder charged,1,bothe
i77,intl_line breakdown due e/f (0:48-0:54),1,line charged,1,bothe
i77,intl_line breakdown due e/f (14:56-15:14),1,line charged,1,bothe
i77,intl_line breakdown due e/f (18:25-19:01),1,line charged,1,bothe
i77,intl_line breakdown due e/f (2:33-2:45),1,feeder charged,1,bothe
i77,intl_line breakdown due e/f (2:54-3:06),1,feeder charged,1,bothe
i77,intl_line breakdown due e/f (4:21-4:27),1,feeder charged,1,bothe
i77,intl_line breakdown due e/f (9:36-9:48),1,line checked charged,1,bothe
i77,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i77,intl_wtg shut oms,1,intl_wtg shut oms m1 controller software updation work,1,bothe
i77,intl_wtg shut oms (11:26-13:08),1,intl_wtg shut oms rep yaw north sensor detected error checking work(11:26-13:08),1,bothe
i77,intl_wtg shut oms (11:32-14:56),1,intl_wtg shut oms cls warning clearing yaw system inspection work(11:32-14:56),1,bothe
i77,intl_wtg shut oms (11:37-14:07),1,intl_wtg shut oms cls warning clearing work(11:37-14:07),1,bothe
i77,intl_wtg shut oms (11:46-14:58),1,intl_wtg shut oms sagar asia lift work(11:46-14:58),1,bothe
i77,intl_wtg shut oms (12:19-15:07),1,wtg stopped gen de bearing inspection purpose.,1,bothe
i77,intl_wtg shut oms (12:26-15:20),1,intl_wtg shut oms sagar asia lift work(12:26-15:20),1,bothe
i77,intl_wtg shut oms (13:16-13:22),1,intl_wtg shut oms blade visual inspection work(13:16-13:22),1,bothe
i77,intl_wtg shut oms (15:08-15:20),1,intl_wtg shut oms wtg panel thermography work(15:08-15:20),1,bothe
i77,line breakdown due e/f,3,charged & line patrolling wip,1,bothe
i77,line breakdown due e/f,3,charged & patrolling wip,2,bothe
i77,mech switchtwistccw endstop (13:41-15:59),1,mech switchtwistccw endstop attend wtg found yaw ccw twist sensor activated removed cable twist set twist stop north sensor also checked abnormality north sensor setting,1,bothe
i77,pitch cls piniongrease,1,reset,1,bothe
i77,pitch cls piniongrease (8:36-8:42),1,reset,1,bothe
i77,pitch cls slewringgrease,4,greasing done,1,bothe
i77,pitch cls slewringgrease,4,pitch cls slewringgrease,1,bothe
i77,pitch cls slewringgrease,4,reset,2,bothe
i77,pitch cls slewringgrease (17:54-18:00),1,reset,1,bothe
i77,pitch emergencyrun (4:45-5:21),1,pitch emergencyrun,1,bothe
i77,shut taken oms team (11:04-12:40),1,shut taken oms team wtg inspection work(11:04-12:40),1,bothe
i77,vcb tripped,2,found problem vcb panel 110v power pack replaced new one start wtg also complete dfig coolant topup work,1,bothe
i77,vcb tripped,2,vcb tripped,1,bothe
i77,wtg preventive maintenance (9:41-17:47),1,wtg preventive maintenance,1,bothe
i77,wtg shut oms,2,dfig v1 panel maint work,1,bothe
i77,wtg shut oms,2,dfig v1 panel maint work completed .,1,bothe
i77,yawnorthsensornotdetected (0:58-1:10),1,reset,1,bothe
i78,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i78,cls slewring pump stop (10:52-11:04),1,reset,1,bothe
i78,cls slewring pump stop (8:27-8:33),1,reset,1,bothe
i78,customer request,3,charged troubleshooting,1,bothe
i78,customer request,3,fdr 2 sd taken line isolator female contacts replacment work,1,bothe
i78,customer request,3,shut taken developer pam connector replacement work,1,bothe
i78,customer request (13:23-14:47),1,customer request sms ht yard maint work(13:23-14:47),1,bothe
i78,customer request power cable inspection work,1,power cable inspection work done,1,bothe
i78,customer request sms work,1,sms work inspection done,1,bothe
i78,extl_shut taken developer fdr 2 5 line maint work,1,extl_shut taken developer fdr 2 5 line maint work,1,bothe
i78,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,bothe
i78,extl_shut taken developer fdr2,1,4 line maint work,1,bothe
i78,extl_shut taken developer ss maint work,1,extl_shut taken developer ss maint work,1,bothe
i78,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i78,extl_shut taken developer trafo 1 testing work,1,extl_shut taken developer trafo 1 testing work,1,bothe
i78,fdr sd taken ss testing purpose.,1,fdr sd taken ss testing purpose.,1,bothe
i78,intl_line breakdown due e/f,4,feeder charged,1,bothe
i78,intl_line breakdown due e/f,4,intl line charged,1,bothe
i78,intl_line breakdown due e/f,4,intl_line breakdown due e/f,1,bothe
i78,intl_line breakdown due e/f,4,line checked charged,1,bothe
i78,intl_line breakdown due e/f (10:56-11:08),1,line checked charged,1,bothe
i78,intl_line breakdown due e/f (20:54-21:00),1,line charged,1,bothe
i78,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i78,intl_wtg shut oms (10:36-12:48),1,intl_wtg shut oms cls warning clearing yaw system inspection work(10:36-12:48),1,bothe
i78,intl_wtg shut oms (13:48-17:30),1,intl_wtg shut oms cls warning clearing work(13:48-17:30),1,bothe
i78,intl_wtg shut oms (14:06-14:12),1,intl_wtg shut oms wtg software version checking work(14:06-14:12),1,bothe
i78,modification (12:14-16:20),1,FALSE,1,bothe
i78,pitch cls slewring grease,1,pitch cls slewring grease,1,bothe
i78,pitch cls slewringgrease,1,manually reset,1,bothe
i78,pitch resolver encoder diff3 stop,1,found blade 1 pitch angle sp difference,1,bothe
i78,stopped 33kv bus ct testing / erection work.,1,stopped 33kv bus ct testing / erection work.,1,bothe
i78,temp batterybox3 highstop,1,check & reset,1,bothe
i78,temp brake blade2 highstop,3,machine attended,1,bothe
i78,temp brake blade2 highstop,3,machine attended start,1,bothe
i78,temp brake blade2 highstop,3,wip,1,bothe
i78,vcb tripped,1,vcb charged,1,bothe
i78,wtg preventive maintenance (9:53-16:53),1,wtg preventive maintenance,1,bothe
i79,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i79,customer request,2,fdr 2 sd taken line isolator female contacts replacment work,1,bothe
i79,customer request,2,sms hypm completed,1,bothe
i79,customer request (11:50-17:38),1,pm sms done,1,bothe
i79,elec genbrusheswornout,7,elec genbrusheswornout,7,bothe
i79,elec lvrt ups low,2,feeder charged error occured attend wtg checked related connections found ups faulty replaced new one & started wtg.,1,bothe
i79,elec lvrt ups low,2,ups replaced.,1,bothe
i79,extl_shut taken developer fdr 2 5 line maint work,1,extl_shut taken developer fdr 2 5 line maint work,1,bothe
i79,extl_shut taken developer fdr 2 line maint work,1,extl_shut taken developer fdr 2 line maint work,1,bothe
i79,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,bothe
i79,extl_shut taken developer fdr2,1,4 line maint work,1,bothe
i79,extl_shut taken developer ss maint work,1,extl_shut taken developer ss maint work,1,bothe
i79,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i79,extl_shut taken developer trafo 1 testing work,1,extl_shut taken developer trafo 1 testing work,1,bothe
i79,fdr sd taken ss testing purpose.,1,fdr sd taken ss testing purpose.,1,bothe
i79,intl_line breakdown due e/f,5,feeder charged,1,bothe
i79,intl_line breakdown due e/f,5,intl line charged,1,bothe
i79,intl_line breakdown due e/f,5,intl_line breakdown due e/f,1,bothe
i79,intl_line breakdown due e/f,5,line checked charged,2,bothe
i79,intl_line breakdown due e/f (20:54-21:00),1,line charged,1,bothe
i79,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i79,intl_wtg shut oms,1,intl_wtg shut oms power curve analysis work,1,bothe
i79,intl_wtg shut oms (10:42-10:48),1,intl_wtg shut oms battery test work(10:42-10:48),1,bothe
i79,intl_wtg shut oms (10:49-13:07),1,intl_wtg shut oms yaw system inspection cls warning clearing work(10:49-13:07),1,bothe
i79,intl_wtg shut oms (12:14-12:20),1,intl_wtg shut oms blade visual inspection work(12:14-12:20),1,bothe
i79,intl_wtg shut oms (12:23-15:47),1,intl_wtg shut oms pitch freq conerter 1 temp high hypm nc closing work(12:23-15:47),1,bothe
i79,pitch can1comfail (0:00-2:24),1,pitch can1comfail,1,bothe
i79,pitch can2comfail (2:48-11:12),1,pitch can2comfai,1,bothe
i79,pitch cls slewringgrease,7,greasing done,1,bothe
i79,pitch cls slewringgrease,7,pitch cls slewringgrease,5,bothe
i79,pitch cls slewringgrease,7,reset start,1,bothe
i79,pitch cls slewringgrease (1:10-1:16),1,reset,1,bothe
i79,pitch cls slewringgrease (2:17-2:29),1,reset,1,bothe
i79,pitch cls slewringgrease (3:37-3:43),1,reset,1,bothe
i79,pitch emergencyrun (20:36-0:00),1,wip,1,bothe
i79,rep mech rpm diffstop (14:45-14:51),1,rep mech rpm diffstop,1,bothe
i79,stopped 33kv bus ct testing / erection work.,1,stopped 33kv bus ct testing / erection work.,1,bothe
i79,temp yawmotor highstop (12:49-15:19),1,temp yawmotor highstop,1,bothe
i79,wirebreak hydrsystempressure (2:24-3:30),1,wirebreak hydrsystempressure,1,bothe
i79,wtg preventive maintenanc,1,wtg preventive maintenance work complete,1,bothe
i79,wtg preventive maintenance,3,wtg preventive maintenance work complete,3,bothe
i79,wtg preventive maintenance (9:07-15:07),1,wtg preventive maintenance,1,bothe
i80,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i80,cls slewring pump stop,3,manually reset,1,bothe
i80,cls slewring pump stop,3,reset,1,bothe
i80,cls slewring pump stop,3,reset start,1,bothe
i80,customer request,2,fdr 2 sd taken line isolator female contacts replacment work,1,bothe
i80,customer request,2,sms inspection done,1,bothe
i80,customer request (13:50-15:50),1,customer request manual stop,1,bothe
i80,dfig inverter fault shutdown (2:17-2:35),1,dfig inverter fault shutdown,1,bothe
i80,elec genbrusheswornout,21,attend wtg found gen earth brush warnout replaced new one start wtg,1,bothe
i80,elec genbrusheswornout,21,elec genbrusheswornout,14,bothe
i80,elec genbrusheswornout,21,found earth brush warn replaced earth brush new one start wtg,6,bothe
i80,extl_shut taken developer fdr 2 5 line maint work,1,extl_shut taken developer fdr 2 5 line maint work,1,bothe
i80,extl_shut taken developer fdr 2 line maint work,1,extl_shut taken developer fdr 2 line maint work,1,bothe
i80,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,bothe
i80,extl_shut taken developer fdr2,1,4 line maint work,1,bothe
i80,extl_shut taken developer ss maint work,1,extl_shut taken developer ss maint work,1,bothe
i80,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i80,extl_shut taken developer trafo 1 testing work,1,extl_shut taken developer trafo 1 testing work,1,bothe
i80,fdr sd taken ss testing purpose.,1,fdr sd taken ss testing purpose.,1,bothe
i80,intl_line breakdown due e/f,4,feeder charged,1,bothe
i80,intl_line breakdown due e/f,4,intl_line breakdown due e/f,1,bothe
i80,intl_line breakdown due e/f,4,line checked charged,2,bothe
i80,intl_line breakdown due e/f (20:54-21:00),1,line charged,1,bothe
i80,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i80,intl_wtg shut oms (10:42-10:48),1,intl_wtg shut oms battery test work(10:42-10:48),1,bothe
i80,intl_wtg shut oms (12:07-15:25),1,intl_wtg shut oms cls warning clearing yaw system inspection work(12:07-15:25),1,bothe
i80,intl_wtg shut oms (12:09-12:15),1,intl_wtg shut oms blade visual inspection work(12:09-12:15),1,bothe
i80,intl_wtg shut oms (15:00-15:12),1,intl_wtg shut oms dfig v1 panel inspection work(15:00-15:12),1,bothe
i80,mech windspeed1 2 defstop (0:00-1:36),1,mech windspeed1 2 defstop attend wtg found problem ptai module replaced ptai module new one start wtg (0:00-1:36),1,bothe
i80,pitch cls piniongrease (18:35-18:41),1,reset,1,bothe
i80,pitch emergencyrun (10:00-12:18),1,pitch emergencyrun,1,bothe
i80,stopped 33kv bus ct testing / erection work.,1,stopped 33kv bus ct testing / erection work.,1,bothe
i80,vcb tripped (14:36-18:18),1,FALSE,1,bothe
i80,wtg preventive maintenance,4,wtg preventive maintenance work complete,4,bothe
i80,wtg preventive maintenance (10:03-17:39),1,wtg preventive maintenance,1,bothe
i81,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i81,cls slewring pump stop,2,auto reset,1,bothe
i81,cls slewring pump stop,2,manually reset,1,bothe
i81,customer request (12:32-12:14),1,ofc work done,1,bothe
i81,elec gen brushes worn,1,found earth brush warn replaced earth brush new one start wtg,1,bothe
i81,elec genbrusheswornout,7,attend wtg found gen earth brush warn replaced new one,1,bothe
i81,elec genbrusheswornout,7,attend wtg found gen earth brush wornout replaced new one start wtg,1,bothe
i81,elec genbrusheswornout,7,checked. may limit switch malfunctioning. wtg observation.,2,bothe
i81,elec genbrusheswornout,7,elec genbrusheswornout attend wtg found gen earth brush warnout replaced new one start wtg,1,bothe
i81,elec genbrusheswornout,7,manually reset,1,bothe
i81,elec genbrusheswornout,7,wtg manual stop due material available,1,bothe
i81,elec upsbattchange (13:40-14:52),1,elec upsbattchange attend wtg found problem ups replaced new one start wtg(13:40-14:52),1,bothe
i81,extl_shut taken developer conductor replacement work ss(13:06-14:30),1,FALSE,1,bothe
i81,extl_shut taken developer fdr2,1,4 line maint work,1,bothe
i81,extl_shut taken developer fdr3,1,FALSE,1,bothe
i81,extl_shut taken developer ss maint work,1,extl_shut taken developer ss maint work,1,bothe
i81,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i81,extl_shut taken developer trafo 1 testing work,1,extl_shut taken developer trafo 1 testing work,1,bothe
i81,fdr sd taken ss testing purpose.,1,fdr sd taken ss testing purpose.,1,bothe
i81,forcefull stoppage,3,manually reset,1,bothe
i81,forcefull stoppage,3,suzlon vehicle issue,2,bothe
i81,ht yard maintenance,1,ht yard maintenance work completed,1,bothe
i81,intl_line breakdown due e/f,2,charged,1,bothe
i81,intl_line breakdown due e/f,2,feeder charged,1,bothe
i81,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i81,intl_wtg shut oms (11:04-12:22),1,intl_wtg shut oms wtg panel thermography gen brush warning checking work(11:04-12:22),1,bothe
i81,intl_wtg shut oms (11:27-15:09),1,intl_wtg shut oms damper plate inspection replacement work(11:27-15:09),1,bothe
i81,intl_wtg shut oms (11:49-12:43),1,manual stopped lift inspection work,1,bothe
i81,intl_wtg shut oms (13:18-14:42),1,intl_wtg shut oms lightening protection warning clearing yaw system inspection work(13:18-14:42) intl_wtg shut oms lightening protection warning clearing yaw system inspection work(13:18-14:42),1,bothe
i81,intl_wtg shut oms (14:43-14:55),1,intl_wtg shut oms m1 controller software updation work(14:43-14:55),1,bothe
i81,pitch can2comfail,1,pitch communication cable nacelle slip ring hub faulty. used spare cable,1,bothe
i81,pitch cls slewringgrease (2:42-2:54),1,reset,1,bothe
i81,stopped 33kv bus ct testing / erection work.,1,stopped 33kv bus ct testing / erection work.,1,bothe
i81,temp yawmotor highstop,1,found yaw motor 4 brake assembly stud broken stuck motor body replaced yaw motor 4 new one start,1,bothe
i81,wtg preventive maintenance (10:16-19:34),1,wtg preventive maintenance done (10:16-19:34),1,bothe
i82,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i82,batteryvoltage blade1 lowstop,1,found battery link problem repalced same.,1,bothe
i82,cls slewring pump stop,3,auto reset,1,bothe
i82,cls slewring pump stop,3,manually reset,1,bothe
i82,cls slewring pump stop,3,reset,1,bothe
i82,cls slewring pump stop (12:49-12:55),1,reset,1,bothe
i82,dfig inverter fault shutdown (3:06-4:36),1,dfig inverter fault shutdown,1,bothe
i82,dfig inverter fault shutdown (7:37-7:43),1,dfig inverter fault shutdown,1,bothe
i82,elec mfr errstop (15:14-15:26),1,elec mfr errstop,1,bothe
i82,elec mfr errstop (17:52-19:58),1,elec mfr errstop,1,bothe
i82,elec powerconsumptionstop,1,elec powerconsumptionstop,1,bothe
i82,extl_shut taken developer (15:36-17:00),1,FALSE,1,bothe
i82,extl_shut taken developer fdr 2 5 line maint work,1,extl_shut taken developer fdr 2 5 line maint work,1,bothe
i82,extl_shut taken developer fdr 5 line maint work,1,extl_shut taken developer fdr 5 line maint work,1,bothe
i82,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i82,extl_shut taken developer trafo 2 fdr 5,1,extl_shut taken developer trafo 2 fdr 5,1,bothe
i82,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,bothe
i82,intl line breakdown due ef,1,intl line charged,1,bothe
i82,intl_line breakdown due e/f,7,checked charged,1,bothe
i82,intl_line breakdown due e/f,7,cheeck charged,1,bothe
i82,intl_line breakdown due e/f,7,feeder charged,4,bothe
i82,intl_line breakdown due e/f,7,line checked charged,1,bothe
i82,intl_line breakdown due e/f (06:46-06:58),1,feeder charged,1,bothe
i82,intl_line breakdown due e/f (0:48-0:54),1,line charged,1,bothe
i82,intl_line breakdown due e/f (14:56-15:14),1,line charged,1,bothe
i82,intl_line breakdown due e/f (18:25-19:01),1,line charged,1,bothe
i82,intl_line breakdown due e/f (2:33-2:45),1,feeder charged,1,bothe
i82,intl_line breakdown due e/f (2:54-3:06),1,feeder charged,1,bothe
i82,intl_line breakdown due e/f (4:21-4:27),1,feeder charged,1,bothe
i82,intl_line breakdown due e/f (7:25-7:37),1,line charged,1,bothe
i82,intl_line breakdown due e/f (9:36-9:48),1,line checked charged,1,bothe
i82,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i82,intl_wtg shut oms,2,intl_wtg shut oms rep error checking work found problem related fc2 replaced new one start wtg. wtg observation,1,bothe
i82,intl_wtg shut oms,2,intl_wtg shut oms spaced damper plate replacement work,1,bothe
i82,intl_wtg shut oms (11:13-19:01),1,intl_wtg shut oms sagar asia lift work(11:13-19:01),1,bothe
i82,intl_wtg shut oms (11:20-13:44),1,intl_wtg shut oms cls warning clearing work(11:20-13:44),1,bothe
i82,intl_wtg shut oms (12:14-12:26),1,intl_wtg shut oms m1 controller software updation work(12:14-12:26),1,bothe
i82,intl_wtg shut oms (14:20-14:32),1,intl_wtg shut oms dfig panel inspection work(14:20-14:32),1,bothe
i82,intl_wtg shut oms (14:49-15:01),1,intl_wtg shut oms wtg panel thermography work(14:49-15:01),1,bothe
i82,intl_wtg shut oms (14:49-16:01),1,reset,1,bothe
i82,intl_wtg shut oms (15:04-15:10),1,intl_wtg shut oms software checking work expert (15:04-15:10),1,bothe
i82,intl_wtg shut oms (16:08-16:14),1,intl_wtg shut oms sagar asia lift work(16:08-16:14),1,bothe
i82,intl_wtg shut oms (22:48-23:06),1,wtg stopped inspection,1,bothe
i82,intl_wtg shut oms visual blade inspection blade engineer,1,intl_wtg shut oms visual blade inspection blade engineer,1,bothe
i82,line breakdown due e/f,2,charged & patrolling wip,2,bothe
i82,monthly lubrication,1,monthly lubrication,1,bothe
i82,pitch cls pinion grease,1,manually reset,1,bothe
i82,pitch cls piniongrease,2,check & reset,1,bothe
i82,pitch cls piniongrease,2,reset,1,bothe
i82,pitch emergencyrun,1,pitch emergencyrun,1,bothe
i82,pitch emergencyrun (17:50-18:08),1,pitch emergencyrun,1,bothe
i82,pitch emergencyrun (1:02-3:20),1,pitch emergencyrun,1,bothe
i82,shut taken oms team (15:41-17:29),1,shut taken oms team sagar asia lift work(15:41-17:29),1,bothe
i82,wtg preventive maintenance (10:19-18:49),1,wtg preventive maintenance done,1,bothe
i82,wtg shut oms,1,dfig v1 panel maint work,1,bothe
i83,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i83,cls slewring pump stop,3,auto reset,1,bothe
i83,cls slewring pump stop,3,manually reset,1,bothe
i83,cls slewring pump stop,3,reset start,1,bothe
i83,customer request,1,fdr 2 sd taken line isolator female contacts replacment work,1,bothe
i83,customer request (10:50-12:02),1,sms service done,1,bothe
i83,dfig grid fault,1,attend wtg found line side ct failure replaced new one start wtg,1,bothe
i83,elec genbrusheswornout,1,attend wtg found gen earth brush warn replaced new one start wtg,1,bothe
i83,extl_shut taken developer fdr 2 5 line maint work,1,extl_shut taken developer fdr 2 5 line maint work,1,bothe
i83,extl_shut taken developer fdr 2 line maint work,1,extl_shut taken developer fdr 2 line maint work,1,bothe
i83,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,extl_shut taken developer fdr 2 lv side conductor replacement work sub station(10:45-15:21),1,bothe
i83,extl_shut taken developer fdr2,1,4 line maint work,1,bothe
i83,extl_shut taken developer ss maint work,1,extl_shut taken developer ss maint work,1,bothe
i83,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i83,extl_shut taken developer trafo 1 testing work,1,extl_shut taken developer trafo 1 testing work,1,bothe
i83,fdr sd taken ss testing purpose.,1,fdr sd taken ss testing purpose.,1,bothe
i83,humiditytopbottompanelhighstop (14:21-14:27),1,reset,1,bothe
i83,humiditytopbottompanelhighstop (4:04-4:16),1,humiditytopbottompanelhighstop,1,bothe
i83,humiditytopbottompanelhighstop (7:48-8:30),1,humiditytopbottompanelhighstop,1,bothe
i83,intl_line breakdown due e/f,3,feeder charged,1,bothe
i83,intl_line breakdown due e/f,3,intl_line breakdown due e/f,1,bothe
i83,intl_line breakdown due e/f,3,line checked charged,1,bothe
i83,intl_line breakdown due e/f (10:56-11:08),1,line checked charged,1,bothe
i83,intl_line breakdown due e/f (20:54-21:00),1,line charged,1,bothe
i83,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
i83,intl_wtg shut oms (11:54-15:06),1,intl_wtg shut oms cls warning clearing yaw system inspection work(11:54-15:06),1,bothe
i83,intl_wtg shut oms (15:40-15:52),1,intl_wtg shut oms dfig v1 panel inspection work(15:40-15:52),1,bothe
i83,mech switchtwistcw endstop,2,mech switchtwistcw endstop,2,bothe
i83,pitch cls piniongrease,2,reset,1,bothe
i83,pitch cls piniongrease,2,reset start,1,bothe
i83,pitch cls slewringgrease,5,auto reset,1,bothe
i83,pitch cls slewringgrease,5,greasing done,2,bothe
i83,pitch cls slewringgrease,5,reset start,2,bothe
i83,pitch cls slewringgrease (17:05-17:41),1,reset,1,bothe
i83,pitch cls slewringgrease (20:14-20:20),1,reset,1,bothe
i83,pitch resolverencoderdiff1stop (8:21-14:21),1,pitch resolverencoderdiff1stop,1,bothe
i83,stopped 33kv bus ct testing / erection work.,1,stopped 33kv bus ct testing / erection work.,1,bothe
i83,wtg preventive maintenance,4,wtg preventive maintenance work completed,4,bothe
i83,wtg preventive maintenance (9:45-17:09),1,wtg preventive maintenance,1,bothe
i83,wtg shut oms,1,replacement carbon brush,1,bothe
i84,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
i84,cls slewring pump stop,3,auto reset,1,bothe
i84,cls slewring pump stop,3,cls slewring pump stop,2,bothe
i84,customer request,1,power curve analysis,1,bothe
i84,customer request extl_shut taken developer,1,customer request extl_shut taken developer fdr 6,1,bothe
i84,elec acb offstop (9:46-11:28),1,elec acb offstop,1,bothe
i84,elec genbrusheswornout,2,elec genbrusheswornout,2,bothe
i84,elec upsbattchange (0:07-4:07),1,elec upsbattchange attend wtg,1,bothe
i84,extl_shut taken developer (10:39-11:39),1,extl_shut taken developer vcb inspection work(10:39-11:39),1,bothe
i84,extl_shut taken developer fdr 6,2,FALSE,2,bothe
i84,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
i84,extl_shut taken developer trafo 2 fdr 5,1,extl_shut taken developer trafo 2 fdr 5,1,bothe
i84,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,bothe
i84,ht yard maintenance,1,ht yard maintenance work complete,1,bothe
i84,ht yard maintenance (11:37-14:01),1,ht yard maintenance work complete(11:37-14:01),1,bothe
i84,ht yard maintenance (13:56-15:14),1,ht yard maintenance work complete(13:56-15:14),1,bothe
i84,intl wtg shut oms,1,intl wtg shut oms dfig coolant replacement work preventive maint done controller condition 0.8 hrs,1,bothe
i84,intl_line breakdown due e/f,3,feeder charged,3,bothe
i84,intl_line breakdown due e/f (11:26-11:38),1,feeder charged,1,bothe
i84,intl_line breakdown due e/f (14:56-15:14),1,line charged,1,bothe
i84,intl_line breakdown due e/f (17:26-17:38),1,feeder charged,1,bothe
i84,intl_line breakdown due e/f (18:25-19:01),1,line charged,1,bothe
i84,intl_line breakdown due e/f (3:27-3:39),1,feeder charged,1,bothe
i84,intl_line breakdown due e/f (3:28-3:40),1,line charged,1,bothe
i84,intl_line breakdown due e/f (9:31-9:37),1,line charged,1,bothe
i84,intl_wtg shut oms,2,intl_wtg shut oms wtg panel thermography work(11:52-12:04),1,bothe
i84,intl_wtg shut oms,2,sd taken warning clearing work,1,bothe
i84,intl_wtg shut oms (10:49-11:07),1,intl_wtg shut oms m1 controller software updation work(10:49-11:07),1,bothe
i84,intl_wtg shut oms (12:26-14:44),1,intl_wtg shut oms cls warning clearing work(12:26-14:44),1,bothe
i84,line breakdown due e/f,1,charged & patrolling wip,1,bothe
i84,pitch cls slewringgrease,4,auto reset,1,bothe
i84,pitch cls slewringgrease,4,greasing done,2,bothe
i84,pitch cls slewringgrease,4,manually reset,1,bothe
i84,pitch cls slewringgrease (11:10-11:16),1,reset,1,bothe
i84,wtg preventive maintenance,4,wtg preventive maintenance work complete,3,bothe
i84,wtg preventive maintenance,4,wtg preventive maintenance work completed,1,bothe
i84,wtg preventive maintenance (8:45-15:03),1,wtg preventive maintenance done,1,bothe
sp05,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
sp05,batteryvoltage blade1 lowstop,2,manually reset,2,bothe
sp05,batteryvoltage blade3 lowstop,9,battery bank lug found broken hence replaced new one,1,bothe
sp05,batteryvoltage blade3 lowstop,9,checking found battery voltage blade 3 low attend wtg checked battery voltage found ok also checked related circuit found relay connection.,7,bothe
sp05,batteryvoltage blade3 lowstop,9,found battery inter connected lug broken replaced new one start wtg,1,bothe
sp05,batteryvoltage blade3 lowstop (23:48-0:00),1,wip,1,bothe
sp05,customer request,1,extl_shut taken developer fdr8 internal line maint work,1,bothe
sp05,dfig inverter fault shutdown (7:37-7:49),1,dfig inverter fault shutdown,1,bothe
sp05,extl_grid eb,1,extl_grid eb,1,bothe
sp05,extl_shut taken developer (14:00-16:42),1,FALSE,1,bothe
sp05,extl_shut taken developer (9:18-16:54),1,FALSE,1,bothe
sp05,extl_shut taken developer (9:31-14:49),1,extl_shut taken developer fdr 8 inetrnal external line maint work(9:31-14:49),1,bothe
sp05,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
sp05,extl_shut taken developer trafo 2 fdr 5,1,7,1,bothe
sp05,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,bothe
sp05,forcefull stoppage,10,suzlon vehicle issue,9,bothe
sp05,forcefull stoppage,10,vehicle issue suzlon,1,bothe
sp05,ht yard maintenance (11:33-14:45),1,ht yard maintenance work complete(11:33-14:45),1,bothe
sp05,intl line breakdown due ef,1,intl line charged,1,bothe
sp05,intl_line breakdown due e/f,5,charged,1,bothe
sp05,intl_line breakdown due e/f,5,feeder charged,1,bothe
sp05,intl_line breakdown due e/f,5,intl_line breakdown due e/f,1,bothe
sp05,intl_line breakdown due e/f,5,patrolling & manually reset,1,bothe
sp05,intl_line breakdown due e/f,5,patrolling work done & line charged,1,bothe
sp05,intl_line breakdown due e/f (12:00-12:12),1,line charged,1,bothe
sp05,intl_line breakdown due e/f (16:44-16:56),1,line charged,1,bothe
sp05,intl_line breakdown due e/f (18:25-19:01),1,line charged,1,bothe
sp05,intl_line breakdown due e/f (1:18-1:24),1,line charrged,1,bothe
sp05,intl_line breakdown due e/f (23:00-23:06),1,feeder charged,1,bothe
sp05,intl_line breakdown due e/f (23:15-23:27),1,feeder charged,1,bothe
sp05,intl_line breakdown due e/f (7:25-7:37),1,feeder charged,1,bothe
sp05,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
sp05,intl_wtg shut oms,8,intl_wtg shut oms bb3 vtg low warn cls warning clearing work,1,bothe
sp05,intl_wtg shut oms,8,intl_wtg shut oms blade visual inspection work(13:18-13:24),1,bothe
sp05,intl_wtg shut oms,8,intl_wtg shut oms cls warning clearing yaw rim greasing work.,2,bothe
sp05,intl_wtg shut oms,8,intl_wtg shut oms ht yard grass cutting work(10:56-11:56),1,bothe
sp05,intl_wtg shut oms,8,intl_wtg shut oms yaw north sensor setting work,1,bothe
sp05,intl_wtg shut oms,8,shut oms team cls warning rectification work.,1,bothe
sp05,intl_wtg shut oms,8,shutdown taken oms team cls warning clearing work also pitch drive inspection done pitch drive oil top done also pitch motor 2 brake reinserted set brake gap,1,bothe
sp05,intl_wtg shut oms (11:37-11:49),1,intl_wtg shut oms panel thermography work(11:37-11:49),1,bothe
sp05,intl_wtg shut oms (12:39-12:57),1,intl_wtg shut oms m1 controller software upgradation work.(12:39-12:57),1,bothe
sp05,intl_wtg shut oms (13:45-17:15),1,intl_wtg shut oms windvane replacement work(13:45-17:15),1,bothe
sp05,intl_wtg shut oms visual blade inspection blade engineer,1,intl_wtg shut oms visual blade inspection blade engineer,1,bothe
sp05,pitch cls slewringgrease,4,manually reset,1,bothe
sp05,pitch cls slewringgrease,4,reset,3,bothe
sp05,temp yawmotor highstop,2,temp yawmotor highstop attend wtg found problem yaw motor brake gap set properly start wtg,2,bothe
sp05,vcb tripped,1,found problem power pack replaced new one charged vcb start wtg,1,bothe
sp05,wtg preventive maintenance (9:40-16:28),1,wtg preventive maintenance done(9:40-16:28),1,bothe
sp06,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
sp06,customer request,1,extl_shut taken developer fdr8 internal line maint work,1,bothe
sp06,elec fb gearoil pumphighlow,1,elec fb gearoil pumphighlow,1,bothe
sp06,elec fb gearoilcooler stop,2,elec fb gearoilcooler stop,2,bothe
sp06,extl_shut taken developer (14:00-16:42),1,FALSE,1,bothe
sp06,extl_shut taken developer (9:18-16:54),1,FALSE,1,bothe
sp06,extl_shut taken developer fdr 8 inetrnal external line maint work(9:31-14:49),1,extl_shut taken developer fdr 8 inetrnal external line maint work(9:31-14:49),1,bothe
sp06,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
sp06,extl_shut taken developer trafo 2 fdr 5,1,7,1,bothe
sp06,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,bothe
sp06,ht yard maintenance (12:17-13:47),1,ht yard maintenance work complete(12:17-13:47),1,bothe
sp06,intl line breakdown due e/f,1,intl line charged,1,bothe
sp06,intl wtg shut oms,1,intl_wtg shut oms rep error checking work,1,bothe
sp06,intl_line breakdown due e/f,4,charged,1,bothe
sp06,intl_line breakdown due e/f,4,feedder charged,1,bothe
sp06,intl_line breakdown due e/f,4,intl_line breakdown due e/f,1,bothe
sp06,intl_line breakdown due e/f,4,line patrolling line maually charged,1,bothe
sp06,intl_line breakdown due e/f (12:00-12:12),1,line charged,1,bothe
sp06,intl_line breakdown due e/f (16:44-16:56),1,line charged,1,bothe
sp06,intl_line breakdown due e/f (18:25-19:01),1,line charged,1,bothe
sp06,intl_line breakdown due e/f (1:18-1:24),1,line charged,1,bothe
sp06,intl_line breakdown due e/f (23:00-23:06),1,feeder charged,1,bothe
sp06,intl_line breakdown due e/f (23:15-23:27),1,feeder charged,1,bothe
sp06,intl_line breakdown due e/f (7:25-7:37),1,feeder charged,1,bothe
sp06,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
sp06,intl_wtg shut oms,8,intl_wtg shut oms rep error checking work,7,bothe
sp06,intl_wtg shut oms,8,intl_wtg shut oms rep gear oil cooler fb error checking work,1,bothe
sp06,intl_wtg shut oms (11:03-13:27),1,intl_wtg shut oms battery bank 3 vtg low warning clearing work(11:03-13:27),1,bothe
sp06,intl_wtg shut oms (11:55-12:07),1,intl_wtg shut oms panel thermography work(11:55-12:07),1,bothe
sp06,intl_wtg shut oms (12:18-12:36),1,intl_wtg shut oms ht yard grass cutting work(12:18-12:36),1,bothe
sp06,intl_wtg shut oms (12:53-13:23),1,intl_wtg shut oms ht yard inspection work(12:53-13:23),1,bothe
sp06,intl_wtg shut oms (12:59-13:17),1,intl_wtg shut oms m1 controller software upgradation work.(12:59-13:17),1,bothe
sp06,intl_wtg shut oms (14:15-15:51),1,intl_wtg shut oms ht yard inspection work(14:15-15:51),1,bothe
sp06,intl_wtg shut oms (15:04-15:34),1,intl_wtg shut oms yaw syatem inspection work(15:04-15:34),1,bothe
sp06,intl_wtg shut oms (16:14-16:50),1,lift inspection done,1,bothe
sp06,intl_wtg shut oms visual blade inspection blade engineer,1,intl_wtg shut oms visual blade inspection blade engineer,1,bothe
sp06,mech switchtwistccw endstop (1:10-6:40),1,mech switchtwistccw endstop attend wtg found yaw ccw twist sensor activated removed cable twist set twist stop north sensor start wtg (1:10-6:40),1,bothe
sp06,pitch blade3 95deglimit error,3,manually reset,2,bothe
sp06,pitch blade3 95deglimit error,3,reboot start,1,bothe
sp06,pitchmotor brake1 malfunction,1,pitchmotor brake1 malfunction,1,bothe
sp06,vcb tripped (6:27-17:33),1,vcb tripped,1,bothe
sp06,wtg preventive maintenance,5,wtg preventive maintenance wip,1,bothe
sp06,wtg preventive maintenance,5,wtg preventive maintenance work,2,bothe
sp06,wtg preventive maintenance,5,wtg preventive maintenance work wip,2,bothe
sp06,wtg preventive maintenance (9:45-16:51),1,wtg preventive maintenance done(9:45-16:51),1,bothe
sp06,wtg preventive maintenance work,1,wtg preventive maintenance work completed,1,bothe
sp07,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
sp07,cls slewring pump stop (20:48-20:54),1,reset,1,bothe
sp07,cls slewring pump stop (23:05-23:11),2,reset,2,bothe
sp07,customer request,1,extl_shut taken developer fdr8 internal line maint work,1,bothe
sp07,dfig inverter fault shutdown (1:24-1:30),1,reset,1,bothe
sp07,extl_shut taken developer (14:00-16:42),1,FALSE,1,bothe
sp07,extl_shut taken developer (9:18-16:54),1,FALSE,1,bothe
sp07,extl_shut taken developer fdr 8 inetrnal external line maint work(9:31-14:49),1,extl_shut taken developer fdr 8 inetrnal external line maint work(9:31-14:49),1,bothe
sp07,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
sp07,extl_shut taken developer trafo 2 fdr 5,1,extl_shut taken developer trafo 2 fdr 5,1,bothe
sp07,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,bothe
sp07,ht yard maintenance (14:21-15:51),1,ht yard maintenance work complete(14:21-15:51),1,bothe
sp07,intl_line breakdown due e/f,1,feeder charged,1,bothe
sp07,intl_line breakdown due e/f (12:00-12:12),1,line charged,1,bothe
sp07,intl_line breakdown due e/f (16:44-16:56),1,line charged,1,bothe
sp07,intl_line breakdown due e/f (18:25-19:01),1,line charged,1,bothe
sp07,intl_line breakdown due e/f (1:18-1:24),1,line charged,1,bothe
sp07,intl_line breakdown due e/f (23:00-23:06),1,feeder charged,1,bothe
sp07,intl_line breakdown due e/f (23:15-23:27),1,feeder charged,1,bothe
sp07,intl_line breakdown due e/f (7:25-7:37),1,feeder charged,1,bothe
sp07,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
sp07,intl_wtg shut oms,1,sd taken cls warning clearing work,1,bothe
sp07,intl_wtg shut oms (10:17-10:23),1,intl_wtg shut oms warning checking work(10:17-10:23),1,bothe
sp07,intl_wtg shut oms (12:14-12:26),1,intl_wtg shut oms panel thermography work(12:14-12:26),1,bothe
sp07,intl_wtg shut oms (12:52-14:40),1,intl_wtg shut oms cls warning clearing m1 hardware updation work complete(12:52-14:40),1,bothe
sp07,intl_wtg shut oms (13:05-13:11),1,intl_wtg shut oms blade visual inspection work(13:18-13:24),1,bothe
sp07,intl_wtg shut oms (13:18-13:36),1,intl_wtg shut oms m1 controller software upgradation work.(13:18-13:36),1,bothe
sp07,intl_wtg shut oms (13:39-14:45),1,intl_wtg shut oms ht yard grass cutting work(13:39-14:45),1,bothe
sp07,intl_wtg shut oms (13:58-14:22),1,wtg stopped inspection,1,bothe
sp07,intl_wtg shut oms (15:10-15:52),1,intl_wtg shut oms yaw syatem inspection work(15:10-15:52),1,bothe
sp07,mech switchtwistccw endstop (0:00-0:30),1,mech switchtwistcw endstop attend wtg,1,bothe
sp07,mech switchtwistcw endstop (19:06-0:00),1,mech switchtwistcw endstop attend wtg,1,bothe
sp07,wtg preventive maintenance (9:28-18:16),1,wtg preventive maintenance done(9:28-18:16),1,bothe
sp08,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
sp08,batteryvoltage blade1 lowstop,4,batteryvoltage blade1 lowstop,3,bothe
sp08,batteryvoltage blade1 lowstop,4,manually reset,1,bothe
sp08,batteryvoltage blade2 lowstop (0:00-0:06),1,batteryvoltage blade2 lowstop,1,bothe
sp08,batteryvoltage blade2 lowstop (19:43-23:55),1,batteryvoltage blade2 lowstop,1,bothe
sp08,batteryvoltage blade3 lowstop (13:27-16:21),1,batteryvoltage blade3 lowstop,1,bothe
sp08,batteryvoltage blade3 lowstop (2:08-5:02),1,batteryvoltage blade3 lowstop attend wtg,1,bothe
sp08,cls slew ring pump stop,1,cls slew ring pump stop,1,bothe
sp08,cls slewring pump stop,2,auto reset,1,bothe
sp08,cls slewring pump stop,2,manually reset,1,bothe
sp08,customer request,1,extl_shut taken developer fdr8 internal line maint work,1,bothe
sp08,dfig invrtr canfail,2,dfig invrtr canfail,2,bothe
sp08,elec frequency highstop,1,manually reset,1,bothe
sp08,elec lvrt ups low (17:26-19:14),1,elec lvrt ups low,1,bothe
sp08,extl_shut taken developer (14:00-16:42),1,FALSE,1,bothe
sp08,extl_shut taken developer (9:18-16:54),1,FALSE,1,bothe
