Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
sp08,extl_shut taken developer fdr 8 inetrnal external line maint work(9:31-14:49),1,extl_shut taken developer fdr 8 inetrnal external line maint work(9:31-14:49),1,bothe
sp08,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
sp08,extl_shut taken developer trafo 2 fdr 5,1,7,1,bothe
sp08,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,bothe
sp08,ht yard maintenance (15:55-17:01),1,ht yard maintenance work complete(15:55-17:01),1,bothe
sp08,intl wtg shut oms,1,intl wtg shut oms dfig coolant replacement work . preventive maintenance done controller mode 0.7 hrs,1,bothe
sp08,intl_line breakdown due e/f,5,charged,1,bothe
sp08,intl_line breakdown due e/f,5,feeder charged,1,bothe
sp08,intl_line breakdown due e/f,5,intl line charged,1,bothe
sp08,intl_line breakdown due e/f,5,line patrolling work done & line charged,1,bothe
sp08,intl_line breakdown due e/f,5,patrolling & manually reset,1,bothe
sp08,intl_line breakdown due e/f (12:00-12:12),1,line charged,1,bothe
sp08,intl_line breakdown due e/f (16:44-16:56),1,line charged,1,bothe
sp08,intl_line breakdown due e/f (18:25-19:01),1,line charged,1,bothe
sp08,intl_line breakdown due e/f (1:18-1:24),1,line chargeds,1,bothe
sp08,intl_line breakdown due e/f (23:00-23:06),1,feeder charged,1,bothe
sp08,intl_line breakdown due e/f (23:15-23:27),1,feeder charged,1,bothe
sp08,intl_line breakdown due e/f (7:25-7:37),1,feeder charged,1,bothe
sp08,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
sp08,intl_wtg shut oms,8,checking clearing mech drive train vibration warning,1,bothe
sp08,intl_wtg shut oms,8,intl_wtg shut oms bb1 vtg low warning clearing work,5,bothe
sp08,intl_wtg shut oms,8,intl_wtg shut oms ht ypm nc closing work,1,bothe
sp08,intl_wtg shut oms,8,manually reset,1,bothe
sp08,intl_wtg shut oms ( 12:40-15:22),1,intl_wtg shut oms mech drive train vib warn clearing work( 12:40-15:22),1,bothe
sp08,intl_wtg shut oms (12:32-12:44),1,intl_wtg shut oms panel thermography work(12:32-12:44),1,bothe
sp08,intl_wtg shut oms (13:01-13:07),1,intl_wtg shut oms blade visual inspection work(13:01-13:07),1,bothe
sp08,intl_wtg shut oms (13:40-13:52),1,intl_wtg shut oms m1 controller software upgradation work.(13:40-13:52),1,bothe
sp08,intl_wtg shut oms (14:55-15:25),1,intl_wtg shut oms ht yard grass cutting work(14:55-15:25),1,bothe
sp08,mech drivetrainvib stop (9:41-9:59),1,mech drivetrainvib stop,1,bothe
sp08,monthly lubrication,1,monthly lubrication,1,bothe
sp08,pitch emergencyrun,2,pitch emergencyrun,2,bothe
sp08,shut oms team bottom dfig pannel inspection work,1,shut oms team bottom dfig pannel inspection work done,1,bothe
sp08,wtg preventive maintenance (10:03-15:45),3,hypm work complete (10:03-15:45),3,bothe
sp08,yawnorthsensornotdetected,2,checked reset,1,bothe
sp08,yawnorthsensornotdetected,2,reset,1,bothe
sp09,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
sp09,customer request,1,extl_shut taken developer fdr8 internal line maint work,1,bothe
sp09,elec fb nacellefan err,2,elec fb nacellefan err,2,bothe
sp09,extl_shut taken developer (14:00-16:42),1,FALSE,1,bothe
sp09,extl_shut taken developer (9:18-16:54),1,FALSE,1,bothe
sp09,extl_shut taken developer fdr 8 inetrnal external line maint work(9:31-14:49),1,FALSE,1,bothe
sp09,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
sp09,extl_shut taken developer trafo 2 fdr 5,1,7,1,bothe
sp09,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,bothe
sp09,ht yard maintenance (11:15-12:57),1,ht yard maintenance,1,bothe
sp09,hyd gearoillevel lowstop,1,found level low top gear oil make oil gear oil level proper start wtg,1,bothe
sp09,intl_line breakdown due e/f,3,charged,1,bothe
sp09,intl_line breakdown due e/f,3,line patrolling work done manually charged,1,bothe
sp09,intl_line breakdown due e/f,3,patrolling & manually reset,1,bothe
sp09,intl_line breakdown due e/f (12:00-12:12),1,line charged,1,bothe
sp09,intl_line breakdown due e/f (16:44-16:56),1,line charged,1,bothe
sp09,intl_line breakdown due e/f (18:25-19:01),1,line charged,1,bothe
sp09,intl_line breakdown due e/f (1:18-1:24),1,line charged,1,bothe
sp09,intl_line breakdown due e/f (23:00-23:06),1,feeder charged,1,bothe
sp09,intl_line breakdown due e/f (23:15-23:27),1,feeder charged,1,bothe
sp09,intl_line breakdown due e/f (7:25-7:37),1,feeder charged,1,bothe
sp09,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
sp09,intl_wtg shut oms,4,cls warning clearing work done,1,bothe
sp09,intl_wtg shut oms,4,intl_wtg shut oms compensation capacitor contactor replacement work,1,bothe
sp09,intl_wtg shut oms,4,intl_wtg shut oms ht ypm nc closing work,1,bothe
sp09,intl_wtg shut oms,4,intl_wtg shut oms transformer oil sample & bdv testing work,1,bothe
sp09,intl_wtg shut oms (12:56-13:08),1,intl_wtg shut oms panel thermography work(12:56-13:08),1,bothe
sp09,intl_wtg shut oms (13:33-14:15),1,intl_wtg shut oms m1 software updation work(13:33-14:15),1,bothe
sp09,intl_wtg shut oms (14:44-15:20),1,intl_wtg shut oms yaw system inspection work(14:44-15:20),1,bothe
sp09,intl_wtg shut oms 3s lift inspection work,1,intl_wtg shut oms 3s lift inspection work,1,bothe
sp09,intlwtg shut oms,1,intl wtg shut oms dfig coolant replacement work . preventive maintenance done controller mode 1 hr,1,bothe
sp09,pitch blade2 95deglimit error,3,pitch blade 2 95 deg limit error,1,bothe
sp09,pitch blade2 95deglimit error,3,pitch blade2 95deglimit error,2,bothe
sp09,pitch can2comfail,4,pitch can2comfail,3,bothe
sp09,pitch can2comfail,4,reset,1,bothe
sp09,pitch can3comfail (4:13-18:13),1,pitch can3comfail,1,bothe
sp09,pitch cls slew ring grease,1,pitch cls slew ring grease,1,bothe
sp09,pitch cls slewringgrease,3,checked & reset,1,bothe
sp09,pitch cls slewringgrease,3,manually reset,1,bothe
sp09,pitch cls slewringgrease,3,pitch cls slewringgrease,1,bothe
sp09,pitch cls slewringgrease (6:55-7:01),1,reset,1,bothe
sp09,pitch cls slewringgrease (8:53-8:59),1,autoreset,1,bothe
sp09,pitch freqconvpitch1 errstop,5,pitch freqconvpitch1 errstop,3,bothe
sp09,pitch freqconvpitch1 errstop,5,wip,2,bothe
sp09,wtg preventive maintenance,7,wtg preventive maintenance wip,6,bothe
sp09,wtg preventive maintenance,7,wtg preventive maintenance work complete,1,bothe
sp09,wtg preventive maintenance (10:13-16:25),1,wtg preventive maintenance,1,bothe
sp09,yawnorthsensornotdetected (15:00-17:06),1,yawnorthsensornotdetected,1,bothe
sp10,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
sp10,batteryvoltage blade1 lowstop,2,attended & troubleshooting done. battery cell replaced (blade 1),1,bothe
sp10,batteryvoltage blade1 lowstop,2,batteryvoltage blade1 lowstop,1,bothe
sp10,batteryvoltage blade1 lowstop (16:56-21:38),1,attend wtg checked battery bank1 found battery lug broken cut broken part new lug crimping done reconnected also checked related connections (16:56-21:38),1,bothe
sp10,cls pitchpinion pump stop,1,auto reset,1,bothe
sp10,cls slew ring pump stop,1,greasing done,1,bothe
sp10,cls slewring pump stop,2,manually reset,2,bothe
sp10,customer request,2,extl_shut taken developer fdr8 internal line maint work,1,bothe
sp10,customer request,2,trouble shooting,1,bothe
sp10,elec fb generator errstop,2,manually reset,2,bothe
sp10,extl_shut taken developer (14:00-16:42),1,FALSE,1,bothe
sp10,extl_shut taken developer (9:18-16:54),1,FALSE,1,bothe
sp10,extl_shut taken developer fdr 8 inetrnal external line maint work(9:31-14:49),1,FALSE,1,bothe
sp10,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
sp10,extl_shut taken developer trafo 2 fdr 5,1,7,1,bothe
sp10,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,bothe
sp10,intl_line breakdown due e/f,3,charged,1,bothe
sp10,intl_line breakdown due e/f,3,feeder charged,1,bothe
sp10,intl_line breakdown due e/f,3,intl line charged,1,bothe
sp10,intl_line breakdown due e/f (12:00-12:12) intl_line breakdown due e/f (12:00-12:12),1,12:12-13:48),1,bothe
sp10,intl_line breakdown due e/f (16:44-16:56),1,line charged,1,bothe
sp10,intl_line breakdown due e/f (18:25-19:01),1,line charged,1,bothe
sp10,intl_line breakdown due e/f (1:18-1:24),1,line charged,1,bothe
sp10,intl_line breakdown due e/f (23:00-23:06),1,feeder charged,1,bothe
sp10,intl_line breakdown due e/f (23:15-23:27),1,feeder charged,1,bothe
sp10,intl_line breakdown due e/f (7:25-7:37),1,feeder charged,1,bothe
sp10,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
sp10,intl_wtg shut oms,6,attended & troubleshooting done,1,bothe
sp10,intl_wtg shut oms,6,intl_wtg shut oms cls warning clearing yaw rim greasing work.,3,bothe
sp10,intl_wtg shut oms,6,intl_wtg shut oms wtg visit,1,bothe
sp10,intl_wtg shut oms,6,shut oms team cls warning rectification work,1,bothe
sp10,intl_wtg shut oms (12:41-15:05),1,intl_wtg shut oms hypm nc closing work(12:41-15:05),1,bothe
sp10,intl_wtg shut oms (13:51-14:45),1,intl_wtg shut oms yaw system inspection work(13:51-14:45),1,bothe
sp10,intl_wtg shut oms (14:04-14:16),1,intl_wtg shut oms m1 controller software upgradation work.(14:04-14:16),1,bothe
sp10,intl_wtg shut oms 3s lift inspection work,1,intl_wtg shut oms 3s lift inspection work,1,bothe
sp10,rep mech rpm diffstop (15:52-17:16),1,rep mech rpm diffstop,1,bothe
sp10,temp yawmotor highstop,1,attended wtg found abnormal brake gap also stud loose tightened also brake gap setting done & started wtg.,1,bothe
sp10,temp yawmotor highstop (6:34-12:16),1,found yaw motor 02 break temp. high check yaw motor break02 related connection found break gap abnormal set gap proper reset wtg. (6:34-12:16),1,bothe
sp10,vcb tripped,1,vcb tripped,1,bothe
sp10,wtg preventive maintenance,2,wip,1,bothe
sp10,wtg preventive maintenance,2,wtg preventive maintenance work completed,1,bothe
sp10,wtg preventive maintenance (9:45-16:21),1,wtg preventive maintenance done (9:45-16:21),1,bothe
sp12,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
sp12,battery charger2 disconnected,1,troubleshooting & manually reset,1,bothe
sp12,batteryvoltage blade1 lowstop,1,found battery lug disconnected corrected.so replaced new one,1,bothe
sp12,batteryvoltage blade3 lowstop (15:40-19:52),1,batteryvoltage blade3 lowstop,1,bothe
sp12,cls pitchpinion pump stop,5,check & reset,2,bothe
sp12,cls pitchpinion pump stop,5,cls pitchpinion pump stop,2,bothe
sp12,cls pitchpinion pump stop,5,reset,1,bothe
sp12,cls slewring pump stop,2,manually reset,2,bothe
sp12,customer request,1,extl_shut taken developer fdr8 internal line maint work,1,bothe
sp12,elec upsbattchange (12:42-14:42),1,elec upsbattchange,1,bothe
sp12,extl_shut taken developer (14:00-16:42),1,FALSE,1,bothe
sp12,extl_shut taken developer (9:18-16:54),1,FALSE,1,bothe
sp12,extl_shut taken developer fdr 8 inetrnal external line maint work(9:31-14:49),1,FALSE,1,bothe
sp12,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
sp12,extl_shut taken developer trafo 2 fdr 5,1,7,1,bothe
sp12,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,bothe
sp12,ht yard maintenance (14:01-15:19),1,ht yard maintenance,1,bothe
sp12,intl_line breakdown due e/f,3,charged,2,bothe
sp12,intl_line breakdown due e/f,3,intl line charged,1,bothe
sp12,intl_line breakdown due e/f (12:00-12:12),1,line charged,1,bothe
sp12,intl_line breakdown due e/f (16:44-16:56),1,line charged,1,bothe
sp12,intl_line breakdown due e/f (18:25-19:01),1,line charged,1,bothe
sp12,intl_line breakdown due e/f (1:18-1:24),1,line charged,1,bothe
sp12,intl_line breakdown due e/f (23:00-23:06),1,feeder charged,1,bothe
sp12,intl_line breakdown due e/f (23:15-23:27),1,feeder charged,1,bothe
sp12,intl_line breakdown due e/f (7:25-7:37),1,feeder charged,1,bothe
sp12,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
sp12,intl_wtg shut oms,4,"""wtg bottom panel inspection cls warning clearing work """,1,bothe
sp12,intl_wtg shut oms,4,bottom panel iinspection work done,1,bothe
sp12,intl_wtg shut oms,4,intl_wtg shut oms transformer oil sample & bdv testing work,1,bothe
sp12,intl_wtg shut oms,4,shut oms team cls warning rectification work.,1,bothe
sp12,intl_wtg shut oms (12:15-13:27),1,intl_wtg shut oms hypm nc closing work(12:15-13:27),1,bothe
sp12,intl_wtg shut oms (13:18-13:30),1,intl_wtg shut oms panel thermography work(13:18-13:30),1,bothe
sp12,intl_wtg shut oms (14:06-14:36),1,intl_wtg shut oms sagar asia lift checking work(14:06-14:36),1,bothe
sp12,intl_wtg shut oms (14:24-14:42),1,intl_wtg shut oms m1 controller software upgradation work.(14:24-14:42),1,bothe
sp12,intl_wtg shut oms (14:30-16:18),1,intl_wtg shut oms cls warning clearing work(14:30-16:18),1,bothe
sp12,intl_wtg shut oms (14:46-15:28),1,FALSE,1,bothe
sp12,intl_wtg shut oms visual blade inspection blade engineer,1,intl_wtg shut oms visual blade inspection blade engineer,1,bothe
sp12,mech rpmfr1 cnt diffstop,1,chcking found proxy sensor faulty replaced.,1,bothe
sp12,pitch can1comfail,1,attend wtg found problem fc1 replaced old one start wtg,1,bothe
sp12,pitch can2comfail,1,attend wtg found problem fc 2 replaced new one start wtg,1,bothe
sp12,pitch cls piniongrease,1,reset start,1,bothe
sp12,pitch cls slewringgrease,1,manually reset,1,bothe
sp12,pitch emergencyrun (0:00-2:54),1,blade pitch removed,1,bothe
sp12,pitch emergencyrun (23:48-0:00),1,reset,1,bothe
sp12,rep mech rpm diffstop (0:00-1:30),1,rep mech rpm diffstop,1,bothe
sp12,rep mech rpm diffstop (19:04-19:16),1,rep mech rpm diffstop,1,bothe
sp12,rep mech rpm diffstop (23:54-0:00),1,rep mech rpm diffstop,1,bothe
sp12,vcb tripped (6:41-12:41),1,found power pack fail replaced power pack reset wtg. (6:41-12:41),1,bothe
sp12,wtg preventive maintenance,1,wtg preventive maintenance,1,bothe
sp13,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
sp13,cls mainbearinglubricationstop,2,auto reset,1,bothe
sp13,cls mainbearinglubricationstop,2,manually reset,1,bothe
sp13,cls slewring pump stop,1,reset start,1,bothe
sp13,customer request,1,extl_shut taken developer fdr8 internal line maint work,1,bothe
sp13,customer request (10:51-12:39),1,customer request manual stop sms yard maint work(10:51-12:39),1,bothe
sp13,customer request (16:27-17:09),1,customer request sms yard checking work(16:27-17:09),1,bothe
sp13,customer request (18:33-21:03),1,customer request sms yard testing work(18:33-21:03),1,bothe
sp13,dfig inverter fault shutdown,2,check event,1,bothe
sp13,dfig inverter fault shutdown,2,manually reset,1,bothe
sp13,dfig inverter fault shutdown (1:24-1:30),1,reset,1,bothe
sp13,dfig inverter fault shutdown (23:06-23:12),1,dfig inverter fault shutdown error occurred fdr charge check related data,1,bothe
sp13,dfig inverter fault shutdown (3:34-20:58),1,dfig inverter fault shutdown,1,bothe
sp13,elec upsbattchange,1,elec upsbattchange,1,bothe
sp13,extl_shut taken developer (14:00-16:42),1,FALSE,1,bothe
sp13,extl_shut taken developer (9:18-16:54),1,FALSE,1,bothe
sp13,extl_shut taken developer fdr 8 inetrnal external line maint work(9:31-14:49),1,FALSE,1,bothe
sp13,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
sp13,extl_shut taken developer trafo 2 fdr 5,1,7,1,bothe
sp13,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,bothe
sp13,intl wtg shut oms,1,intl wtg shut oms dfig coolant replacement work preventive maintenance done controller mode 1 hrs,1,bothe
sp13,intl_line breakdown due e/f,4,charged,1,bothe
sp13,intl_line breakdown due e/f,4,feeder charged,2,bothe
sp13,intl_line breakdown due e/f,4,intl_line breakdown due e/f,1,bothe
sp13,intl_line breakdown due e/f (12:00-12:12),1,line charged,1,bothe
sp13,intl_line breakdown due e/f (16:44-16:56),1,line charged,1,bothe
sp13,intl_line breakdown due e/f (18:25-19:01),1,line charged,1,bothe
sp13,intl_line breakdown due e/f (1:18-1:24),1,line charged,1,bothe
sp13,intl_line breakdown due e/f (23:00-23:06),1,feeder charged,1,bothe
sp13,intl_line breakdown due e/f (23:15-23:27),1,feeder charged,1,bothe
sp13,intl_line breakdown due e/f (7:25-7:37),1,feeder charged,1,bothe
sp13,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
sp13,intl_wtg shut oms,5,cls warning clearing work done,1,bothe
sp13,intl_wtg shut oms,5,intl_wtg shut oms main bearing grease low warning checking work,4,bothe
sp13,intl_wtg shut oms (10:26-12:08),1,intl_wtg shut oms hypm nc closing work(10:26-12:08),1,bothe
sp13,intl_wtg shut oms (11:33-13:39),1,intl_wtg shut oms cls warning clearing work,1,bothe
sp13,intl_wtg shut oms (15:09-16:03),1,intl_wtg shut oms m1 software updation yaw system inspection work(15:09-16:03),1,bothe
sp13,intl_wtg shut oms 3s lift inspection work,1,intl_wtg shut oms 3s lift inspection work,1,bothe
sp13,pitch 230vsurveillance (7:37-7:43),1,pitch 230vsurveillance,1,bothe
sp13,pitch can3comfail (15:15-15:21),1,pitch can3comfail,1,bothe
sp13,pitch can3comfail (8:13-8:19),1,pitch can3comfail,1,bothe
sp13,pitch cls slewringgrease (0:30-0:36),1,reset,1,bothe
sp13,pitch cls slewringgrease (1:44-1-1:50),1,reset,1,bothe
sp13,pitch cls slewringgrease (7:01-7:07),1,reset,1,bothe
sp13,temp yawmotor highstop,7,checking found temp yaw motor high stop checked related connections found brake gap yaw motor 1 abnormal brake gap setting done,3,bothe
sp13,temp yawmotor highstop,7,temp yawmotor highstop,4,bothe
sp13,temp yawmotor highstop (12:31-15:43),1,temp yawmotor highstop,1,bothe
sp13,temp yawmotor highstop (17:08-23:32),1,temp yawmotor highstop,1,bothe
sp13,wtg preventive maintenance (9:57-16:57),1,wtg preventive maintenance done(9:57-16:57),1,bothe
sp17,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
sp17,batteryvoltage blade2 lowstop (0:00-1:24),1,batteryvoltage blade2 lowstop,1,bothe
sp17,batteryvoltage blade2 lowstop (20:18-0:00),1,batteryvoltage blade2 lowstop,1,bothe
sp17,cls pitchpinion pump stop,2,auto reset,1,bothe
sp17,cls pitchpinion pump stop,2,reset,1,bothe
sp17,customer request,2,customer request,1,bothe
sp17,customer request,2,extl_shut taken developer fdr8 internal line maint work,1,bothe
sp17,elec fb generatorfan,1,attend wtg found generator fan motor bearing damage replaced generator fan motor new one start wtg,1,bothe
sp17,elec lvrt ups low,1,attend wtg found problem ups replaced new one start wtg,1,bothe
sp17,extl_shut taken developer (14:00-16:42),1,FALSE,1,bothe
sp17,extl_shut taken developer (9:18-16:54),1,FALSE,1,bothe
sp17,extl_shut taken developer fdr 8 inetrnal external line maint work(9:31-14:49),1,FALSE,1,bothe
sp17,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
sp17,extl_shut taken developer trafo 2 fdr 5,1,7,1,bothe
sp17,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,bothe
sp17,ht yard maintenance (12:07-14:37),1,ht yard maintenance work complete(12:07-14:37),1,bothe
sp17,hyd gearoillevel lowstop,3,hyd gearoillevel lowstop,3,bothe
sp17,intl_line breakdown due e/f,2,charged,1,bothe
sp17,intl_line breakdown due e/f,2,intl line charged,1,bothe
sp17,intl_line breakdown due e/f (12:00-12:12),1,line charged,1,bothe
sp17,intl_line breakdown due e/f (16:44-16:56),1,line charged,1,bothe
sp17,intl_line breakdown due e/f (18:25-19:01),1,line charged,1,bothe
sp17,intl_line breakdown due e/f (1:18-1:24),1,line charged,1,bothe
sp17,intl_line breakdown due e/f (23:00-23:06),1,feeder charged,1,bothe
sp17,intl_line breakdown due e/f (23:15-23:27),1,feeder charged,1,bothe
sp17,intl_line breakdown due e/f (7:25-7:37),1,feeder charged,1,bothe
sp17,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
sp17,intl_wtg shut oms,4,intl_wtg shut oms cls warning clearing work,3,bothe
sp17,intl_wtg shut oms,4,sd taken cls warning clearing work,1,bothe
sp17,intl_wtg shut oms (11:08-13:50),1,intl_wtg shut oms panel thermography sagar asia lift work work(11:08-13:50),1,bothe
sp17,intl_wtg shut oms (11:37-13:43),1,intl_wtg shut oms cls warning clearing work(11:37-13:43),1,bothe
sp17,intl_wtg shut oms (11:44-13:32),1,intl_wtg shut oms rep pitch com fail error checking work,1,bothe
sp17,intl_wtg shut oms (14:44-15:02),1,intl_wtg shut oms m1 controller software upgradation work.(14:44-15:02),1,bothe
sp17,intl_wtg shut oms (14:54-16:06),1,intl_wtg shut oms yaw system inspection work(14:54-16:06),1,bothe
sp17,intl_wtg shut oms visual blade inspection blade engineer,1,intl_wtg shut oms visual blade inspection blade engineer,1,bothe
sp17,mech switchtwistcw endstop (15:25-21:55),1,mech switchtwistcw endstopattend wtg found yaw cw twist sensor activated removed cable twist set twist stop north sensor start wtg (15:25-21:55),1,bothe
sp17,pitch cls piniongrease,5,greasing done,1,bothe
sp17,pitch cls piniongrease,5,manually reset,2,bothe
sp17,pitch cls piniongrease,5,pitch cls piniongrease,1,bothe
sp17,pitch cls piniongrease,5,reset,1,bothe
sp17,pitch cls piniongrease (11:32-11:38),1,reset,1,bothe
sp17,pitch cls piniongrease (14:42-14:48),1,reset,1,bothe
sp17,pitch cls piniongrease (17:24-17:30),1,reset,1,bothe
sp17,pitch cls piniongrease (18:18-18:24),1,reset,1,bothe
sp17,pitch cls slewringgrease,1,reset start,1,bothe
sp17,pitch cls slewringgrease (10:10-10:16),1,reset,1,bothe
sp17,pitch cls slewringgrease (12:28-12:34),1,reset,1,bothe
sp17,pitch cls slewringgrease (13:30-13:36),1,autoreset,1,bothe
sp17,pitch cls slewringgrease (14:28-14:34),1,reset,1,bothe
sp17,pitch cls slewringgrease (3:19-3:31),1,reset,1,bothe
sp17,pitch cls slewringgrease (6:26-6:32),1,reset,1,bothe
sp17,rep elec hvrtact,1,rep elec hvrtact,1,bothe
sp17,temp yawmotor highstop,2,check reset,1,bothe
sp17,temp yawmotor highstop,2,yaw brake gap setting done,1,bothe
sp17,vcb tripped (5:11-6:47),1,vcb tripped,1,bothe
sp17,wtg preventive maintenance (10:13-17:13),1,wtg preventive maintenance done(10:13-17:13),1,bothe
sp19,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
sp19,cls slewring pump stop,1,manually reset,1,bothe
sp19,customer request,4,customer request,2,bothe
sp19,customer request,4,power scheduling,2,bothe
sp19,customer requestextl_shut taken developer,1,customer request extl_shut taken developer fdr 6,1,bothe
sp19,dfig inverter fault shutdown (14:14-14:20),1,dfig inverter fault shutdown,1,bothe
sp19,dfig inverter fault shutdown (17:04-17:16),1,dfig inverter fault shutdown,1,bothe
sp19,dfig inverter fault shutdown (21:10-21:22),1,dfig inverter fault shutdown,1,bothe
sp19,elec genbrusheswornout,5,attend wtg found gen slipring earth brush warn replaced new one start wtg,1,bothe
sp19,elec genbrusheswornout,5,elec genbrusheswornout,4,bothe
sp19,extl_shut taken developer fdr 6,2,FALSE,2,bothe
sp19,extl_shut taken developer fdr6 external line maint work,1,extl_shut taken developer fdr6 external line maint work,1,bothe
sp19,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
sp19,extl_shut taken developer trafo 2 fdr 5,1,7,1,bothe
sp19,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,bothe
sp19,intl wtg shut oms,1,dfig v2 panel coolant replacement work,1,bothe
sp19,intl_line breakdown due e/f,7,check cherged,1,bothe
sp19,intl_line breakdown due e/f,7,feeder charged,1,bothe
sp19,intl_line breakdown due e/f,7,feeder restored,1,bothe
sp19,intl_line breakdown due e/f,7,intl_line breakdown due e/f,1,bothe
sp19,intl_line breakdown due e/f,7,line charged,2,bothe
sp19,intl_line breakdown due e/f,7,test charged,1,bothe
sp19,intl_line breakdown due e/f (13:16-13:28),1,feeder charged,1,bothe
sp19,intl_line breakdown due e/f (17:59-18:05),1,line charged,1,bothe
sp19,intl_line breakdown due e/f (18:14-18:26),1,feeder charged,1,bothe
sp19,intl_line breakdown due e/f (18:26-18:38),1,feeder charged,1,bothe
sp19,intl_wtg shut oms,3,bottom panel inspection work done,1,bothe
sp19,intl_wtg shut oms,3,intl_wtg shut oms transformer oil sample & bdv testing work,1,bothe
sp19,intl_wtg shut oms,3,sd taken warning clearing work,1,bothe
sp19,intl_wtg shut oms (10:50-11:20),1,intl_wtg shut oms sagar asia lift checking work(10:50-11:20),1,bothe
sp19,intl_wtg shut oms (11:53-12:23),1,intl_wtg shut oms wtg panel inspection work(11:53-12:23),1,bothe
sp19,intl_wtg shut oms (12:41-14:41),1,wtg stopped communication checking work,1,bothe
sp19,intl_wtg shut oms (12:54-13:24),1,intl_wtg shut oms yaw syastem inspection work(12:54-13:24),1,bothe
sp19,intl_wtg shut oms (14:42-14:54),1,intl_wtg shut oms panel thermography work(14:42-14:54),1,bothe
sp19,intl_wtg shut oms (15:04-15:16),1,intl_wtg shut oms m1 controller software upgradation work.(15:04-15:16),1,bothe
sp19,intl_wtg shut oms (16:01-16:13),1,intl_wtg shut oms rep dfig error checking work(16:01-16:13),1,bothe
sp19,intl_wtg shut oms ht hypm nc closing work,1,intl_wtg shut oms ht hypm nc closing work,1,bothe
sp19,omm plan,1,oms done,1,bothe
sp19,rep pitch cancomfail (16:45-17:09),1,rep pitch cancomfail,1,bothe
sp19,rep se rebootplc,3,rep se rebootplc,3,bothe
sp19,se rebootplc,1,se rebootplc,1,bothe
sp19,se rebootplc (2:38-2:44),1,started checking. (2:38-2:44),1,bothe
sp19,temp yawmotor highstop (12:47-16:17),1,temp yawmotor highstop,1,bothe
sp19,temp yawmotor highstop (14:06-18:18),1,temp yawmotor highstop,1,bothe
sp19,wtg preventive maintenance (9:20-16:14),1,wtg preventive maintenance done (9:20-16:14),1,bothe
sp20,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
sp20,cls mainbearinglubricationstop,1,cls mainbearinglubricationstop,1,bothe
sp20,cls pitchpinion pump stop,1,cls pitchpinion pump stop,1,bothe
sp20,cls slewring pump stop,2,reset,2,bothe
sp20,customer request,5,customer request,2,bothe
sp20,customer request,5,customer request power cutting,1,bothe
sp20,customer request,5,power cutting,2,bothe
sp20,customer requestextl_shut taken developer,1,customer request extl_shut taken developer fdr 6,1,bothe
sp20,dfig inverter fault shutdown,1,dfig inverter fault shutdown,1,bothe
sp20,dfig inverter fault shutdown (16:47-16:53),1,started checking. (16:47-16:53),1,bothe
sp20,elec lvrt battery change,1,elec lvrt battery change,1,bothe
sp20,extl_shut taken developer fdr 6,2,FALSE,2,bothe
sp20,extl_shut taken developer fdr6 external line maint work,1,extl_shut taken developer fdr6 external line maint work,1,bothe
sp20,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
sp20,extl_shut taken developer trafo 2 fdr 5,1,7,1,bothe
sp20,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,bothe
sp20,forcefull stoppage,2,suzlon vehicle issue,2,bothe
sp20,ht yard maintenance (12:01-14:01),1,ht yard pm done,1,bothe
sp20,humiditytopbottompanelhighstop (22:32-22:44),1,humiditytopbottompanelhighstop,1,bothe
sp20,humiditytopbottompanelhighstop (4:01-4:13),1,humiditytopbottompanelhighstop,1,bothe
sp20,hyd gearoillevel lowstop,1,checked & reset,1,bothe
sp20,intl wtg shut oms,1,dfig v2 panel coolant replacement work,1,bothe
sp20,intl_line breakdown due e/f,6,check charges,1,bothe
sp20,intl_line breakdown due e/f,6,feeder charged,1,bothe
sp20,intl_line breakdown due e/f,6,feeder restored,1,bothe
sp20,intl_line breakdown due e/f,6,line charged,3,bothe
sp20,intl_line breakdown due e/f (13:16-13:28),1,feeder charged,1,bothe
sp20,intl_line breakdown due e/f (17:59-18:05),1,line charged,1,bothe
sp20,intl_line breakdown due e/f (18:14-18:26),1,feeder charged,1,bothe
sp20,intl_line breakdown due e/f (18:26-18:38),1,feeder charged,1,bothe
sp20,intl_wtg shut oms,5,intl_wtg shut oms rep error checking cls warning clearing work,1,bothe
sp20,intl_wtg shut oms,5,intl_wtg shut oms transformer oil sample & bdv testing work,1,bothe
sp20,intl_wtg shut oms,5,intl_wtg shut oms transformer oil sample & bdv testing work(,1,bothe
sp20,intl_wtg shut oms,5,sd taken cls warning clearing work,1,bothe
sp20,intl_wtg shut oms,5,slipring & hub supply checked,1,bothe
sp20,intl_wtg shut oms (11:27-15:15),1,intl_wtg shut oms rep pitch emg run error checking cls warning clearing work(11:27-15:15),1,bothe
sp20,intl_wtg shut oms (11:35-11:53),1,intl_wtg shut oms m1 controller software updation work(11:35-11:53),1,bothe
sp20,intl_wtg shut oms (12:06-13:54),1,intl_wtg shut oms cls warning clearing work(12:06-13:54),1,bothe
sp20,intl_wtg shut oms (14:44-17:20),1,intl_wtg shut oms rep com fail error checking work. (hub slipring replaced,1,bothe
sp20,intl_wtg shut oms (15:00-16:00),1,intl_wtg shut oms panel thermography work(15:00-16:00),1,bothe
sp20,intl_wtg shut oms (15:03-16:03),1,intl_wtg shut oms ht yard grass removing work(15:03-16:03),1,bothe
sp20,intl_wtg shut oms ht hypm nc closing work,1,intl_wtg shut oms ht hypm nc closing work,1,bothe
sp20,pitch can2comfail,2,manual reset,1,bothe
sp20,pitch can2comfail,2,pitch can2comfail,1,bothe
sp20,pitch cls piniongrease,1,pitch cls piniongrease,1,bothe
sp20,pitch cls piniongrease (19:19-19:49),1,reset,1,bothe
sp20,pitch cls piniongrease (21:31-21:37),1,reset,1,bothe
sp20,pitch cls slewringgrease,1,manually reset,1,bothe
sp20,pitch cls slewringgrease (23:53-23:59),1,reset,1,bothe
sp20,pitch emergency run,2,pitch emergency run,2,bothe
sp20,pitch emergencyrun,1,pitch cls system disconnected trail purpose.,1,bothe
sp20,pitch emergencyrun (0:33-3:21),1,pitch emergencyrun,1,bothe
sp20,rep pitch cancomfail (20:52-21:04),1,checked & reset,1,bothe
sp20,rep pitch cancomfail (22:26-22:32),1,reset,1,bothe
sp20,rep pitch cancomfail (6:36-11:24),1,TRUE,1,bothe
sp20,rep pitch cancomfail (9:37-10:01),1,rep pitch cancomfail,1,bothe
sp20,rep pitch emergencyrun,1,checked parameter & reset,1,bothe
sp20,rep pitch freqconvpitch2 errstop (0:00-3:00),1,hub slipring cleaned checked connection start wtg,1,bothe
sp20,rep pitch freqconvpitch2 errstop (23:00-0:00),1,rep pitch freqconvpitch2 errstop,1,bothe
sp20,rep pitch freqconvpitch3 errstop (0:00-3:00),1,rep pitch freqconvpitch3 errstop,1,bothe
sp20,rep pitch freqconvpitch3 errstop (20:12-0:00),1,rep pitch freqconvpitch3 errstop,1,bothe
sp20,wtg preventive maintenance (9:38-17:14),1,wtg preventive maintenance done(9:38-17:14),1,bothe
sp20,wtg shut oms,2,wtg shut oms rep pitch emergency error checking work,2,bothe
sp20,yawnorthsensornotdetected (16:12-16:24),1,yawnorthsensornotdetected,1,bothe
sp21,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
sp21,cls slewring pump stop,2,cls slewring pump stop,1,bothe
sp21,cls slewring pump stop,2,reset start,1,bothe
sp21,customer request,3,customer request,2,bothe
sp21,customer request,3,power cutting,1,bothe
sp21,customer requestextl_shut taken developer,1,customer request extl_shut taken developer fdr 6,1,bothe
sp21,elec fb powersupplypitch,1,reboot ups start wtg,1,bothe
sp21,elec genbrusheswornout,2,attend wtg found gen earth brush warn replaced new one windvane anemometer repositioning fc software updation work also complete start wtg,1,bothe
sp21,elec genbrusheswornout,2,replaced earth brushes newone,1,bothe
sp21,extl_shut taken developer fdr 6,2,FALSE,2,bothe
sp21,extl_shut taken developer fdr6 external line maint work,1,extl_shut taken developer fdr6 external line maint work,1,bothe
sp21,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
sp21,extl_shut taken developer trafo 2 fdr 5,1,7,1,bothe
sp21,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,bothe
sp21,ht yard maintenance (14:14-16:02),1,ht yard pm done,1,bothe
sp21,hyd systempressure detected,1,attend wtg found pressure transducer faulty replaced new one start wtg,1,bothe
sp21,intl_line breakdown due e/f,4,check charged,1,bothe
sp21,intl_line breakdown due e/f,4,feeder charged,1,bothe
sp21,intl_line breakdown due e/f,4,line charged,2,bothe
sp21,intl_line breakdown due e/f (13:16-13:28),1,feeder charged,1,bothe
sp21,intl_line breakdown due e/f (17:59-18:05),1,line charged,1,bothe
sp21,intl_line breakdown due e/f (18:14-18:26),1,feeder charged,1,bothe
sp21,intl_line breakdown due e/f (18:26-18:38),1,feeder charrged,1,bothe
sp21,intl_wtg shut oms,2,bottom panel inspection work,1,bothe
sp21,intl_wtg shut oms,2,intl_wtg shut oms software version checking work,1,bothe
sp21,intl_wtg shut oms (0:13-0:19),1,shut oms team parameter checking work done,1,bothe
sp21,intl_wtg shut oms (10:47-11:23),1,intl_wtg shut oms sagar asia lift checking work(10:47-11:23),1,bothe
sp21,intl_wtg shut oms (11:06-14:12),1,intl_wtg shut oms cls warning clearing work(11:06-14:12),1,bothe
sp21,intl_wtg shut oms (11:53-12:17),1,intl_wtg shut oms m1 controller software updation work(11:53-12:17),1,bothe
sp21,intl_wtg shut oms (17:50-18:08),1,intl_wtg shut oms panel thermography work(17:50-18:08),1,bothe
sp21,intl_wtg shut oms ht hypm nc closing work,1,intl_wtg shut oms ht hypm nc closing work,1,bothe
sp21,mech switchtwistccw endstop (13:21-17:27),1,mech switchtwistccw endstop attend wtg,1,bothe
sp21,pitch batterysurveillance2 (10:06-10:12),1,check reset,1,bothe
sp21,pitch can1comfail,1,attend wtg found problem fc1 replaced new one start wtg,1,bothe
sp21,pitch cls slewringgrease,1,auto reset,1,bothe
sp21,rep temp yawmotor highstop (12:24-14:54),1,rep temp yawmotor highstop,1,bothe
sp21,temp yawmotor highstop,4,temp yawmotor highstop,4,bothe
sp21,temp yawmotor highstop (12:15-16:21),1,temp yawmotor highstop,1,bothe
sp21,temp yawmotor highstop (13:53-17:05),1,temp yawmotor highstop,1,bothe
sp21,temp yawmotor highstop (17:09-18:03),1,temp yawmotor highstop,1,bothe
sp21,temp yawmotor highstop (17:38-17:44),1,reset,1,bothe
sp21,vcb tripped,1,vcb tripped attend wtg found problem power pack replaced new one start wtg . troubleshooting done controller mode 54 min,1,bothe
sp21,wtg preventive maintenance (10:02-18:14),1,wtg preventive maintenance done(10:02-18:14),1,bothe
sp21,yawnorthsensornotdetected,1,attended wtg found north position fixed also found cable twist remove twist & north setting done (21:56-23:44),1,bothe
sp22,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
sp22,cls slew ring grease,1,manually reset,1,bothe
sp22,customer request,3,customer request,2,bothe
sp22,customer request,3,power cutting,1,bothe
sp22,customer requestextl_shut taken developer,1,customer request extl_shut taken developer fdr 6,1,bothe
sp22,damper fullload osc stop (0:11-11:59),1,damper fullload osc stop,1,bothe
sp22,dfig inverter fault shutdown,2,dfig inverter fault shutdown,1,bothe
sp22,dfig inverter fault shutdown,2,found problem dfig coolant radiater motor replaced new one start wtg,1,bothe
sp22,dfig inverter fault shutdown (1:14-5:38),1,dfig inverter fault shutdown,1,bothe
sp22,dfig inverter fault shutdown (23:08-23:32),1,dfig inverter fault shutdown,1,bothe
sp22,elec fb generatorfan,3,elec fb generatorfan attend wtg found gen fan motor failure replaced gen fan motor new one start wtg,3,bothe
sp22,elec genbrusheswornout,1,attend wtg found gen earth brush warnout replaced new one start wtg,1,bothe
sp22,extl_shut taken developer fdr 6,2,FALSE,2,bothe
sp22,extl_shut taken developer fdr6 external line maint work,1,extl_shut taken developer fdr6 external line maint work,1,bothe
sp22,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
sp22,extl_shut taken developer trafo 2 fdr 5,1,7,1,bothe
sp22,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,bothe
sp22,ht yard maintenance,1,ht yard maintenance work complete,1,bothe
sp22,intl wtg shut oms,1,dfig v2 panel coolant replacement work,1,bothe
sp22,intl_line breakdown due e/f,5,check charged,1,bothe
sp22,intl_line breakdown due e/f,5,feeder charged,1,bothe
sp22,intl_line breakdown due e/f,5,line charged,3,bothe
sp22,intl_line breakdown due e/f (13:16-13:28),1,feeder charged,1,bothe
sp22,intl_line breakdown due e/f (17:59-18:05),1,line charged,1,bothe
sp22,intl_line breakdown due e/f (18:14-18:26),1,feeder charged,1,bothe
sp22,intl_line breakdown due e/f (18:26-18:38),1,feeder charged,1,bothe
sp22,intl_wtg shut oms,1,intl_wtg shut oms dfig power panel inspection work,1,bothe
sp22,intl_wtg shut oms (11:31-12:19),1,intl_wtg shut oms sagar asia lift work(11:31-12:19),1,bothe
sp22,intl_wtg shut oms (11:38-14:08),1,intl_wtg shut oms cls warning clearing yaw system inspection work(11:38-14:08),1,bothe
sp22,intl_wtg shut oms (12:19-12:37),1,intl_wtg shut oms m1 controller software updation work(12:19-12:37),1,bothe
sp22,intl_wtg shut oms (12:43-14:07),1,intl_wtg shut oms generator bearing temp high checking work (ptai module replaced new one testing purpose,1,bothe
sp22,intl_wtg shut oms (15:16-15:28),1,intl_wtg shut oms wtg panel thermography work(15:16-15:28),1,bothe
sp22,pitch blade3 95deglimit error,4,pitch blade3 95deglimit error,4,bothe
sp22,pitch blade3 95deglimit error (18:05-22:53),1,pitch blade3 95deglimit error,1,bothe
sp22,pitch blade3 95deglimit error (18:26-23:32),1,pitch blade3 95deglimit error,1,bothe
sp22,pitch cls slewringgrease (3:42-4:00),1,reset,1,bothe
sp22,pitch cls slewringgrease (5:09-5:15),1,reset,1,bothe
sp22,pitch cls slewringgrease (6:11-6:17),1,reset,1,bothe
sp22,temp gearbox ims nde highstop (22:15-22:27,1,temp gearbox ims nde highstop,1,bothe
sp22,temp generatorbearing de highstop,7,temp generatorbearing de highstop attend wtg check related circuit connections sensors found ok interchanged pti module testing purpose gen alignment done also manually greasing done generator wtg observation,7,bothe
sp22,temp yawmotor highstop,1,temp yawmotor highstop,1,bothe
sp22,temp yawmotor highstop (14:38-19:02),1,temp yawmotor highstop,1,bothe
sp22,temp yawmotor highstop (16:00-17:36),1,inspection done,1,bothe
sp22,wtg preventive maintenance (10:25-17:43),1,wtg preventive maintenance,1,bothe
sp24,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
sp24,batteryvoltage blade3 lowstop (13:38-13:44),1,reset,1,bothe
sp24,cls pitchpinion pump stop,3,reset start,3,bothe
sp24,customer request,4,customer request,2,bothe
sp24,customer request,4,power cutting,2,bothe
sp24,customer requestextl_shut taken developer,1,customer request extl_shut taken developer fdr 6,1,bothe
sp24,dfig inverter fault shutdown (10:05-15:53),1,dfig inverter fault shutdown,1,bothe
sp24,dfig inverter fault shutdown (13:58-14:28),1,dfig inverter fault shutdown,1,bothe
sp24,dfig inverter fault shutdown (2:22-4:16),1,dfig inverter fault shutdown attended,1,bothe
sp24,dfig inverter fault shutdown (7:59-9:35),1,dfig inverter fault shutdown,1,bothe
sp24,elec genbrusheswornout,1,attend wtg found gen earth brush wornout replaced new one start wtg,1,bothe
sp24,elec lvrt batterychange,2,elec lvrt battery change,1,bothe
sp24,elec lvrt batterychange,2,found problem ups dio module replaced new one start wtg,1,bothe
sp24,extl_shut taken developer fdr 6,2,FALSE,2,bothe
sp24,extl_shut taken developer fdr6 external line maint work,1,extl_shut taken developer fdr6 external line maint work,1,bothe
sp24,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
sp24,extl_shut taken developer trafo 2 fdr 5,1,7,1,bothe
sp24,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,bothe
sp24,forcefull stoppage,3,suzlon vehicle issue,3,bothe
sp24,ht yard maintenance (12:07-14:37),1,ht yard maintenance work complete(12:07-14:37),1,bothe
sp24,intl_line breakdown due e/f,7,auto reset machine fault,1,bothe
sp24,intl_line breakdown due e/f,7,check charged,1,bothe
sp24,intl_line breakdown due e/f,7,feeder charged,1,bothe
sp24,intl_line breakdown due e/f,7,intl_line breakdown due e/f,1,bothe
sp24,intl_line breakdown due e/f,7,line charged,3,bothe
sp24,intl_line breakdown due e/f (13:16-13:28),1,feeder charged,1,bothe
sp24,intl_line breakdown due e/f (17:59-18:05),1,line charged,1,bothe
sp24,intl_line breakdown due e/f (18:14-18:26),1,feeder charged,1,bothe
sp24,intl_line breakdown due e/f (18:26-18:38),1,feeder charged,1,bothe
sp24,intl_wtg shut oms,2,intl_wtg shut oms transformer oil sample & bdv testing work,1,bothe
sp24,intl_wtg shut oms,2,shut oms team cls warning rectification work.,1,bothe
sp24,intl_wtg shut oms (11:40-13:34),1,intl_wtg shut oms yaw system inspection work (13:23-14:29),1,bothe
sp24,intl_wtg shut oms (12:04-13:22),1,intl_wtg shut oms sagar asia lift checking panel thermography work(12:04-13:22),1,bothe
sp24,intl_wtg shut oms (12:31-13:37),1,intl_wtg shut oms yaw system inspection work(12:31-13:37),1,bothe
sp24,intl_wtg shut oms (12:46-13:04),1,intl_wtg shut oms m1 controller software updation work(12:46-13:04),1,bothe
sp24,intl_wtg shut oms (13:21-15:51),1,intl_wtg shut oms gear box inspection work(13:21-15:51),1,bothe
sp24,pitch can3comfail (0:00-4:30),1,pitch can3comfail,1,bothe
sp24,pitch cls piniongrease,1,reset,1,bothe
sp24,pitch cls piniongrease (18:32-18:38),1,reset,1,bothe
sp24,pitch cls piniongrease (21:16-21:22),1,reset,1,bothe
sp24,pitch cls piniongrease (21:21-21:27),1,reset,1,bothe
sp24,pitch cls piniongrease (22:52-22:58),1,reset,1,bothe
sp24,pitch cls piniongrease (4:11-4:17),1,reset,1,bothe
sp24,pitch cls piniongrease (7:29-7:35),1,reset,1,bothe
sp24,pitch cls piniongrease (9:36-9:42),1,reset,1,bothe
sp24,temp yawmotor highstop,10,temp yawmotor highstop,6,bothe
sp24,temp yawmotor highstop,10,yaw motor brack asy. changed,4,bothe
sp24,temp yawmotor highstop (11:31-15:13),1,temp yawmotor highstop,1,bothe
sp24,temp yawmotor highstop (14:13-16:31),1,temp yawmotor highstop,1,bothe
sp24,vcb tripped (20:54-0:00),1,vcb tripped,1,bothe
sp24,wtg preventive maintenance (10:15-18:21),1,wtg preventive maintenance,1,bothe
sp25,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
sp25,cls slewring pump stop,2,cls slewring pump stop,2,bothe
sp25,customer request,2,customer request,1,bothe
sp25,customer request,2,power cutting,1,bothe
sp25,customer requestextl_shut taken developer,1,customer request extl_shut taken developer fdr 6,1,bothe
sp25,extl_shut taken developer fdr 6,2,FALSE,2,bothe
sp25,extl_shut taken developer fdr6 external line maint work,1,extl_shut taken developer fdr6 external line maint work,1,bothe
sp25,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
sp25,extl_shut taken developer trafo 2 fdr 5,1,7,1,bothe
sp25,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,bothe
sp25,ht yard maintenance (12:55-14:49),1,ht yard maintenance work complete(12:55-14:49),1,bothe
sp25,hyd systempressure detected,1,hyd systempressure detected,1,bothe
sp25,intl_line breakdown due e/f,7,auto reset feeder restoration,1,bothe
sp25,intl_line breakdown due e/f,7,check charged,1,bothe
sp25,intl_line breakdown due e/f,7,feeder charged,1,bothe
sp25,intl_line breakdown due e/f,7,feeder restored,1,bothe
sp25,intl_line breakdown due e/f,7,line charged,3,bothe
sp25,intl_line breakdown due e/f (13:16-13:28),1,feeder charged,1,bothe
sp25,intl_line breakdown due e/f (17:59-18:05),1,line charged,1,bothe
sp25,intl_line breakdown due e/f (18:14-18:26),1,feeder charged,1,bothe
sp25,intl_line breakdown due e/f (18:26-18:38),1,feeder charged,1,bothe
sp25,intl_wtg shut oms,2,intl_wtg shut oms transformer oil sample & bdv testing work,1,bothe
sp25,intl_wtg shut oms,2,shut oms team cls warning rectification work.,1,bothe
sp25,intl_wtg shut oms (11:00-11:36),1,FALSE,1,bothe
sp25,intl_wtg shut oms (12:49-14:37),1,intl_wtg shut oms sagar asia lift checking panel thermography work(12:49-14:37),1,bothe
sp25,intl_wtg shut oms (12:55-13:01),1,intl_wtg shut oms m1 software checking work(12:55-13:01),1,bothe
sp25,intl_wtg shut oms (14:02-14:56),1,autoreset,1,bothe
sp25,intl_wtg shut oms (14:59-16:47),1,intl_wtg shut oms cls warning clearing work(14:59-16:47),1,bothe
sp25,intl_wtg shut oms (16:15-17:33),1,intl_wtg shut oms ht hypm nc closing work(16:15-17:33),1,bothe
sp25,mech switchtwistcw endstop (13:45-16:51),1,mech switchtwistcw endstopattend wtg found yaw cw twist sensor activated removed cable twist set twist stop north sensor start wtg (13:45-16:51),1,bothe
sp25,pitch cls slewringgrease,2,pitch cls slewringgrease,2,bothe
sp25,pitch emergencyrun,1,attend wtg found problem fc replaced new one start wtg,1,bothe
sp25,temp outdoor highstop,1,trouble shooting done,1,bothe
sp25,temp yawmotor highstop,1,FALSE,1,bothe
sp25,wtg preventive maintenance (10:40-17:40),1,wtg preventive maintenance done(10:40-17:40),1,bothe
sp25,yawnorthsensornotdetected,1,reset checking,1,bothe
sp26,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
sp26,cls pitchpinion pump stop (6:22-6:34),1,reset,1,bothe
sp26,cls slewring pump stop,1,auto reset,1,bothe
sp26,customer request,2,customer request,2,bothe
sp26,customer requestextl_shut taken developer,1,customer request extl_shut taken developer fdr 6,1,bothe
sp26,dfig inverter fault shutdown,1,dfig inverter fault shutdown,1,bothe
sp26,elec lvrt batterychange (1:26-2:44),1,elec lvrt batterychange attend wtg,1,bothe
sp26,extl_shut taken developer fdr 6,2,FALSE,2,bothe
sp26,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
sp26,extl_shut taken developer trafo 2 fdr 5,1,7,1,bothe
sp26,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,bothe
sp26,ht yard maintenance (14:53-17:05),1,ht yard maintenance work complete(14:53-17:05),1,bothe
sp26,intl_line breakdown due e/f,5,check charged,1,bothe
sp26,intl_line breakdown due e/f,5,feeder charged,1,bothe
sp26,intl_line breakdown due e/f,5,line charged,3,bothe
sp26,intl_line breakdown due e/f (13:16-13:28),1,feeder charged,1,bothe
sp26,intl_line breakdown due e/f (17:59-18:05),1,line charged,1,bothe
sp26,intl_line breakdown due e/f (18:14-18:26),1,feeder charged,1,bothe
sp26,intl_line breakdown due e/f (18:26-18:38),1,feeder charged,1,bothe
sp26,intl_wtg shut oms,4,intl_wtg shut oms transformer oil sample & bdv testing work,1,bothe
