Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
sp39,intl_wtg shut oms (11:35-11:47),1,intl_wtg shut oms wtg panel thermography work(11:35-11:47),1,bothe
sp39,intl_wtg shut oms (14:10-16:28),1,intl_wtg shut oms cls warning clearing work(14:10-16:28),1,bothe
sp39,intl_wtg shut oms (14:37-14:49),1,intl_wtg shut oms rep dfig error checking work(14:37-14:49),1,bothe
sp39,intl_wtg shut oms (15:20-15:44),1,intl_wtg shut oms m1 software updation work (15:20-15:44),1,bothe
sp39,intl_wtg shut oms (15:21-16:09),1,wtg manual stop yaw system inspection,1,bothe
sp39,intl_wtg shut oms (9:37-9:43),1,intl_wtg shut oms cls warning checking work(9:37-9:43),1,bothe
sp39,intl_wtg shut oms(14:29-15:13),1,intl_wtg shut oms dfig panel inspection work(14:29-15:13),1,bothe
sp39,line breakdown due e/f,1,charged & patrolling wip,1,bothe
sp39,mech switchtwistccw endstop (6:26-11:20),1,removed cable twist & cable twist setting done.& started wtg.,1,bothe
sp39,pitch cls piniongrease (11:00-11:06),1,reset,1,bothe
sp39,pitch cls piniongrease (7:32-7:38),1,reset,1,bothe
sp39,pitch cls piniongrease (7:50-7:56),1,reset,1,bothe
sp39,pitch cls slewringgrease,1,pitch cls slewringgrease,1,bothe
sp39,pitch cls slewringgrease (13:20-13:32),1,reset,1,bothe
sp39,vcb tripped,4,found problem power pack replaced new one start wtg,1,bothe
sp39,vcb tripped,4,vcb tripped,3,bothe
sp39,wtg preventive maintenance,4,hypm,1,bothe
sp39,wtg preventive maintenance,4,wtg preventive maintenance work complete,3,bothe
sp39,wtg preventive maintenance (10:02-16:50),1,wtg preventive maintenance done(10:02-16:50),1,bothe
sp40,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,FALSE,1,bothe
sp40,battery charger2 disconnected (3:23-6:35),1,found battery lug disconnected corrected.,1,bothe
sp40,cls slewring pump stop (16:38-16:44),1,reset,1,bothe
sp40,cls slewring pump stop (18:44-18:56),1,reset,1,bothe
sp40,cls slewring pump stop (6:02-6:08),1,reset,1,bothe
sp40,customer reques,2,wtg manual stopped power performance inspection (wind vane,2,bothe
sp40,customer request,2,extl_shut taken developer fdr8 internal line maint work,1,bothe
sp40,customer request,2,wtg manual stopped power performance inspection (wind vane,1,bothe
sp40,customer request (11:06-12:30),1,customer request manual stop sms yard maint work(11:06-12:30),1,bothe
sp40,elec lvrt batterychange,1,found problem ups replaced new one start wtg,1,bothe
sp40,extl_grid eb,1,extl_grid eb,1,bothe
sp40,extl_shut taken developer (14:00-16:42),1,FALSE,1,bothe
sp40,extl_shut taken developer (9:18-16:54),1,FALSE,1,bothe
sp40,extl_shut taken developer fdr 8 inetrnal external line maint work(9:31-14:49),1,FALSE,1,bothe
sp40,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
sp40,extl_shut taken developer trafo 2 fdr 5,1,7,1,bothe
sp40,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,bothe
sp40,intl_line breakdown due e/f,7,charged,1,bothe
sp40,intl_line breakdown due e/f,7,feeder charged,1,bothe
sp40,intl_line breakdown due e/f,7,intl line charged,1,bothe
sp40,intl_line breakdown due e/f,7,intl_line breakdown due e/f,1,bothe
sp40,intl_line breakdown due e/f,7,line charged,1,bothe
sp40,intl_line breakdown due e/f,7,line patrolling work done & line charged,1,bothe
sp40,intl_line breakdown due e/f,7,patrolling & manually reset,1,bothe
sp40,intl_line breakdown due e/f (12:00-12:12),1,line charged,1,bothe
sp40,intl_line breakdown due e/f (16:44-16:56),1,line charged,1,bothe
sp40,intl_line breakdown due e/f (1:18-1:24),1,line charged,1,bothe
sp40,intl_line breakdown due e/f (23:00-23:06),1,feeder charged,1,bothe
sp40,intl_line breakdown due e/f (23:15-23:27),1,feeder charged,1,bothe
sp40,intl_line breakdown due e/f (7:25-7:37),1,feeder charged,1,bothe
sp40,intl_line breakdown due e/f checking feeder charged,1,intl_line breakdown due e/f checking feeder charged,1,bothe
sp40,intl_wtg shut oms,7,intl_wtg shut oms cls warning clearing work,3,bothe
sp40,intl_wtg shut oms,7,intl_wtg shut oms windvane replacement work,3,bothe
sp40,intl_wtg shut oms,7,intl_wtg shut oms yaw north sensor twiststop sensor setting work,1,bothe
sp40,intl_wtg shut oms (10:49-12:55),1,intl_wtg shut oms hypm nc closing work(10:49-12:55),1,bothe
sp40,intl_wtg shut oms (11:50-12:08),1,intl_wtg shut oms m1 controller software updation work(11:50-12:08),1,bothe
sp40,intl_wtg shut oms visual blade inspection blade engineer,1,intl_wtg shut oms visual blade inspection blade engineer,1,bothe
sp40,monthly lubrication,3,monthly lubrication,3,bothe
sp40,pitch 230vsurveillance (0:11-2:05),1,pitch 230vsurveillance,1,bothe
sp40,pitch cls piniongrease,2,manually reset,1,bothe
sp40,pitch cls piniongrease,2,reset,1,bothe
sp40,pitch cls piniongrease (11:37-11:43),1,reset,1,bothe
sp40,pitch cls slewringgrease,1,manually reset,1,bothe
sp40,pitch cls slewringgrease (0:06-0:18),1,reset,1,bothe
sp40,pitch cls slewringgrease (18:22-18:28),1,reset,1,bothe
sp40,pitch cls slewringgrease (22:52-22:58),1,reset,1,bothe
sp40,pitch cls slewringgrease (7:52-7:58),1,reset,1,bothe
sp40,temp yaw motor high stop,1,temp yawmotor highstop,1,bothe
sp40,temp yawmotor highstop,8,temp yawmotor highstop,8,bothe
sp40,temp yawmotor highstop (14:53-16:59),1,temp yawmotor highstop,1,bothe
sp40,wtg preventive maintenance,1,wtg preventive maintenance,1,bothe
sp40,yaw north sensor detected,1,yaw north sensor detected,1,bothe
sp40,yawnorthsensornotdetected (4:09-6:33),1,found cable twist removed cable twist set north sensor proper (4:09-6:33),1,bothe
sp41,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,"""extl_shut taken developer sd taken ss relay & equipmant testing (10:12-14:54)",1,bothe
sp41,automatic test activated,1,autoreset,1,bothe
sp41,cls slewring pump stop,1,reset,1,bothe
sp41,customer requestextl_shut taken developer,1,customer request extl_shut taken developer fdr 6,1,bothe
sp41,dfig inverter fault shutdown (0:00-17:42),1,dfig inverter fault shutdown,1,bothe
sp41,dfig inverter fault shutdown (8:00-0:00),1,dfig inverter fault shutdown,1,bothe
sp41,extl_shut taken developer fdr 6,2,FALSE,2,bothe
sp41,extl_shut taken developer fdr6 external line maint work,1,extl_shut taken developer fdr6 external line maint work,1,bothe
sp41,extl_shut taken developer ss maint work(12:33-16:03),1,extl_shut taken developer ss maint work(12:33-16:03),1,bothe
sp41,extl_shut taken developer trafo 2 fdr 5,1,7,1,bothe
sp41,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,extl_shut taken developer trafo 2 testing work(12:15-16:45),1,bothe
sp41,ht yard maintenance (15:05-17:47),1,ht yard maintenance done (15:05-17:47),1,bothe
sp41,intl_line breakdown due e/f,8,auto reset feeder restore,1,bothe
sp41,intl_line breakdown due e/f,8,feeder charged,1,bothe
sp41,intl_line breakdown due e/f,8,feeder restored,1,bothe
sp41,intl_line breakdown due e/f,8,intl_line breakdown due e/f,1,bothe
sp41,intl_line breakdown due e/f,8,line charged,3,bothe
sp41,intl_line breakdown due e/f,8,test charged,1,bothe
sp41,intl_line breakdown due e/f (,1,check charged,1,bothe
sp41,intl_line breakdown due e/f (13:16-13:28),1,feeder charged,1,bothe
sp41,intl_line breakdown due e/f (17:59-18:05),1,line charged,1,bothe
sp41,intl_line breakdown due e/f (18:14-18:26),1,feeder charged,1,bothe
sp41,intl_line breakdown due e/f (18:26-18:38),1,feeder charged,1,bothe
sp41,intl_wtg shut oms,14,intl_wtg shut oms brake assembly inspection work & monthly lubrication,10,bothe
sp41,intl_wtg shut oms,14,intl_wtg shut oms transformer oil sample & bdv testing work,1,bothe
sp41,intl_wtg shut oms,14,intl_wtg shut oms windvane repositioning setting work,2,bothe
sp41,intl_wtg shut oms,14,shut taken north sensor checking work,1,bothe
sp41,intl_wtg shut oms (11:44-12:26),1,intl_wtg shut oms yaw system inspection work (13:23-14:29),1,bothe
sp41,intl_wtg shut oms (12:03-15:03),1,intl_wtg shut oms dfig panel inspection work(12:03-15:03),1,bothe
sp41,intl_wtg shut oms (12:25-12:43),1,intl_wtg shut oms m1 controller software updation work(12:25-12:43),1,bothe
sp41,intl_wtg shut oms (13:50-14:32),1,intl_wtg shut oms sagar asia lift checking panel thermography work(13:50-14:32),1,bothe
sp41,intl_wtg shut oms (14:14-15:44),1,intl_wtg shut oms cls warning clearing work(14:14-15:44),1,bothe
sp41,intl_wtg shut oms (16:37-17:07),1,intl_wtg shut oms ht yard grass removing work(16:37-17:07),1,bothe
sp41,mech rpm diffstop (16:37-17:37),1,mech rpm diffstop,1,bothe
sp41,mech switchtwistccw endstop (0:06-2:48),1,mech switchtwistccw endstop attend wtg,1,bothe
sp41,mech switchtwistccw endstop (21:30-23:54),1,mech switchtwistccw endstop attend wtg,1,bothe
sp41,pitch cls slewringgrease,2,pitch cls slewringgrease,1,bothe
sp41,pitch cls slewringgrease,2,reset,1,bothe
sp41,temp yawmotor high stop,1,temp yawmotor highstop,1,bothe
sp41,temp yawmotor highstop,14,temp yawmotor highstop,13,bothe
sp41,temp yawmotor highstop,14,troubleshooting done,1,bothe
sp41,wtg preventive maintenance (8:28-15:52),1,wtg preventive maintenance done(8:28-15:52),1,bothe
sp41,yaw north sensor detected,2,yaw north sensor detected,2,bothe
uak191,0,154,0,154,periyapatti
uak191,0,6,0,6,periyapatti
uak191,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
uak191,acknowledge time,3,acknowledged scada,3,periyapatti
uak191,auto reset,1,auto reset,1,periyapatti
uak191,auto yawing,1,auto reset,1,periyapatti
uak191,automatic test activated: 36,3,auto reset,3,periyapatti
uak191,automatic test activated: 9,2,auto reset,2,periyapatti
uak191,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
uak191,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
uak191,c service,1,wtg running,1,periyapatti
uak191,c service day 2,1,wtg running,1,periyapatti
uak191,communication,1,communication,1,periyapatti
uak191,communication failure,6,communication failure,1,periyapatti
uak191,communication failure,6,nil,5,periyapatti
uak191,controller reboot time controller,1,acknowledge scada,1,periyapatti
uak191,controller rebooting time,2,acknowledged scada,2,periyapatti
uak191,controller reboting time,1,feeder2 lc completed line charged controller rebot,1,periyapatti
uak191,emf acc 2 press low- 203.6 bar,1,truoble shooting manually reset,1,periyapatti
uak191,exex low voltage l1: 1v,1,feeder trip due earth fault,1,periyapatti
uak191,exex low voltage l2: 1v,3,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
uak191,exex low voltage l2: 1v,3,feeder 2 trip earth fault,1,periyapatti
uak191,exex low voltage l2: 1v,3,lc ofc cable work,1,periyapatti
uak191,exex low voltage l3: 0v,2,230kv line trip due current fault controller rebooting,1,periyapatti
uak191,exex low voltage l3: 0v,2,feeder 2-trip due earth fault,1,periyapatti
uak191,exex low voltage l3: 1v,8,230 kv line current fault trip,1,periyapatti
uak191,exex low voltage l3: 1v,8,230kv line trip due busbar trip relay operated,2,periyapatti
uak191,exex low voltage l3: 1v,8,charged feeder,1,periyapatti
uak191,exex low voltage l3: 1v,8,earth fault,1,periyapatti
uak191,exex low voltage l3: 1v,8,feeder 2 earth fault,1,periyapatti
uak191,exex low voltage l3: 1v,8,feeder 2 trip due earth fault,1,periyapatti
uak191,exex low voltage l3: 1v,8,feeder tripped substation,1,periyapatti
uak191,extreme yawerror 8.8m/s107.0°,1,auto reset,1,periyapatti
uak191,feedback = 0- yawing cw 0,2,autorest,2,periyapatti
uak191,feeder 2 lc conductor replacement work,1,replaced conductor,1,periyapatti
uak191,feeder 2 triped ss(due earth fault) reboot time,1,feeder charged,1,periyapatti
uak191,feeder no.02 trip,1,feeder trip earth fault b phase,1,periyapatti
uak191,feeder shutdown,1,dp switch installed feeder 2,1,periyapatti
uak191,feeder trip e/f,5,charged feeder,5,periyapatti
uak191,feeder trip earth fault,1,charged fedeer,1,periyapatti
uak191,feeder trip o/c,1,feeder charged,1,periyapatti
uak191,frequency error 1: 0.44 hz,1,feeder trip due earth fault,1,periyapatti
uak191,frequency error 1: 0.46 hz,2,charged feeder,1,periyapatti
uak191,frequency error 1: 0.46 hz,2,feeder triped substation,1,periyapatti
uak191,frequency error 1: 0.55 hz,3,feeder 02earth fault,1,periyapatti
uak191,frequency error 1: 0.55 hz,3,feeder 2 trip,1,periyapatti
uak191,frequency error 1: 0.55 hz,3,feeder-2 tripped,1,periyapatti
uak191,frequency error 1: 0.56 hz,7,230kv line trip,1,periyapatti
uak191,frequency error 1: 0.56 hz,7,charged substation,2,periyapatti
uak191,frequency error 1: 0.56 hz,7,feeder 1 tripped due earth fault,1,periyapatti
uak191,frequency error 1: 0.56 hz,7,feeder trip,1,periyapatti
uak191,frequency error 1: 0.56 hz,7,feeder trip due earth fault,2,periyapatti
uak191,frequency error 1: 0.56 hz - rebooting time,1,auto reset 220kv line charged,1,periyapatti
uak191,frequency error 1:0.56 hz,1,charged feeder manually,1,periyapatti
uak191,genspdhighreverse: -0035 rpm,1,auto reset,1,periyapatti
uak191,high temp. rotor inv.l1: 70°c,3,coolant top pitch lock issue attend,1,periyapatti
uak191,high temp. rotor inv.l1: 70°c,3,event & log checked turbine manual reset,1,periyapatti
uak191,high temp. rotor inv.l1: 70°c,3,high temp. rotor inv.l1: 70°c,1,periyapatti
uak191,high temp. rotor inv.l1: 70°c converter section,1,auto reset,1,periyapatti
uak191,hub safety safe pitch ip error,1,pilz relay replaced,1,periyapatti
uak191,hubsafty hydrpres low blda,1,hub pilz relay replaced,1,periyapatti
uak191,internal sublogic error,1,auto reset,1,periyapatti
uak191,lc open line isolator near upp360,1,bird guard fixed line next upp360,1,periyapatti
uak191,lift inspection,1,lift inspection done,1,periyapatti
uak191,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
uak191,pause pressed keyboard,4,software configuration pf correction,1,periyapatti
uak191,pause pressed keyboard,4,software parameter changes,1,periyapatti
uak191,pause pressed keyboard,4,turbine manual stop power setting change work,1,periyapatti
uak191,pause pressed keyboard,4,xml file uploading work,1,periyapatti
uak191,pause rcs,2,tneb load shedding 400 kv ss,1,periyapatti
uak191,pause rcs,2,turbine audit service team,1,periyapatti
uak191,pause rcs 0,4,b service work turbine manual reset,1,periyapatti
uak191,pause rcs 0,4,back,1,periyapatti
uak191,pause rcs 0,4,cim3913 implementation work completed & nacelle processor battery replaced,1,periyapatti
uak191,pause rcs 0,4,turbine stopped 2 year service work,1,periyapatti
uak191,pause rcs 12,1,load shedding,1,periyapatti
uak191,pause rcs 12 grid load shedding,2,charged normalised,1,periyapatti
uak191,pause rcs 12 grid load shedding,2,charged normalissed,1,periyapatti
uak191,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
uak191,pause rcs 13,67,230kv lc monthly maintenance work,1,periyapatti
uak191,pause rcs 13,67,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
uak191,pause rcs 13,67,back,3,periyapatti
uak191,pause rcs 13,67,backdown,10,periyapatti
uak191,pause rcs 13,67,feeder 2 lc work-energy meter changing work,1,periyapatti
uak191,pause rcs 13,67,feeder lc work,1,periyapatti
uak191,pause rcs 13,67,feeder lc work controller rebooting,1,periyapatti
uak191,pause rcs 13,67,feeder lc work controller rebooting ups battery replace manually charge scada reset,1,periyapatti
uak191,pause rcs 13,67,feeder lc work stopped due customer request (above 140 145 mw,1,periyapatti
uak191,pause rcs 13,67,hg fuse replaced uss yard,1,periyapatti
uak191,pause rcs 13,67,lc new solar power transformer moving work,1,periyapatti
uak191,pause rcs 13,67,lc solar project work,1,periyapatti
uak191,pause rcs 13,67,lc work beforen turbine pause,1,periyapatti
uak191,pause rcs 13,67,lc work due solar project work,1,periyapatti
uak191,pause rcs 13,67,load shedding,18,periyapatti
uak191,pause rcs 13,67,manual stop feeder shutdown,1,periyapatti
uak191,pause rcs 13,67,ofc cable laying work,1,periyapatti
uak191,pause rcs 13,67,partial lc solar project line work,1,periyapatti
uak191,pause rcs 13,67,pause lc work,1,periyapatti
uak191,pause rcs 13,67,rebooting time,1,periyapatti
uak191,pause rcs 13,67,remote stop feeder-2 lc work,1,periyapatti
uak191,pause rcs 13,67,stop lc work bird guard fix,1,periyapatti
uak191,pause rcs 13,67,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
uak191,pause rcs 13,67,turbine pause going take lc breaker testing work,1,periyapatti
uak191,pause rcs 13,67,turbine pause going take line maintenance work,1,periyapatti
uak191,pause rcs 13,67,turbine pause line maintenance work,1,periyapatti
uak191,pause rcs 13,67,turbine pause load shedding,1,periyapatti
uak191,pause rcs 13,67,turbine paused hot spot inspection work,1,periyapatti
uak191,pause rcs 13,67,turbine stop due feeder 2 -sp60 pole object removed work,1,periyapatti
uak191,pause rcs 13,67,turbine stop feeder lc work,1,periyapatti
uak191,pause rcs 13,67,turbine stop lc work,1,periyapatti
uak191,pause rcs 13,67,turbine stopped 220kv shutdown controller rebooting time feeder charged turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
uak191,pause rcs 13,67,turbine stopped due lc work,4,periyapatti
uak191,pause rcs 13,67,turbine stopped load sharing transformer,1,periyapatti
uak191,pause rcs 13,67,uss yard maintenance work,1,periyapatti
uak191,pause rcs 13,67,wtg inspection work,1,periyapatti
uak191,pause rcs 13 - lc taken,1,turbine stop feeder 2 going take lc,1,periyapatti
uak191,pause rcs 13 - load shed,2,load shedding,2,periyapatti
uak191,pause rcs 13 lc work,1,wtg manual stop line work,1,periyapatti
uak191,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
uak191,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
uak191,pause rcs 14,12,2 year service day 2,1,periyapatti
uak191,pause rcs 14,12,2 year service pending work,1,periyapatti
uak191,pause rcs 14,12,blink line isolater opening,1,periyapatti
uak191,pause rcs 14,12,cooler top radiator mount pin replaced & hub oil leakage inspection work,1,periyapatti
uak191,pause rcs 14,12,load shedding,2,periyapatti
uak191,pause rcs 14,12,power factor updating work 2mw-2.2mw,1,periyapatti
uak191,pause rcs 14,12,power setting changing work,1,periyapatti
uak191,pause rcs 14,12,schedule service work,1,periyapatti
uak191,pause rcs 14,12,software updation,1,periyapatti
uak191,pause rcs 14,12,turbine stopped due lc work,1,periyapatti
uak191,pause rcs 14,12,wtg stopped due 230kv lc work,1,periyapatti
uak191,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
uak191,pause rcs13,4,load shedding,2,periyapatti
uak191,pause rcs13,4,stopped lc work,1,periyapatti
uak191,pause rcs13,4,turbine stopped lc work,1,periyapatti
uak191,pause rcs14,1,pilot pressure hose replaced,1,periyapatti
uak191,pilot pressure low,2,auto reset,1,periyapatti
uak191,pilot pressure low,2,manual reset,1,periyapatti
uak191,rebooting,1,auto reset,1,periyapatti
uak191,rebooting time,1,controller rebooting,1,periyapatti
uak191,rt activation exceede: 15,1,yard side hg fuse replacement,1,periyapatti
uak191,rt activation no. exceeded: 15,1,yard side hg fuse replacement,1,periyapatti
uak191,rt dip exc.lim.: 20%: 87e-2s,1,feeder trip due current fault,1,periyapatti
uak191,software uploading work,1,wtg charged,1,periyapatti
uak191,stoppage,1,nil,1,periyapatti
uak191,sub station side transformer 1 trip,1,charged,1,periyapatti
uak191,supplyerror: min 0v phase3,1,feeder 1 line trip,1,periyapatti
uak191,transformer trip volts/hertz,1,charged transformer trouble shooting turbine,1,periyapatti
uak191,vob disconnected,1,comm. dropped,1,periyapatti
uak191,vob server,3,shutdown taken vestas maintenance,1,periyapatti
uak191,vob server,3,turbine running condition,1,periyapatti
uak191,vob server,3,vob server,1,periyapatti
uak191,wtg restart time grid resumed,4,acknowledge scada,2,periyapatti
uak191,wtg restart time grid resumed,4,auto reset,2,periyapatti
uak191,yaw cable twist reset,2,auto reset,1,periyapatti
uak191,yaw cable twist reset,2,auto restart,1,periyapatti
uak191,yaw untwist ccw:code 5,1,FALSE,1,periyapatti
uak191,yaw untwist cw,1,auto reset,1,periyapatti
uak191,yaw untwist cw: code 3,1,FALSE,1,periyapatti
uak191,yawuntwist cw: code 2,1,FALSE,1,periyapatti
uak191,yawuntwistccw,1,auto reset,1,periyapatti
uak191,yawuntwistccw code 5 540°,1,auto reset,1,periyapatti
uak191,yawuntwistccw: code 5,12,auto reset,3,periyapatti
uak191,yawuntwistccw: code 5,12,FALSE,9,periyapatti
uak191,yawuntwistccw: code 5- 540°,4,auto reset,3,periyapatti
uak191,yawuntwistccw: code 5- 540°,4,autoreset,1,periyapatti
uak191,yawuntwistccw: code 5- 545°,1,auto reset,1,periyapatti
uak191,yawuntwistccw: code 5- 547°,1,auto reset,1,periyapatti
uak191,yawuntwistccw: code 5- 554°,1,auto reset,1,periyapatti
uak191,yawuntwistccw: code 6,7,auto reset,1,periyapatti
uak191,yawuntwistccw: code 6,7,FALSE,6,periyapatti
uak191,yawuntwistccw: code 6- 560°,1,auto reset,1,periyapatti
uak191,yawuntwistccw: code 6- 580°,1,auto reset,1,periyapatti
uak191,yawuntwistccw: code 6- 627°,1,auto reset,1,periyapatti
uak191,yawuntwistccw: code 6- 655°,1,auto reset,1,periyapatti
uak191,yawuntwistccw: code 6- 662°,1,auto reset,1,periyapatti
uak191,yawuntwistccw: code 6- 690°,1,auto reset,1,periyapatti
uak191,yawuntwistcw,1,auto reset,1,periyapatti
uak191,yawuntwistcw: code 2--000567°,1,auto reset,1,periyapatti
uak191,yawuntwistcw: code 2--000629°,1,auto reset,1,periyapatti
uak191,yawuntwistcw: code 3,2,FALSE,2,periyapatti
uak191,yawuntwistcw: code 3--000540°,1,auto reset,1,periyapatti
uak191,yawuntwistcw: code 3--000557°,1,auto reset,1,periyapatti
uak196,0,142,0,142,periyapatti
uak196,0,4,0,4,periyapatti
uak196,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
uak196,acknowledge time,3,acknowledged scada,3,periyapatti
uak196,auto yawing,5,auto reset,5,periyapatti
uak196,automatic test activated,1,auto reset,1,periyapatti
uak196,automatic test activated: 9,2,auto reset,2,periyapatti
uak196,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
uak196,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
uak196,communication,1,communication,1,periyapatti
uak196,communication cable damage,1,communication cable damage,1,periyapatti
uak196,communication failure,5,communication failure,1,periyapatti
uak196,communication failure,5,nil,4,periyapatti
uak196,communication failure c,1,nil,1,periyapatti
uak196,controller reboot time controller,1,acknowledge scada,1,periyapatti
uak196,controller rebooting time,2,acknowledged scada,2,periyapatti
uak196,data captured vob,1,comm. error,1,periyapatti
uak196,exex low voltage l2: 1v,2,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
uak196,exex low voltage l2: 1v,2,feeder 2 trip earth fault,1,periyapatti
uak196,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
uak196,exex low voltage l3: 0v,1,feeder 2-trip due earth fault,1,periyapatti
uak196,exex low voltage l3: 1v,7,230 kv line current fault trip,1,periyapatti
uak196,exex low voltage l3: 1v,7,230kv line trip due busbar trip relay operated,1,periyapatti
uak196,exex low voltage l3: 1v,7,charged feeder,1,periyapatti
uak196,exex low voltage l3: 1v,7,earth fault,1,periyapatti
uak196,exex low voltage l3: 1v,7,feeder 2 earth fault,1,periyapatti
uak196,exex low voltage l3: 1v,7,feeder 2 trip due earth fault,1,periyapatti
uak196,exex low voltage l3: 1v,7,feeder trip due earth fault,1,periyapatti
uak196,exex low voltage l3: 3v,1,feeder tripped substation,1,periyapatti
uak196,exex low voltage l3: 4v,1,230kv line trip due current fault controller rebooting,1,periyapatti
uak196,feedback = 1- yawing ccw 1,1,turbine inspection carried -turbine manual reset,1,periyapatti
uak196,feeder 2 lc conductor replacement,1,conductor replaced & charged feeder,1,periyapatti
uak196,feeder 2 triped ss(due earth fault) reboot time,1,feeder charged,1,periyapatti
uak196,feeder charged e/f,1,charged feeder,1,periyapatti
uak196,feeder no.02 trip,1,feeder trip earth fault b phase,1,periyapatti
uak196,feeder shutdown,1,dp switch installed feeder 2,1,periyapatti
uak196,feeder trip e/f,3,charged feeder,3,periyapatti
uak196,feeder trip earth fault,1,charged feeder,1,periyapatti
uak196,feeder trip o/c,1,feeder charged,1,periyapatti
uak196,frequency error 1: 0.44 hz,1,feeder trip due earth fault,1,periyapatti
uak196,frequency error 1: 0.46 hz,2,charged feeder,1,periyapatti
uak196,frequency error 1: 0.46 hz,2,feeder triped substation,1,periyapatti
uak196,frequency error 1: 0.47 hz,1,lc work due bird guard fixing work,1,periyapatti
uak196,frequency error 1: 0.55 hz,1,feeder-2 tripped,1,periyapatti
uak196,frequency error 1: 0.55 hz controller rebooting time,1,feeder 2 trip turbine reset feeder 2 charge,1,periyapatti
uak196,frequency error 1: 0.56 hz,8,230 kv line tripped,1,periyapatti
uak196,frequency error 1: 0.56 hz,8,charged substation,2,periyapatti
uak196,frequency error 1: 0.56 hz,8,feeder 02earth fault,1,periyapatti
uak196,frequency error 1: 0.56 hz,8,feeder 1 tripped due earth fault,1,periyapatti
uak196,frequency error 1: 0.56 hz,8,feeder trip,1,periyapatti
uak196,frequency error 1: 0.56 hz,8,feeder trip due earth fault,2,periyapatti
uak196,frequency error 1: 0.56 hz - rebooting time,1,auto reset 220kv line charged,1,periyapatti
uak196,frequency error 1:0.56 hz,1,charged feeder manually,1,periyapatti
uak196,genspdhighreverse 0035 rpm,1,auto reset,1,periyapatti
uak196,lc open line isolator near upp360,1,bird guard fixed line next upp360,1,periyapatti
uak196,load shedding,1,load shedding,1,periyapatti
uak196,low oil-level- hydraulic,1,checked hub panel found oil leakage observed found proportional valve oil leakage replaced new oring 3 blades indujaval pitching done oil leakage turbine manual reset,1,periyapatti
uak196,low processor temp. top,1,loose connection observed thermostat,1,periyapatti
uak196,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
uak196,manual stop pending points completion,1,service takeover pending points completed,1,periyapatti
uak196,pause pressed keyboard,3,switch gear auto reclosing function checking,1,periyapatti
uak196,pause pressed keyboard,3,turbine manual stop power setting change work,1,periyapatti
uak196,pause pressed keyboard,3,xml file uploading work,1,periyapatti
uak196,pause rcs,1,tneb load shedding 400 kv ss,1,periyapatti
uak196,pause rcs 0,2,manual stop due switch gear inspection work,2,periyapatti
uak196,pause rcs 12,1,load shedding,1,periyapatti
uak196,pause rcs 12 grid load shedding,2,charged normalised,1,periyapatti
uak196,pause rcs 12 grid load shedding,2,charged normalissed,1,periyapatti
uak196,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
uak196,pause rcs 13,55,230kv lc monthly maintenance work,1,periyapatti
uak196,pause rcs 13,55,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
uak196,pause rcs 13,55,back,2,periyapatti
uak196,pause rcs 13,55,backdown,7,periyapatti
uak196,pause rcs 13,55,backdown hub inspection done & hydraulic oil top-up & yaw relay cw&ccw replaced,1,periyapatti
uak196,pause rcs 13,55,feeder 2 lc work-energy meter changing work,1,periyapatti
uak196,pause rcs 13,55,feeder lc work,1,periyapatti
uak196,pause rcs 13,55,feeder lc work controller rebooting,1,periyapatti
uak196,pause rcs 13,55,feeder lc work controller rebooting manually charge,1,periyapatti
uak196,pause rcs 13,55,feeder lc work stopped due customer request (above 140 145 mw,1,periyapatti
uak196,pause rcs 13,55,feeder2 lc completed line charged controller rebot,1,periyapatti
uak196,pause rcs 13,55,hg fuse replaced uss yard,1,periyapatti
uak196,pause rcs 13,55,hub inspection done & hydraulic oil top-up & yaw relay cw&ccw replaced,1,periyapatti
uak196,pause rcs 13,55,lc new solar power transformer moving work,1,periyapatti
uak196,pause rcs 13,55,lc solar project work,1,periyapatti
uak196,pause rcs 13,55,lc work beforen turbine pause,1,periyapatti
uak196,pause rcs 13,55,lc work due solar project work,1,periyapatti
uak196,pause rcs 13,55,load shedding,11,periyapatti
uak196,pause rcs 13,55,low wind ht maintenance,1,periyapatti
uak196,pause rcs 13,55,manual stop feeder shutdown,1,periyapatti
uak196,pause rcs 13,55,ofc cable laying work,1,periyapatti
uak196,pause rcs 13,55,partial lc solar project line work,1,periyapatti
uak196,pause rcs 13,55,rebooting time,1,periyapatti
uak196,pause rcs 13,55,remote stop feeder-2 lc work,1,periyapatti
uak196,pause rcs 13,55,stop lc work bird guard fix,1,periyapatti
uak196,pause rcs 13,55,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
uak196,pause rcs 13,55,turbine pause going take line maintenance work,1,periyapatti
uak196,pause rcs 13,55,turbine pause line maintenance work,1,periyapatti
uak196,pause rcs 13,55,turbine pause load shedding,1,periyapatti
uak196,pause rcs 13,55,turbine pause uss yard maintenance work,1,periyapatti
uak196,pause rcs 13,55,turbine stop due feeder 2 -sp60 pole object removed work,1,periyapatti
uak196,pause rcs 13,55,turbine stop lc work,1,periyapatti
uak196,pause rcs 13,55,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
uak196,pause rcs 13,55,turbine stopped due lc work,3,periyapatti
uak196,pause rcs 13,55,turbine stopped load sharing transformer,1,periyapatti
uak196,pause rcs 13,55,wtg inspection work,1,periyapatti
uak196,pause rcs 13 - lc taken,1,turbine stop feeder 2 going take lc,1,periyapatti
uak196,pause rcs 13 - load shed,1,load shedding,1,periyapatti
uak196,pause rcs 13 grid back,1,charged backdown,1,periyapatti
uak196,pause rcs 13 lc work,1,wtg manual stop line work,1,periyapatti
uak196,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
uak196,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
uak196,pause rcs 14,19,2 year scheduled service 2nd day,1,periyapatti
uak196,pause rcs 14,19,b scheduled service,1,periyapatti
uak196,pause rcs 14,19,blink line isolater opening,1,periyapatti
uak196,pause rcs 14,19,cday 2 c service,1,periyapatti
uak196,pause rcs 14,19,cim 3913 implementation work,1,periyapatti
uak196,pause rcs 14,19,ft sensor replaced due low efficiency inspection,1,periyapatti
uak196,pause rcs 14,19,load shedding,2,periyapatti
uak196,pause rcs 14,19,power factor updating work 2mw-2.2mw,1,periyapatti
uak196,pause rcs 14,19,service pending work,2,periyapatti
uak196,pause rcs 14,19,software updation,1,periyapatti
uak196,pause rcs 14,19,turbine stopped due coolent water top-up work done,1,periyapatti
uak196,pause rcs 14,19,turbine stopped due lc work,1,periyapatti
uak196,pause rcs 14,19,two year scheduled service,1,periyapatti
uak196,pause rcs 14,19,wind sensor alignment checked,1,periyapatti
uak196,pause rcs 14,19,wtg b service completed,1,periyapatti
uak196,pause rcs 14,19,wtg manual stop power control setting changing work,1,periyapatti
uak196,pause rcs 14,19,wtg stopped due 230kv lc work,1,periyapatti
uak196,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
uak196,pause rcs customer service take audit,1,turbine audit service team,1,periyapatti
uak196,pause rcs13,3,load shedding,1,periyapatti
uak196,pause rcs13,3,stopped lc work,1,periyapatti
uak196,pause rcs13,3,turbine stopped lc work,1,periyapatti
uak196,rebooting,1,auto reset,1,periyapatti
uak196,rebooting time,1,controller rebooting,1,periyapatti
uak196,rt dip exc.lim.: 18%: 479e-2s,1,feeder trip due current fault,1,periyapatti
uak196,stoppage,1,nil,1,periyapatti
uak196,sub station side transformer 1 trip,1,charged,1,periyapatti
uak196,supply error: min 2v phase2,1,fuse failure,1,periyapatti
uak196,supplyerror: min 0v phase3,1,feeder 1 line trip,1,periyapatti
uak196,test,1,tested,1,periyapatti
uak196,tow. acc. x- alarm: 0.23 m/s^2,2,auto reset,2,periyapatti
uak196,transformer trip volts/hertz,1,charged transformer,1,periyapatti
uak196,vob disconnected,1,comm. dropped,1,periyapatti
uak196,vob server,3,shutdown taken vestas maintenance,1,periyapatti
uak196,vob server,3,turbine running condition,1,periyapatti
uak196,vob server,3,vob server,1,periyapatti
uak196,wtg restart time grid resumed,4,acknowledge scada,2,periyapatti
uak196,wtg restart time grid resumed,4,auto reset,2,periyapatti
uak196,yaw cable twist reset,2,auto reset,2,periyapatti
uak196,yaw untwist ccw,1,auto reset,1,periyapatti
uak196,yaw untwist cw,4,auto reset,3,periyapatti
uak196,yaw untwist cw,4,yawsystem auto restart,1,periyapatti
uak196,yaw untwist cw: code 3,1,FALSE,1,periyapatti
uak196,yawuntwistccw code 5,1,FALSE,1,periyapatti
uak196,yawuntwistccw code 5 540°,2,auto reset,2,periyapatti
uak196,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
uak196,yawuntwistccw: code 5,8,auto reset,3,periyapatti
uak196,yawuntwistccw: code 5,8,FALSE,5,periyapatti
uak196,yawuntwistccw: code 5- 540°,5,auto reset,5,periyapatti
uak196,yawuntwistccw: code 5- 548°,1,auto reset,1,periyapatti
uak196,yawuntwistccw: code 5- 557°,1,auto reset,1,periyapatti
uak196,yawuntwistccw: code 6,6,FALSE,6,periyapatti
uak196,yawuntwistccw: code 6- 661°,1,auto reset,1,periyapatti
uak196,yawuntwistcw: code -000540°,1,auto reset,1,periyapatti
uak196,yawuntwistcw: code 2,8,FALSE,8,periyapatti
uak196,yawuntwistcw: code 2--000559°,1,auto reset,1,periyapatti
uak196,yawuntwistcw: code 2--000582°,2,auto reset,1,periyapatti
uak196,yawuntwistcw: code 2--000582°,2,autoreset,1,periyapatti
uak196,yawuntwistcw: code 2--000585°,2,auto reset,2,periyapatti
uak196,yawuntwistcw: code 2--000627°,1,auto reset,1,periyapatti
uak196,yawuntwistcw: code 3,9,auto reset,2,periyapatti
uak196,yawuntwistcw: code 3,9,FALSE,7,periyapatti
uak196,yawuntwistcw: code 3--000540°,1,auto reset,1,periyapatti
uak275,0,157,0,157,periyapatti
uak275,0,17,0,17,periyapatti
uak275,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
uak275,acknowledge time,2,acknowledged scada,2,periyapatti
uak275,auto yawing,2,auto reset,2,periyapatti
uak275,automatic test activated,3,auto reset,2,periyapatti
uak275,automatic test activated,3,auto restart,1,periyapatti
uak275,automatic test activated: 9,2,auto reset,2,periyapatti
uak275,bird guard fixing work uss,1,bird guard fixed uss,1,periyapatti
uak275,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
uak275,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
uak275,c service,1,wtg running,1,periyapatti
uak275,communication,1,communication,1,periyapatti
uak275,communication failure,8,communication failure,1,periyapatti
uak275,communication failure,8,nil,7,periyapatti
uak275,controller rebooting time,2,acknowledged scada,2,periyapatti
uak275,exex low voltage l2: 1v,3,charged feeder,1,periyapatti
uak275,exex low voltage l2: 1v,3,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
uak275,exex low voltage l2: 1v,3,feeder 2 trip earth fault,1,periyapatti
uak275,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
uak275,exex low voltage l3: 1v,7,230 kv line current fault trip,1,periyapatti
uak275,exex low voltage l3: 1v,7,230kv line trip due busbar trip relay operated,1,periyapatti
uak275,exex low voltage l3: 1v,7,earth fault,1,periyapatti
uak275,exex low voltage l3: 1v,7,feeder 2 earth fault,1,periyapatti
uak275,exex low voltage l3: 1v,7,feeder 2 trip due earth fault,1,periyapatti
uak275,exex low voltage l3: 1v,7,feeder 2-trip due earth fault,1,periyapatti
uak275,exex low voltage l3: 1v,7,feeder trip due earth fault,1,periyapatti
uak275,exex low voltage l3: 1v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
uak275,exex low voltage l3: 2v,1,feeder tripped substation,1,periyapatti
uak275,ext. high sum grd inv.,1,power slip-ring replaced,1,periyapatti
uak275,exthighpwract: 13kw,1,FALSE,1,periyapatti
uak275,extr. low voltage l3: 1v,1,feeder triped substation,1,periyapatti
uak275,extra high sum grid inverter,1,trouble shooting going,1,periyapatti
uak275,extra high sum rot inverter,1,auto reset,1,periyapatti
uak275,extreme yawerror 11.5m/s79.7°,1,auto reset,1,periyapatti
uak275,feeder 2 lc conductor replacement work,1,replaced conductor,1,periyapatti
uak275,feeder 2 triped ss(due earth fault) reboot time,1,feeder charged,1,periyapatti
uak275,feeder no.02 trip,1,feeder trip earth fault b phase,1,periyapatti
uak275,feeder shutdown,1,dp switch installed feeder 2,1,periyapatti
uak275,feeder trip e/f,5,charged feeder,5,periyapatti
uak275,feeder trip earth fault,1,charged feeder,1,periyapatti
uak275,feeder trip o/c,1,feeder charged,1,periyapatti
uak275,frequency error 1: 0.44 hz,1,feeder trip due earth fault,1,periyapatti
uak275,frequency error 1: 0.46 hz,1,charged feeder,1,periyapatti
uak275,frequency error 1: 0.54 hz controller rebooting time,1,feeder 2 trip turbine reset feeder 2 charge,1,periyapatti
uak275,frequency error 1: 0.55 hz,1,feeder-2 tripped,1,periyapatti
uak275,frequency error 1: 0.56 hz,9,230kv line trip,1,periyapatti
uak275,frequency error 1: 0.56 hz,9,charged substation,2,periyapatti
uak275,frequency error 1: 0.56 hz,9,feeder 02earth fault,2,periyapatti
uak275,frequency error 1: 0.56 hz,9,feeder 1 tripped due earth fault,1,periyapatti
uak275,frequency error 1: 0.56 hz,9,feeder trip,1,periyapatti
uak275,frequency error 1: 0.56 hz,9,feeder trip due earth fault,2,periyapatti
uak275,frequency error 1: 0.56 hz - rebooting time,1,auto reset 220kv line charged,1,periyapatti
uak275,frequency error 1:0.56 hz,1,charged feeder manually,1,periyapatti
uak275,gen main contactor fb error,1,auto reset,1,periyapatti
uak275,gen star mode contact fb error,1,auto reset,1,periyapatti
uak275,generator main contactor feedback error,1,auto reset,1,periyapatti
uak275,generator star mode contactor feedback error,2,auto reset,2,periyapatti
uak275,genspdhighreverse 0035 rpm,1,auto reset,1,periyapatti
uak275,genspdhighreverse: -0036 rpm,1,auto reset,1,periyapatti
uak275,grid converter cb open,2,grid side igbt replaced,1,periyapatti
uak275,grid converter cb open,2,inspection igbt,1,periyapatti
uak275,internal sublogic error,7,auto reset,7,periyapatti
uak275,internal sublogical error,1,auto reset,1,periyapatti
uak275,lc open line isolator near upp360,1,bird guard fixed line next upp360,1,periyapatti
uak275,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
uak275,oil sample taking work & inspection,1,oil sample taken & wtg inspection completed,1,periyapatti
uak275,pause pressed keyboard,4,lift inspection work,1,periyapatti
uak275,pause pressed keyboard,4,software configuration pf correction,1,periyapatti
uak275,pause pressed keyboard,4,turbine audit service team,1,periyapatti
uak275,pause pressed keyboard,4,turbine manual stop power setting change work,1,periyapatti
uak275,pause rcs,1,tneb load shedding 400 kv ss,1,periyapatti
uak275,pause rcs 0,2,2 year service day 1,1,periyapatti
uak275,pause rcs 0,2,service work,1,periyapatti
uak275,pause rcs 12,1,load shedding,1,periyapatti
uak275,pause rcs 12 grid load shedding,1,charged normalised,1,periyapatti
uak275,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
uak275,pause rcs 13,55,"""manual stop feeder shutdown",1,periyapatti
uak275,pause rcs 13,55,2 year service day 2,1,periyapatti
uak275,pause rcs 13,55,230kv lc monthly maintenance work,1,periyapatti
uak275,pause rcs 13,55,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
uak275,pause rcs 13,55,back,3,periyapatti
uak275,pause rcs 13,55,backdown,9,periyapatti
uak275,pause rcs 13,55,feeder 2 lc work-energy meter changing work,1,periyapatti
uak275,pause rcs 13,55,feeder lc work,1,periyapatti
uak275,pause rcs 13,55,feeder lc work controller rebooting,1,periyapatti
uak275,pause rcs 13,55,feeder2 lc completed line charged controller rebot,1,periyapatti
uak275,pause rcs 13,55,hg fuse replacement work,1,periyapatti
uak275,pause rcs 13,55,lc new solar power transformer moving work,1,periyapatti
uak275,pause rcs 13,55,lc work beforen turbine pause,1,periyapatti
uak275,pause rcs 13,55,lc work due solar project work,1,periyapatti
uak275,pause rcs 13,55,load shedding,8,periyapatti
uak275,pause rcs 13,55,low wind ht maintenance,1,periyapatti
uak275,pause rcs 13,55,ofc cable laying work,1,periyapatti
uak275,pause rcs 13,55,pause lc work,1,periyapatti
uak275,pause rcs 13,55,rebooting time,1,periyapatti
uak275,pause rcs 13,55,remote stop feeder-2 lc work,1,periyapatti
uak275,pause rcs 13,55,stop lc work bird guard fix,1,periyapatti
uak275,pause rcs 13,55,tower flange inspection work,1,periyapatti
uak275,pause rcs 13,55,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
uak275,pause rcs 13,55,turbine pause going take line maintenance work,1,periyapatti
uak275,pause rcs 13,55,turbine pause line maintenance work,1,periyapatti
uak275,pause rcs 13,55,turbine pause load shedding,1,periyapatti
uak275,pause rcs 13,55,turbine stop due feeder 2 -sp60 pole object removed work,1,periyapatti
uak275,pause rcs 13,55,turbine stop feeder lc work,1,periyapatti
uak275,pause rcs 13,55,turbine stop lc work,1,periyapatti
uak275,pause rcs 13,55,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
uak275,pause rcs 13,55,turbine stopped due lc work,4,periyapatti
uak275,pause rcs 13,55,turbine stopped load sharing transformer,1,periyapatti
uak275,pause rcs 13,55,vtm alert inspection work,2,periyapatti
uak275,pause rcs 13,55,wtg inspection work,1,periyapatti
uak275,pause rcs 13 - lc taken,1,turbine stop feeder 2 going take lc,1,periyapatti
uak275,pause rcs 13 - load shed,1,load shedding,1,periyapatti
uak275,pause rcs 13 grid back,1,charged backdown,1,periyapatti
uak275,pause rcs 13 lc work,1,wtg manual stop line work,1,periyapatti
uak275,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
uak275,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
uak275,pause rcs 14,15,blade inspection work,1,periyapatti
uak275,pause rcs 14,15,blink line isolater opening,1,periyapatti
uak275,pause rcs 14,15,c service,1,periyapatti
uak275,pause rcs 14,15,cim 3913 implementation work & xml file uploading work completed,1,periyapatti
uak275,pause rcs 14,15,contractor inspection,1,periyapatti
uak275,pause rcs 14,15,generator alignment work done,1,periyapatti
uak275,pause rcs 14,15,load shedding,2,periyapatti
uak275,pause rcs 14,15,power factor updating work 2mw-2.2mw,1,periyapatti
uak275,pause rcs 14,15,power setting changing work,1,periyapatti
uak275,pause rcs 14,15,schedule service work,1,periyapatti
uak275,pause rcs 14,15,service pending work,1,periyapatti
uak275,pause rcs 14,15,turbine stopped due lc work,1,periyapatti
uak275,pause rcs 14,15,uss yard maintenance work,1,periyapatti
uak275,pause rcs 14,15,wtg stopped due 230kv lc work,1,periyapatti
uak275,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
uak275,pause rcs13,3,load shedding,1,periyapatti
uak275,pause rcs13,3,stopped lc work,1,periyapatti
uak275,pause rcs13,3,turbine stopped lc work,1,periyapatti
uak275,pitch c bl unlock alarm,1,pitch lock problem,1,periyapatti
uak275,pitchvalaerr,1,FALSE,1,periyapatti
uak275,pitchvalaerr-fastvel.a 429mm/s,1,auto reset,1,periyapatti
uak275,ptchvalaerr,1,FALSE,1,periyapatti
uak275,rebooting,1,auto reset,1,periyapatti
uak275,rebooting time,1,controller rebooting,1,periyapatti
uak275,rinv g inv sync,1,auto reset,1,periyapatti
uak275,rinv ginv pwm sync,1,auto reset,1,periyapatti
uak275,rt dip exc.lim.: 18%: 479e-2s,1,feeder trip due current fault,1,periyapatti
uak275,slip:-028 limits 1 generator,1,auto reset,1,periyapatti
uak275,software uploading work,1,wtg charged,1,periyapatti
uak275,stoppage,1,nil,1,periyapatti
uak275,sub station side transformer 1 trip,1,charged,1,periyapatti
uak275,supplyerror: min 0v phase3,1,feeder 1 line trip,1,periyapatti
uak275,transformer trip volts/hertz,1,charged transformer,1,periyapatti
uak275,vob disconnected,1,comm. dropped,1,periyapatti
uak275,vob server,3,shutdown taken vestas maintenance,1,periyapatti
uak275,vob server,3,turbine running condition,1,periyapatti
uak275,vob server,3,vob server,1,periyapatti
uak275,wtg restart time grid resumed,4,acknowledge scada,2,periyapatti
uak275,wtg restart time grid resumed,4,auto reset,2,periyapatti
uak275,wtg scheduled service,1,wtg b service completed,1,periyapatti
uak275,yaw cable twist reset,3,auto reset,2,periyapatti
uak275,yaw cable twist reset,3,yaw system autoreset,1,periyapatti
uak275,yaw untwist ccw,2,auto reset,2,periyapatti
uak275,yaw untwist ccw: code 5,1,FALSE,1,periyapatti
uak275,yawuntwist ccw,1,auto reset,1,periyapatti
uak275,yawuntwist cw: code 3,1,FALSE,1,periyapatti
uak275,yawuntwistccw code 5,1,FALSE,1,periyapatti
uak275,yawuntwistccw code 5 540°,4,auto reset,4,periyapatti
uak275,yawuntwistccw: code 5,10,auto reset,3,periyapatti
uak275,yawuntwistccw: code 5,10,auto reset.,1,periyapatti
uak275,yawuntwistccw: code 5,10,FALSE,6,periyapatti
uak275,yawuntwistccw: code 5- 540°,12,auto reset,12,periyapatti
uak275,yawuntwistccw: code 6,8,auto reset,2,periyapatti
uak275,yawuntwistccw: code 6,8,FALSE,6,periyapatti
uak275,yawuntwistccw: code 6- 548°,1,auto reset,1,periyapatti
uak275,yawuntwistccw: code 6- 556°,1,yawuntwistccw: code 6- 556° 19:18 19:41 0:22 yaw system environmental auto reset,1,periyapatti
uak275,yawuntwistccw: code 6- 644°,1,auto reset,1,periyapatti
uak275,yawuntwistccw: code 6- 656°,1,auto reset,1,periyapatti
uak275,yawuntwistccw: code 6- 657°,1,auto reset,1,periyapatti
uak275,yawuntwistccw: code 6- 670°,1,auto reset,1,periyapatti
uak275,yawuntwistcw: code 3,3,FALSE,3,periyapatti
uak275,yawuntwistcw: code 3 000551°,1,auto reset,1,periyapatti
uak275,yawuntwistcw: code 3--000540°,1,auto reset,1,periyapatti
uak301,0,145,0,145,periyapatti
uak301,0,6,0,6,periyapatti
uak301,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
uak301,acknowledge time,3,acknowledged scada,3,periyapatti
uak301,ambient temperature high: 40°c,1,auto reset,1,periyapatti
uak301,auto yawing,2,auto reset,2,periyapatti
uak301,automatic test activated,2,auto reset,2,periyapatti
uak301,automatic test activated: 9,3,auto reset,3,periyapatti
uak301,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
uak301,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
uak301,c yearly service,1,service maintanence,1,periyapatti
uak301,communication,1,communication,1,periyapatti
uak301,communication failure,8,communication failure,1,periyapatti
uak301,communication failure,8,nil,6,periyapatti
uak301,communication failure,8,ups problem,1,periyapatti
uak301,controller rebooting time,2,acknowledged scada,2,periyapatti
uak301,error,1,error,1,periyapatti
uak301,estop button hubactivated,1,checked wiring connection & retightened,1,periyapatti
uak301,exex extr high volt l1:495v,1,fuse replaced,1,periyapatti
uak301,exex low voltage l2: 1v,3,charged feeder,1,periyapatti
uak301,exex low voltage l2: 1v,3,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
uak301,exex low voltage l2: 1v,3,feeder 2 trip earth fault,1,periyapatti
uak301,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
uak301,exex low voltage l3: 1v,7,230 kv line current fault trip,1,periyapatti
uak301,exex low voltage l3: 1v,7,230kv line trip due busbar trip relay operated,1,periyapatti
uak301,exex low voltage l3: 1v,7,feeder 2 earth fault,1,periyapatti
uak301,exex low voltage l3: 1v,7,feeder 2 trip due earth fault,1,periyapatti
