Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uak301,exex low voltage l3: 1v,7,feeder 2-trip due earth fault,1,periyapatti
uak301,exex low voltage l3: 1v,7,feeder trip due earth fault,1,periyapatti
uak301,exex low voltage l3: 1v,7,feeder tripped substation,1,periyapatti
uak301,exex low voltage l3: 1v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
uak301,feeder 2 triped ss(due earth fault) reboot time,1,feeder charged,1,periyapatti
uak301,feeder no.02 trip,1,feeder trip earth fault b phase,1,periyapatti
uak301,feeder shutdown,1,dp switch installed feeder 2,1,periyapatti
uak301,feeder trip e/f,5,charged feede,1,periyapatti
uak301,feeder trip e/f,5,charged feeder,4,periyapatti
uak301,feeder trip earth fault,1,charged feeder,1,periyapatti
uak301,feeder trip o/c,1,feeder charged,1,periyapatti
uak301,feeder2 lc conductor replacement work,1,replace conductor.,1,periyapatti
uak301,frequency error 1: 0.44 hz,1,feeder trip due earth fault,1,periyapatti
uak301,frequency error 1: 0.47 hz,1,lc work due bird guard fixing work,1,periyapatti
uak301,frequency error 1: 0.54 hz controller rebooting time,1,feeder 2 trip turbine reset feeder 2 charge,1,periyapatti
uak301,frequency error 1: 0.55 hz,1,feeder 02earth fault,1,periyapatti
uak301,frequency error 1: 0.56 hz,9,230kv line trip,1,periyapatti
uak301,frequency error 1: 0.56 hz,9,charged feeder,1,periyapatti
uak301,frequency error 1: 0.56 hz,9,charged substation,2,periyapatti
uak301,frequency error 1: 0.56 hz,9,feeder 1 tripped due earth fault,1,periyapatti
uak301,frequency error 1: 0.56 hz,9,feeder trip,1,periyapatti
uak301,frequency error 1: 0.56 hz,9,feeder trip due earth fault,2,periyapatti
uak301,frequency error 1: 0.56 hz,9,feeder-2 tripped,1,periyapatti
uak301,frequency error 1: 0.56 hz - rebooting time,1,auto reset 220kv line charged,1,periyapatti
uak301,frequency error 1:0.56 hz,1,charged feeder manually,1,periyapatti
uak301,genbreakeropenus12684ul12642,1,ups replacement work,1,periyapatti
uak301,grid volt stop lim 773%,1,reset scada,1,periyapatti
uak301,hubsafetysystem dc supply err.,1,auto reset,1,periyapatti
uak301,internal sublogic error controller,1,autoreset,1,periyapatti
uak301,lc open line isolator near upp360,1,bird guard fixed line next upp360,1,periyapatti
uak301,load shedding,2,charged normalised,1,periyapatti
uak301,load shedding,2,charged normalissed,1,periyapatti
uak301,low oil-level- hydraulic,2,blades proportional valve oring replaced hub processor power supply unit replaced hub cleaning work completed,1,periyapatti
uak301,low oil-level- hydraulic,2,troubleshooting work going,1,periyapatti
uak301,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
uak301,pause pressed keyboard,4,b service work turbine manual reset,1,periyapatti
uak301,pause pressed keyboard,4,software configured pf correction,1,periyapatti
uak301,pause pressed keyboard,4,turbine audit service team,1,periyapatti
uak301,pause pressed keyboard,4,turbine manual stop power setting change work,1,periyapatti
uak301,pause rcs 0,1,turbine stopped 2 year service work,1,periyapatti
uak301,pause rcs 12,1,load shedding,1,periyapatti
uak301,pause rcs 12 grid load shedding,7,charged normalised,3,periyapatti
uak301,pause rcs 12 grid load shedding,7,charged normalissed,3,periyapatti
uak301,pause rcs 12 grid load shedding,7,chraged normalissed,1,periyapatti
uak301,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
uak301,pause rcs 13,164,"""manual stop feeder shutdown",1,periyapatti
uak301,pause rcs 13,164,230kv lc monthly maintenance work,1,periyapatti
uak301,pause rcs 13,164,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
uak301,pause rcs 13,164,back,7,periyapatti
uak301,pause rcs 13,164,backdown,89,periyapatti
uak301,pause rcs 13,164,charged backdown,1,periyapatti
uak301,pause rcs 13,164,controller rebooting stopped due customer request (above 140 145 mw,1,periyapatti
uak301,pause rcs 13,164,feeder 2 lc work-energy meter changing work,1,periyapatti
uak301,pause rcs 13,164,feeder lc work,1,periyapatti
uak301,pause rcs 13,164,feeder lc work controller rebooting,1,periyapatti
uak301,pause rcs 13,164,feeder lc work controller rebooting switch gear manually closed,1,periyapatti
uak301,pause rcs 13,164,feeder2 lc completed line charged controller rebot,1,periyapatti
uak301,pause rcs 13,164,lc new solar power transformer moving work,1,periyapatti
uak301,pause rcs 13,164,lc solar project work,1,periyapatti
uak301,pause rcs 13,164,lc work beforen turbine pause,1,periyapatti
uak301,pause rcs 13,164,lc work due solar project work,1,periyapatti
uak301,pause rcs 13,164,load shedding,25,periyapatti
uak301,pause rcs 13,164,low wind ht maintenance,1,periyapatti
uak301,pause rcs 13,164,object removing yard side,1,periyapatti
uak301,pause rcs 13,164,ofc cable laying work,1,periyapatti
uak301,pause rcs 13,164,partial lc solar project line work,1,periyapatti
uak301,pause rcs 13,164,pause lc work,1,periyapatti
uak301,pause rcs 13,164,pause rcs 13,1,periyapatti
uak301,pause rcs 13,164,rebooting time,1,periyapatti
uak301,pause rcs 13,164,remote stop feeder-2 lc work,1,periyapatti
uak301,pause rcs 13,164,software uploading work done,1,periyapatti
uak301,pause rcs 13,164,stop lc work bird guard fix,1,periyapatti
uak301,pause rcs 13,164,stopped due customer request (above 140 145 mw,1,periyapatti
uak301,pause rcs 13,164,tneb load shedding 400 kv ss,1,periyapatti
uak301,pause rcs 13,164,tower flange inspection work,1,periyapatti
uak301,pause rcs 13,164,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
uak301,pause rcs 13,164,turbine pause going take line maintenance work,1,periyapatti
uak301,pause rcs 13,164,turbine pause line maintenance work,1,periyapatti
uak301,pause rcs 13,164,turbine pause load shedding,2,periyapatti
uak301,pause rcs 13,164,turbine stop due feeder 2 -sp60 pole object removed work,1,periyapatti
uak301,pause rcs 13,164,turbine stop feeder lc work,1,periyapatti
uak301,pause rcs 13,164,turbine stop lc work,1,periyapatti
uak301,pause rcs 13,164,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
uak301,pause rcs 13,164,turbine stopped due lc work,3,periyapatti
uak301,pause rcs 13,164,turbine stopped load sharing transformer,1,periyapatti
uak301,pause rcs 13,164,uss yard maintenance work,1,periyapatti
uak301,pause rcs 13,164,wtg inspection work,1,periyapatti
uak301,pause rcs 13,164,wtg manual stop power control setting changing work,1,periyapatti
uak301,pause rcs 13 - lc taken,1,turbine stop feeder 2 going take lc,1,periyapatti
uak301,pause rcs 13 - load shed,1,load shedding,1,periyapatti
uak301,pause rcs 13 gird,1,back,1,periyapatti
uak301,pause rcs 13 grid,2,charged load shed normalissed,2,periyapatti
uak301,pause rcs 13 grid backdown,1,charged back normalissed,1,periyapatti
uak301,pause rcs 13 lc work,1,wtg manual stop line work,1,periyapatti
uak301,pause rcs 13 meter replacement work,2,meter replacement work done,2,periyapatti
uak301,pause rcs 13 turbine,1,load shedding,1,periyapatti
uak301,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
uak301,pause rcs 14,13,blink line isolater opening,1,periyapatti
uak301,pause rcs 14,13,cim 3913 implementation work,1,periyapatti
uak301,pause rcs 14,13,load shedding,2,periyapatti
uak301,pause rcs 14,13,power factor updating work 2mw-2.2mw,1,periyapatti
uak301,pause rcs 14,13,service pending work,2,periyapatti
uak301,pause rcs 14,13,turbine stopped due coolent water top-up work done,1,periyapatti
uak301,pause rcs 14,13,turbine stopped due lc work,1,periyapatti
uak301,pause rcs 14,13,two year scheduled service,1,periyapatti
uak301,pause rcs 14,13,wtg b service,1,periyapatti
uak301,pause rcs 14,13,wtg stopped due 230kv lc work,1,periyapatti
uak301,pause rcs 14,13,yearly scheduled service,1,periyapatti
uak301,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
uak301,pause rcs13,3,load shedding,1,periyapatti
uak301,pause rcs13,3,stopped lc work,1,periyapatti
uak301,pause rcs13,3,turbine stopped lc work,1,periyapatti
uak301,pitch ref:-1.9°- act.: 0.2°,1,running time error occurred related circuits checked pliz manually reset loose connection checked,1,periyapatti
uak301,rebooting,1,auto reset,1,periyapatti
uak301,rebooting time,1,controller rebooting,1,periyapatti
uak301,rt dip exc.lim.: 18%: 479e-2s,1,feeder trip due current fault,1,periyapatti
uak301,slip limits,1,auto reset,1,periyapatti
uak301,software uploading work done,1,charged.,1,periyapatti
uak301,stoppage,2,nil,2,periyapatti
uak301,sub station side transformer 1 trip,1,charged,1,periyapatti
uak301,supplyerror: min 0v phase3,1,feeder 1 line trip,1,periyapatti
uak301,transformer trip volts/hertz,1,charged transformer,1,periyapatti
uak301,vob disconnected,1,comm. dropped,1,periyapatti
uak301,vob server,3,shutdown taken vestas maintenance,1,periyapatti
uak301,vob server,3,turbine running condition,1,periyapatti
uak301,vob server,3,vob server,1,periyapatti
uak301,wtg restart time grid resumed,4,acknowledge scada,2,periyapatti
uak301,wtg restart time grid resumed,4,auto reset,2,periyapatti
uak301,yaw cable twist reset,6,auto reset,2,periyapatti
uak301,yaw cable twist reset,6,auto rest,1,periyapatti
uak301,yaw cable twist reset,6,autoreset,3,periyapatti
uak301,yaw twist ccw: code 5,1,FALSE,1,periyapatti
uak301,yaw untwist ccw,5,auto reset,3,periyapatti
uak301,yaw untwist ccw,5,yaw system auto restart,1,periyapatti
uak301,yaw untwist ccw,5,yawsystem auto restart,1,periyapatti
uak301,yaw untwist cw,1,auto reset,1,periyapatti
uak301,yawuntwistccw code 5 540°,2,auto reset,2,periyapatti
uak301,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
uak301,yawuntwistccw code 6 571°,1,auto reset,1,periyapatti
uak301,yawuntwistccw: code 2,1,FALSE,1,periyapatti
uak301,yawuntwistccw: code 5,12,auto reset,3,periyapatti
uak301,yawuntwistccw: code 5,12,FALSE,9,periyapatti
uak301,yawuntwistccw: code 5- 540°,8,auto reset,8,periyapatti
uak301,yawuntwistccw: code 5- 543°,1,auto reset,1,periyapatti
uak301,yawuntwistccw: code 5- 544°,1,auto reset,1,periyapatti
uak301,yawuntwistccw: code 5- 559°,1,auto reset,1,periyapatti
uak301,yawuntwistccw: code 6,7,auto reset,2,periyapatti
uak301,yawuntwistccw: code 6,7,autoreset,1,periyapatti
uak301,yawuntwistccw: code 6,7,FALSE,4,periyapatti
uak301,yawuntwistccw: code 6- 545°,1,auto reset,1,periyapatti
uak301,yawuntwistccw: code 6- 563°,1,auto reset,1,periyapatti
uak301,yawuntwistccw: code 6- 605°,1,auto reset,1,periyapatti
uak301,yawuntwistccw: code 6- 609°,1,auto reset,1,periyapatti
uak301,yawuntwistccw: code 6- 623°,1,auto reset,1,periyapatti
uak301,yawuntwistcw code 3 540°,1,auto reset,1,periyapatti
uak301,yawuntwistcw: code 2--000619°,1,auto reset,1,periyapatti
uak301,yawuntwistcw: code 3,7,FALSE,7,periyapatti
uak301,yawuntwistcw: code 3 540°,1,auto reset,1,periyapatti
uak332,0,148,0,148,periyapatti
uak332,0,4,0,4,periyapatti
uak332,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
uak332,acknowledge scada,4,charged normalissed,4,periyapatti
uak332,acknowledge time,2,acknowledged scada,2,periyapatti
uak332,arc light signal error,1,inspection taken(sensor malfunction),1,periyapatti
uak332,automatic test activated,1,auto reset,1,periyapatti
uak332,automatic test activated: 9,3,auto reset,3,periyapatti
uak332,back,1,charged back normallised,1,periyapatti
uak332,bird guard fixing work uss,1,bird guard fixed uss,1,periyapatti
uak332,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
uak332,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
uak332,circuit breaker open,1,trouble shooting done & started turbine,1,periyapatti
uak332,communication,1,communication,1,periyapatti
uak332,communication failure,8,communication failure,1,periyapatti
uak332,communication failure,8,nil,7,periyapatti
uak332,controller reboot time,1,acknowledge scada,1,periyapatti
uak332,controller rebooting time,2,acknowledged scada,2,periyapatti
uak332,exex low voltage l1: 0v,1,feeder lc work,1,periyapatti
uak332,exex low voltage l1: 2v,1,feeder 2 trip earth fault,1,periyapatti
uak332,exex low voltage l2: 1v,2,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
uak332,exex low voltage l2: 1v,2,feeder 2 trip earth fault,1,periyapatti
uak332,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
uak332,exex low voltage l3: 0v,2,feeder 2-trip due earth fault,1,periyapatti
uak332,exex low voltage l3: 0v,2,feeder tripped substation,1,periyapatti
uak332,exex low voltage l3: 1v,5,230 kv line current fault trip,1,periyapatti
uak332,exex low voltage l3: 1v,5,230kv line trip due busbar trip relay operated,1,periyapatti
uak332,exex low voltage l3: 1v,5,charged feeder,1,periyapatti
uak332,exex low voltage l3: 1v,5,feeder 2 earth fault,1,periyapatti
uak332,exex low voltage l3: 1v,5,feeder trip due earth fault,1,periyapatti
uak332,exex low voltage l3: 1v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
uak332,exex low voltage l3: 3v,1,feeder 2 trip due earth fault,1,periyapatti
uak332,feeder 2 lc conductor replacement work,1,replaced conductor,1,periyapatti
uak332,feeder 2 triped ss(due earth fault) reboot time,1,feeder charged,1,periyapatti
uak332,feeder no.02 trip,1,feeder trip earth fault b phase,1,periyapatti
uak332,feeder shutdown,1,dp switch installed feeder 2,1,periyapatti
uak332,feeder trip e/f,5,charged feeder,5,periyapatti
uak332,feeder trip earth fault,1,charged feeder,1,periyapatti
uak332,feeder trip o/c,1,feeder charged,1,periyapatti
uak332,frequency error 1: 0.44 hz,1,feeder trip due earth fault,1,periyapatti
uak332,frequency error 1: 0.46 hz,1,feeder triped substation,1,periyapatti
uak332,frequency error 1: 0.53 hz,1,lc work due bird guard fixing work,1,periyapatti
uak332,frequency error 1: 0.55 hz,1,feeder 02earth fault,1,periyapatti
uak332,frequency error 1: 0.55 hz controller rebooting time,1,feeder 2 trip turbine reset feeder 2 charge,1,periyapatti
uak332,frequency error 1: 0.56 hz,9,230kv line trip,1,periyapatti
uak332,frequency error 1: 0.56 hz,9,charged feeder,1,periyapatti
uak332,frequency error 1: 0.56 hz,9,charged substation,2,periyapatti
uak332,frequency error 1: 0.56 hz,9,feeder 1 tripped due earth fault,1,periyapatti
uak332,frequency error 1: 0.56 hz,9,feeder trip,1,periyapatti
uak332,frequency error 1: 0.56 hz,9,feeder trip due earth fault,2,periyapatti
uak332,frequency error 1: 0.56 hz,9,feeder-2 tripped,1,periyapatti
uak332,frequency error 1: 0.56 hz - rebooting time,1,auto reset 220kv line charged,1,periyapatti
uak332,frequency error 1:0.56 hz,590,charged feeder manually,590,periyapatti
uak332,grid inv. hw error l3,1,chopper unit module ago 2 replaced work done,1,periyapatti
uak332,lc open line isolator near upp360,1,bird guard fixed line next upp360,1,periyapatti
uak332,lift inspection,1,lift inspection done,1,periyapatti
uak332,load shedding,3,charged normalised,1,periyapatti
uak332,load shedding,3,charged normallised,1,periyapatti
uak332,load shedding,3,normalised,1,periyapatti
uak332,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
uak332,max generator rpm: 1929.8 rpm,1,auto reset,1,periyapatti
uak332,pause pressed keyboard,5,software configured pf correction,1,periyapatti
uak332,pause pressed keyboard,5,software updation,1,periyapatti
uak332,pause pressed keyboard,5,turbine audit service team,1,periyapatti
uak332,pause pressed keyboard,5,turbine manual stop power setting change work,1,periyapatti
uak332,pause pressed keyboard,5,xml file uploading work,1,periyapatti
uak332,pause rcs,2,energy meter reading checked uss,1,periyapatti
uak332,pause rcs,2,tneb load shedding 400 kv ss,1,periyapatti
uak332,pause rcs 12,1,load shedding,1,periyapatti
uak332,pause rcs 12 grid load shedding,3,charged normalised,2,periyapatti
uak332,pause rcs 12 grid load shedding,3,charged normalissed,1,periyapatti
uak332,pause rcs 12 grid load shedding pause rcs 12 grid load shedding,1,charged normalised,1,periyapatti
uak332,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
uak332,pause rcs 13,154,230kv lc monthly maintenance work,1,periyapatti
uak332,pause rcs 13,154,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
uak332,pause rcs 13,154,309-due radiator base bolt correction work.,1,periyapatti
uak332,pause rcs 13,154,b service work turbine manual reset,1,periyapatti
uak332,pause rcs 13,154,back,9,periyapatti
uak332,pause rcs 13,154,backdown,86,periyapatti
uak332,pause rcs 13,154,feeder 2 lc work-energy meter changing work,1,periyapatti
uak332,pause rcs 13,154,feeder lc work controller rebooting,2,periyapatti
uak332,pause rcs 13,154,feeder2 lc completed line charged controller rebot,1,periyapatti
uak332,pause rcs 13,154,hg fuse replaced uss yard,1,periyapatti
uak332,pause rcs 13,154,lc new solar power transformer moving work,1,periyapatti
uak332,pause rcs 13,154,lc solar project work,1,periyapatti
uak332,pause rcs 13,154,lc work beforen turbine pause,1,periyapatti
uak332,pause rcs 13,154,lc work due solar project work,1,periyapatti
uak332,pause rcs 13,154,load shedding,21,periyapatti
uak332,pause rcs 13,154,low wind ht maintenance,1,periyapatti
uak332,pause rcs 13,154,manual stop feeder shutdown,1,periyapatti
uak332,pause rcs 13,154,ofc cable laying work,1,periyapatti
uak332,pause rcs 13,154,partial lc solar project line work,1,periyapatti
uak332,pause rcs 13,154,pause lc work,1,periyapatti
uak332,pause rcs 13,154,remote stop feeder-2 lc work feeder charged breakser open closed breaker,1,periyapatti
uak332,pause rcs 13,154,stop lc work bird guard fix,1,periyapatti
uak332,pause rcs 13,154,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
uak332,pause rcs 13,154,turbine pause going take lc breaker testing work,2,periyapatti
uak332,pause rcs 13,154,turbine pause going take line maintenance work,1,periyapatti
uak332,pause rcs 13,154,turbine pause line maintenance work,1,periyapatti
uak332,pause rcs 13,154,turbine pause load shedding,2,periyapatti
uak332,pause rcs 13,154,turbine stop due feeder 2 -sp60 pole object removed work,1,periyapatti
uak332,pause rcs 13,154,turbine stop feeder lc work,1,periyapatti
uak332,pause rcs 13,154,turbine stop lc work,1,periyapatti
uak332,pause rcs 13,154,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
uak332,pause rcs 13,154,turbine stopped due lc work,3,periyapatti
uak332,pause rcs 13,154,turbine stopped load sharing transformer,1,periyapatti
uak332,pause rcs 13,154,uss yard maintenance work,1,periyapatti
uak332,pause rcs 13,154,wtg inspection work,1,periyapatti
uak332,pause rcs 13,154,wtg manual stop power control setting changing work,1,periyapatti
uak332,pause rcs 13 - lc taken,1,turbine stop feeder 2 going take lc,1,periyapatti
uak332,pause rcs 13 - load shed,1,load shedding,1,periyapatti
uak332,pause rcs 13 grid,2,charged load shed normalissed,2,periyapatti
uak332,pause rcs 13 grid back,2,charged backdown,1,periyapatti
uak332,pause rcs 13 grid back,2,chargeda backdown,1,periyapatti
uak332,pause rcs 13 lc work,1,wtg manual stop line work,1,periyapatti
uak332,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
uak332,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
uak332,pause rcs 14,11,blade load sensor calibration,1,periyapatti
uak332,pause rcs 14,11,blink line isolater opening,1,periyapatti
uak332,pause rcs 14,11,cim3913 implementation work completed,1,periyapatti
uak332,pause rcs 14,11,load shedding,2,periyapatti
uak332,pause rcs 14,11,pilot pressure low fault inspectiom,1,periyapatti
uak332,pause rcs 14,11,power factor updating work 2mw-2.2mw,1,periyapatti
uak332,pause rcs 14,11,schedule service day 1,1,periyapatti
uak332,pause rcs 14,11,service pending work,1,periyapatti
uak332,pause rcs 14,11,turbine stopped due lc work,1,periyapatti
uak332,pause rcs 14,11,wtg stopped due 230kv lc work,1,periyapatti
uak332,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
uak332,pause rcs13,4,load shedding,2,periyapatti
uak332,pause rcs13,4,stopped lc work,1,periyapatti
uak332,pause rcs13,4,turbine stopped lc work,1,periyapatti
uak332,pilotpresslow 245bar 4bar,1,grid drop error occurred related circuits checked found hub pilot pressure valve failure replaced,1,periyapatti
uak332,pilotpresslow: 237bar 3bar,1,auto reset,1,periyapatti
uak332,rebooting,1,auto reset,1,periyapatti
uak332,rebooting time,1,controller rebooting,1,periyapatti
uak332,rt dip exc.lim.: 18%: 479e-2s,1,feeder trip due current fault,1,periyapatti
uak332,safetysystem hub error,1,inspection done,1,periyapatti
uak332,stoppage,2,nil,2,periyapatti
uak332,sub station side transformer 1 trip,1,charged,1,periyapatti
uak332,supplyerror: min 0v phase3,1,feeder 1 line trip,1,periyapatti
uak332,thermo error gen.slip ring fan,3,acknowledge error,1,periyapatti
uak332,thermo error gen.slip ring fan,3,contactor limp failure,2,periyapatti
uak332,thermoerror int gen fan f515a,2,replaced generator cooling ventilator fan,1,periyapatti
uak332,thermoerror int gen fan f515a,2,turbine breakdown time scheduled maintenance completed,1,periyapatti
uak332,thermoerror int.gen.fan f515a,3,generator cooling fan motor failed,1,periyapatti
uak332,thermoerror int.gen.fan f515a,3,trouble shooting progress,1,periyapatti
uak332,thermoerror int.gen.fan f515a,3,turbine breakdown time scheduled maintenance completed,1,periyapatti
uak332,vob disconnected,1,comm. dropped,1,periyapatti
uak332,vob server,3,shutdown taken vestas maintenance,1,periyapatti
uak332,vob server,3,turbine running condition,1,periyapatti
uak332,vob server,3,vob server,1,periyapatti
uak332,wtg b service,1,wtg b service completed,1,periyapatti
uak332,wtg restart time grid resumed,4,acknowledge scada,2,periyapatti
uak332,wtg restart time grid resumed,4,auto reset,2,periyapatti
uak332,yaw cable twist reset,1,yaw system autoreset,1,periyapatti
uak332,yaw system stopped,2,auto reset,2,periyapatti
uak332,yaw untwist ccw,5,auto reset,3,periyapatti
uak332,yaw untwist ccw,5,auto restart,1,periyapatti
uak332,yaw untwist ccw,5,yawsystem auto restart,1,periyapatti
uak332,yawsignals invalid,1,auto reset,1,periyapatti
uak332,yawuntwistccw code 5 540°,3,auto reset,3,periyapatti
uak332,yawuntwistccw: code 5,16,auto reset,4,periyapatti
uak332,yawuntwistccw: code 5,16,FALSE,12,periyapatti
uak332,yawuntwistccw: code 5- 540°,8,auto reset,8,periyapatti
uak332,yawuntwistccw: code 5- 550°,1,auto reset,1,periyapatti
uak332,yawuntwistccw: code 5- 552°,1,auto reset,1,periyapatti
uak332,yawuntwistccw: code 6,2,auto reset,1,periyapatti
uak332,yawuntwistccw: code 6,2,FALSE,1,periyapatti
uak332,yawuntwistccw: code 6- 576°,1,auto reset,1,periyapatti
uak332,yawuntwistccw: code 6- 621°,1,auto reset,1,periyapatti
uak332,yawuntwistccw: code 6- 636°,1,auto reset,1,periyapatti
uak332,yawuntwistccw: code 6- 677°,2,auto reset,2,periyapatti
uak332,yawuntwistccw: code 6- 682°,1,auto reset,1,periyapatti
uak332,yawuntwistcw code 2 00574°,1,auto reset,1,periyapatti
uak332,yawuntwistcw: code 2--000652°,1,auto reset,1,periyapatti
uak332,yawuntwistcw: code 3,3,FALSE,3,periyapatti
uak332,yawuntwistcw: code 3--000545°,1,auto reset,1,periyapatti
uak339,0,144,0,144,periyapatti
uak339,0,4,0,4,periyapatti
uak339,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
uak339,acknowledge time,4,acknowledged scada,4,periyapatti
uak339,auto yawing,2,auto reset,2,periyapatti
uak339,automatic test activated,3,auto reset,2,periyapatti
uak339,automatic test activated,3,autoreset,1,periyapatti
uak339,automatic test activated: 9,4,auto reset,4,periyapatti
uak339,back,1,charged normalised,1,periyapatti
uak339,backdown,1,backdown,1,periyapatti
uak339,bird guard fixing work uss,1,bird guard fixed uss,1,periyapatti
uak339,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
uak339,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
uak339,communication,1,communication,1,periyapatti
uak339,communication failure,8,communication failure,1,periyapatti
uak339,communication failure,8,nil,7,periyapatti
uak339,controller reboot time controller,1,acknowledge scada,1,periyapatti
uak339,controller rebooting time,3,acknowledged scada,2,periyapatti
uak339,controller rebooting time,3,controller rebooting time,1,periyapatti
uak339,derate,1,auto reset,1,periyapatti
uak339,exex low voltage l1: 0v,1,feeder lc work,1,periyapatti
uak339,exex low voltage l1: 2v,1,feeder 2 trip earth fault,1,periyapatti
uak339,exex low voltage l2: 1v,1,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
uak339,exex low voltage l3: 0v,1,feeder 2-trip due earth fault yard side hv-fuse failure,1,periyapatti
uak339,exex low voltage l3: 1v,9,230 kv line current fault trip,1,periyapatti
uak339,exex low voltage l3: 1v,9,230kv line trip due busbar trip relay operated,2,periyapatti
uak339,exex low voltage l3: 1v,9,charged feeder,1,periyapatti
uak339,exex low voltage l3: 1v,9,feeder 2 earth fault,1,periyapatti
uak339,exex low voltage l3: 1v,9,feeder 2 trip due earth fault,1,periyapatti
uak339,exex low voltage l3: 1v,9,feeder trip due earth fault,2,periyapatti
uak339,exex low voltage l3: 1v,9,feeder tripped substation,1,periyapatti
uak339,exex low voltage l3: 1v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
uak339,feeder 2 triped ss(due earth fault) reboot time,1,feeder charged,1,periyapatti
uak339,feeder no.02 trip,1,feeder trip earth fault b phase,1,periyapatti
uak339,feeder shutdown,1,dp switch installed feeder 2,1,periyapatti
uak339,feeder trip e/f,5,charged feeder,5,periyapatti
uak339,feeder trip earth fault,1,charged feeder,1,periyapatti
uak339,feeder trip o/c,1,feeder charged,1,periyapatti
uak339,frequency error 1: 0.44 hz,2,earth fault,1,periyapatti
uak339,frequency error 1: 0.44 hz,2,feeder trip due earth fault,1,periyapatti
uak339,frequency error 1: 0.46 hz,1,feeder tripped substation,1,periyapatti
uak339,frequency error 1: 0.55 hz,2,feeder 02earth fault,1,periyapatti
uak339,frequency error 1: 0.55 hz,2,feeder 1 tripped due earth fault,1,periyapatti
uak339,frequency error 1: 0.55 hz controller rebooting time,1,feeder 2 trip turbine reset feeder 2 charge,1,periyapatti
uak339,frequency error 1: 0.56 hz,9,230kv line trip,1,periyapatti
uak339,frequency error 1: 0.56 hz,9,charged feeder,1,periyapatti
uak339,frequency error 1: 0.56 hz,9,charged substation,2,periyapatti
uak339,frequency error 1: 0.56 hz,9,feeder 02earth fault,1,periyapatti
uak339,frequency error 1: 0.56 hz,9,feeder trip,1,periyapatti
uak339,frequency error 1: 0.56 hz,9,feeder trip due earth fault,2,periyapatti
uak339,frequency error 1: 0.56 hz,9,feeder-2 tripped,1,periyapatti
uak339,frequency error 1:0.56 hz,1,charged feeder manually,1,periyapatti
uak339,frequency error 3: 0.46 hz,1,feeder triped substation,1,periyapatti
uak339,gearoilinletpresslow 3.4 bar,1,vfd converter drive replaced,1,periyapatti
uak339,gearoilinletpresslow 5.1 bar,2,auto reset,2,periyapatti
uak339,generation backdown,1,manually stopped turbine,1,periyapatti
uak339,genspdhighreverse 0035 rpm,1,hub pilot pressure related valve connection checking manually restart.,1,periyapatti
uak339,hvcberror,5,breaker eco relay replaced,2,periyapatti
uak339,hvcberror,5,ekor rpg relay replaced& error related connection check &manually reset wtg,3,periyapatti
uak339,hyd main pressure high,1,turbine manual reset,1,periyapatti
uak339,hydr main press high: 287 bar 32°c,1,manual reset,1,periyapatti
uak339,hydrmainpresshigh: 288bar 31°c,1,pilot pressure measurement sensor checking,1,periyapatti
uak339,lc open line isolator near upp360,1,bird guard fixed line next upp360,1,periyapatti
uak339,lift inspection,1,lift inspection completed,1,periyapatti
uak339,load shedding,4,charged normalised,2,periyapatti
uak339,load shedding,4,charged normalissed,2,periyapatti
uak339,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
uak339,manual stop switchgear inspection,1,breaker auto reclose function checking,1,periyapatti
uak339,max rotor rpm: 17.2 rpm,2,autoreset,2,periyapatti
uak339,max rotor rpm: 17.3 rpm,1,auto reset,1,periyapatti
uak339,max rotor rpm: 17.4 rpm,1,auto reset,1,periyapatti
uak339,pause pressed keyboard,3,software configured pf correction,1,periyapatti
uak339,pause pressed keyboard,3,turbine manual stop power setting change work,1,periyapatti
uak339,pause pressed keyboard,3,xml file uploading work,1,periyapatti
uak339,pause rcs 12,1,load shedding,1,periyapatti
uak339,pause rcs 12 grid load shedding,7,charged normalised,3,periyapatti
uak339,pause rcs 12 grid load shedding,7,charged normalissed,4,periyapatti
uak339,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
uak339,pause rcs 13,166,230kv lc monthly maintenance work,1,periyapatti
uak339,pause rcs 13,166,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
uak339,pause rcs 13,166,back,8,periyapatti
uak339,pause rcs 13,166,backdown,96,periyapatti
uak339,pause rcs 13,166,charged normalissed load shedd,1,periyapatti
uak339,pause rcs 13,166,feeder 2 lc conductor replacement work,1,periyapatti
uak339,pause rcs 13,166,feeder 2 lc work-energy meter changing work,1,periyapatti
uak339,pause rcs 13,166,feeder lc work controller rebooting,3,periyapatti
uak339,pause rcs 13,166,feeder2 lc taken turbine paused,1,periyapatti
uak339,pause rcs 13,166,hg fuse replacement work,2,periyapatti
uak339,pause rcs 13,166,lc new solar power transformer moving work,1,periyapatti
uak339,pause rcs 13,166,lc solar project work,1,periyapatti
uak339,pause rcs 13,166,lc work beforen turbine pause,1,periyapatti
uak339,pause rcs 13,166,lc work due solar project work,1,periyapatti
uak339,pause rcs 13,166,load shedding,20,periyapatti
uak339,pause rcs 13,166,low wind ht maintenance,1,periyapatti
uak339,pause rcs 13,166,manual stop feeder shutdown,1,periyapatti
uak339,pause rcs 13,166,ofc cable laying work,1,periyapatti
uak339,pause rcs 13,166,partial lc solar project line work,1,periyapatti
uak339,pause rcs 13,166,pause lc work,1,periyapatti
uak339,pause rcs 13,166,rebooting time,1,periyapatti
uak339,pause rcs 13,166,remote stop feeder-2 lc work,1,periyapatti
uak339,pause rcs 13,166,stop lc work bird guard fix,1,periyapatti
uak339,pause rcs 13,166,stopped due customer request (above 140 145 mw,2,periyapatti
uak339,pause rcs 13,166,tneb load shedding 400 kv ss,1,periyapatti
uak339,pause rcs 13,166,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
uak339,pause rcs 13,166,turbine pause going take line maintenance work,1,periyapatti
uak339,pause rcs 13,166,turbine pause load shedding,2,periyapatti
uak339,pause rcs 13,166,turbine stop due feeder 2 -sp60 pole object removed work,1,periyapatti
uak339,pause rcs 13,166,turbine stop feeder lc work,1,periyapatti
uak339,pause rcs 13,166,turbine stop lc work,1,periyapatti
uak339,pause rcs 13,166,turbine stopped 220kv shutdown,1,periyapatti
uak339,pause rcs 13,166,turbine stopped due lc work,4,periyapatti
uak339,pause rcs 13,166,turbine stopped load sharing transformer,1,periyapatti
uak339,pause rcs 13,166,uss yard maintenance work,1,periyapatti
uak339,pause rcs 13,166,wtg inspection work,1,periyapatti
uak339,pause rcs 13,166,wtg manual stop power control setting changing work,1,periyapatti
uak339,pause rcs 13 - lc taken,1,turbine stop feeder 2 going take lc,1,periyapatti
uak339,pause rcs 13 - load shed,1,load shedding,1,periyapatti
uak339,pause rcs 13 gird,1,back,1,periyapatti
uak339,pause rcs 13 grid,2,charged load shed normalissed,2,periyapatti
uak339,pause rcs 13 grid back,2,charged backdown,2,periyapatti
uak339,pause rcs 13 lc work,1,wtg manual stop line work,1,periyapatti
uak339,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
uak339,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
uak339,pause rcs 14,11,blink line isolater opening,1,periyapatti
uak339,pause rcs 14,11,load shedding,1,periyapatti
uak339,pause rcs 14,11,pilot pressure low fault inspectiom,1,periyapatti
uak339,pause rcs 14,11,power factor updating work 2mw-2.2mw,1,periyapatti
uak339,pause rcs 14,11,software updation work,3,periyapatti
uak339,pause rcs 14,11,turbine stopped due lc work,1,periyapatti
uak339,pause rcs 14,11,wind sensor alingnment checking work based information vtm,1,periyapatti
uak339,pause rcs 14,11,wtg stopped due 230kv lc work,1,periyapatti
uak339,pause rcs 14,11,yaw lubrication failed warning inspection,1,periyapatti
uak339,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
uak339,pause rcs13,3,load shedding,1,periyapatti
uak339,pause rcs13,3,stopped lc work,1,periyapatti
uak339,pause rcs13,3,turbine stopped lc work,1,periyapatti
uak339,pause rcs14,2,c service completed,1,periyapatti
uak339,pause rcs14,2,scheduled b service,1,periyapatti
uak339,pilot pressure low,8,acknowledge scada,2,periyapatti
uak339,pilot pressure low,8,acknowledged vot,1,periyapatti
uak339,pilot pressure low,8,manual reset,1,periyapatti
uak339,pilot pressure low,8,manually acknowledged turbine,1,periyapatti
uak339,pilot pressure low,8,manually pitching turbine,1,periyapatti
uak339,pilot pressure low,8,remote reboot,1,periyapatti
uak339,pilot pressure low,8,turbine manual reset,1,periyapatti
uak339,pilotpresslow: 234bar 171bar,1,auto reset,1,periyapatti
uak339,pilotpresslow: 234bar 176bar,2,acknowledged scada,2,periyapatti
uak339,pilotpresslow: 245bar 186bar,2,manual reset error acknowledged,2,periyapatti
uak339,pilotpresslow: 246bar 170bar,1,manually pitching blade,1,periyapatti
uak339,pilotpresslow: 253bar 198bar,1,auto reset,1,periyapatti
uak339,rebooting,1,auto reset,1,periyapatti
uak339,rebooting time,1,controller rebooting,1,periyapatti
uak339,rt dip exc.lim.: 18%: 479e-2s,1,feeder trip due current fault,1,periyapatti
uak339,safetysystem reset required,1,ekor rpg relay replaced& manually pitch blade &manually reset wtg,1,periyapatti
uak339,stoppage,11,nil,11,periyapatti
uak339,sub station side transformer 1 trip,1,charged,1,periyapatti
uak339,supplyerror: min 0v phase3,1,feeder 1 line trip,1,periyapatti
uak339,thermoerror waterpump,1,contactor supply cable melted replaced.,1,periyapatti
uak339,vob disconnected,1,comm.dropped,1,periyapatti
uak339,vob server,2,turbine running condition,1,periyapatti
uak339,vob server,2,vob server,1,periyapatti
uak339,wtg b service & warning inspection,1,wtg b service completed & automatic pitch bl unlock alarm inspection,1,periyapatti
uak339,wtg restart time grid resumed,3,acknowledge scada,1,periyapatti
uak339,wtg restart time grid resumed,3,auto reset,2,periyapatti
uak339,yaw cable twist reset,1,yaw system autoreset,1,periyapatti
uak339,yaw cable twist reset genspdhighreverse: -0035 rpm,1,hub pilot pressure related valve connection checking manually restart.,1,periyapatti
uak339,yaw untwist ccw,6,auto reset,5,periyapatti
uak339,yaw untwist ccw,6,auto restart,1,periyapatti
uak339,yaw untwist ccw: code 5,1,FALSE,1,periyapatti
uak339,yaw untwist cw,2,auto reset,2,periyapatti
uak339,yawing cw 1,1,yaw relay cw&ccw replaced,1,periyapatti
uak339,yawuntwistccw code 5 540°,3,auto reset,3,periyapatti
uak339,yawuntwistccw code 6,1,FALSE,1,periyapatti
uak339,yawuntwistccw code 6 617°,1,auto reset,1,periyapatti
uak339,yawuntwistccw: code 5,16,auto reset,6,periyapatti
uak339,yawuntwistccw: code 5,16,FALSE,10,periyapatti
uak339,yawuntwistccw: code 5- 540°,7,auto reset,7,periyapatti
uak339,yawuntwistccw: code 5- 545°,1,auto reset,1,periyapatti
uak339,yawuntwistccw: code 5- 561°,1,auto reset,1,periyapatti
uak339,yawuntwistccw: code 6,3,FALSE,3,periyapatti
uak339,yawuntwistccw: code 6- 624°,1,auto reset,1,periyapatti
uak339,yawuntwistccw: code 6- 629°,1,auto reset,1,periyapatti
uak339,yawuntwistcw: code 2,2,auto reset,1,periyapatti
uak339,yawuntwistcw: code 2,2,FALSE,1,periyapatti
uak339,yawuntwistcw: code 2--000569°,1,auto reset,1,periyapatti
uak339,yawuntwistcw: code 2--000649°,1,auto reset,1,periyapatti
uak339,yawuntwistcw: code 3,2,FALSE,2,periyapatti
uak339,yawuntwistcw: code 3--000541°,1,auto reset,1,periyapatti
ubt80,0,136,0,136,periyapatti
ubt80,0,9,0,1,periyapatti
ubt80,0,9,0,8,periyapatti
ubt80,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
ubt80,auto yawing,2,auto reset,2,periyapatti
ubt80,automatic test activated,1,auto restart,1,periyapatti
ubt80,automatic test activated controller,1,auto reset,1,periyapatti
ubt80,automatic test activated: 9,1,auto reset,1,periyapatti
ubt80,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
ubt80,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
ubt80,ch hardware error c0,6,auto reset,1,periyapatti
ubt80,ch hardware error c0,6,chopper module replaced &chopper circuit inspection work start wtg,3,periyapatti
ubt80,ch hardware error c0,6,converter section visual inspection loose connection checking work,2,periyapatti
ubt80,ch hardware error c0 ch hardware error c0,1,auto reset,1,periyapatti
ubt80,circuit breaker open,1,slipring suction motor failure,1,periyapatti
ubt80,communication,1,communication,1,periyapatti
ubt80,communication failure,7,communication failure,1,periyapatti
ubt80,communication failure,7,nil,6,periyapatti
ubt80,controller,1,acknowledge scada,1,periyapatti
ubt80,controller reboot time,1,acknowledge scada,1,periyapatti
ubt80,controller reboot time controller,1,acknowledge scada,1,periyapatti
ubt80,controller reboting time,2,feeder 1 trip charging controller rebot time,2,periyapatti
ubt80,exex low voltage l2: 1v,1,lc ofc cable work,1,periyapatti
ubt80,exex low voltage l3: 0v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
ubt80,exex low voltage l3: 1v,6,230 kv line current fault trip,1,periyapatti
ubt80,exex low voltage l3: 1v,6,230kv line trip due busbar trip relay operated,1,periyapatti
ubt80,exex low voltage l3: 1v,6,feeder 1 trip due earth fault,1,periyapatti
ubt80,exex low voltage l3: 1v,6,feeder trip due earth fault,1,periyapatti
ubt80,exex low voltage l3: 1v,6,feeder trip reset,1,periyapatti
ubt80,exex low voltage l3: 1v,6,feeder1 earth fault controller rebooting time,1,periyapatti
ubt80,exex low voltage l3: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
ubt80,ext-low voltage l2-2v,1,feeder trip due earth fault,1,periyapatti
ubt80,ext. high curr sum grid inv.,1,chopper module replaced,1,periyapatti
ubt80,ext. high sum grd inv.,1,chopper module replacement work,1,periyapatti
ubt80,extr. low voltage l1: 1v,1,feeder tripped substation,1,periyapatti
ubt80,extreme yawerror 13.4m/s61.4°,1,auto reset,1,periyapatti
ubt80,extreme yawerror 14.9m/s 46.5°,1,auto reset,1,periyapatti
ubt80,extreme yawerror 5.1m/s178.4°,1,auto restart,1,periyapatti
ubt80,feeder shutdown,1,shutdown birdguard fixing work 33kv line,1,periyapatti
ubt80,feeder trip,2,autoreset,1,periyapatti
ubt80,feeder trip,2,wtg reset,1,periyapatti
ubt80,feeder trip e f,1,feeder charged,1,periyapatti
ubt80,feeder trip e/f,4,charged feeder,4,periyapatti
ubt80,feeder tripped e f,1,feeder charged,1,periyapatti
ubt80,feedre tripped e f,1,feeder charged,1,periyapatti
ubt80,frequency error 1: 0.44 hz,1,feeder 01 earth fault,1,periyapatti
ubt80,frequency error 1: 0.53 hz,1,feeder trip due earth fault solve,1,periyapatti
ubt80,frequency error 1: 0.56 hz,8,230kv line tripped,1,periyapatti
ubt80,frequency error 1: 0.56 hz,8,charged substation,2,periyapatti
ubt80,frequency error 1: 0.56 hz,8,feeder 01earth fault,1,periyapatti
ubt80,frequency error 1: 0.56 hz,8,feeder 1 trip,1,periyapatti
ubt80,frequency error 1: 0.56 hz,8,feeder 1 tripped due earth fault,1,periyapatti
ubt80,frequency error 1: 0.56 hz,8,feeder trip earth fault,1,periyapatti
ubt80,frequency error 1: 0.56 hz,8,feeder tripped substation,1,periyapatti
ubt80,genspdhighreverse:35 rpm,1,auto reset,1,periyapatti
ubt80,grid volt stop lim 767%,2,feeder 1 line trip,1,periyapatti
ubt80,grid volt stop lim 767%,2,feeder 1 trip,1,periyapatti
ubt80,inspection work,2,manual inspection service team,2,periyapatti
ubt80,lc remove object line,1,object removed line,1,periyapatti
ubt80,low voltage l3: 1 v,1,feeder lc 33kv ht line maintenance work,1,periyapatti
ubt80,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
ubt80,manual stop ht sleeve work uss,1,sleeve work completed uss,1,periyapatti
ubt80,max generator rpm: 1933.0 rpm,1,auto reset,1,periyapatti
ubt80,pause pressed keyboard,2,service pending work,1,periyapatti
ubt80,pause pressed keyboard,2,turbine manual stop power setting change work,1,periyapatti
ubt80,pause rcs,1,tneb load shedding 400 kv ss,1,periyapatti
ubt80,pause rcs 0,2,cim3913 work & yaw slew re-fixing nacelle processor battery low warning inspection- replaced new nacelle processor battery -light panel replaced,1,periyapatti
ubt80,pause rcs 0,2,service work 2nd day,1,periyapatti
ubt80,pause rcs 12,4,load shedding,3,periyapatti
ubt80,pause rcs 12,4,stopped load shedding,1,periyapatti
ubt80,pause rcs 12 grid load shedding,2,charged normalised,1,periyapatti
ubt80,pause rcs 12 grid load shedding,2,charged normalissed,1,periyapatti
ubt80,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
ubt80,pause rcs 13,53,230kv lc monthly maintenance work,1,periyapatti
ubt80,pause rcs 13,53,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
ubt80,pause rcs 13,53,back,2,periyapatti
ubt80,pause rcs 13,53,backdown,12,periyapatti
ubt80,pause rcs 13,53,backdown cim3664 inspection done,1,periyapatti
ubt80,pause rcs 13,53,feeder 1 lc taken pin insulator fixing work,1,periyapatti
ubt80,pause rcs 13,53,feeder lc line maintenance work,1,periyapatti
ubt80,pause rcs 13,53,fuse replaced,1,periyapatti
ubt80,pause rcs 13,53,lc new solar power transformer moving work,1,periyapatti
ubt80,pause rcs 13,53,lc taken tree branches removing work,1,periyapatti
ubt80,pause rcs 13,53,line charged rebot controller.,1,periyapatti
ubt80,pause rcs 13,53,load shedding,16,periyapatti
ubt80,pause rcs 13,53,power setting changing work,1,periyapatti
ubt80,pause rcs 13,53,scheduled c service,1,periyapatti
ubt80,pause rcs 13,53,turbine lc due bird guar fixing work,2,periyapatti
ubt80,pause rcs 13,53,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
ubt80,pause rcs 13,53,turbine pause going take lc breaker re-testing work,1,periyapatti
ubt80,pause rcs 13,53,turbine pause going take lc breaker testing work,1,periyapatti
ubt80,pause rcs 13,53,turbine pause going take line maintenance work,1,periyapatti
ubt80,pause rcs 13,53,turbine pause load shedding,1,periyapatti
ubt80,pause rcs 13,53,turbine stop lc work,1,periyapatti
ubt80,pause rcs 13,53,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
ubt80,pause rcs 13,53,turbine stopped load sharing transformer,1,periyapatti
ubt80,pause rcs 13,53,wtg inspection work,1,periyapatti
ubt80,pause rcs 13,53,wtg manual stop power control setting changing work,1,periyapatti
ubt80,pause rcs 13 - load shed,4,load shedding,4,periyapatti
ubt80,pause rcs 13 grid back,1,charged backdown,1,periyapatti
ubt80,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
ubt80,pause rcs 14,15,1.5 years b service,1,periyapatti
ubt80,pause rcs 14,15,b servie work,1,periyapatti
ubt80,pause rcs 14,15,backdown,1,periyapatti
ubt80,pause rcs 14,15,c service( one year),1,periyapatti
ubt80,pause rcs 14,15,coolant leakage inspection & coolant hose replaced,1,periyapatti
ubt80,pause rcs 14,15,error related inispection done abnormality found hence manually started machine.,1,periyapatti
ubt80,pause rcs 14,15,load shedding,1,periyapatti
ubt80,pause rcs 14,15,nacelle & hub controller battlow warning inspectionwork,1,periyapatti
ubt80,pause rcs 14,15,power rating correction work,1,periyapatti
ubt80,pause rcs 14,15,pt 100 loose connection check rectified,1,periyapatti
ubt80,pause rcs 14,15,schedule service work 1st day,1,periyapatti
ubt80,pause rcs 14,15,service pending work,1,periyapatti
ubt80,pause rcs 14,15,turbine manual stop light ups battery replaced work,1,periyapatti
ubt80,pause rcs 14,15,wtg stopped due 230kv lc work,1,periyapatti
ubt80,pause rcs 14,15,xml file uploading work,1,periyapatti
ubt80,pause rcs feeder lc,1,"""manual stop line shutdown """,1,periyapatti
ubt80,pause rcs13,3,load shedding,2,periyapatti
ubt80,pause rcs13,3,uss yearly maintenance,1,periyapatti
ubt80,pause rcs14,1,software uploading work,1,periyapatti
ubt80,pitch position measure signal fault,2,fault attended,1,periyapatti
ubt80,pitch position measure signal fault,2,work progress,1,periyapatti
ubt80,prevcabtwcode:3 cabtwcode:4,1,manual reset,1,periyapatti
ubt80,rebooting time,1,controller rebooting,1,periyapatti
ubt80,rotor inv. hw error l2,1,rotor side igbt replacement work,1,periyapatti
ubt80,rt dip exc.lim.: 32%: 5e-2s,1,feeder 1 earth fault solved,1,periyapatti
ubt80,shutdown,1,restarted,1,periyapatti
ubt80,slip:-028 limits 1,3,auto reset,2,periyapatti
ubt80,slip:-028 limits 1,3,remote stop & inspect turbine regarding find cause fault,1,periyapatti
ubt80,stoppage,3,nil,3,periyapatti
ubt80,sub station side transformer 1 trip,1,charged,1,periyapatti
ubt80,supplyerror: min 0v phase3,1,feeder 2 line trip,1,periyapatti
ubt80,tow. acc. x,2,FALSE,2,periyapatti
ubt80,vibrshockact x 1.02y 2.35m/s^2,1,auto reset,1,periyapatti
ubt80,vob disconnected,1,comm. dropped,1,periyapatti
ubt80,vob server,2,shutdown taken vestas maintenance,1,periyapatti
ubt80,vob server,2,turbine running condition,1,periyapatti
ubt80,wtg restart time grid resumed,2,acknowledge scada,2,periyapatti
ubt80,yaw cable twist reset,3,auto reset,3,periyapatti
ubt80,yaw nacelle position reset,1,auto reset,1,periyapatti
ubt80,yaw system,1,auto rest,1,periyapatti
ubt80,yaw twist ccw: code 5,1,FALSE,1,periyapatti
ubt80,yaw untwist ccw,6,auto reset,5,periyapatti
ubt80,yaw untwist ccw,6,wtg running,1,periyapatti
ubt80,yawsignals invalid,3,auto reset,1,periyapatti
ubt80,yawsignals invalid,3,inspection done,1,periyapatti
ubt80,yawsignals invalid,3,manual reset,1,periyapatti
ubt80,yawuntwistccw code 5 540°,1,auto reset,1,periyapatti
ubt80,yawuntwistccw code 6 540°,2,auto reset,2,periyapatti
ubt80,yawuntwistccw: code 5,1,FALSE,1,periyapatti
ubt80,yawuntwistccw: code 6,15,auto reset,3,periyapatti
ubt80,yawuntwistccw: code 6,15,auto reset.,1,periyapatti
ubt80,yawuntwistccw: code 6,15,FALSE,11,periyapatti
ubt80,yawuntwistccw: code 6- 540°,6,auto reset,6,periyapatti
ubt80,yawuntwistccw: code 6- 542°,1,auto reset,1,periyapatti
ubt80,yawuntwistccw: code 6- 543°,2,auto reset,2,periyapatti
ubt80,yawuntwistccw: code 6- 544°,1,auto reset,1,periyapatti
ubt80,yawuntwistccw: code 6- 547°,1,auto reset,1,periyapatti
ubt80,yawuntwistccw: code 6- 660°,1,auto reset,1,periyapatti
ubt80,yawuntwistccw: code 6- 787°,1,auto reset,1,periyapatti
ubt80,yawuntwistcw,1,auto reset,1,periyapatti
ubt80,yawuntwistcw: code 2,1,FALSE,1,periyapatti
ubt80,yawuntwistcw: code 3,4,FALSE,4,periyapatti
ubt80,yawuntwistcw: code 3--000540°,2,auto reset,2,periyapatti
uep385,0,56,0,56,periyapatti
uep385,0,4,0,4,periyapatti
uep385,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
uep385,automatic test activated: 9,1,auto reset,1,periyapatti
uep385,backdown,1,backdown,1,periyapatti
uep385,comm. fail.,1,comm restored,1,periyapatti
uep385,communication,1,communication,1,periyapatti
uep385,communication failure,1,communication failure,1,periyapatti
