Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uep385,controller rebooting time,1,rebooting time,1,periyapatti
uep385,exex low voltage l2: 2v,1,feeder 4 lc work,1,periyapatti
uep385,exex low voltage l3: 1v,5,230 kv line current fault trip,1,periyapatti
uep385,exex low voltage l3: 1v,5,230kv line trip due busbar trip relay operated,1,periyapatti
uep385,exex low voltage l3: 1v,5,earth fault,1,periyapatti
uep385,exex low voltage l3: 1v,5,fdr tripped,1,periyapatti
uep385,exex low voltage l3: 1v,5,feeder 6-trip due earth fault,1,periyapatti
uep385,exex low voltage l3: 2v,2,230kv line trip due busbar trip relay operated,1,periyapatti
uep385,exex low voltage l3: 2v,2,earth fault,1,periyapatti
uep385,feeder trip current,1,charged feeder,1,periyapatti
uep385,feeder trip current fault,1,charged feeder,1,periyapatti
uep385,feeder trip due e/f,1,charged feeder,1,periyapatti
uep385,frequency error 1: 0.45 hz,2,charged feeder,1,periyapatti
uep385,frequency error 1: 0.45 hz,2,manually reset,1,periyapatti
uep385,frequency error 1: 0.55 hz,1,feeder trip,1,periyapatti
uep385,frequency error 1: 0.56 hz,5,feeder 06 earth fault,2,periyapatti
uep385,frequency error 1: 0.56 hz,5,feeder 6 tripped due earth fault controller rebooting time,1,periyapatti
uep385,frequency error 1: 0.56 hz,5,feeder trip,1,periyapatti
uep385,frequency error 1: 0.56 hz,5,feeder trip due earth fault controller rebooting,1,periyapatti
uep385,frequency error 1: 0.56 hz rebooting time,1,feeder 6 trip due el controller rebooting,1,periyapatti
uep385,frequency error 3: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
uep385,gen stator cb open,4,acknowledge scada,1,periyapatti
uep385,gen stator cb open,4,auto reset,1,periyapatti
uep385,gen stator cb open,4,scada reset,2,periyapatti
uep385,genspdhighreverse: 035 rpm,1,auto reset,1,periyapatti
uep385,grid volt stop lim 768%,1,feeder trip,1,periyapatti
uep385,high cur.grid inv. l1:2170a,1,transformer 3 trip,1,periyapatti
uep385,low voltage l1: 1 v,1,earth fault,1,periyapatti
uep385,max. yaw error: 16.1°,1,auto reset,1,periyapatti
uep385,pause rcs,2,turbine stopped due feeder 6 lc work,2,periyapatti
uep385,pause rcs 0,2,back,1,periyapatti
uep385,pause rcs 0,2,cim4562 work,1,periyapatti
uep385,pause rcs 12,1,load shedding,1,periyapatti
uep385,pause rcs 13,212,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
uep385,pause rcs 13,212,back,15,periyapatti
uep385,pause rcs 13,212,backdown,138,periyapatti
uep385,pause rcs 13,212,generation backdown,1,periyapatti
uep385,pause rcs 13,212,lc new solar power transformer moving work,1,periyapatti
uep385,pause rcs 13,212,line maintenance work,1,periyapatti
uep385,pause rcs 13,212,load shedding,22,periyapatti
uep385,pause rcs 13,212,partial lc bird guard fixing work,6,periyapatti
uep385,pause rcs 13,212,power production exceeds 145mw,1,periyapatti
uep385,pause rcs 13,212,power rating upgradation,1,periyapatti
uep385,pause rcs 13,212,stopped due customer request (above 140 145 mw,2,periyapatti
uep385,pause rcs 13,212,transformer inspection work,4,periyapatti
uep385,pause rcs 13,212,tubine pause lc work,1,periyapatti
uep385,pause rcs 13,212,turbine pause 33kv line bird guard fixing work,1,periyapatti
uep385,pause rcs 13,212,turbine pause bird guard fixing work,2,periyapatti
uep385,pause rcs 13,212,turbine pause feeder 6 lc work,2,periyapatti
uep385,pause rcs 13,212,turbine pause lc,1,periyapatti
uep385,pause rcs 13,212,turbine pause lc work,1,periyapatti
uep385,pause rcs 13,212,turbine pause load shedding,1,periyapatti
uep385,pause rcs 13,212,turbine paused fro emergency condition,1,periyapatti
uep385,pause rcs 13,212,turbine paused lc work,3,periyapatti
uep385,pause rcs 13,212,turbine paused project pending work,1,periyapatti
uep385,pause rcs 13,212,turbine stopped due feeder 6 lc work,1,periyapatti
uep385,pause rcs 13,212,uss yard maintenance,1,periyapatti
uep385,pause rcs 13,212,uss yard maintenance work,1,periyapatti
uep385,pause rcs 13,212,worngly stop due wtg inspection work,1,periyapatti
uep385,pause rcs 13,212,wtg manual stop power control setting changing work,1,periyapatti
uep385,pause rcs 13 exex low voltage l2: 1v rebooting time,1,turbine pause lc work lc unwanted object removing line. controller rebooting,1,periyapatti
uep385,pause rcs 13 low voltage l3: 0 v rebooting time,1,feeder 6 lc work controller rebooting,1,periyapatti
uep385,pause rcs 14,12,6 month b service,1,periyapatti
uep385,pause rcs 14,12,backdown,1,periyapatti
uep385,pause rcs 14,12,blade inspection work,1,periyapatti
uep385,pause rcs 14,12,cms communication inspection work,1,periyapatti
uep385,pause rcs 14,12,load shedding,1,periyapatti
uep385,pause rcs 14,12,nacelle communication error inspection,1,periyapatti
uep385,pause rcs 14,12,transformer inspection work,2,periyapatti
uep385,pause rcs 14,12,turbine manual stop power setting change work,1,periyapatti
uep385,pause rcs 14,12,turbine stop transformer pro-active inspection work,1,periyapatti
uep385,pause rcs 14,12,turbine stopped due feeder 6 lc work,1,periyapatti
uep385,pause rcs 14,12,xml file uploading work,1,periyapatti
uep385,rebooting time,2,controller rebooting,2,periyapatti
uep385,rt dip exc.lim.: 35%: 818e-2s,1,feeder 06 earth fault,1,periyapatti
uep385,rt dip exc.lim.: 73%: 13e-2s,1,feeder 5 trip due current,1,periyapatti
uep385,vob disconnected,1,comm. dropped,1,periyapatti
uep385,yawuntwistccw code 5 540°,3,auto reset,3,periyapatti
uep385,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
uep385,yawuntwistccw: code 5,4,auto reset,2,periyapatti
uep385,yawuntwistccw: code 5,4,FALSE,2,periyapatti
uep385,yawuntwistccw: code 5- 540°,8,auto reset,8,periyapatti
uep385,yawuntwistccw: code 6- 598°,1,auto reset,1,periyapatti
uep385,yawuntwistccw: code 6- 639°,1,auto reset,1,periyapatti
uep385,yawuntwistccw: code 6- 653°,1,auto reset,1,periyapatti
uep385,yawuntwistccw: code 6- 779°,1,auto reset,1,periyapatti
uep385,yawuntwistccw: code 6- 833°,1,auto reset auto reset,1,periyapatti
ujk243,0,107,0,107,periyapatti
ujk243,0,5,0,5,periyapatti
ujk243,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
ujk243,acknowledge time,1,acknowledged scada,1,periyapatti
ujk243,auto yawing,6,auto reset,6,periyapatti
ujk243,automatic test activated: 36,5,auto reset,5,periyapatti
ujk243,blade load fault detected data collection work,1,charged data collection,1,periyapatti
ujk243,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
ujk243,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
ujk243,communication,1,communication,1,periyapatti
ujk243,communication failure,5,communication failure,1,periyapatti
ujk243,communication failure,5,nil,4,periyapatti
ujk243,controller rebooting time,1,controller rebooting time feeder charged,1,periyapatti
ujk243,error wind sensors,1,auto reset,1,periyapatti
ujk243,exex low voltage l1: 2v,1,feeder trip due earth fault,1,periyapatti
ujk243,exex low voltage l2: 1v,2,acknowledged scada,1,periyapatti
ujk243,exex low voltage l2: 1v,2,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
ujk243,exex low voltage l2: 1v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
ujk243,exex low voltage l3,1,current fault,1,periyapatti
ujk243,exex low voltage l3: 1v,9,230 kv line current fault trip,1,periyapatti
ujk243,exex low voltage l3: 1v,9,230kv line trip due busbar trip relay operated,2,periyapatti
ujk243,exex low voltage l3: 1v,9,earth fault controller rebooting time,1,periyapatti
ujk243,exex low voltage l3: 1v,9,feeder trip,1,periyapatti
ujk243,exex low voltage l3: 1v,9,feeder trip due earth fault,2,periyapatti
ujk243,exex low voltage l3: 1v,9,feeder trip reset,1,periyapatti
ujk243,exex low voltage l3: 1v,9,feeder tripped,1,periyapatti
ujk243,exex low voltage l3: 3v,1,feeder trip due earth fault,1,periyapatti
ujk243,ext. high cur. grid inv. l2 convertor,1,manual reset,1,periyapatti
ujk243,extreme yawerror 11.7m/s 90.0°,1,auto reset,1,periyapatti
ujk243,extreme yawerror 14.7m/s 49.1°,1,auto reset,1,periyapatti
ujk243,feeder shutdown,1,project dummy line disconnected removed,1,periyapatti
ujk243,feeder shutdown tree cutting,1,tree cutting done,1,periyapatti
ujk243,feeder trip due earth fault,3,charged feeder,1,periyapatti
ujk243,feeder trip due earth fault,3,fdr charged,1,periyapatti
ujk243,feeder trip due earth fault,3,feeder charged,1,periyapatti
ujk243,feeder trip e/f,8,charged feeder,8,periyapatti
ujk243,frequence error 1:0.56 hz,1,feeder charged,1,periyapatti
ujk243,frequency error 1: 0.44 hz,2,feeder 3 trip due ef,1,periyapatti
ujk243,frequency error 1: 0.44 hz,2,manually reset turbine charging 220kv,1,periyapatti
ujk243,frequency error 1: 0.47 hz,1,feeder trip,1,periyapatti
ujk243,frequency error 1: 0.53 hz,2,feeder trip due earth fault solve,2,periyapatti
ujk243,frequency error 1: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
ujk243,frequency error 1: 0.55 hz,3,feeder trip earth fault,1,periyapatti
ujk243,frequency error 1: 0.55 hz,3,feeder triped substation,1,periyapatti
ujk243,frequency error 1: 0.55 hz,3,turbine acknowledged scada,1,periyapatti
ujk243,frequency error 1: 0.56 hz,10,charged feeder,1,periyapatti
ujk243,frequency error 1: 0.56 hz,10,feeder 03earth fault,1,periyapatti
ujk243,frequency error 1: 0.56 hz,10,feeder 3 trip,1,periyapatti
ujk243,frequency error 1: 0.56 hz,10,feeder 3 trip due ef,1,periyapatti
ujk243,frequency error 1: 0.56 hz,10,feeder 3 trip due el,1,periyapatti
ujk243,frequency error 1: 0.56 hz,10,feeder 3 tripped due earth fault,1,periyapatti
ujk243,frequency error 1: 0.56 hz,10,feeder trip,1,periyapatti
ujk243,frequency error 1: 0.56 hz,10,feeder tripped substation,3,periyapatti
ujk243,gen stator cb open,1,auto reset,1,periyapatti
ujk243,hubsafetyoptistopconfig.err 15,1,controller xml software uploading,1,periyapatti
ujk243,hubsafty hydrpres low blda,3,auto reset,3,periyapatti
ujk243,hubsafty hydrpres low bldb,6,auto reset,5,periyapatti
ujk243,hubsafty hydrpres low bldb,6,autorest,1,periyapatti
ujk243,hubsafty hydrpres low bldc,1,auto reset,1,periyapatti
ujk243,hvcb unknown trip reason,1,switchgear manually reclosed,1,periyapatti
ujk243,lc bird guard fixing work,1,charged feeder,1,periyapatti
ujk243,lc taken clear hot spot found isolator,1,aligned & closed isolator,1,periyapatti
ujk243,lc taken substation,2,project pending point work,1,periyapatti
ujk243,lc taken substation,2,project pending work,1,periyapatti
ujk243,low curr.l1: 814a-others:1323a,1,phase hg fuse replaced,1,periyapatti
ujk243,low voltage l3: 1 v,1,feeder lc project pending point closing work,1,periyapatti
ujk243,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
ujk243,manual stop,1,software uploading work,1,periyapatti
ujk243,manual stop uss bird guard fixing.,1,uss bird guard fixing completed,1,periyapatti
ujk243,newly added location,1,configured toms,1,periyapatti
ujk243,ofc cable work,1,ofc cable work,1,periyapatti
ujk243,overtemp charging dc,1,FALSE,1,periyapatti
ujk243,pause pressed keyboard,2,cim4562 work,1,periyapatti
ujk243,pause pressed keyboard,2,turbine manual stop power setting change work,1,periyapatti
ujk243,pause rcs 0,3,data collectionwork,1,periyapatti
ujk243,pause rcs 0,3,preventive maintenance,1,periyapatti
ujk243,pause rcs 0,3,servic day 2,1,periyapatti
ujk243,pause rcs 12,1,load shedding,1,periyapatti
ujk243,pause rcs 13,73,230kv lc monthly maintenance work,1,periyapatti
ujk243,pause rcs 13,73,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
ujk243,pause rcs 13,73,back,4,periyapatti
ujk243,pause rcs 13,73,backdown,23,periyapatti
ujk243,pause rcs 13,73,ctpt inspection work,1,periyapatti
ujk243,pause rcs 13,73,feeder 3 lc work line maintenance,1,periyapatti
ujk243,pause rcs 13,73,feeder 4 lc 33kv ht line maintenance work,1,periyapatti
ujk243,pause rcs 13,73,feeder lc 33kv ht line maintenance work,1,periyapatti
ujk243,pause rcs 13,73,lc bird guard fixing work,2,periyapatti
ujk243,pause rcs 13,73,lc new power transformer moving work,1,periyapatti
ujk243,pause rcs 13,73,lc project pending work,1,periyapatti
ujk243,pause rcs 13,73,lc ss relay testing,1,periyapatti
ujk243,pause rcs 13,73,load shedding,3,periyapatti
ujk243,pause rcs 13,73,machine stopped energy meter inspection work,2,periyapatti
ujk243,pause rcs 13,73,ofc cable laying work,2,periyapatti
ujk243,pause rcs 13,73,partial lc bird guard fixing work,1,periyapatti
ujk243,pause rcs 13,73,transformer inspection work,4,periyapatti
ujk243,pause rcs 13,73,turbine pause going take lc breaker testing work,1,periyapatti
ujk243,pause rcs 13,73,turbine pause lc,3,periyapatti
ujk243,pause rcs 13,73,turbine pause lc work,1,periyapatti
ujk243,pause rcs 13,73,turbine pause lc work lc work pgcil controller rebooting manually reset,1,periyapatti
ujk243,pause rcs 13,73,turbine pause load shedding,1,periyapatti
ujk243,pause rcs 13,73,turbine paused fro emergency condition,1,periyapatti
ujk243,pause rcs 13,73,turbine paused lc work,4,periyapatti
ujk243,pause rcs 13,73,turbine stop lc work,1,periyapatti
ujk243,pause rcs 13,73,turbine stop transformer pro-active inspection work,1,periyapatti
ujk243,pause rcs 13,73,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
ujk243,pause rcs 13,73,turbine stopped due lc,3,periyapatti
ujk243,pause rcs 13,73,turbine stopped lc work,1,periyapatti
ujk243,pause rcs 13,73,uss ht sleave work,1,periyapatti
ujk243,pause rcs 13,73,uss maintenance,1,periyapatti
ujk243,pause rcs 13,73,waiting lc feeder 3 lc work controller rebooting,1,periyapatti
ujk243,pause rcs 13,73,wtg manual stop power control setting changing work,1,periyapatti
ujk243,pause rcs 14,8,6 month b service,1,periyapatti
ujk243,pause rcs 14,8,load shedding,1,periyapatti
ujk243,pause rcs 14,8,manual stop toc audit pending point,1,periyapatti
ujk243,pause rcs 14,8,service day 1,1,periyapatti
ujk243,pause rcs 14,8,transformer inspection work,1,periyapatti
ujk243,pause rcs 14,8,turbine paused emergency condtion,1,periyapatti
ujk243,pause rcs 14,8,turbine stopped due lc work solve,1,periyapatti
ujk243,pause rcs 14,8,wtg stopped due 230kv lc work,1,periyapatti
ujk243,pilotpresslow: 235bar 0bar,1,auto reset,1,periyapatti
ujk243,power factor setting work,1,wtg charged,1,periyapatti
ujk243,rebooting time,1,controller rebooting,1,periyapatti
ujk243,stopage,2,turbine running condition,1,periyapatti
ujk243,stopage,2,turbine running condition.,1,periyapatti
ujk243,stoppage,4,manual stop usk 166 check turbine status toms,1,periyapatti
ujk243,stoppage,4,nil,1,periyapatti
ujk243,stoppage,4,turbine running condition,1,periyapatti
ujk243,stoppage,4,usk166 auto yawing time,1,periyapatti
ujk243,supplyerror: min 1v phase1,1,auto reset,1,periyapatti
ujk243,turbine stopped due lc,1,project pending work,1,periyapatti
ujk243,vob disconnected,1,comm. dropped,1,periyapatti
ujk243,vob server,4,shutdown taken vestas maintenance,1,periyapatti
ujk243,vob server,4,turbine running condition,2,periyapatti
ujk243,vob server,4,vob server,1,periyapatti
ujk243,yaw untwist ccw: code 5,1,FALSE,1,periyapatti
ujk243,yawsignals invalid,2,auto reset,2,periyapatti
ujk243,yawuntwistccw code 5 540°,3,auto reset,3,periyapatti
ujk243,yawuntwistccw code 6 591°,1,auto reset,1,periyapatti
ujk243,yawuntwistccw: code 5,6,auto reset,3,periyapatti
ujk243,yawuntwistccw: code 5,6,auto reset.,1,periyapatti
ujk243,yawuntwistccw: code 5,6,FALSE,2,periyapatti
ujk243,yawuntwistccw: code 5- 540°,10,auto reset,10,periyapatti
ujk243,yawuntwistccw: code 6,2,FALSE,2,periyapatti
ujk243,yawuntwistccw: code 6- 560°,1,auto reset,1,periyapatti
ujk243,yawuntwistccw: code 6- 578°,1,auto reset,1,periyapatti
ujk243,yawuntwistccw: code 6- 600°,1,auto reset,1,periyapatti
ujk243,yawuntwistccw: code 6- 605°,1,auto reset,1,periyapatti
ujk243,yawuntwistcw code 2 000652,1,auto reset,1,periyapatti
ujk243,yawuntwistcw: code 2 000636°,1,auto reset,1,periyapatti
ujk243,yawuntwistcw: code 2--000685°,1,auto reset,1,periyapatti
ujk243,yawuntwistcw: code 3--000540°,1,auto reset,1,periyapatti
ujk243,yawuntwistcw: code 3--000541°,1,auto reset,1,periyapatti
ujk285,0,107,0,107,periyapatti
ujk285,0,4,0,4,periyapatti
ujk285,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
ujk285,acknowledge time,1,acknowledged scada,1,periyapatti
ujk285,auto yawing,4,auto reset,4,periyapatti
ujk285,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
ujk285,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
ujk285,civil tower pedestal work,1,charged completion work,1,periyapatti
ujk285,communication,1,communication,1,periyapatti
ujk285,communication failure,4,communication failure,1,periyapatti
ujk285,communication failure,4,nil,3,periyapatti
ujk285,controller rebooting time,2,acknowledged scada,1,periyapatti
ujk285,controller rebooting time,2,charged rebooting,1,periyapatti
ujk285,earth fault controller rebooting,1,feeder charged,1,periyapatti
ujk285,exex low voltage l1: 1v,1,controller reboot & feeder charged,1,periyapatti
ujk285,exex low voltage l1: 2v,2,230kv line trip due current fault controller rebooting load shedding,1,periyapatti
ujk285,exex low voltage l1: 2v,2,feeder trip due earth fault,1,periyapatti
ujk285,exex low voltage l3,1,current fault,1,periyapatti
ujk285,exex low voltage l3: 1v,8,230 kv line current fault trip,1,periyapatti
ujk285,exex low voltage l3: 1v,8,230kv line trip due busbar trip relay operated,2,periyapatti
ujk285,exex low voltage l3: 1v,8,f2&f3&f4-earth fault,1,periyapatti
ujk285,exex low voltage l3: 1v,8,fdr tripped,1,periyapatti
ujk285,exex low voltage l3: 1v,8,feeder trip,1,periyapatti
ujk285,exex low voltage l3: 1v,8,feeder trip due earth fault,1,periyapatti
ujk285,exex low voltage l3: 1v,8,grid fluxuation l3,1,periyapatti
ujk285,exex low voltage l3: 3v,1,feeder trip due earth fault,1,periyapatti
ujk285,feeder shutdown,1,project dummy line disconnected removed,1,periyapatti
ujk285,feeder shutdown tree cutting,1,tree cutting done,1,periyapatti
ujk285,feeder trip due earth fault,1,feeder charged,1,periyapatti
ujk285,feeder trip e/f,9,charged feeder,9,periyapatti
ujk285,feeder trip r phase fuse failure,1,ht fuse replaced,1,periyapatti
ujk285,frequence error 1:0.56 hz,1,feeder charged,1,periyapatti
ujk285,frequency error 1: 0.44 hz,1,feeder 3 trip due ef,1,periyapatti
ujk285,frequency error 1: 0.47 hz,1,feeder trip,1,periyapatti
ujk285,frequency error 1: 0.53 hz,1,feeder trip due earth fault solve,1,periyapatti
ujk285,frequency error 1: 0.54 hz,2,feeder trip due earth fault,1,periyapatti
ujk285,frequency error 1: 0.54 hz,2,feeder trip due earth fault solve,1,periyapatti
ujk285,frequency error 1: 0.55 hz,2,feeder trip earth fault,1,periyapatti
ujk285,frequency error 1: 0.55 hz,2,turbine acknowledged scada,1,periyapatti
ujk285,frequency error 1: 0.56 hz,11,charged feeder,1,periyapatti
ujk285,frequency error 1: 0.56 hz,11,feeder 03earth fault,1,periyapatti
ujk285,frequency error 1: 0.56 hz,11,feeder 3 trip,1,periyapatti
ujk285,frequency error 1: 0.56 hz,11,feeder 3 trip due ef,1,periyapatti
ujk285,frequency error 1: 0.56 hz,11,feeder 3 trip due el,1,periyapatti
ujk285,frequency error 1: 0.56 hz,11,feeder 3 tripped due earth fault,1,periyapatti
ujk285,frequency error 1: 0.56 hz,11,feeder trip,1,periyapatti
ujk285,frequency error 1: 0.56 hz,11,feeder tripped rebooting time,1,periyapatti
ujk285,frequency error 1: 0.56 hz,11,feeder tripped substation,3,periyapatti
ujk285,generation backdown,1,manually stopped turbine,1,periyapatti
ujk285,generation breakdown,1,manually stopped turbine,1,periyapatti
ujk285,genspdhighreverse 0035 rpm,1,auto reset,1,periyapatti
ujk285,high temp rotor inv l2,1,auto reset,1,periyapatti
ujk285,high temp rotor inv l2 cooling system,1,auto reaet,1,periyapatti
ujk285,high temp. rotor inv.l1: 70°c,2,coolant topup done,2,periyapatti
ujk285,hubsafetysystem batt.level err,1,hub panel inspection carried,1,periyapatti
ujk285,hubsafty hydrpres low blda,2,auto reset,1,periyapatti
ujk285,hubsafty hydrpres low blda,2,turbine manually reset,1,periyapatti
ujk285,hubsafty hydrpres low blda hub system,1,turbine manually checked restored,1,periyapatti
ujk285,hubsafty hydrpres low dblk,2,turbine inspection,1,periyapatti
ujk285,hubsafty hydrpres low dblk,2,turbine manually checked restored,1,periyapatti
ujk285,lc taken clear hot spot found,1,aligned & closed isolator,1,periyapatti
ujk285,lc work contrloller rebot time,1,controller rebot time,1,periyapatti
ujk285,load shedding,14,charged nomalissed,1,periyapatti
ujk285,load shedding,14,charged normalised,2,periyapatti
ujk285,load shedding,14,charged normalisse,1,periyapatti
ujk285,load shedding,14,charged normalissed,10,periyapatti
ujk285,load sheding,1,charged normalissed,1,periyapatti
ujk285,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
ujk285,manual stop,1,software uploading work,1,periyapatti
ujk285,manual stop uss yard bird guard fixing.,1,uss yard bird guard fixing completed.,1,periyapatti
ujk285,pause due feeder-3 lc work feeder 3 lc,1,charged completion work,1,periyapatti
ujk285,pause rcs 0,1,turbine stop 3 month service 2nd day,1,periyapatti
ujk285,pause rcs 12,3,load shedding,1,periyapatti
ujk285,pause rcs 12,3,manual stop due load shedding,1,periyapatti
ujk285,pause rcs 12,3,turbine pause lc taken feeder 3 lc turbine rebooting time feeder-3 charge,1,periyapatti
ujk285,pause rcs 12 frequency error 1: 0.44 hz controller rebooting time,1,manual stop due load shedding feeder 3 lc turbine rebooting time feeder-3 charge,1,periyapatti
ujk285,pause rcs 12 grid load shedding,3,charged normalissed,3,periyapatti
ujk285,pause rcs 13,186,230kv lc monthly maintenance work,1,periyapatti
ujk285,pause rcs 13,186,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
ujk285,pause rcs 13,186,back,9,periyapatti
ujk285,pause rcs 13,186,backdown,117,periyapatti
ujk285,pause rcs 13,186,backdown pause rcs 13,1,periyapatti
ujk285,pause rcs 13,186,ctpt inspection work,1,periyapatti
ujk285,pause rcs 13,186,feeder 3 lc work controller rebooting scada throgh reseted,1,periyapatti
ujk285,pause rcs 13,186,feeder 3 lc work line maintenance,1,periyapatti
ujk285,pause rcs 13,186,feeder lc 33kv ht line maintenance work,1,periyapatti
ujk285,pause rcs 13,186,lc bird guard fixing work,1,periyapatti
ujk285,pause rcs 13,186,lc jumber closeing due line cut repaire work near ukp07,1,periyapatti
ujk285,pause rcs 13,186,lc new solar power transformer moving work,1,periyapatti
ujk285,pause rcs 13,186,lc ss relay testing,1,periyapatti
ujk285,pause rcs 13,186,lc work feeder-3,1,periyapatti
ujk285,pause rcs 13,186,load shedding,19,periyapatti
ujk285,pause rcs 13,186,ofc cable laying work,1,periyapatti
ujk285,pause rcs 13,186,partial lc bird guard fixing work,2,periyapatti
ujk285,pause rcs 13,186,stopped due customer request (above 140 145 mw,1,periyapatti
ujk285,pause rcs 13,186,transformer inspection work,4,periyapatti
ujk285,pause rcs 13,186,turbine manual stop power setting change work,1,periyapatti
ujk285,pause rcs 13,186,turbine pause going take lc breaker testing work,1,periyapatti
ujk285,pause rcs 13,186,turbine pause lc,3,periyapatti
ujk285,pause rcs 13,186,turbine pause lc work,1,periyapatti
ujk285,pause rcs 13,186,turbine pause lc workmanually reset lc work pgcil controller rebooting,1,periyapatti
ujk285,pause rcs 13,186,turbine pause load shedding,2,periyapatti
ujk285,pause rcs 13,186,turbine paused fro emergency condition,1,periyapatti
ujk285,pause rcs 13,186,turbine paused lc work,4,periyapatti
ujk285,pause rcs 13,186,turbine stop lc work,1,periyapatti
ujk285,pause rcs 13,186,turbine stopped due lc,3,periyapatti
ujk285,pause rcs 13,186,turbine stopped lc work,1,periyapatti
ujk285,pause rcs 13,186,uss maintenance,1,periyapatti
ujk285,pause rcs 13,186,wtg manual stop power control setting changing work,1,periyapatti
ujk285,pause rcs 13 grid back,3,charged backdown,2,periyapatti
ujk285,pause rcs 13 grid back,3,charged load shed normalissed,1,periyapatti
ujk285,pause rcs 14,14,1.5 years b service work,1,periyapatti
ujk285,pause rcs 14,14,blade load fault detected data collection work,1,periyapatti
ujk285,pause rcs 14,14,charged pending point work,1,periyapatti
ujk285,pause rcs 14,14,cim4562 work,1,periyapatti
ujk285,pause rcs 14,14,data collectionwork& xml file uploading work,1,periyapatti
ujk285,pause rcs 14,14,load shedding,1,periyapatti
ujk285,pause rcs 14,14,oil leakage inspection done,1,periyapatti
ujk285,pause rcs 14,14,software uploading completed,1,periyapatti
ujk285,pause rcs 14,14,toc audit inspection,1,periyapatti
ujk285,pause rcs 14,14,transformer inspection,1,periyapatti
ujk285,pause rcs 14,14,transformer inspection work,2,periyapatti
ujk285,pause rcs 14,14,turbine stop rotating union oil leakage observed replaced new rotating union .,1,periyapatti
ujk285,pause rcs 14,14,wtg stopped due 230kv lc work,1,periyapatti
ujk285,pause rcs 14 yaw system,1,yaw system stopped error checking work,1,periyapatti
ujk285,pause rcs12 grid load shedding,3,charged normalissed,2,periyapatti
ujk285,pause rcs12 grid load shedding,3,chjarged normalissed,1,periyapatti
ujk285,pause rcs14,2,azmuith sensor inspection carried,1,periyapatti
ujk285,pause rcs14,2,reboot turbine,1,periyapatti
ujk285,pitch b ref :78 act :87.6 hydraulic system,1,auto reset,1,periyapatti
ujk285,rebooting time,1,controller rebooting,1,periyapatti
ujk285,slip:-027 limits 1 safety system,1,autoreset,1,periyapatti
ujk285,slip:-028 limits 1 generator,5,auto reset,5,periyapatti
ujk285,stoppage,1,nil,1,periyapatti
ujk285,thermoerror waterpump,1,ht yard fuse replace,1,periyapatti
ujk285,turbine manually stopped due backdown,2,charged load shedding normalissed,1,periyapatti
ujk285,turbine manually stopped due backdown,2,charged normalissed,1,periyapatti
ujk285,turbine stopped 220kv shutdown,1,controller rebooting time feeder charged,1,periyapatti
ujk285,vob disconnected,1,comm. dropoped,1,periyapatti
ujk285,vob server,3,shutdown taken vestas maintenance,1,periyapatti
ujk285,vob server,3,turbine running condition,1,periyapatti
ujk285,vob server,3,vob server,1,periyapatti
ujk285,yaw cable twist reset,1,auto reset,1,periyapatti
ujk285,yaw cable twist reset yaw system,1,auto reset,1,periyapatti
ujk285,yaw nacelle position reset,1,autoreset,1,periyapatti
ujk285,yaw nacelle position reset yawsystem,1,auto reset,1,periyapatti
ujk285,yawsignals invalid,1,back,1,periyapatti
ujk285,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
ujk285,yawuntwistccw: code 5,4,auto reset,2,periyapatti
ujk285,yawuntwistccw: code 5,4,FALSE,2,periyapatti
ujk285,yawuntwistccw: code 5- 540°,6,auto reset,6,periyapatti
ujk285,yawuntwistccw: code 6,2,FALSE,2,periyapatti
ujk285,yawuntwistccw: code 6- 621°,1,auto reset,1,periyapatti
ujk285,yawuntwistccw: code 6- 651°,1,auto reset,1,periyapatti
ujk285,yawuntwistccw: code 6- 690°,1,auto reset,1,periyapatti
ujk285,yawuntwistcw code 2 00621°,1,auto reset,1,periyapatti
ujk285,yawuntwistcw code 2 00628°,1,auto reset,1,periyapatti
ujk285,yawuntwistcw: code 2,1,FALSE,1,periyapatti
ujk285,yawuntwistcw: code 3--000540°,2,auto reset,2,periyapatti
ujk464,0,171,0,170,periyapatti
ujk464,0,171,0,1,periyapatti
ujk464,0,5,0,1,periyapatti
ujk464,0,5,0,4,periyapatti
ujk464,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
ujk464,33kv line work project,1,shutdown project work switch gear trip grid resume,1,periyapatti
ujk464,33kv yard hv fuse blown b phase grid controller reboot time trip q8 highcurrent,1,33kv hg fuse replaced acknowledge scada breaker inspected & charged,1,periyapatti
ujk464,acknowledge time,1,acknowledged scada,1,periyapatti
ujk464,automatic test activated,2,auto reset,2,periyapatti
ujk464,automatic test activated: 9,1,auto reset,1,periyapatti
ujk464,automatic test actived,2,auto reset,2,periyapatti
ujk464,breake variant breke relese,1,inspect replace ct module,1,periyapatti
ujk464,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
ujk464,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
ujk464,communication,1,communication,1,periyapatti
ujk464,communication failure,7,communication failure,1,periyapatti
ujk464,communication failure,7,nil,6,periyapatti
ujk464,controller reboot time,1,acknowledge scada,1,periyapatti
ujk464,controller reboot time controller,1,acknowledge scada,1,periyapatti
ujk464,controller rebooting time,2,acknowledged scada,1,periyapatti
ujk464,controller rebooting time,2,controller rebooting time feeder charged,1,periyapatti
ujk464,controller rebot,1,grid failure line charged controller rebot,1,periyapatti
ujk464,earth fault controller rebooting,1,feeder charged,1,periyapatti
ujk464,error wind sensors,1,auto reset,1,periyapatti
ujk464,exex low voltage l1: 2v,1,feeder trip due earth fault,1,periyapatti
ujk464,exex low voltage l2: 1v,1,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
ujk464,exex low voltage l3: 1v,9,230 kv line current fault trip,1,periyapatti
ujk464,exex low voltage l3: 1v,9,230kv line trip due busbar trip relay operated,2,periyapatti
ujk464,exex low voltage l3: 1v,9,fdr tripped,1,periyapatti
ujk464,exex low voltage l3: 1v,9,feeder trip,1,periyapatti
ujk464,exex low voltage l3: 1v,9,feeder trip due earth fault,2,periyapatti
ujk464,exex low voltage l3: 1v,9,grid fluxuation l3,1,periyapatti
ujk464,exex low voltage l3: 1v,9,switch gear trip,1,periyapatti
ujk464,exex low voltage l3: 2v,1,earth fault controller reboot,1,periyapatti
ujk464,exex low voltage l3: 2v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
ujk464,exex low voltage l3: 3v,1,feeder trip due earth fault,1,periyapatti
ujk464,ext. high cur. grid inv. l1,1,feeder 3 trip earth fault,1,periyapatti
ujk464,ext. high sum grd inv.,1,slip ring replaced,1,periyapatti
ujk464,ext. high sum rotinv.chanx,3,slip ring replaced,3,periyapatti
ujk464,extreme yawerror 6.6m/s159.6°,1,auto reset,1,periyapatti
ujk464,extreme yawerror 7.3m/s130.4°,1,auto reset,1,periyapatti
ujk464,extreme yawerror 7.5m/s126.1°,1,auto reset,1,periyapatti
ujk464,feeder 3 lc work line maintenance,1,started turbine completing line maintenance,1,periyapatti
ujk464,feeder 3 line trip,1,charged feeder,1,periyapatti
ujk464,feeder charged,1,feeder charged,1,periyapatti
ujk464,feeder shutdown,1,project dummy line disconnected removed,1,periyapatti
ujk464,feeder shutdown tree cutting,1,tree cutting done,1,periyapatti
ujk464,feeder trip current,1,charged feeder,1,periyapatti
ujk464,feeder trip due earth fault,3,charged feeder,1,periyapatti
ujk464,feeder trip due earth fault,3,fdr charged,1,periyapatti
ujk464,feeder trip due earth fault,3,feeder charged,1,periyapatti
ujk464,feeder trip e/f,9,charged feeder,8,periyapatti
ujk464,feeder trip e/f,9,feeder charged test charge,1,periyapatti
ujk464,frequence error 1:0.56 hz,1,feeder charged,1,periyapatti
ujk464,frequency error 1: 0.44 hz,2,feeder 3 trip due ef,1,periyapatti
ujk464,frequency error 1: 0.44 hz,2,grid manully restart turbine,1,periyapatti
ujk464,frequency error 1: 0.45 hz,1,auto reset,1,periyapatti
ujk464,frequency error 1: 0.47 hz,1,feeder trip,1,periyapatti
ujk464,frequency error 1: 0.53 hz,2,feeder trip due earth fault solve,2,periyapatti
ujk464,frequency error 1: 0.55 hz,4,auto reset,1,periyapatti
ujk464,frequency error 1: 0.55 hz,4,feeder charged,1,periyapatti
ujk464,frequency error 1: 0.55 hz,4,feeder trip earth fault,1,periyapatti
ujk464,frequency error 1: 0.55 hz,4,turbine acknowledged scada,1,periyapatti
ujk464,frequency error 1: 0.56 hz,13,charged feeder,1,periyapatti
ujk464,frequency error 1: 0.56 hz,13,charged substation,2,periyapatti
ujk464,frequency error 1: 0.56 hz,13,feeder 03earth fault,1,periyapatti
ujk464,frequency error 1: 0.56 hz,13,feeder 3 trip,1,periyapatti
ujk464,frequency error 1: 0.56 hz,13,feeder 3 trip due ef,1,periyapatti
ujk464,frequency error 1: 0.56 hz,13,feeder 3 trip due el,1,periyapatti
ujk464,frequency error 1: 0.56 hz,13,feeder 3 trip rebooting time,1,periyapatti
ujk464,frequency error 1: 0.56 hz,13,feeder 3 tripped due earth fault,1,periyapatti
ujk464,frequency error 1: 0.56 hz,13,feeder trip,1,periyapatti
ujk464,frequency error 1: 0.56 hz,13,feeder tripped substation,3,periyapatti
ujk464,frequency error 1: 0.56 hz - rebooting time,1,auto reset 220kv line charged,1,periyapatti
ujk464,frequency error 3: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
ujk464,internal sublogic error,3,auto reset,1,periyapatti
ujk464,internal sublogic error,3,autoreset,2,periyapatti
ujk464,internal sublogic error software,1,auto reset,1,periyapatti
ujk464,lc taken clear hot spot found,1,aligned & closed isolator,1,periyapatti
ujk464,low current l3807a,1,FALSE,1,periyapatti
ujk464,low voltage l3: 1 v,1,feeder lc 33kv ht line maintenance work,1,periyapatti
ujk464,low voltage l3: 1v fault,1,loose connection found battery box fuse,1,periyapatti
ujk464,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
ujk464,low voltage l3: 317 v,1,ht yard side b phase failure,1,periyapatti
ujk464,manual stop inspection,1,turbine takeover inspection service team,1,periyapatti
ujk464,manual stop oil sample work,2,oil sample taken,2,periyapatti
ujk464,manual stop uss yard bird fixing.,1,uss bird guard fixing completed,1,periyapatti
ujk464,max rotor rpm: 17.2 rpm,1,autoreset,1,periyapatti
ujk464,max rotor rpm: 17.3 rpm,1,auto reset,1,periyapatti
ujk464,pause pressed keyboard,1,generator alignment work completed,1,periyapatti
ujk464,pause rcs,7,generator alignment work,1,periyapatti
ujk464,pause rcs,7,grid resume,3,periyapatti
ujk464,pause rcs,7,line shutdown ofc work,1,periyapatti
ujk464,pause rcs,7,service 2nd day,1,periyapatti
ujk464,pause rcs,7,tneb load shedding 400 kv ss,1,periyapatti
ujk464,pause rcs 0,4,c service( one year),1,periyapatti
ujk464,pause rcs 0,4,cim 3913 implementation work&xml file uploading work,1,periyapatti
ujk464,pause rcs 0,4,power curve verification test,1,periyapatti
ujk464,pause rcs 0,4,power curve verification work,1,periyapatti
ujk464,pause rcs 12,2,feeder 3 lc lc work contrloller rebot time,1,periyapatti
ujk464,pause rcs 12,2,load shedding,1,periyapatti
ujk464,pause rcs 12 grid,1,load shedding,1,periyapatti
ujk464,pause rcs 12 grid load shedding,1,charged normalised,1,periyapatti
ujk464,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
ujk464,pause rcs 13,68,230kv lc monthly maintenance work,1,periyapatti
ujk464,pause rcs 13,68,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
ujk464,pause rcs 13,68,back,1,periyapatti
ujk464,pause rcs 13,68,backdown,6,periyapatti
ujk464,pause rcs 13,68,backdown cim 4267,1,periyapatti
ujk464,pause rcs 13,68,backdown pcv work,1,periyapatti
ujk464,pause rcs 13,68,feeder 3 lc,1,periyapatti
ujk464,pause rcs 13,68,feeder 3 lc work,1,periyapatti
ujk464,pause rcs 13,68,feeder 3 lc work controller rebooting,1,periyapatti
ujk464,pause rcs 13,68,feeder lc 33kv ht line maintenance work,1,periyapatti
ujk464,pause rcs 13,68,lc bird guard fixing work,2,periyapatti
ujk464,pause rcs 13,68,lc jumber closeing due line cut repaire work near ukp07,1,periyapatti
ujk464,pause rcs 13,68,lc new solar power transformer moving work,1,periyapatti
ujk464,pause rcs 13,68,lc ss relay testing,1,periyapatti
ujk464,pause rcs 13,68,lc work,1,periyapatti
ujk464,pause rcs 13,68,lc work beforen turbine pause,1,periyapatti
ujk464,pause rcs 13,68,lc work feeder-3,2,periyapatti
ujk464,pause rcs 13,68,load shedding,10,periyapatti
ujk464,pause rcs 13,68,manual stop feeder shutdown,1,periyapatti
ujk464,pause rcs 13,68,manual stop generator allignment work,1,periyapatti
ujk464,pause rcs 13,68,ofc cable laying work,1,periyapatti
ujk464,pause rcs 13,68,partial lc bird guard fixing work,2,periyapatti
ujk464,pause rcs 13,68,pause rcs 13,1,periyapatti
ujk464,pause rcs 13,68,pcv inispection work,1,periyapatti
ujk464,pause rcs 13,68,power curve verification work,1,periyapatti
ujk464,pause rcs 13,68,trurbine pause lc,1,periyapatti
ujk464,pause rcs 13,68,turbine lc due bird guar fixing work,1,periyapatti
ujk464,pause rcs 13,68,turbine pause going take lc breaker testing work,1,periyapatti
ujk464,pause rcs 13,68,turbine pause lc,2,periyapatti
ujk464,pause rcs 13,68,turbine pause lc taken,1,periyapatti
ujk464,pause rcs 13,68,turbine pause lc work,1,periyapatti
ujk464,pause rcs 13,68,turbine pause lc work lc work pgcil controller rebooting manually reset,1,periyapatti
ujk464,pause rcs 13,68,turbine pause load shedding,1,periyapatti
ujk464,pause rcs 13,68,turbine paused lc work,4,periyapatti
ujk464,pause rcs 13,68,turbine stop lc work,1,periyapatti
ujk464,pause rcs 13,68,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
ujk464,pause rcs 13,68,turbine stopped due lc,4,periyapatti
ujk464,pause rcs 13,68,turbine stopped lc work,2,periyapatti
ujk464,pause rcs 13,68,wtg inspection work,2,periyapatti
ujk464,pause rcs 13,68,wtg manual stop power control setting changing work,1,periyapatti
ujk464,pause rcs 13,68,wtg stopped lc work,2,periyapatti
ujk464,pause rcs 13 - manual stop shutdown,2,turbine manual stop feeder shutdown,2,periyapatti
ujk464,pause rcs 13 grid back,1,charged backdown,1,periyapatti
ujk464,pause rcs 13 lc work,1,wtg manual stop line work,1,periyapatti
ujk464,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
ujk464,pause rcs 13- lc taken,1,turbine stop feeder 3 going take lc,1,periyapatti
ujk464,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
ujk464,pause rcs 14,14,1.5 years b service work completed,1,periyapatti
ujk464,pause rcs 14,14,b servie work,1,periyapatti
ujk464,pause rcs 14,14,c service( one year),1,periyapatti
ujk464,pause rcs 14,14,cim3664 inspection done,1,periyapatti
ujk464,pause rcs 14,14,lift inspection work,1,periyapatti
ujk464,pause rcs 14,14,line shutdown ofc work,1,periyapatti
ujk464,pause rcs 14,14,load shedding,1,periyapatti
ujk464,pause rcs 14,14,software updation,1,periyapatti
ujk464,pause rcs 14,14,software updation & xml file updation work,1,periyapatti
ujk464,pause rcs 14,14,turbine stop due pilot pressure oil leakage inspection carried,1,periyapatti
ujk464,pause rcs 14,14,vtm - cms alert inspection work,1,periyapatti
ujk464,pause rcs 14,14,vtm alert inspection work,1,periyapatti
ujk464,pause rcs 14,14,wtg stop blade load sensor calibration work,1,periyapatti
ujk464,pause rcs 14,14,wtg stopped due 230kv lc work,1,periyapatti
ujk464,pause rcs 14 generator cooling system,1,generator cooler motor replaced,1,periyapatti
ujk464,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
ujk464,pause rcs13,5,load shedding,3,periyapatti
ujk464,pause rcs13,5,stopped lc work,1,periyapatti
ujk464,pause rcs13,5,wtg stopped lc work,1,periyapatti
ujk464,pause rcs14,2,service work 1st day,1,periyapatti
ujk464,pause rcs14,2,stopped lc work,1,periyapatti
ujk464,pilot pressure low,1,hydraulic system checking,1,periyapatti
ujk464,pilotpresslow: 234bar 197bar,1,auto reset,1,periyapatti
ujk464,pilotpresslow: 236bar 198bar,1,auto reset,1,periyapatti
ujk464,pilotpresslow: 243bar 181bar,1,manual reset,1,periyapatti
ujk464,pilotpresslow: 245bar 196bar,1,auto reset,1,periyapatti
ujk464,pilotpresslow: 257bar 193bar,2,manual reset,2,periyapatti
ujk464,rebooting time,2,controller rebooting,2,periyapatti
ujk464,stoppage,1,nil,1,periyapatti
ujk464,switchyard switchyard,1,ht fuse replacement work,1,periyapatti
ujk464,vob disconnected,1,comm. dropped,1,periyapatti
ujk464,vob server,3,shutdown taken vestas maintenance,1,periyapatti
ujk464,vob server,3,turbine running condition,1,periyapatti
ujk464,vob server,3,vob server,1,periyapatti
ujk464,wtg stopped lc work connect new turbines,1,acknowledge scada,1,periyapatti
ujk464,yaw cable twist reset,4,auto reset,4,periyapatti
ujk464,yaw system,1,auto reset,1,periyapatti
ujk464,yaw untwist ccw,4,auto reset,3,periyapatti
ujk464,yaw untwist ccw,4,auto restart turbine stopped 220kv shutdown,1,periyapatti
ujk464,yaw untwist cw,2,auto reset,2,periyapatti
ujk464,yawuntwistccw code 5 540°,2,auto reset,2,periyapatti
ujk464,yawuntwistccw code 6 576°,1,auto reset,1,periyapatti
ujk464,yawuntwistccw code 6 582°,1,auto reset,1,periyapatti
ujk464,yawuntwistccw code 6 594°,1,auto reset,1,periyapatti
ujk464,yawuntwistccw code 6 656°,1,auto reset,1,periyapatti
ujk464,yawuntwistccw: code 5,9,FALSE,9,periyapatti
ujk464,yawuntwistccw: code 5- 540°,5,auto reset,5,periyapatti
ujk464,yawuntwistccw: code 5- 551°,1,auto reset,1,periyapatti
ujk464,yawuntwistccw: code 6,10,auto reset,3,periyapatti
ujk464,yawuntwistccw: code 6,10,FALSE,7,periyapatti
ujk464,yawuntwistccw: code 6- 559°,1,auto reset,1,periyapatti
ujk464,yawuntwistccw: code 6- 565°,1,auto reset,1,periyapatti
ujk464,yawuntwistccw: code 6- 568°,1,auto reset,1,periyapatti
ujk464,yawuntwistccw: code 6- 594°,1,auto reset,1,periyapatti
ujk464,yawuntwistccw: code 6- 595°,1,auto reset,1,periyapatti
ujk464,yawuntwistccw: code 6- 596°,1,auto reset,1,periyapatti
ujk464,yawuntwistccw: code 6- 599°,1,auto reset,1,periyapatti
ujk464,yawuntwistccw: code 6- 612°,1,auto reset,1,periyapatti
ujk464,yawuntwistccw: code 6- 649°,1,auto reset,1,periyapatti
ujk464,yawuntwistcw: code 2,1,FALSE,1,periyapatti
ujk464,yawuntwistcw: code 3,2,FALSE,2,periyapatti
ujk464,yawuntwistcw: code 3 000540°,1,auto reset,1,periyapatti
ujk464,yawuntwistcw: code 3--000548°,1,auto reset,1,periyapatti
ukl543,0,152,0,152,periyapatti
ukl543,0,8,0,8,periyapatti
ukl543,338 slip:-028 limits 1 generator,2,auto reset,2,periyapatti
ukl543,acknowledge time,1,acknowledged scada,1,periyapatti
ukl543,auto reset,1,feeder 6 lc bird guard fixing work,1,periyapatti
ukl543,auto yawing,1,auto reset,1,periyapatti
ukl543,automatic test activated: 9,1,auto reset,1,periyapatti
ukl543,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
ukl543,bus pt fail 400kv ss,1,bypass pt charged line,1,periyapatti
ukl543,comm. error,1,comm. failure due tree cutting work,1,periyapatti
ukl543,comm. vob,2,nil,2,periyapatti
ukl543,communication failure,4,communication failure,1,periyapatti
ukl543,communication failure,4,nil,3,periyapatti
ukl543,controller,1,rebooting time,1,periyapatti
ukl543,controller rebooting,1,charged rebooting,1,periyapatti
ukl543,controller rebooting time,2,acknowledged scada,1,periyapatti
ukl543,controller rebooting time,2,rebooting time,1,periyapatti
ukl543,earth fault controller rebooting,1,feeder charged,1,periyapatti
ukl543,earth fault controller rebooting time,1,feede r charged,1,periyapatti
ukl543,error occur grid resumed,1,manual reset,1,periyapatti
ukl543,error occured grid resumed,1,manual reset,1,periyapatti
ukl543,exex low voltage l1: 1v,2,230kv line trip due current fault controller rebooting,1,periyapatti
ukl543,exex low voltage l1: 1v,2,lc tree cutting,1,periyapatti
ukl543,exex low voltage l1: 2v,2,feeder 6 tripped due earth fault,1,periyapatti
ukl543,exex low voltage l1: 2v,2,lc project pending work,1,periyapatti
ukl543,exex low voltage l2: 1v,1,lc unwanted object removing line. controller rebooting,1,periyapatti
ukl543,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
ukl543,exex low voltage l3,2,earth fault,2,periyapatti
ukl543,exex low voltage l3: 1v,9,230 kv line current fault trip,1,periyapatti
ukl543,exex low voltage l3: 1v,9,230kv line trip due busbar trip relay operated,1,periyapatti
ukl543,exex low voltage l3: 1v,9,earth fault,2,periyapatti
ukl543,exex low voltage l3: 1v,9,fdr tripped,1,periyapatti
ukl543,exex low voltage l3: 1v,9,feeder 4 lc work,1,periyapatti
ukl543,exex low voltage l3: 1v,9,feeder 6 tripped due earth fault,1,periyapatti
ukl543,exex low voltage l3: 1v,9,feeder 6-trip due earth fault,1,periyapatti
ukl543,exex low voltage l3: 1v,9,feeder lc work,1,periyapatti
ukl543,exex low voltage l3: 2v,1,earth fault,1,periyapatti
ukl543,ext. low dc voltage 464v,1,manually reset,1,periyapatti
ukl543,extreme yawerror 10.6m/s104.7°,1,auto reset,1,periyapatti
ukl543,extreme yawerror 13.1m/s 70.7°,1,auto reset,1,periyapatti
ukl543,fdr trip e/f,1,charged feeder,1,periyapatti
ukl543,feeder 6 lc,1,charged work completion,1,periyapatti
ukl543,feeder 6 lc 33kv ht line maintenance work,1,run turbine completing line maintenance,1,periyapatti
ukl543,feeder 6 lc reboot time,1,charged work completion,1,periyapatti
ukl543,feeder trip current,1,charged feeder,1,periyapatti
ukl543,feeder trip current fault,1,charged feeder,1,periyapatti
ukl543,feeder trip e/f,5,charged feeder,5,periyapatti
ukl543,frequency error 1: 0.44 hz,3,earth fault,1,periyapatti
ukl543,frequency error 1: 0.44 hz,3,feeder trip due earth fault,2,periyapatti
ukl543,frequency error 1: 0.45 hz,2,charged feeder,1,periyapatti
ukl543,frequency error 1: 0.45 hz,2,grid feeder triped substation,1,periyapatti
ukl543,frequency error 1: 0.47 hz,1,feeder trip due earh fault,1,periyapatti
ukl543,frequency error 1: 0.54 hz,2,feeder 06earth fault,1,periyapatti
ukl543,frequency error 1: 0.54 hz,2,feeder trip due current,1,periyapatti
ukl543,frequency error 1: 0.55 hz,3,feeder earth fault trip,1,periyapatti
ukl543,frequency error 1: 0.55 hz,3,feeder trip,1,periyapatti
ukl543,frequency error 1: 0.55 hz,3,feeder tripped substation,1,periyapatti
ukl543,frequency error 1: 0.55 hz controller rebooting time,2,charged rebooting time,2,periyapatti
ukl543,frequency error 1: 0.56 hz,8,acknowledged scada,1,periyapatti
ukl543,frequency error 1: 0.56 hz,8,feeder 06 earth fault,2,periyapatti
ukl543,frequency error 1: 0.56 hz,8,feeder 6 trip due ef,1,periyapatti
ukl543,frequency error 1: 0.56 hz,8,feeder 6 tripped due earth fault controller rebooting time,1,periyapatti
ukl543,frequency error 1: 0.56 hz,8,feeder trip,1,periyapatti
ukl543,frequency error 1: 0.56 hz,8,feeder trip due earth fault,1,periyapatti
ukl543,frequency error 1: 0.56 hz,8,feeder trip due earth fault controller rebooting,1,periyapatti
ukl543,frequency error 3: 0.45 hz,1,charged alarm reset,1,periyapatti
ukl543,frequency error 3: 0.45 hz feeder 6 lc reboot time,1,charged work completion & reboot,1,periyapatti
ukl543,frequency error 3: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
ukl543,gen startor cb open,2,scada reset,2,periyapatti
ukl543,gen stator cb open,2,auto reset,1,periyapatti
ukl543,gen stator cb open,2,switch gear closing time,1,periyapatti
ukl543,grid converter cb open,1,igbt replaced,1,periyapatti
ukl543,grid volt stop lim 768%,1,feeder trip,1,periyapatti
ukl543,high cur.grid inv. l1:2170a,1,transformer 3 trip,1,periyapatti
ukl543,hubsafetyoptistopconfig.err 15 controller,1,xml software uploading,1,periyapatti
ukl543,l.c work rebot time,1,charged completion work,1,periyapatti
ukl543,lc close jumber near unp680 completing ofc laying work,1,charged feeder,1,periyapatti
ukl543,lc line pending point work,1,charged work completion,1,periyapatti
ukl543,lc open jumber near unp680 ofc laying work,1,charged feeder,1,periyapatti
ukl543,lc project pending ofc cable work,1,feeder charged,1,periyapatti
ukl543,lc project pending work,6,feeder charged,6,periyapatti
ukl543,lc taken substation,2,feeder 6 charged,1,periyapatti
ukl543,lc taken substation,2,manually stop ofc work,1,periyapatti
ukl543,load sheding,1,charged normalissed,1,periyapatti
ukl543,low voltage l3: 1 v,1,earth fault,1,periyapatti
ukl543,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
ukl543,manually stop ofc work,1,wtg running,1,periyapatti
ukl543,pause pressed keyboard,2,power rating upgradation,1,periyapatti
ukl543,pause pressed keyboard,2,software parameter changes,1,periyapatti
