Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
ukl543,pause rcs,2,turbine stopped due feeder 6 lc work,2,periyapatti
ukl543,pause rcs 0,1,transformer inspection,1,periyapatti
ukl543,pause rcs 12,2,feeder 3 lc turbine rebooting time feeder-3 charge,1,periyapatti
ukl543,pause rcs 12,2,load shedding,1,periyapatti
ukl543,pause rcs 12 pause due feeder-6 lc work,1,charged work completion,1,periyapatti
ukl543,pause rcs 13,66,230kv lc monthly maintenance work,1,periyapatti
ukl543,pause rcs 13,66,230kv lc taken,1,periyapatti
ukl543,pause rcs 13,66,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
ukl543,pause rcs 13,66,add. energy meter fixed feeder panel,1,periyapatti
ukl543,pause rcs 13,66,back,1,periyapatti
ukl543,pause rcs 13,66,backdown,12,periyapatti
ukl543,pause rcs 13,66,backdown gearbox ims temperature inspection done,1,periyapatti
ukl543,pause rcs 13,66,controller rebooting,1,periyapatti
ukl543,pause rcs 13,66,ct/pt inspection work,1,periyapatti
ukl543,pause rcs 13,66,feeder 6 lc work,1,periyapatti
ukl543,pause rcs 13,66,feeder 6 lc work controller rebooting switch gear manual closed work done,1,periyapatti
ukl543,pause rcs 13,66,gird controller rebooting time,1,periyapatti
ukl543,pause rcs 13,66,lc new solar power transformer moving work,1,periyapatti
ukl543,pause rcs 13,66,lc new turbines connecting line,1,periyapatti
ukl543,pause rcs 13,66,lc project pending work,1,periyapatti
ukl543,pause rcs 13,66,lc work ofc cable laying work,1,periyapatti
ukl543,pause rcs 13,66,load shedding,7,periyapatti
ukl543,pause rcs 13,66,partial lc bird guard fixing work,4,periyapatti
ukl543,pause rcs 13,66,pin insulator removed cross arm,1,periyapatti
ukl543,pause rcs 13,66,transformer inspection work,4,periyapatti
ukl543,pause rcs 13,66,tubine pause lc work,1,periyapatti
ukl543,pause rcs 13,66,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
ukl543,pause rcs 13,66,turbine pause 33kv line bird guard fixing work,1,periyapatti
ukl543,pause rcs 13,66,turbine pause feeder 6 lc work,2,periyapatti
ukl543,pause rcs 13,66,turbine pause going take line maintenance work,2,periyapatti
ukl543,pause rcs 13,66,turbine pause load shedding,1,periyapatti
ukl543,pause rcs 13,66,turbine paused fro emergency condition,1,periyapatti
ukl543,pause rcs 13,66,turbine paused lc work,4,periyapatti
ukl543,pause rcs 13,66,turbine paused project pending work turbine paused project pending work,1,periyapatti
ukl543,pause rcs 13,66,turbine stop lc work,1,periyapatti
ukl543,pause rcs 13,66,turbine stopped due feeder 6 lc work,1,periyapatti
ukl543,pause rcs 13,66,turbine stopped due lc,1,periyapatti
ukl543,pause rcs 13,66,turbine stopped lc work,2,periyapatti
ukl543,pause rcs 13,66,uss yard ht sleave providing work,4,periyapatti
ukl543,pause rcs 13 grid back,1,charge backdown,1,periyapatti
ukl543,pause rcs 13 switch yard,1,inspection due arc abserved,1,periyapatti
ukl543,pause rcs 14,15,1.5 years b service work,1,periyapatti
ukl543,pause rcs 14,15,cim4562 work,1,periyapatti
ukl543,pause rcs 14,15,inspection regarding vcp panel temperature high,1,periyapatti
ukl543,pause rcs 14,15,load shedding,1,periyapatti
ukl543,pause rcs 14,15,service day 1,1,periyapatti
ukl543,pause rcs 14,15,software upload work,1,periyapatti
ukl543,pause rcs 14,15,toc audit inspection,1,periyapatti
ukl543,pause rcs 14,15,transformer inspection work,2,periyapatti
ukl543,pause rcs 14,15,turbine manual stop power setting change work,1,periyapatti
ukl543,pause rcs 14,15,turbine stopped due feeder 6 lc work,1,periyapatti
ukl543,pause rcs 14,15,turbine stopped due lc,2,periyapatti
ukl543,pause rcs 14,15,uss yard maintenance,1,periyapatti
ukl543,pause rcs 14,15,wtg stopped due 230kv lc work,1,periyapatti
ukl543,pause rcs 14 yaw system,1,yaw lubrication inspection,1,periyapatti
ukl543,pause rcs13,1,turbine paused lc work switch gear charging & rebooting time,1,periyapatti
ukl543,pause rcs13 exex low voltage l2:1v,1,turbine paused lc work,1,periyapatti
ukl543,rebooting time,3,controller rebooting,2,periyapatti
ukl543,rebooting time,3,wtg charged,1,periyapatti
ukl543,rt dip exc.lim.: 38%: 816e-2s,1,feeder 06 earth fault,1,periyapatti
ukl543,rt dip exc.lim.: 40%: 20e-2s,1,feeder 5 trip due current,1,periyapatti
ukl543,slip:-028 limits 1 safety system,1,auto reset,1,periyapatti
ukl543,software updation,1,software updated,1,periyapatti
ukl543,stoppage,2,nil,2,periyapatti
ukl543,turbine manually stopped,1,service completed,1,periyapatti
ukl543,turbine pause lc taken feeder 6 lc tree cutting rebooting time,1,charged tree cutting work,1,periyapatti
ukl543,turbine pause lc work,1,partial lc bird guard fixing work,1,periyapatti
ukl543,turbine stopped 220kv shutdown,1,controller rebooting time &charged rebooting,1,periyapatti
ukl543,turbine stopped due lc,2,manual stop ofc work jumper connected.,1,periyapatti
ukl543,turbine stopped due lc,2,project pending work,1,periyapatti
ukl543,turbine stopped due lc reboot time,1,charged reboot,1,periyapatti
ukl543,vob disconnecetd,1,comm. dropped,1,periyapatti
ukl543,vob server,3,shutdown taken vestas maintenance,1,periyapatti
ukl543,vob server,3,turbine running condition,1,periyapatti
ukl543,vob server,3,vob server,1,periyapatti
ukl543,yaw nacelle position reset,2,auto reset,2,periyapatti
ukl543,yaw system stopped,1,auto reset,1,periyapatti
ukl543,yaw untwist ccw,1,yawsystem auto restart,1,periyapatti
ukl543,yawuntwist ccw: code 5,1,FALSE,1,periyapatti
ukl543,yawuntwistccw code 5 540°,5,auto reset,5,periyapatti
ukl543,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
ukl543,yawuntwistccw: code 5,7,auto reset,3,periyapatti
ukl543,yawuntwistccw: code 5,7,FALSE,4,periyapatti
ukl543,yawuntwistccw: code 5- 540°,9,auto reset,9,periyapatti
ukl543,yawuntwistccw: code 5- 558°,1,auto reset,1,periyapatti
ukl543,yawuntwistccw: code 5- 569°,1,auto reset,1,periyapatti
ukl543,yawuntwistccw: code 6,1,FALSE,1,periyapatti
ukl543,yawuntwistccw: code 6- 540°,1,auto reset,1,periyapatti
ukl543,yawuntwistcw,1,auto reset,1,periyapatti
ukl543,yawuntwistcw: code 2--000540°,2,auto reset,2,periyapatti
ukl687,0,118,0,118,periyapatti
ukl687,0,7,0,7,periyapatti
ukl687,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
ukl687,acknowledge time,1,acknowledged scada,1,periyapatti
ukl687,auto yawing,1,auto reset,1,periyapatti
ukl687,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
ukl687,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
ukl687,communication failure,3,communication failure,1,periyapatti
ukl687,communication failure,3,nil,2,periyapatti
ukl687,controller reboot time,1,charged reboot,1,periyapatti
ukl687,controller rebooting time,2,acknowledged scada,1,periyapatti
ukl687,controller rebooting time,2,charged rebooting,1,periyapatti
ukl687,earth fault controller rebooting,1,feeder charged,1,periyapatti
ukl687,earth fault controller rebooting time,1,feeder charged,1,periyapatti
ukl687,error wind sensor,1,auto reset,1,periyapatti
ukl687,ex.ex. low voltage,2,feeder 4 trip,2,periyapatti
ukl687,exex low voltage l1: 0v,1,earth fault,1,periyapatti
ukl687,exex low voltage l1: 1v,1,lc tree cutting,1,periyapatti
ukl687,exex low voltage l1: 2v,2,feeder 6 tripped due earth fault,1,periyapatti
ukl687,exex low voltage l1: 2v,2,lc project pending work,1,periyapatti
ukl687,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
ukl687,exex low voltage l3,2,earth fault,2,periyapatti
ukl687,exex low voltage l3: 1v,6,230 kv line current fault trip,1,periyapatti
ukl687,exex low voltage l3: 1v,6,230kv line trip due busbar trip relay operated,1,periyapatti
ukl687,exex low voltage l3: 1v,6,230kv line trip due current fault controller rebooting,1,periyapatti
ukl687,exex low voltage l3: 1v,6,feeder 4 lc work,1,periyapatti
ukl687,exex low voltage l3: 1v,6,feeder 6 tripped due earth fault,1,periyapatti
ukl687,exex low voltage l3: 1v,6,manually reset start,1,periyapatti
ukl687,exex low voltage l3: 2v,2,earth fault,1,periyapatti
ukl687,exex low voltage l3: 2v,2,feeder 6-trip due earth fault,1,periyapatti
ukl687,ext. low dc voltage 455v,1,manually reset,1,periyapatti
ukl687,extr extr high volt. l1: 501 v,1,feeder trip due current,1,periyapatti
ukl687,extreme yawerror 14.6m/s 50.7°,1,auto reset,1,periyapatti
ukl687,feeder 6 lc,1,charged work completion,1,periyapatti
ukl687,feeder 6 lc 33kv ht line maintenance work,1,run turbine completing line maintenance,1,periyapatti
ukl687,feeder 6 lc reboot time,2,charged work completion,1,periyapatti
ukl687,feeder 6 lc reboot time,2,charged work completion & reboot,1,periyapatti
ukl687,feeder trip current,1,charged feeder,1,periyapatti
ukl687,feeder trip current fault,1,charged feeder,1,periyapatti
ukl687,feeder trip due current,1,frequency error 1: 0.54 hz,1,periyapatti
ukl687,feeder trip e/f,6,charged feeder,6,periyapatti
ukl687,frequency error 1: 0.44 hz,3,earth fault,1,periyapatti
ukl687,frequency error 1: 0.44 hz,3,feeder trip due earth fault,2,periyapatti
ukl687,frequency error 1: 0.46 hz,4,feeder tripped substation,3,periyapatti
ukl687,frequency error 1: 0.46 hz,4,grid feeder triped substation,1,periyapatti
ukl687,frequency error 1: 0.47 hz,1,feeder trip due earh fault,1,periyapatti
ukl687,frequency error 1: 0.54 hz,1,feeder 6 trip,1,periyapatti
ukl687,frequency error 1: 0.55 hz,5,feeder 06earth fault,1,periyapatti
ukl687,frequency error 1: 0.55 hz,5,feeder earth fault trip,1,periyapatti
ukl687,frequency error 1: 0.55 hz,5,feeder trip,1,periyapatti
ukl687,frequency error 1: 0.55 hz,5,feeder tripped substation,2,periyapatti
ukl687,frequency error 1: 0.55 hz controller rebooting time,2,charged rebooting,2,periyapatti
ukl687,frequency error 1: 0.56 hz,8,acknowledged scada,1,periyapatti
ukl687,frequency error 1: 0.56 hz,8,feeder 06 earth fault,2,periyapatti
ukl687,frequency error 1: 0.56 hz,8,feeder 6 trip due el controller rebooting,1,periyapatti
ukl687,frequency error 1: 0.56 hz,8,feeder 6 tripped due earth fault controller rebooting time,1,periyapatti
ukl687,frequency error 1: 0.56 hz,8,feeder trip due earth fault,1,periyapatti
ukl687,frequency error 1: 0.56 hz,8,feeder trip due earth fault controller rebooting,1,periyapatti
ukl687,frequency error 1: 0.56 hz,8,feeder trip feeder trip,1,periyapatti
ukl687,frequency error 3: 0.45 hz,1,charged reset,1,periyapatti
ukl687,frequency error 3: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
ukl687,gen breaker fb response,1,manully restart,1,periyapatti
ukl687,gen stator cb open,8,acknowledged scada,1,periyapatti
ukl687,gen stator cb open,8,auto reset,4,periyapatti
ukl687,gen stator cb open,8,manually closed breaker reset turbine,2,periyapatti
ukl687,gen stator cb open,8,scada reset,1,periyapatti
ukl687,genbreakeropen,1,FALSE,1,periyapatti
ukl687,generator breaker fb response,13,breaker manually charged,1,periyapatti
ukl687,generator breaker fb response,13,generator circuit generator stator circuit breaker fb inspection carried found abnormal,1,periyapatti
ukl687,generator breaker fb response,13,generator stator circuit breaker fb inspection carried found abnormal,1,periyapatti
ukl687,generator breaker fb response,13,manual reset,2,periyapatti
ukl687,generator breaker fb response,13,manually charged,1,periyapatti
ukl687,generator breaker fb response,13,manually reset turbine,2,periyapatti
ukl687,generator breaker fb response,13,manully reboot turbine,4,periyapatti
ukl687,generator breaker fb response,13,observation,1,periyapatti
ukl687,generator breaker fb response generator circuit,1,generator stator circuit breaker fb inspection carried found abnormal,1,periyapatti
ukl687,generator circuit,1,turbine manual reset,1,periyapatti
ukl687,generatorbreakerfbresponse,10,auto reset,4,periyapatti
ukl687,generatorbreakerfbresponse,10,manualy reset,6,periyapatti
ukl687,genspdhighreverse: -0036 rpm,1,auto reset,1,periyapatti
ukl687,gird controller rebooting time,1,wtg charged rebooting,1,periyapatti
ukl687,grid volt stop lim 768%,1,feeder trip,1,periyapatti
ukl687,gridinvertercontactorfberror,1,auto reset,1,periyapatti
ukl687,high cur.grid inv. l1:2170a,1,transformer 3 trip,1,periyapatti
ukl687,hub safety system batt. charger error,1,manually closed breaker start turbine,1,periyapatti
ukl687,hubsafetyoptistopconfig.err 15,1,software uploading(power factor set point change),1,periyapatti
ukl687,internal sublogic errror controller,1,auto reset,1,periyapatti
ukl687,lc close jumber near unp680 completing ofc laying work,1,charged feeder,1,periyapatti
ukl687,lc jumber connecting work,2,charged feeder,2,periyapatti
ukl687,lc line pending point work,1,charged work completion,1,periyapatti
ukl687,lc open jumber near unp680 ofc laying work,1,charged feeder,1,periyapatti
ukl687,lc project pending ofc cable work,1,feeder charged,1,periyapatti
ukl687,lc project pending work,5,feeder charged,5,periyapatti
ukl687,lc taken substation,2,feeder 6 charged,1,periyapatti
ukl687,lc taken substation,2,manually stop ocf work,1,periyapatti
ukl687,lc work,1,feeder 6 lc work bird guard fixing work,1,periyapatti
ukl687,load shedding,1,charged normalissed,1,periyapatti
ukl687,low voltage l1: 1 v,1,earth fault,1,periyapatti
ukl687,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
ukl687,manual stop rotating union replacement work,1,rotating union replaced,1,periyapatti
ukl687,manually charged,1,turbine manually charged,1,periyapatti
ukl687,manually stop ofc work,1,wtg running,1,periyapatti
ukl687,pause due feeder-6 lc work feeder 6 lc lc work contrloller rebot time,2,charged work completion,1,periyapatti
ukl687,pause due feeder-6 lc work feeder 6 lc lc work contrloller rebot time,2,charged wprk completion,1,periyapatti
ukl687,pause pressed keyboard,1,power rating upgradation,1,periyapatti
ukl687,pause rcs,2,turbine stopped due feeder 6 lc work,2,periyapatti
ukl687,pause rcs 0,2,1.5 years b service work,1,periyapatti
ukl687,pause rcs 0,2,transformer inspection work,1,periyapatti
ukl687,pause rcs 12,2,load shedding,2,periyapatti
ukl687,pause rcs 13,90,230kv lc monthly maintenance work,1,periyapatti
ukl687,pause rcs 13,90,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
ukl687,pause rcs 13,90,add. energy meter fixed feeder panel,1,periyapatti
ukl687,pause rcs 13,90,backdown,24,periyapatti
ukl687,pause rcs 13,90,ct/pt inspection work,1,periyapatti
ukl687,pause rcs 13,90,feeder 6 lc work controller rebooting,1,periyapatti
ukl687,pause rcs 13,90,feeder lc 33kv ht line maintenance work,1,periyapatti
ukl687,pause rcs 13,90,gird switch gear closing time,1,periyapatti
ukl687,pause rcs 13,90,lc new solar power transformer moving work,1,periyapatti
ukl687,pause rcs 13,90,lc project pending ofc cable work,1,periyapatti
ukl687,pause rcs 13,90,lc work ofc cable laying work,1,periyapatti
ukl687,pause rcs 13,90,load shedding,14,periyapatti
ukl687,pause rcs 13,90,partial lc bird guard fixing work,4,periyapatti
ukl687,pause rcs 13,90,pause lc work,2,periyapatti
ukl687,pause rcs 13,90,pin insulator removed cross arm,1,periyapatti
ukl687,pause rcs 13,90,stopped due customer request (above 140 145 mw,1,periyapatti
ukl687,pause rcs 13,90,transformer inspection work,4,periyapatti
ukl687,pause rcs 13,90,tubine pause lc work,1,periyapatti
ukl687,pause rcs 13,90,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
ukl687,pause rcs 13,90,turbine pause 33kv line bird guard fixing work,1,periyapatti
ukl687,pause rcs 13,90,turbine pause feeder 6 lc work,2,periyapatti
ukl687,pause rcs 13,90,turbine pause going take line maintenance work,2,periyapatti
ukl687,pause rcs 13,90,turbine pause lc,1,periyapatti
ukl687,pause rcs 13,90,turbine pause lc work lc unwanted object removing line. controller rebooting,1,periyapatti
ukl687,pause rcs 13,90,turbine pause load shedding,1,periyapatti
ukl687,pause rcs 13,90,turbine paused fro emergency condition,1,periyapatti
ukl687,pause rcs 13,90,turbine paused lc work,4,periyapatti
ukl687,pause rcs 13,90,turbine paused project pending work,1,periyapatti
ukl687,pause rcs 13,90,turbine stop lc work,1,periyapatti
ukl687,pause rcs 13,90,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
ukl687,pause rcs 13,90,turbine stopped due feeder 6 lc work,1,periyapatti
ukl687,pause rcs 13,90,turbine stopped due lc,5,periyapatti
ukl687,pause rcs 13,90,turbine stopped lc work,2,periyapatti
ukl687,pause rcs 13,90,uss ht sleave work,1,periyapatti
ukl687,pause rcs 13,90,vcs panel temp inspection,1,periyapatti
ukl687,pause rcs 13,90,wtg inspection work,1,periyapatti
ukl687,pause rcs 13,90,wtg manual stop power control setting changing work,1,periyapatti
ukl687,pause rcs 13 controller rebot time,1,pause due feeder-6 lc work lc work contrloller rebot time,1,periyapatti
ukl687,pause rcs 13 grid back,1,charged backdown,1,periyapatti
ukl687,pause rcs 14,24,blade inspection work,1,periyapatti
ukl687,pause rcs 14,24,blade load sensor calibration work,3,periyapatti
ukl687,pause rcs 14,24,generator alignment work,1,periyapatti
ukl687,pause rcs 14,24,generator stator circuit inspection carried,1,periyapatti
ukl687,pause rcs 14,24,generator stator fb error checked & k8 relay replaced busbar section,1,periyapatti
ukl687,pause rcs 14,24,load shedding,1,periyapatti
ukl687,pause rcs 14,24,manual reset turbine,1,periyapatti
ukl687,pause rcs 14,24,nacelle communication error inspection,1,periyapatti
ukl687,pause rcs 14,24,pause rcs 14,1,periyapatti
ukl687,pause rcs 14,24,power rating upgraded 2.2 mw,1,periyapatti
ukl687,pause rcs 14,24,safety system nacelle comm err. inspection work & nacelle safety system pilz module replace,2,periyapatti
ukl687,pause rcs 14,24,sevice day - 1,1,periyapatti
ukl687,pause rcs 14,24,sevice day 2,1,periyapatti
ukl687,pause rcs 14,24,software updation work,1,periyapatti
ukl687,pause rcs 14,24,transformer inspection,1,periyapatti
ukl687,pause rcs 14,24,transformer inspection work,2,periyapatti
ukl687,pause rcs 14,24,turbine paused emergency condtion,1,periyapatti
ukl687,pause rcs 14,24,turbine stopped due feeder 6 lc work,1,periyapatti
ukl687,pause rcs 14,24,wtg stopped due 230kv lc work,2,periyapatti
ukl687,pause rcs13,2,turbine paused lc work switch gear charging & rebooting time,2,periyapatti
ukl687,rebooting time,5,charged rebooting,2,periyapatti
ukl687,rebooting time,5,controller rebooting,1,periyapatti
ukl687,rebooting time,5,rebooting time,1,periyapatti
ukl687,rebooting time,5,wtg charged,1,periyapatti
ukl687,rt dip exc.lim.: 38%: 816e-2s,1,feeder 06 earth fault,1,periyapatti
ukl687,rt dip exc.lim.: 40%: 20e-2s,1,feeder 5 trip due current,1,periyapatti
ukl687,safety system nacelle comm error,1,auto reset,1,periyapatti
ukl687,safety system nacelle comm error & generator breaker fb response fault inspection work,1,loose connection checked & relay replaced,1,periyapatti
ukl687,saftysystem nacelle comm err.,14,auto reset,10,periyapatti
ukl687,saftysystem nacelle comm err.,14,manually reset turbine,1,periyapatti
ukl687,saftysystem nacelle comm err.,14,pilz manual reset,1,periyapatti
ukl687,saftysystem nacelle comm err.,14,saftysystem nacelle comm err.,2,periyapatti
ukl687,stoppage,2,nil,2,periyapatti
ukl687,turbine pause lc taken feeder 6 lc tree cutting rebooting time,1,charged tree cutting work,1,periyapatti
ukl687,turbine stopped breaker inspection,1,wtg charged,1,periyapatti
ukl687,turbine stopped due lc,2,manually stopped ofc work jumper connected.,1,periyapatti
ukl687,turbine stopped due lc,2,project pending work,1,periyapatti
ukl687,turbine stopped due lc frequency error 3: 0.45 hz,1,charged work completion,1,periyapatti
ukl687,vob disconnected,1,comm. dropped,1,periyapatti
ukl687,vob server,4,shutdown taken vestas maintenance,1,periyapatti
ukl687,vob server,4,software uploaded ( 10.27-11.45),1,periyapatti
ukl687,vob server,4,turbine running condition,1,periyapatti
ukl687,vob server,4,vob server,1,periyapatti
ukl687,yaw nacelle position reset yaw system,1,auto reset,1,periyapatti
ukl687,yaw untwist ccw : code 6,1,FALSE,1,periyapatti
ukl687,yawsignals invalid,1,auto reset,1,periyapatti
ukl687,yawuntwistccw code 5 540°,5,auto reset,5,periyapatti
ukl687,yawuntwistccw code 6 560°,1,auto reset,1,periyapatti
ukl687,yawuntwistccw: code 5,9,auto reset,1,periyapatti
ukl687,yawuntwistccw: code 5,9,FALSE,8,periyapatti
ukl687,yawuntwistccw: code 5- 540°,13,auto reset,13,periyapatti
ukl687,yawuntwistccw: code 5- 541°,2,auto reset,2,periyapatti
ukl687,yawuntwistccw: code 6- 671°,1,auto reset,1,periyapatti
ukl687,yawuntwistcw: code 2--000629°,1,auto reset,1,periyapatti
ukl687,yawuntwistcw: code 3,1,FALSE,1,periyapatti
uko341,0,112,0,112,periyapatti
uko341,0,6,0,6,periyapatti
uko341,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
uko341,acknowledge time,4,acknowledged scada,4,periyapatti
uko341,auto yawing,3,auto reset,3,periyapatti
uko341,automatic test activated,1,auto reset,1,periyapatti
uko341,automatic test activated converter section,1,autoreset,1,periyapatti
uko341,automatic test activated: 9,1,auto reset,1,periyapatti
uko341,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
uko341,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
uko341,civil-tower pedestal top surface sealant work,1,charged completion work,1,periyapatti
uko341,communication,1,communication,1,periyapatti
uko341,communication failure,4,communication failure,1,periyapatti
uko341,communication failure,4,nil,3,periyapatti
uko341,controller reboot time controller,1,acknowledge scada,1,periyapatti
uko341,controller rebooting time,2,acknowledged scada,2,periyapatti
uko341,ex.ex. low voltage,1,feeder 4 trip,1,periyapatti
uko341,exex low voltage l1: 0v,1,feeder lc work,1,periyapatti
uko341,exex low voltage l1: 1v,1,lc work due bird guard fixing work,1,periyapatti
uko341,exex low voltage l2: 1v,3,charged feeder,1,periyapatti
uko341,exex low voltage l2: 1v,3,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
uko341,exex low voltage l2: 1v,3,feeder 2 trip earth fault,1,periyapatti
uko341,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
uko341,exex low voltage l3: 0v,2,230kv line trip due busbar trip relay operated,1,periyapatti
uko341,exex low voltage l3: 0v,2,feeder 2-trip due earth fault,1,periyapatti
uko341,exex low voltage l3: 1v,5,230 kv line current fault trip,1,periyapatti
uko341,exex low voltage l3: 1v,5,230kv line trip due current fault controller rebooting load shedding,1,periyapatti
uko341,exex low voltage l3: 1v,5,earth fault,1,periyapatti
uko341,exex low voltage l3: 1v,5,feeder 2 trip due earth fault,1,periyapatti
uko341,exex low voltage l3: 1v,5,feeder tripped substation,1,periyapatti
uko341,ext. high sum grd inv.,1,grid side igbt replaced,1,periyapatti
uko341,extr. low voltage l3: 2v,1,manully restart,1,periyapatti
uko341,extreme yawerror 9.4m/s120.8°,1,auto reset,1,periyapatti
uko341,fdr 2 lc conductor replacement,1,conductor replacement work completed,1,periyapatti
uko341,feeder 2 triped ss(due earth fault) frequency error 3: 0.45 hz reboot time,1,feeder charged,1,periyapatti
uko341,feeder shutdown,1,dp switch installed feeder 2,1,periyapatti
uko341,feeder trip e/f,2,charged feeder,2,periyapatti
uko341,frequency error 1: 0.44 hz,1,manually reset,1,periyapatti
uko341,frequency error 1: 0.45 hz,1,manually check restart,1,periyapatti
uko341,frequency error 1: 0.54 hz,4,changed arc sensor,1,periyapatti
uko341,frequency error 1: 0.54 hz,4,manually check restart,2,periyapatti
uko341,frequency error 1: 0.54 hz,4,manually reset,1,periyapatti
uko341,frequency error 1: 0.55 hz,4,auto reset,2,periyapatti
uko341,frequency error 1: 0.55 hz,4,feeder 1 tripped due earth fault,1,periyapatti
uko341,frequency error 1: 0.55 hz,4,manually check restart turbine,1,periyapatti
uko341,frequency error 1: 0.55 hz controller rebooting time,1,feeder 2 trip turbine reset feeder 2 charge,1,periyapatti
uko341,frequency error 1: 0.56 hz,10,charged feeder,1,periyapatti
uko341,frequency error 1: 0.56 hz,10,feeder 02earth fault,1,periyapatti
uko341,frequency error 1: 0.56 hz,10,feeder trip,1,periyapatti
uko341,frequency error 1: 0.56 hz,10,feeder trip due earth fault,1,periyapatti
uko341,frequency error 1: 0.56 hz,10,feeder-2 tripped,1,periyapatti
uko341,frequency error 1: 0.56 hz,10,manually check loose connections restart,2,periyapatti
uko341,frequency error 1: 0.56 hz,10,manually reset,3,periyapatti
uko341,frequency error 3: 0.46 hz,1,feeder triped substation,1,periyapatti
uko341,frequency error 3: 0.54 hz,1,manually reset,1,periyapatti
uko341,gen stator cb open,2,acknowledge scada,1,periyapatti
uko341,gen stator cb open,2,log & event checked turbine manual reset,1,periyapatti
uko341,grid converter cb open,1,grid side igbt replaced,1,periyapatti
uko341,grid inverter filter: overload,3,auto reset,2,periyapatti
uko341,grid inverter filter: overload,3,reset scada,1,periyapatti
uko341,hubsafety fastpitchvalvec err.,4,auto reset,2,periyapatti
uko341,hubsafety fastpitchvalvec err.,4,hub panel safety s/m related connection checked & loose connection tited manual reset,1,periyapatti
uko341,hubsafety fastpitchvalvec err.,4,related circuit loose connection checked hub inspection work carried,1,periyapatti
uko341,hvcb unknown trip,1,manually check restart,1,periyapatti
uko341,hvcb unknown trip reason,5,auto reset,1,periyapatti
uko341,hvcb unknown trip reason,5,manually check loose connections restart,1,periyapatti
uko341,hvcb unknown trip reason,5,manually check restart,2,periyapatti
uko341,hvcb unknown trip reason,5,vamp control unit replaced new one,1,periyapatti
uko341,internal sublogic error,3,auto reset,3,periyapatti
uko341,load shedding,3,charged normalissed,3,periyapatti
uko341,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
uko341,pause pressed keyboard,2,manually reset,1,periyapatti
uko341,pause pressed keyboard,2,turbine manual stop power setting change work,1,periyapatti
uko341,pause rcs 0,2,6 month b service,1,periyapatti
uko341,pause rcs 0,2,back,1,periyapatti
uko341,pause rcs 12,1,load shedding,1,periyapatti
uko341,pause rcs 12 grid load shedding,1,charged normalissed,1,periyapatti
uko341,pause rcs 13,92,230kv lc monthly maintenance work,1,periyapatti
uko341,pause rcs 13,92,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
uko341,pause rcs 13,92,back,3,periyapatti
uko341,pause rcs 13,92,backdown,50,periyapatti
uko341,pause rcs 13,92,ctpt inspection work,1,periyapatti
uko341,pause rcs 13,92,feeder 2 lc work-energy meter changing work,1,periyapatti
uko341,pause rcs 13,92,feeder lc work controller rebooting,1,periyapatti
uko341,pause rcs 13,92,lc new solar power transformer moving work,1,periyapatti
uko341,pause rcs 13,92,lc work due solar project work,1,periyapatti
uko341,pause rcs 13,92,load shedding,9,periyapatti
uko341,pause rcs 13,92,low wind ht maintenance,1,periyapatti
uko341,pause rcs 13,92,pause lc work,1,periyapatti
uko341,pause rcs 13,92,stop lc work bird guard fix,1,periyapatti
uko341,pause rcs 13,92,transformer inspection,1,periyapatti
uko341,pause rcs 13,92,transformer inspection work,4,periyapatti
uko341,pause rcs 13,92,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
uko341,pause rcs 13,92,turbine pause going take line maintenance work,1,periyapatti
uko341,pause rcs 13,92,turbine pause line maintenance work,1,periyapatti
uko341,pause rcs 13,92,turbine pause load shedding,1,periyapatti
uko341,pause rcs 13,92,turbine pause uss yard maintenance work,1,periyapatti
uko341,pause rcs 13,92,turbine paused fro emergency condition,1,periyapatti
uko341,pause rcs 13,92,turbine stop feeder lc work,1,periyapatti
uko341,pause rcs 13,92,turbine stop lc work,1,periyapatti
uko341,pause rcs 13,92,turbine stopped due lc work,3,periyapatti
uko341,pause rcs 13,92,turbine stopped load sharing transformer,1,periyapatti
uko341,pause rcs 13,92,uss maintenance work,1,periyapatti
uko341,pause rcs 13,92,wtg inspection work,1,periyapatti
uko341,pause rcs 13,92,wtg manual stop power control setting changing work,1,periyapatti
uko341,pause rcs 13 grid back,1,charged backdown,1,periyapatti
uko341,pause rcs 14,12,arc sensor position changing work,1,periyapatti
uko341,pause rcs 14,12,cim4562 work,1,periyapatti
uko341,pause rcs 14,12,ht yard maintenance,1,periyapatti
uko341,pause rcs 14,12,light ups battery replaced,1,periyapatti
uko341,pause rcs 14,12,load shedding,1,periyapatti
uko341,pause rcs 14,12,pause rcs 14,1,periyapatti
uko341,pause rcs 14,12,pilz module failure replaced new pilz module,1,periyapatti
uko341,pause rcs 14,12,service pending work,1,periyapatti
uko341,pause rcs 14,12,transformer inspection work,2,periyapatti
uko341,pause rcs 14,12,turbine stop 3 month service 2nd day,1,periyapatti
uko341,pause rcs 14,12,wind sensor replacement work customer request abnormal measurement.,1,periyapatti
uko341,pause rcs 14 turbine toc audit inspection,1,charged inspection,1,periyapatti
uko341,power factor setting work,1,wtg charged,1,periyapatti
uko341,powersupplylowfreq: min 46 hz,1,ups battery replace manually charge,1,periyapatti
uko341,rebooting time,1,controller rebooting,1,periyapatti
uko341,rt dip exc.lim.: 18%: 479e-2s,1,feeder trip due current fault,1,periyapatti
uko341,rt dip exc.lim.: 64%: 5373e-2s,1,manually check restart turbine,1,periyapatti
uko341,slip:-028 limits 1 generator,2,auto reset,2,periyapatti
uko341,stoppage,1,nil,1,periyapatti
uko341,turbine stopped 220kv shutdown,1,controller rebooting time feeder charged,1,periyapatti
uko341,turbine stopped due lc work,1,turbine stopped due lc work,1,periyapatti
uko341,vob disconnected,1,comm. dropped,1,periyapatti
uko341,vob server,3,shutdown taken vestas maintenance,1,periyapatti
uko341,vob server,3,turbine running condition,1,periyapatti
uko341,vob server,3,vob server,1,periyapatti
uko341,yaw cable twist reset,1,auto reset,1,periyapatti
uko341,yaw nacelle position reset yaw system,2,auto reset,1,periyapatti
uko341,yaw nacelle position reset yaw system,2,autoreset,1,periyapatti
uko341,yaw untwist ccw: code 5,1,FALSE,1,periyapatti
uko341,yawuntwist ccw: code 5,1,FALSE,1,periyapatti
uko341,yawuntwistccw code,1,auto reset,1,periyapatti
uko341,yawuntwistccw code 5 540°,2,auto reset,2,periyapatti
uko341,yawuntwistccw: code 5,8,auto reset,2,periyapatti
uko341,yawuntwistccw: code 5,8,FALSE,6,periyapatti
uko341,yawuntwistccw: code 5- 540°,8,auto reset,8,periyapatti
uko341,yawuntwistccw: code 5- 548°,1,auto reset,1,periyapatti
uko341,yawuntwistccw: code 6,2,FALSE,2,periyapatti
uko341,yawuntwistccw: code 6- 540°,1,auto reset,1,periyapatti
uko341,yawuntwistccw: code 6- 589°,1,auto reset,1,periyapatti
uko341,yawuntwistccw: code 6- 603°,1,auto reset,1,periyapatti
uko341,yawuntwistcw,1,auto reset,1,periyapatti
uko341,yawuntwistcw: code 2 000673°,1,auto reset,1,periyapatti
uko341,yawuntwistcw: code 3,1,FALSE,1,periyapatti
uko341,yawuntwistcw: code 3--000540°,1,auto reset,1,periyapatti
ukp07,0,126,0,126,periyapatti
ukp07,0,5,0,5,periyapatti
ukp07,acknowledge time,1,acknowledged scada,1,periyapatti
ukp07,auto yawing,2,auto reset,2,periyapatti
ukp07,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
ukp07,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
ukp07,communication,1,communication,1,periyapatti
ukp07,communication failure,4,communication failure,1,periyapatti
ukp07,communication failure,4,nil,3,periyapatti
ukp07,controller rebooting time,2,acknowledged scada,1,periyapatti
ukp07,controller rebooting time,2,controller rebooting time feeder charged,1,periyapatti
ukp07,e stop button activated,1,charged alarm ateend reset,1,periyapatti
ukp07,exex low voltage l1: 2v,1,feeder trip due earth fault,1,periyapatti
ukp07,exex low voltage l2: 1v,1,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
ukp07,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
ukp07,exex low voltage l3,1,current fault,1,periyapatti
ukp07,exex low voltage l3: 1v,11,230 kv line current fault trip,1,periyapatti
ukp07,exex low voltage l3: 1v,11,230kv line trip due busbar trip relay operated,1,periyapatti
ukp07,exex low voltage l3: 1v,11,230kv line trip due current fault controller rebooting,1,periyapatti
ukp07,exex low voltage l3: 1v,11,earth fault,1,periyapatti
ukp07,exex low voltage l3: 1v,11,fdr tripped,1,periyapatti
ukp07,exex low voltage l3: 1v,11,feeder trip,1,periyapatti
ukp07,exex low voltage l3: 1v,11,feeder trip due earth fault,2,periyapatti
ukp07,exex low voltage l3: 1v,11,grid fluxuation l3,1,periyapatti
ukp07,exex low voltage l3: 1v,11,manual reset turbine,1,periyapatti
ukp07,exex low voltage l3: 1v,11,related circuit checked -safety circult checked ups -erko relay replaced,1,periyapatti
ukp07,exex low voltage l3: 3v,1,feeder trip due earth fault,1,periyapatti
ukp07,ext. high cur. grid inv. l1,1,feeder 3 trip earth fault,1,periyapatti
ukp07,extreme yawerror 12.1m/s 84.0°,1,auto reset,1,periyapatti
ukp07,feeder shutdown,1,project dummy line disconnected removed,1,periyapatti
ukp07,feeder shutdown tree cutting,1,tree cutting done,1,periyapatti
ukp07,feeder trip due earth fault,3,charged feeder,1,periyapatti
ukp07,feeder trip due earth fault,3,fdr charged,1,periyapatti
ukp07,feeder trip due earth fault,3,feeder charged,1,periyapatti
ukp07,feeder trip e/f,8,charged feeder,8,periyapatti
ukp07,frequence error 1:0.56 hz,1,feeder charged,1,periyapatti
ukp07,frequency error 1,1,ct module replaced,1,periyapatti
ukp07,frequency error 1: 0.44 hz,3,feeder 3 trip due ef,1,periyapatti
ukp07,frequency error 1: 0.44 hz,3,manually reset turbine charging 230kv,1,periyapatti
ukp07,frequency error 1: 0.44 hz,3,related circuit checked -safety circult checked ups -erko relay replaced,1,periyapatti
ukp07,frequency error 1: 0.47 hz,2,feeder trip,1,periyapatti
ukp07,frequency error 1: 0.47 hz,2,related circuit checked -safety circult checked ups -erko relay replaced,1,periyapatti
ukp07,frequency error 1: 0.53 hz,2,feeder trip due earth fault solve,2,periyapatti
ukp07,frequency error 1: 0.54 hz,3,feeder trip due earth fault,1,periyapatti
ukp07,frequency error 1: 0.54 hz,3,related circuit checked -safety circult checked ups -erko relay replaced,2,periyapatti
ukp07,frequency error 1: 0.55 hz,2,feeder trip earth fault,1,periyapatti
ukp07,frequency error 1: 0.55 hz,2,turbine acknowledged scada,1,periyapatti
ukp07,frequency error 1: 0.56 hz,12,charged feeder,1,periyapatti
ukp07,frequency error 1: 0.56 hz,12,feeder 03earth fault,1,periyapatti
ukp07,frequency error 1: 0.56 hz,12,feeder 3 trip,1,periyapatti
ukp07,frequency error 1: 0.56 hz,12,feeder 3 trip due ef,1,periyapatti
ukp07,frequency error 1: 0.56 hz,12,feeder 3 trip due el,1,periyapatti
ukp07,frequency error 1: 0.56 hz,12,feeder 3 tripped due earth fault,1,periyapatti
ukp07,frequency error 1: 0.56 hz,12,feeder trip,1,periyapatti
ukp07,frequency error 1: 0.56 hz,12,feeder tripped substation,2,periyapatti
ukp07,frequency error 1: 0.56 hz,12,feeder tripped substation fuse failure replaced,1,periyapatti
ukp07,frequency error 1: 0.56 hz,12,related circuit checked -safety circult checked ups -erko relay replaced,2,periyapatti
ukp07,gen stator cb open,1,auto reset,1,periyapatti
ukp07,generator cb open,1,auto reset,1,periyapatti
ukp07,genspdhighreverse: -0035 rpm,1,auto reset,1,periyapatti
ukp07,genspdhighreverse: -0036 rpm,1,auto reset,1,periyapatti
ukp07,genspdhighreverse: _____ rpm,1,auto reset,1,periyapatti
ukp07,internal sublogic error,1,auto reset,1,periyapatti
ukp07,lc taken clear hot spot found,1,aligned & closed isolator,1,periyapatti
ukp07,load shedding,2,charged normalissed,2,periyapatti
ukp07,low oil-level,2,FALSE,2,periyapatti
ukp07,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
ukp07,manual stop uss yard bird guard fixing.,1,uss bird guard fixing completed,1,periyapatti
ukp07,overtemp charging dc,1,conveter cooling fan mcb tripped.reset fan circuit checked.,1,periyapatti
ukp07,pause due feeder-3 lc work feeder 3 lc lc work contrloller rebot time,1,charged work completion,1,periyapatti
ukp07,pause pressed keyboard,1,turbine manual stop power setting change work,1,periyapatti
ukp07,pause rcs 0,2,turbine lc due bird guar fixing work,1,periyapatti
ukp07,pause rcs 0,2,turbine stop transformer pro-active inspection work,1,periyapatti
ukp07,pause rcs 12,1,load shedding,1,periyapatti
ukp07,pause rcs 12 grid load shedding,1,charged normalissed,1,periyapatti
ukp07,pause rcs 13,64,230kv lc monthly maintenance work,1,periyapatti
ukp07,pause rcs 13,64,230kv lc taken,1,periyapatti
ukp07,pause rcs 13,64,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
ukp07,pause rcs 13,64,33kv yard isolator interlock replacement work,1,periyapatti
ukp07,pause rcs 13,64,back,2,periyapatti
ukp07,pause rcs 13,64,backdown,14,periyapatti
ukp07,pause rcs 13,64,ctpt inspection work,1,periyapatti
ukp07,pause rcs 13,64,feeder 3 lc work controller rebooting,1,periyapatti
ukp07,pause rcs 13,64,feeder 3 lc work line maintenance,1,periyapatti
ukp07,pause rcs 13,64,feeder lc 33kv ht line maintenance work,1,periyapatti
ukp07,pause rcs 13,64,lc bird guard fixing work,2,periyapatti
ukp07,pause rcs 13,64,lc jumber closeing due line cut repaire work near ukp07,1,periyapatti
ukp07,pause rcs 13,64,lc new solar power transformer moving work,1,periyapatti
ukp07,pause rcs 13,64,lc ss relay testing,1,periyapatti
ukp07,pause rcs 13,64,lc work feeder-3,1,periyapatti
ukp07,pause rcs 13,64,lc work pgcil controller rebooting manually reset,1,periyapatti
ukp07,pause rcs 13,64,load shedding,4,periyapatti
ukp07,pause rcs 13,64,ofc cable laying work,1,periyapatti
ukp07,pause rcs 13,64,partial lc bird guard fixing work,2,periyapatti
ukp07,pause rcs 13,64,transformer inspection work,4,periyapatti
ukp07,pause rcs 13,64,transformer inspection work carried,1,periyapatti
ukp07,pause rcs 13,64,turbine pause going take lc breaker testing work,1,periyapatti
ukp07,pause rcs 13,64,turbine pause lc,3,periyapatti
ukp07,pause rcs 13,64,turbine pause lc work,2,periyapatti
ukp07,pause rcs 13,64,turbine pause load shedding,1,periyapatti
ukp07,pause rcs 13,64,turbine paused fro emergency condition,1,periyapatti
ukp07,pause rcs 13,64,turbine paused lc work,4,periyapatti
ukp07,pause rcs 13,64,turbine stop lc work,1,periyapatti
ukp07,pause rcs 13,64,turbine stopped 220kv shutdown,1,periyapatti
ukp07,pause rcs 13,64,turbine stopped due lc,3,periyapatti
ukp07,pause rcs 13,64,turbine stopped lc work,1,periyapatti
ukp07,pause rcs 13,64,uss maintenance,1,periyapatti
ukp07,pause rcs 13,64,uss yard side ht sleav providing work,1,periyapatti
ukp07,pause rcs 13,64,wtg inspection work,1,periyapatti
ukp07,pause rcs 13 grid back,1,charged backdown,1,periyapatti
ukp07,pause rcs 14,16,6 month b service,1,periyapatti
ukp07,pause rcs 14,16,arc sensor position changing work,1,periyapatti
ukp07,pause rcs 14,16,blade inspection work,1,periyapatti
ukp07,pause rcs 14,16,data downloading work,2,periyapatti
ukp07,pause rcs 14,16,load shedding,1,periyapatti
ukp07,pause rcs 14,16,manual stop due yaw position error inspection,1,periyapatti
ukp07,pause rcs 14,16,oil sample collection & inspection,2,periyapatti
ukp07,pause rcs 14,16,transformer inspection work,2,periyapatti
ukp07,pause rcs 14,16,ups dc1 error related circuit checked,1,periyapatti
ukp07,pause rcs 14,16,vtm alert inspection work,1,periyapatti
ukp07,pause rcs 14,16,wtg stopped due 230kv lc work,2,periyapatti
ukp07,pause rcs 14,16,xml file uploading work,1,periyapatti
ukp07,pause rcs 14 turbine auditing,1,charged audit completion,1,periyapatti
ukp07,pitch b ref: 1.3°,1,FALSE,1,periyapatti
ukp07,pitch b ref:10.9°,1,FALSE,1,periyapatti
ukp07,pitch pos c meas. signal fault,1,manual reset,1,periyapatti
ukp07,pitch pos meas. signal fault,6,checked hub panel & i/o panel plizs connection found ok - checked propositional valve a-b-c cable connectors re- tighten done - proportional valve o-ring replaced 3 blades,5,periyapatti
ukp07,pitch pos meas. signal fault,6,module loose connection corrected full circuit inspected,1,periyapatti
ukp07,pitch ref:10.5°,1,FALSE,1,periyapatti
ukp07,prop valve c status fault,1,auto reset,1,periyapatti
ukp07,prop valve status fault,1,troubleshooting progress,1,periyapatti
ukp07,rebooting time,1,controller rebooting,1,periyapatti
ukp07,rt dip exc.lim.: 26%: 40e-2s,1,controller rebooting,1,periyapatti
ukp07,scheduled service work,1,service work 2nd day,1,periyapatti
ukp07,slip:-027 limits 1 generator,1,autoreset,1,periyapatti
ukp07,software uploading work,1,wtg charged,1,periyapatti
ukp07,stoppage,2,nil,2,periyapatti
ukp07,sync volt measurement mismatch,4,acknowledged scada,1,periyapatti
ukp07,sync volt measurement mismatch,4,auto reset,2,periyapatti
ukp07,sync volt measurement mismatch,4,manual reset,1,periyapatti
ukp07,syncvoltmeasurementmismatch,15,checked logs & events turbine manually reset,1,periyapatti
ukp07,syncvoltmeasurementmismatch,15,manually check restart turbine,2,periyapatti
ukp07,syncvoltmeasurementmismatch,15,manualy reset,10,periyapatti
ukp07,syncvoltmeasurementmismatch,15,vpc board replaced,2,periyapatti
ukp07,tow. acc. fault:-0.07 m/s^2,1,inspection done &ct-3614 replaced,1,periyapatti
ukp07,ukp007,1,trouble shotting going,1,periyapatti
ukp07,vob disconnected,1,comm.dropped,1,periyapatti
ukp07,vob server,3,shutdown taken vestas maintenance,1,periyapatti
ukp07,vob server,3,turbine running condition,1,periyapatti
ukp07,vob server,3,vob server,1,periyapatti
ukp07,yaw nacelle position reset,7,auto reset,6,periyapatti
ukp07,yaw nacelle position reset,7,replaced proportional communication cable replaced turbine manual reset,1,periyapatti
ukp07,yaw system stopped,5,auto reset,3,periyapatti
ukp07,yaw system stopped,5,autoreset,2,periyapatti
ukp07,yaw system stopped yaw system,2,auto reset,2,periyapatti
ukp07,yaw untwist ccw,1,auto restart,1,periyapatti
ukp07,yaw untwist ccw: code 5,1,FALSE,1,periyapatti
ukp07,yawuntwistccode 5 540,1,auto reset,1,periyapatti
ukp07,yawuntwistccw 540°,1,auto reset,1,periyapatti
ukp07,yawuntwistccw code 5 540°,2,auto reset,2,periyapatti
ukp07,yawuntwistccw code 5 551°,1,auto reset,1,periyapatti
ukp07,yawuntwistccw code 6 548°,1,auto reset,1,periyapatti
ukp07,yawuntwistccw: code 5,6,auto reset,1,periyapatti
ukp07,yawuntwistccw: code 5,6,FALSE,5,periyapatti
ukp07,yawuntwistccw: code 5- 540°,8,auto reset,8,periyapatti
ukp07,yawuntwistccw: code 5- 561°,1,auto reset,1,periyapatti
ukp07,yawuntwistccw: code 6,2,FALSE,2,periyapatti
ukp07,yawuntwistccw: code 6- 575°,1,auto reset,1,periyapatti
ukp07,yawuntwistccw: code 6- 592°,1,auto reset,1,periyapatti
ukp07,yawuntwistccw: code 6- 603°,1,auto reset,1,periyapatti
ukp07,yawuntwistccw: code 6- 614°,1,auto restart,1,periyapatti
ukp07,yawuntwistccw: code 6- 632°,1,auto restart,1,periyapatti
ukp07,yawuntwistccw: code 6- 710°,1,auto restart,1,periyapatti
ukp07,yawuntwistccw: code 6- 715°,1,auto restart,1,periyapatti
ukp07,yawuntwistccw: code 7- 1129°,1,auto restart,1,periyapatti
ukp07,yawuntwistcw,1,auto reset,1,periyapatti
ukp07,yawuntwistcw: code 2,1,FALSE,1,periyapatti
ukp07,yawuntwistcw: code 3,1,FALSE,1,periyapatti
ukp07,yawuntwistcw: code 3--000540°,1,auto reset,1,periyapatti
ukp14,0,120,0,120,periyapatti
ukp14,0,9,0,9,periyapatti
ukp14,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
ukp14,acknowledge time,1,acknowledged scada,1,periyapatti
ukp14,auto yawing,3,auto reset,3,periyapatti
ukp14,automatic test activated converter section,2,autoreset,2,periyapatti
ukp14,automatic test activated: 36,3,auto reset,3,periyapatti
ukp14,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
ukp14,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
ukp14,communication,1,communication,1,periyapatti
ukp14,communication failure,3,communication failure,1,periyapatti
ukp14,communication failure,3,nil,2,periyapatti
ukp14,controller reboot time controller,1,acknowledge scada,1,periyapatti
ukp14,controller rebooting time,2,acknowledged scada,1,periyapatti
ukp14,controller rebooting time,2,controller rebooting time feeder charged,1,periyapatti
ukp14,error wind sensors,1,wind sensor inspection,1,periyapatti
ukp14,exex low voltage l1: 2v,1,feeder trip due earth fault,1,periyapatti
ukp14,exex low voltage l2: 1v,1,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
ukp14,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
ukp14,exex low voltage l3,1,current fault,1,periyapatti
ukp14,exex low voltage l3: 1v,6,230 kv line current fault trip,1,periyapatti
ukp14,exex low voltage l3: 1v,6,earth fault controller reboot,1,periyapatti
ukp14,exex low voltage l3: 1v,6,fdr tripped,1,periyapatti
ukp14,exex low voltage l3: 1v,6,feeder trip,1,periyapatti
ukp14,exex low voltage l3: 1v,6,feeder trip due earth fault,1,periyapatti
ukp14,exex low voltage l3: 1v,6,grid fluxuation l3,1,periyapatti
ukp14,exex low voltage l3: 2v,2,230kv line trip due busbar trip relay operated,1,periyapatti
ukp14,exex low voltage l3: 2v,2,230kv line trip due current fault controller rebooting,1,periyapatti
ukp14,exex low voltage l3: 3v,1,feeder trip due earth fault,1,periyapatti
ukp14,ext. high cur. grid inv. l1,1,feeder 3 trip earth fault,1,periyapatti
ukp14,ext. high cur. grid inv. l2,2,grid auto restart,1,periyapatti
ukp14,ext. high cur. grid inv. l2,2,inspection carried,1,periyapatti
ukp14,ext. low dc voltage 473v grid earth fault,1,feeder charged,1,periyapatti
ukp14,feedback = 0- yawing ccw 0,1,autoreset,1,periyapatti
ukp14,feeder shutdown,1,project dummy line disconnected removed,1,periyapatti
ukp14,feeder shutdown tree cutting,1,tree cutting done,1,periyapatti
ukp14,feeder trip due earth fault,3,charged feeder,1,periyapatti
ukp14,feeder trip due earth fault,3,fdr charged,1,periyapatti
ukp14,feeder trip due earth fault,3,feeder charged,1,periyapatti
ukp14,feeder trip e/f,9,charged feeder,9,periyapatti
ukp14,frequence error 1:0.56 hz,1,feeder charged,1,periyapatti
ukp14,frequency error 1: 0.44 hz,1,feeder 3 trip due ef,1,periyapatti
ukp14,frequency error 1: 0.47 hz,1,feeder trip,1,periyapatti
ukp14,frequency error 1: 0.53 hz,2,feeder trip due earth fault solve,2,periyapatti
ukp14,frequency error 1: 0.55 hz,2,feeder trip earth fault,1,periyapatti
ukp14,frequency error 1: 0.55 hz,2,turbine acknowledged scada,1,periyapatti
ukp14,frequency error 1: 0.56 hz,11,charged feeder,1,periyapatti
ukp14,frequency error 1: 0.56 hz,11,fdr tripped,1,periyapatti
ukp14,frequency error 1: 0.56 hz,11,feeder 03earth fault,1,periyapatti
ukp14,frequency error 1: 0.56 hz,11,feeder 3 trip,1,periyapatti
ukp14,frequency error 1: 0.56 hz,11,feeder 3 trip due ef,1,periyapatti
ukp14,frequency error 1: 0.56 hz,11,feeder 3 trip due el,1,periyapatti
ukp14,frequency error 1: 0.56 hz,11,feeder 3 tripped due earth fault,1,periyapatti
ukp14,frequency error 1: 0.56 hz,11,feeder trip,1,periyapatti
ukp14,frequency error 1: 0.56 hz,11,feeder tripped substation,3,periyapatti
ukp14,frequency error 3: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
ukp14,gen stator cb open,3,auto reset,1,periyapatti
ukp14,gen stator cb open,3,generator circuit manual reset,1,periyapatti
ukp14,gen stator cb open,3,manual reset,1,periyapatti
ukp14,generatorbreakerunexpectedfb,1,acknowledge scada,1,periyapatti
ukp14,genspdhighreverse: -0035 rpm,2,auto reset,2,periyapatti
ukp14,grid converter cb open converter,1,visualy inspected converter section & manualy reclosed turbine restored,1,periyapatti
ukp14,grid converter cb open conveter,1,visualy inspected & manualy reclosed turbine restored,1,periyapatti
