Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
ukp14,grid converter cb open grid load shedding,1,charged cb closed,1,periyapatti
ukp14,grid inv breaker open conveter,1,visualy inspected & manualy reclosed turbine restored,1,periyapatti
ukp14,hubsafetyoptistopconfig.err 15 safety system,1,auto reset,1,periyapatti
ukp14,hvcb unknown trip reason,1,switchgear manually reclosed,1,periyapatti
ukp14,lc taken clear hot spot found,1,aligned & closed isolator,1,periyapatti
ukp14,load shedding,1,charged normalissed,1,periyapatti
ukp14,low curr.l1: 338a-others: 575a,1,eb side l1 fuse replacement,1,periyapatti
ukp14,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
ukp14,manual stop load sensor calibration,1,blade load sensor calibration,1,periyapatti
ukp14,manual stop uss yard bird guard fixing.,1,uss bird guard fixing completed,1,periyapatti
ukp14,pause rcs 0,2,transformer proactive inspection completed,1,periyapatti
ukp14,pause rcs 0,2,turbine stopped transformer inspection work,1,periyapatti
ukp14,pause rcs 12,3,load shedding,1,periyapatti
ukp14,pause rcs 12,3,turbine pause lc taken feeder 3 lc turbine rebooting time feeder-3 charge,2,periyapatti
ukp14,pause rcs 12 exex low voltage l3: 1v controller rebot time,1,charged work completion,1,periyapatti
ukp14,pause rcs 12 grid load shedding,2,charged normalised,1,periyapatti
ukp14,pause rcs 12 grid load shedding,2,charged normalissed,1,periyapatti
ukp14,pause rcs 13,64,230kv lc monthly maintenance work,1,periyapatti
ukp14,pause rcs 13,64,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
ukp14,pause rcs 13,64,back,1,periyapatti
ukp14,pause rcs 13,64,backdown,17,periyapatti
ukp14,pause rcs 13,64,ctpt inspection work,1,periyapatti
ukp14,pause rcs 13,64,customer audit inspection work,1,periyapatti
ukp14,pause rcs 13,64,feeder 3 lc work controller rebooting,1,periyapatti
ukp14,pause rcs 13,64,feeder 3 lc work line maintenance,1,periyapatti
ukp14,pause rcs 13,64,feeder lc 33kv ht line maintenance work,1,periyapatti
ukp14,pause rcs 13,64,lc bird guard fixing work,2,periyapatti
ukp14,pause rcs 13,64,lc new solar power transformer moving work,1,periyapatti
ukp14,pause rcs 13,64,lc new turbines connecting line,1,periyapatti
ukp14,pause rcs 13,64,lc ss relay testing,1,periyapatti
ukp14,pause rcs 13,64,lc work pgcil controller rebooting manually reset auto reset,1,periyapatti
ukp14,pause rcs 13,64,load shedding,5,periyapatti
ukp14,pause rcs 13,64,ofc cable laying work,1,periyapatti
ukp14,pause rcs 13,64,partial lc bird guard fixing work,2,periyapatti
ukp14,pause rcs 13,64,pending point closing work,1,periyapatti
ukp14,pause rcs 13,64,transformer inspection work,4,periyapatti
ukp14,pause rcs 13,64,transformer inspection work carried,1,periyapatti
ukp14,pause rcs 13,64,turbine pause going take lc breaker testing work,1,periyapatti
ukp14,pause rcs 13,64,turbine pause lc,3,periyapatti
ukp14,pause rcs 13,64,turbine pause lc work,1,periyapatti
ukp14,pause rcs 13,64,turbine pause load shedding,1,periyapatti
ukp14,pause rcs 13,64,turbine paused fro emergency condition,1,periyapatti
ukp14,pause rcs 13,64,turbine paused lc work,5,periyapatti
ukp14,pause rcs 13,64,turbine stop lc work,1,periyapatti
ukp14,pause rcs 13,64,turbine stopped due lc,3,periyapatti
ukp14,pause rcs 13,64,turbine stopped lc work,1,periyapatti
ukp14,pause rcs 13,64,uss maintenance,1,periyapatti
ukp14,pause rcs 13,64,wtg manual stop power control setting changing work,1,periyapatti
ukp14,pause rcs 13 controller rebooting time,1,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
ukp14,pause rcs 13 grid back,1,charged backdown,1,periyapatti
ukp14,pause rcs 14,12,6 month b service,1,periyapatti
ukp14,pause rcs 14,12,arc sensor position changing work,1,periyapatti
ukp14,pause rcs 14,12,cim4562 work,1,periyapatti
ukp14,pause rcs 14,12,cms alert inspection done,1,periyapatti
ukp14,pause rcs 14,12,generator alignment work,1,periyapatti
ukp14,pause rcs 14,12,load shedding,1,periyapatti
ukp14,pause rcs 14,12,service 2nd day,1,periyapatti
ukp14,pause rcs 14,12,transformer inspection work,2,periyapatti
ukp14,pause rcs 14,12,uss yard side ht sleav providing work,1,periyapatti
ukp14,pause rcs 14,12,wtg power rating upgradation,1,periyapatti
ukp14,pause rcs 14,12,wtg stopped due 230kv lc work,1,periyapatti
ukp14,pause rcs 14 turbine toc audit,1,charged audit completion,1,periyapatti
ukp14,pause rcs 14 ups,1,checked & replaced 12 v batery turbine restored,1,periyapatti
ukp14,pause rcs14,1,service,1,periyapatti
ukp14,rebooting time,1,controller rebooting,1,periyapatti
ukp14,slip:-028 limits 1 generator,1,auto reset,1,periyapatti
ukp14,software uploading work,1,wtg charged,1,periyapatti
ukp14,stoppage,1,nil,1,periyapatti
ukp14,tow. acc. x alarm: 0.23 m/s^2,1,trouble shooting going,1,periyapatti
ukp14,tow. acc. x- alarm: 0.23 m/s^2,1,trouble shooting going,1,periyapatti
ukp14,trip q8 high current grid load shedding,1,charged normalissed,1,periyapatti
ukp14,turbine inspection technology team,1,charged inspection work,1,periyapatti
ukp14,vob disconnected,1,comm. dropped,1,periyapatti
ukp14,vob server,3,shutdown taken vestas maintenance,1,periyapatti
ukp14,vob server,3,turbine running condition,1,periyapatti
ukp14,vob server,3,vob server,1,periyapatti
ukp14,wtg stopped due slip ring chamber temp variation,1,manually stoped & checked,1,periyapatti
ukp14,yaw cable twist reset,1,auto reset,1,periyapatti
ukp14,yaw macelle position reset yaw system,1,auto reset,1,periyapatti
ukp14,yaw nacelle position reset yaw system,2,auto reset,2,periyapatti
ukp14,yaw system stopped,2,autoreset,2,periyapatti
ukp14,yawsignals invalid,1,auto reset,1,periyapatti
ukp14,yawuntwistccw 540°,1,auto reset,1,periyapatti
ukp14,yawuntwistccw code 5 540°,2,auto reset,2,periyapatti
ukp14,yawuntwistccw code 5 559°,1,auto reset,1,periyapatti
ukp14,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
ukp14,yawuntwistccw: code 5,6,FALSE,6,periyapatti
ukp14,yawuntwistccw: code 5- 540°,4,auto reset,4,periyapatti
ukp14,yawuntwistccw: code 5- 543°,1,auto reset,1,periyapatti
ukp14,yawuntwistccw: code 5- 555°,1,auto reset,1,periyapatti
ukp14,yawuntwistccw: code 6,8,FALSE,8,periyapatti
ukp14,yawuntwistccw: code 6- 553°,1,auto reset,1,periyapatti
ukp14,yawuntwistccw: code 6- 571°,1,auto reset,1,periyapatti
ukp14,yawuntwistccw: code 6- 576°,1,auto reset,1,periyapatti
ukp14,yawuntwistccw: code 6- 592°,1,auto reset,1,periyapatti
ukp14,yawuntwistccw: code 6- 690°,1,auto reset,1,periyapatti
ukp14,yawuntwistcw code 5 540°,1,auto reset,1,periyapatti
ukp14,yawuntwistcw: code 2--000629°,1,auto reset,1,periyapatti
ukp14,yawuntwistcw: code 3 000540°,1,auto reset,1,periyapatti
ukp14,yawuntwistcw: code 3--000540°,3,auto reset,3,periyapatti
ukp14,yawuntwistcw: code 3--000541°,1,auto reset,1,periyapatti
ukp82,0,111,0,111,periyapatti
ukp82,0,5,0,5,periyapatti
ukp82,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
ukp82,acknowledge time,2,acknowledged scada,2,periyapatti
ukp82,auto yawing,3,auto reset,3,periyapatti
ukp82,automatic test activated,1,auto reset,1,periyapatti
ukp82,automatic test activated: 36,1,auto reset,1,periyapatti
ukp82,bird guard fixing work uss,1,bird guard fixed uss,1,periyapatti
ukp82,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
ukp82,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
ukp82,civil-tower pedestal top surface sealant work,1,charged work,1,periyapatti
ukp82,communication,1,communication,1,periyapatti
ukp82,communication failure,8,communication failure,1,periyapatti
ukp82,communication failure,8,nil,7,periyapatti
ukp82,controller,1,controller reboot time,1,periyapatti
ukp82,controller reboot time,1,acknowledge scada,1,periyapatti
ukp82,estop button activated 8,1,blade encoder replacement,1,periyapatti
ukp82,exex low voltage l1: 1v,1,feeder trip due earth fault,1,periyapatti
ukp82,exex low voltage l2: 1v,2,charged feeder,1,periyapatti
ukp82,exex low voltage l2: 1v,2,feeder 2 trip earth fault,1,periyapatti
ukp82,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
ukp82,exex low voltage l3: 0v,1,feeder 2-trip due earth fault,1,periyapatti
ukp82,exex low voltage l3: 1v,3,230 kv line current fault trip,1,periyapatti
ukp82,exex low voltage l3: 1v,3,feeder 2 earth fault,1,periyapatti
ukp82,exex low voltage l3: 1v,3,feeder 2 trip due earth fault,1,periyapatti
ukp82,exex low voltage l3: 1v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
ukp82,exex low voltage l3: 2v,2,230kv line trip due busbar trip relay operated,1,periyapatti
ukp82,exex low voltage l3: 2v,2,charged feeder,1,periyapatti
ukp82,extr. low voltage l3: 2v,1,feeder lc work controller rebooting,1,periyapatti
ukp82,extra high sum grid inverter,3,generator alignement checked new coupling replaced,1,periyapatti
ukp82,extra high sum grid inverter,3,work progress(coupling failure),2,periyapatti
ukp82,feedback = 0,1,FALSE,1,periyapatti
ukp82,feeder 2 triped ss(due earth fault) feeder 2 triped ss(due earth fault),1,feeder charged,1,periyapatti
ukp82,feeder shutdown,1,dp switch installed feeder 2,1,periyapatti
ukp82,feeder trip e/f,2,charged feeder,2,periyapatti
ukp82,frequency error 1: 0.44 hz,1,feeder trip due earth fault,1,periyapatti
ukp82,frequency error 1: 0.55 hz controller rebooting time,1,feeder 2 trip turbine reset feeder 2 charge,1,periyapatti
ukp82,frequency error 1: 0.56 hz,9,charged feeder,1,periyapatti
ukp82,frequency error 1: 0.56 hz,9,charged substation,2,periyapatti
ukp82,frequency error 1: 0.56 hz,9,feeder 02earth fault,1,periyapatti
ukp82,frequency error 1: 0.56 hz,9,feeder 1 tripped due earth fault,1,periyapatti
ukp82,frequency error 1: 0.56 hz,9,feeder trip,1,periyapatti
ukp82,frequency error 1: 0.56 hz,9,feeder trip due earth fault,2,periyapatti
ukp82,frequency error 1: 0.56 hz,9,feeder-2 tripped,1,periyapatti
ukp82,gen stator cb open,1,feeder trip manually reset turbine,1,periyapatti
ukp82,genbreakeropen,2,replaced ups,2,periyapatti
ukp82,genspdhighreverse: _____ rpm,2,checked logs & events turbine manually reset,2,periyapatti
ukp82,hub safety system encoder,2,FALSE,2,periyapatti
ukp82,hubsafetyoptistopconfig.err 15,1,auto reset,1,periyapatti
ukp82,internal sublogic error,1,auto reset,1,periyapatti
ukp82,lc open line isolator near upp360,1,bird guard fixed line next upp360,1,periyapatti
ukp82,load shedding,1,charged normalised,1,periyapatti
ukp82,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
ukp82,pause pressed keyboard,3,power setting changing work,1,periyapatti
ukp82,pause pressed keyboard,3,software uploading work,1,periyapatti
ukp82,pause pressed keyboard,3,warning inspection,1,periyapatti
ukp82,pause rcs 0,2,6 month schedule b service,1,periyapatti
ukp82,pause rcs 0,2,transformer proactive inspection work,1,periyapatti
ukp82,pause rcs 12,1,load shedding,1,periyapatti
ukp82,pause rcs 12 grid load shedding,1,charged normalized,1,periyapatti
ukp82,pause rcs 13,54,230kv lc monthly maintenance work,1,periyapatti
ukp82,pause rcs 13,54,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
ukp82,pause rcs 13,54,back,5,periyapatti
ukp82,pause rcs 13,54,backdown,7,periyapatti
ukp82,pause rcs 13,54,backdown & ims case corrective action taken,1,periyapatti
ukp82,pause rcs 13,54,backdown & sgb tfr inspection ver 4 checklist,1,periyapatti
ukp82,pause rcs 13,54,backdown cim 4267 work completed,1,periyapatti
ukp82,pause rcs 13,54,ctpt inspection work,1,periyapatti
ukp82,pause rcs 13,54,customer audit inspection work,2,periyapatti
ukp82,pause rcs 13,54,feeder 2 lc conductor replacement work,1,periyapatti
ukp82,pause rcs 13,54,feeder 2 lc work-energy meter changing work,1,periyapatti
ukp82,pause rcs 13,54,feeder lc work,1,periyapatti
ukp82,pause rcs 13,54,feeder2 lc completed line charged controller rebot,1,periyapatti
ukp82,pause rcs 13,54,lc internal breaker work,1,periyapatti
ukp82,pause rcs 13,54,lc work beforen turbine pause,1,periyapatti
ukp82,pause rcs 13,54,lc work due solar project work,1,periyapatti
ukp82,pause rcs 13,54,load shedding,6,periyapatti
ukp82,pause rcs 13,54,low wind ht maintenance,1,periyapatti
ukp82,pause rcs 13,54,pause lc work,1,periyapatti
ukp82,pause rcs 13,54,stop lc work bird guard fix,1,periyapatti
ukp82,pause rcs 13,54,transformer inspection work,4,periyapatti
ukp82,pause rcs 13,54,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
ukp82,pause rcs 13,54,turbine pause going take line maintenance work,1,periyapatti
ukp82,pause rcs 13,54,turbine pause line maintenance work,1,periyapatti
ukp82,pause rcs 13,54,turbine pause load shedding,1,periyapatti
ukp82,pause rcs 13,54,turbine paused fro emergency condition,1,periyapatti
ukp82,pause rcs 13,54,turbine stop due feeder 2 -sp60 pole object removed work,1,periyapatti
ukp82,pause rcs 13,54,turbine stop feeder lc work,1,periyapatti
ukp82,pause rcs 13,54,turbine stop lc work,1,periyapatti
ukp82,pause rcs 13,54,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
ukp82,pause rcs 13,54,turbine stopped due lc work,3,periyapatti
ukp82,pause rcs 13,54,turbine stopped load sharing transformer,1,periyapatti
ukp82,pause rcs 13,54,uss yard maintenance work,1,periyapatti
ukp82,pause rcs 13 - lc taken,1,turbine stop feeder 2 going take lc,1,periyapatti
ukp82,pause rcs 14,14,arc sensor position change work,1,periyapatti
ukp82,pause rcs 14,14,auto reset,1,periyapatti
ukp82,pause rcs 14,14,blade inspection work,1,periyapatti
ukp82,pause rcs 14,14,coupling inspection,1,periyapatti
ukp82,pause rcs 14,14,load shedding,1,periyapatti
ukp82,pause rcs 14,14,software parameter changes,1,periyapatti
ukp82,pause rcs 14,14,transformer inspection,1,periyapatti
ukp82,pause rcs 14,14,transformer inspection work,2,periyapatti
ukp82,pause rcs 14,14,turbine paused emergency condtion,1,periyapatti
ukp82,pause rcs 14,14,turbine stop power factor setting work,1,periyapatti
ukp82,pause rcs 14,14,turbine stopped due lc work,1,periyapatti
ukp82,pause rcs 14,14,wtg inspection work,1,periyapatti
ukp82,pause rcs 14,14,wtg stopped due 230kv lc work,1,periyapatti
ukp82,pause rcs13,4,eb meter modem fixing work,1,periyapatti
ukp82,pause rcs13,4,load shedding,2,periyapatti
ukp82,pause rcs13,4,wtg stopped lc work,1,periyapatti
ukp82,pilot pressure low,4,manual reset,2,periyapatti
ukp82,pilot pressure low,4,manual reset & tower accelerometer replaced,2,periyapatti
ukp82,pilotpresslow: 234bar 176bar,1,manual reset,1,periyapatti
ukp82,pilotpresslow: 234bar 176bar & switch gear reclosng checking work,1,inspection taken & ups replaced,1,periyapatti
ukp82,pitch c low 80.0`,1,turbine inspection carried log event checked manually reset,1,periyapatti
ukp82,power factor setting work,1,wtg charged,1,periyapatti
ukp82,preventive maintenance,1,service work day-1,1,periyapatti
ukp82,rebooting time,1,controller rebooting,1,periyapatti
ukp82,rt dip exc.lim.: 18%: 479e-2s,2,feeder trip due current fault,2,periyapatti
ukp82,service work day-1,1,charged work completion,1,periyapatti
ukp82,stopage,1,turbine running condition,1,periyapatti
ukp82,stoppage,1,nil,1,periyapatti
ukp82,sub station side transformer 1 trip,1,charged,1,periyapatti
ukp82,supplyerror: min 1v phase1,1,feeder triped substation,1,periyapatti
ukp82,transm. osc. 46 rpm,4,auto reset,3,periyapatti
ukp82,transm. osc. 46 rpm,4,FALSE,1,periyapatti
ukp82,vob disconnected,1,comm. dropped,1,periyapatti
ukp82,vob server,3,shutdown taken vestas maintenance,1,periyapatti
ukp82,vob server,3,turbine running condition,1,periyapatti
ukp82,vob server,3,vob server,1,periyapatti
ukp82,vtm alert inspection work,1,coupling re-inspection work,1,periyapatti
ukp82,yaw cable twist reset,1,auto reset,1,periyapatti
ukp82,yaw cable twist reset yawsystem,1,auto reset,1,periyapatti
ukp82,yaw nacelle position reset,7,auto reset,6,periyapatti
ukp82,yaw nacelle position reset,7,autoreset,1,periyapatti
ukp82,yaw nacelle position reset yaw system,3,auto reset,2,periyapatti
ukp82,yaw nacelle position reset yaw system,3,autoreset,1,periyapatti
ukp82,yaw nacelle position reset yawsystem,1,auto reset,1,periyapatti
ukp82,yaw system stopped,6,auto reset,1,periyapatti
ukp82,yaw system stopped,6,autoreset,4,periyapatti
ukp82,yaw system stopped,6,yaw system stopped,1,periyapatti
ukp82,yaw system stopped yaw system,1,auto reset,1,periyapatti
ukp82,yaw untwist ccw: code 5,1,FALSE,1,periyapatti
ukp82,yawuntwistccw code 5 540°,3,auto reset,3,periyapatti
ukp82,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
ukp82,yawuntwistccw: code 5,9,auto reset,3,periyapatti
ukp82,yawuntwistccw: code 5,9,auto reset.,1,periyapatti
ukp82,yawuntwistccw: code 5,9,FALSE,5,periyapatti
ukp82,yawuntwistccw: code 5- 540°,17,auto reset,17,periyapatti
ukp82,yawuntwistccw: code 5- 548°,1,auto reset,1,periyapatti
ukp82,yawuntwistccw: code 5- 550°,1,auto reset,1,periyapatti
ukp82,yawuntwistccw: code 6,1,FALSE,1,periyapatti
ukp82,yawuntwistccw: code 6- 582°,1,auto reset,1,periyapatti
ukp82,yawuntwistcw,1,auto reset,1,periyapatti
ukp82,yawuntwistcw code 3 540°,2,auto reset,2,periyapatti
ukp82,yawuntwistcw: code 2 0566°,1,auto reset,1,periyapatti
ukp82,yawuntwistcw: code 3,1,FALSE,1,periyapatti
ukp82,yawuntwistcw: code 3--000546°,1,auto reset,1,periyapatti
uku302,0,95,0,95,periyapatti
uku302,0,6,0,6,periyapatti
uku302,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
uku302,auto yawing,2,auto reset,2,periyapatti
uku302,automatic test activated: 9,1,auto reset,1,periyapatti
uku302,breaker trip,1,manually charged breaker,1,periyapatti
uku302,comm. vob,1,nil,1,periyapatti
uku302,comm.fail.,1,comm .restored,1,periyapatti
uku302,communication failure,1,communication failure,1,periyapatti
uku302,exex low voltage l2: 1v,1,earth fault,1,periyapatti
uku302,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
uku302,exex low voltage l3: 1v,6,230 kv line current fault trip,1,periyapatti
uku302,exex low voltage l3: 1v,6,feeder 4 lc work,1,periyapatti
uku302,exex low voltage l3: 1v,6,feeder 6 trip rebooting time,1,periyapatti
uku302,exex low voltage l3: 1v,6,feeder 6 tripped due earth fault,1,periyapatti
uku302,exex low voltage l3: 1v,6,feeder 6-trip due earth fault,1,periyapatti
uku302,exex low voltage l3: 1v,6,v,1,periyapatti
uku302,exex low voltage l3: 2v,1,earth fault,1,periyapatti
uku302,ext. high cur. grid inv. l3,2,phase fuse failure & replaced new fuse.,2,periyapatti
uku302,ext. low dc voltage 455v,1,manually reset,1,periyapatti
uku302,feeder trip current,1,charged feeder,1,periyapatti
uku302,feeder trip current fault,1,charged feeder,1,periyapatti
uku302,feeder trip due current,1,frequency error 1: 0.55 hz,1,periyapatti
uku302,frequency error 1: 0.45 hz,1,charged feeder,1,periyapatti
uku302,frequency error 1: 0.55 hz,1,feeder trip,1,periyapatti
uku302,frequency error 1: 0.56 hz,5,feeder 06 earth fault,2,periyapatti
uku302,frequency error 1: 0.56 hz,5,feeder 6 trip due el controller rebooting,1,periyapatti
uku302,frequency error 1: 0.56 hz,5,feeder 6 tripped due earth fault controller rebooting time,1,periyapatti
uku302,frequency error 1: 0.56 hz,5,feeder trip,1,periyapatti
uku302,frequency error 1: 0.56 hz rebooting time,1,feeder trip due earth fault controller rebooting,1,periyapatti
uku302,frequency error 3: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
uku302,gen stator cb open,2,auto reset,1,periyapatti
uku302,gen stator cb open,2,log & event checked turbine manual reset,1,periyapatti
uku302,genspdhighreverse: -0035 rpm,1,auto reset,1,periyapatti
uku302,grid volt stop lim 768%,1,feeder trip,1,periyapatti
uku302,high cur.grid inv. l1:2170a,1,transformer 3 trip,1,periyapatti
uku302,high temp. grid inv.l1: 70°c,2,auto reset,2,periyapatti
uku302,high temp. rotor inv.l1: 70°c,2,transformer inspection done coolent topuped,2,periyapatti
uku302,highustrikesorber 0v,1,auto reset,1,periyapatti
uku302,low curr.l2: 976a-others:1618a,2,b phase fuse failure & replaced new fuse.,2,periyapatti
uku302,low processor temp. top,3,auto reset,1,periyapatti
uku302,low processor temp. top,3,manually reboot reset turbine.,2,periyapatti
uku302,pause pressed keyboard,3,back,1,periyapatti
uku302,pause pressed keyboard,3,coollent topup work,1,periyapatti
uku302,pause pressed keyboard,3,turbine pause lc work,1,periyapatti
uku302,pause rcs,2,turbine stopped due feeder 6 lc work,2,periyapatti
uku302,pause rcs 0,2,back,2,periyapatti
uku302,pause rcs 12,2,load shedding,2,periyapatti
uku302,pause rcs 13,212,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
uku302,pause rcs 13,212,back,14,periyapatti
uku302,pause rcs 13,212,backdown,133,periyapatti
uku302,pause rcs 13,212,bcakdown,1,periyapatti
uku302,pause rcs 13,212,ct module sensor signal checking,1,periyapatti
uku302,pause rcs 13,212,generation backdown,1,periyapatti
uku302,pause rcs 13,212,hg fuse failure,2,periyapatti
uku302,pause rcs 13,212,lc new solar power transformer moving work,1,periyapatti
uku302,pause rcs 13,212,line maintenance work,1,periyapatti
uku302,pause rcs 13,212,load shedding,22,periyapatti
uku302,pause rcs 13,212,partial lc bird guard fixing work,7,periyapatti
uku302,pause rcs 13,212,power production exceeds 145mw,2,periyapatti
uku302,pause rcs 13,212,stop customer request,1,periyapatti
uku302,pause rcs 13,212,stopped due customer request (above 140 145 mw,4,periyapatti
uku302,pause rcs 13,212,transformer inspection work,4,periyapatti
uku302,pause rcs 13,212,tree cutting work,1,periyapatti
uku302,pause rcs 13,212,trurbine pause lc,1,periyapatti
uku302,pause rcs 13,212,tubine pause lc work,1,periyapatti
uku302,pause rcs 13,212,turbine pause 33kv line bird guard fixing work,1,periyapatti
uku302,pause rcs 13,212,turbine pause bird guard fixing work,2,periyapatti
uku302,pause rcs 13,212,turbine pause feeder 6 lc work,1,periyapatti
uku302,pause rcs 13,212,turbine pause lc work,1,periyapatti
uku302,pause rcs 13,212,turbine pause load shedding,1,periyapatti
uku302,pause rcs 13,212,turbine paused fro emergency condition,1,periyapatti
uku302,pause rcs 13,212,turbine paused lc work,2,periyapatti
uku302,pause rcs 13,212,turbine paused project pending work,1,periyapatti
uku302,pause rcs 13,212,turbine stopped due feeder 6 lc work,1,periyapatti
uku302,pause rcs 13,212,wtg manual stop power control setting changing work,1,periyapatti
uku302,pause rcs 13,212,y-phase stud & bushing damaged condition,2,periyapatti
uku302,pause rcs 13 exex low voltage l2: 1v rebooting time,1,auto reset turbine pause lc work lc unwanted object removing line. controller rebooting,1,periyapatti
uku302,pause rcs 13 low voltage l3: 0 v rebooting time supplyerror: min 0v phase3,1,waiting lc feeder 6 lc work controller rebooting switch gear manual closed work done,1,periyapatti
uku302,pause rcs 14,11,6 month b service,1,periyapatti
uku302,pause rcs 14,11,auto reset stopped due customer request (above 140 145 mw,1,periyapatti
uku302,pause rcs 14,11,coolant top -converter section inspection &water level sensor loose connection inspection completed,1,periyapatti
uku302,pause rcs 14,11,load shedding,1,periyapatti
uku302,pause rcs 14,11,manual stop abb switch gear interlocking screw fixing work (cim4562),1,periyapatti
uku302,pause rcs 14,11,n2 refilling work (service pending work ),1,periyapatti
uku302,pause rcs 14,11,transformer inspection work,2,periyapatti
uku302,pause rcs 14,11,turbine stopped due feeder 6 lc work,1,periyapatti
uku302,pause rcs 14,11,xml file uploading work,2,periyapatti
uku302,rebooting time,2,controller rebooting,2,periyapatti
uku302,rt dip exc.lim.: 35%: 818e-2s,1,feeder 06 earth fault,1,periyapatti
uku302,rt dip exc.lim.: 40%: 20e-2s,1,feeder trip due current,1,periyapatti
uku302,vob disconnected,1,comm. dropped,1,periyapatti
uku302,yaw cable twist reset,2,auto reset,2,periyapatti
uku302,yawuntwistccw code 5 540°,2,auto reset,2,periyapatti
uku302,yawuntwistccw code 6 540°,2,auto reset,2,periyapatti
uku302,yawuntwistccw code 6 626°,1,auto reset,1,periyapatti
uku302,yawuntwistccw: code 5,4,auto reset,1,periyapatti
uku302,yawuntwistccw: code 5,4,auto reset.,1,periyapatti
uku302,yawuntwistccw: code 5,4,FALSE,2,periyapatti
uku302,yawuntwistccw: code 5- 540°,7,auto reset,7,periyapatti
uku302,yawuntwistccw: code 6,1,FALSE,1,periyapatti
uku302,yawuntwistccw: code 6- 593°,1,auto reset,1,periyapatti
uku302,yawuntwistccw: code 6- 608°,1,auto reset,1,periyapatti
uku302,yawuntwistccw: code 6- 655°,1,auto reset,1,periyapatti
uku302,yawuntwistccw: code 6- 660°,1,auto reset,1,periyapatti
uku302,yawuntwistccw: code 6- 664°,1,auto reset,1,periyapatti
uku302,yawuntwistcw,3,auto reset,3,periyapatti
uku302,yawuntwistcw code 2 000574°,1,auto reset,1,periyapatti
uku302,yawuntwistcw: code 2,1,auto reset,1,periyapatti
uku302,yawuntwistcw: code 3--000540°,1,auto reset,1,periyapatti
uku336,0,46,0,46,periyapatti
uku336,0,4,0,4,periyapatti
uku336,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
uku336,309,1,line maintenance work,1,periyapatti
uku336,comm. fail.,1,comm. restored,1,periyapatti
uku336,communication failure,1,communication failure,1,periyapatti
uku336,emc valves unexpected open,1,auto reset,1,periyapatti
uku336,exex low voltage l1: 0v,1,earth fault,1,periyapatti
uku336,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
uku336,exex low voltage l3: 1v,6,230 kv line current fault trip,1,periyapatti
uku336,exex low voltage l3: 1v,6,230kv line trip due busbar trip relay operated,1,periyapatti
uku336,exex low voltage l3: 1v,6,controller rebooting time,1,periyapatti
uku336,exex low voltage l3: 1v,6,feeder 6 trip rebooting time,1,periyapatti
uku336,exex low voltage l3: 1v,6,feeder 6 tripped due earth fault,1,periyapatti
uku336,exex low voltage l3: 1v,6,feeder 6-trip due earth fault,1,periyapatti
uku336,exex low voltage l3: 2v,1,earth fault,1,periyapatti
uku336,ext. low dc voltage 455v,1,manually reset,1,periyapatti
uku336,feeder trip current,1,charged feeder,1,periyapatti
uku336,feeder trip current fault,1,charged feeder,1,periyapatti
uku336,feeder trip due current,1,frequency error 1: 0.54 hz,1,periyapatti
uku336,frequency error 1: 0.45 hz,1,charged feeder,1,periyapatti
uku336,frequency error 1: 0.55 hz,3,feeder trip,3,periyapatti
uku336,frequency error 1: 0.56 hz,5,feeder 06 earth fault,1,periyapatti
uku336,frequency error 1: 0.56 hz,5,feeder 06 earth fault feeder 06 earth fault,1,periyapatti
uku336,frequency error 1: 0.56 hz,5,feeder 6 tripped due earth fault controller rebooting time,2,periyapatti
uku336,frequency error 1: 0.56 hz,5,feeder trip,1,periyapatti
uku336,frequency error 1: 0.56 hz rebooting time,2,feeder 6 trip due el controller rebooting,1,periyapatti
uku336,frequency error 1: 0.56 hz rebooting time,2,feeder trip due earth fault controller rebooting,1,periyapatti
uku336,frequency error 3: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
uku336,gen stator cb open,4,auto reset,4,periyapatti
uku336,grid volt stop lim 768%,1,feeder trip,1,periyapatti
uku336,high cur.grid inv. l1:2170a,1,transformer 3 trip,1,periyapatti
uku336,low voltage l3: 1 v,1,earth fault,1,periyapatti
uku336,pause pressed keyboard,1,turbine pause lc work,1,periyapatti
uku336,pause rcs,2,turbine stopped due feeder 6 lc work,2,periyapatti
uku336,pause rcs 0,2,back,1,periyapatti
uku336,pause rcs 0,2,transformer inspection work,1,periyapatti
uku336,pause rcs 12,1,load shedding,1,periyapatti
uku336,pause rcs 13,216,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
uku336,pause rcs 13,216,back,17,periyapatti
uku336,pause rcs 13,216,backdown,138,periyapatti
uku336,pause rcs 13,216,backdown generator alignment,1,periyapatti
uku336,pause rcs 13,216,feeder 6 lc work controller rebooting,1,periyapatti
uku336,pause rcs 13,216,generation backdown,1,periyapatti
uku336,pause rcs 13,216,lc new solar power transformer moving work,1,periyapatti
uku336,pause rcs 13,216,load shedding,22,periyapatti
uku336,pause rcs 13,216,partial lc bird guard fixing work,7,periyapatti
uku336,pause rcs 13,216,power production exceeds 145mw,3,periyapatti
uku336,pause rcs 13,216,stop customer request,1,periyapatti
uku336,pause rcs 13,216,stopped due customer request (above 140 145 mw,4,periyapatti
uku336,pause rcs 13,216,transformer inspection work,4,periyapatti
uku336,pause rcs 13,216,tree cutting work,1,periyapatti
uku336,pause rcs 13,216,tubine pause lc work,1,periyapatti
uku336,pause rcs 13,216,turbine pause 33kv line bird guard fixing work,1,periyapatti
uku336,pause rcs 13,216,turbine pause bird guard fixing work,2,periyapatti
uku336,pause rcs 13,216,turbine pause feeder 6 lc work,1,periyapatti
uku336,pause rcs 13,216,turbine pause lc,1,periyapatti
uku336,pause rcs 13,216,turbine pause lc work,1,periyapatti
uku336,pause rcs 13,216,turbine pause load shedding,1,periyapatti
uku336,pause rcs 13,216,turbine paused fro emergency condition,1,periyapatti
uku336,pause rcs 13,216,turbine paused lc work,2,periyapatti
uku336,pause rcs 13,216,turbine paused project pending work,1,periyapatti
uku336,pause rcs 13,216,turbine stopped due feeder 6 lc work,1,periyapatti
uku336,pause rcs 13,216,wtg manual stop power control setting changing work,1,periyapatti
uku336,pause rcs 13 exex low voltage l2: 1v exex low voltage l2: 1v,1,turbine pause lc work lc unwanted object removing line. ctpt inspection work.,1,periyapatti
uku336,pause rcs 14,11,auto reset,1,periyapatti
uku336,pause rcs 14,11,backdown,1,periyapatti
uku336,pause rcs 14,11,blade load sensor calibration,1,periyapatti
uku336,pause rcs 14,11,cms alert inspection warning work,1,periyapatti
uku336,pause rcs 14,11,load shedding,1,periyapatti
uku336,pause rcs 14,11,manual stop abb switch gear interlocking screw fixing work (cim4562),1,periyapatti
uku336,pause rcs 14,11,n2 refilling work (service pending work ),1,periyapatti
uku336,pause rcs 14,11,stopped due customer request (above 140 145 mw,1,periyapatti
uku336,pause rcs 14,11,transformer inspection work,1,periyapatti
uku336,pause rcs 14,11,turbine stopped due feeder 6 lc work,1,periyapatti
uku336,pause rcs 14,11,xml file uploading work,1,periyapatti
uku336,pitch c ref:78.0°- act.:86.6°,1,auto reset,1,periyapatti
uku336,rebooting time,1,controller rebooting,1,periyapatti
uku336,rt dip exc.lim.: 35%: 818e-2s,1,feeder 06 earth fault,1,periyapatti
uku336,rt dip exc.lim.: 40%: 20e-2s,1,feeder 5 trip due current,1,periyapatti
uku336,vob disconnected,1,comm.dropped,1,periyapatti
uku336,yawuntwistccw,2,auto reset,2,periyapatti
uku336,yawuntwistccw code 5 540°,3,auto reset,3,periyapatti
uku336,yawuntwistccw code 5 548°,1,auto reset,1,periyapatti
uku336,yawuntwistccw: code 5,1,auto reset,1,periyapatti
uku336,yawuntwistccw: code 5- 540°,6,auto reset,5,periyapatti
uku336,yawuntwistccw: code 5- 540°,6,cim4562 work auto reset,1,periyapatti
uku336,yawuntwistccw: code 5- 571°,1,auto reset,1,periyapatti
uku336,yawuntwistccw: code 6,2,auto reset,1,periyapatti
uku336,yawuntwistccw: code 6,2,FALSE,1,periyapatti
uku336,yawuntwistccw: code 6- 603°,1,auto reset,1,periyapatti
uku336,yawuntwistccw: code 6- 840°,1,auto reset,1,periyapatti
uku375,0,97,0,97,periyapatti
uku375,0,7,0,7,periyapatti
uku375,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
uku375,automatic test activate.,1,scada reset,1,periyapatti
uku375,automatic test activated,3,auto reset,1,periyapatti
uku375,automatic test activated,3,scada reset,2,periyapatti
uku375,automatic test activated: 36,52,auto reset,46,periyapatti
uku375,automatic test activated: 36,52,autoreset,2,periyapatti
uku375,automatic test activated: 36,52,scada reset,4,periyapatti
uku375,automatic test activated: 9,2,auto reset,2,periyapatti
uku375,comm. fail.,2,comm. restored,2,periyapatti
uku375,comm. vob,4,nil,4,periyapatti
uku375,communication failure,1,communication failure,1,periyapatti
uku375,exex low voltage l1: 0v,1,earth fault,1,periyapatti
uku375,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
uku375,exex low voltage l3: 1v,5,230 kv line current fault trip,1,periyapatti
uku375,exex low voltage l3: 1v,5,230kv line trip due busbar trip relay operated,1,periyapatti
uku375,exex low voltage l3: 1v,5,feeder 6 trip rebooting time,1,periyapatti
uku375,exex low voltage l3: 1v,5,feeder 6 tripped due earth fault,1,periyapatti
uku375,exex low voltage l3: 1v,5,feeder 6-trip due earth fault,1,periyapatti
uku375,exex low voltage l3: 2v,1,earth fault,1,periyapatti
uku375,ext. low dc voltage 455v,1,manually reset,1,periyapatti
uku375,feeder trip current,1,charged feeder,1,periyapatti
uku375,feeder trip current fault,1,charged feeder,1,periyapatti
uku375,feeder trip due current,1,frequency error 1: 0.54 hz,1,periyapatti
uku375,frequency error 1: 0.45 hz,1,charged feeder,1,periyapatti
uku375,frequency error 1: 0.55 hz,1,feeder trip,1,periyapatti
uku375,frequency error 1: 0.56 hz,2,feeder 06 earth fault,1,periyapatti
uku375,frequency error 1: 0.56 hz,2,feeder trip,1,periyapatti
uku375,frequency error 1: 0.56 hz frequency error 1: 0.56 hz,1,feeder 06 earth fault feeder 06 earth fault,1,periyapatti
uku375,frequency error 1: 0.56 hz rebooting time,2,feeder 6 trip due el controller rebooting,1,periyapatti
uku375,frequency error 1: 0.56 hz rebooting time,2,feeder trip due earth fault controller rebooting,1,periyapatti
uku375,frequency error 3: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
uku375,gen slipring suction fan loaded,1,auto reset,1,periyapatti
uku375,gen stator cb open,2,auto reset,1,periyapatti
uku375,gen stator cb open,2,log & event checked turbine manual reset,1,periyapatti
uku375,genslipr suctionfanoverloaded,3,auto reset,2,periyapatti
uku375,genslipr suctionfanoverloaded,3,turbine gird return time fault trigged,1,periyapatti
uku375,genspdhighreverse: -0035 rpm,1,auto reset,1,periyapatti
uku375,grid volt stop lim 768%,1,feeder trip,1,periyapatti
uku375,gridfiltercap thermo sw open,1,converter panel checked mcb trip reset.,1,periyapatti
uku375,high cur.grid inv. l1:2170a,1,transformer 3 trip,1,periyapatti
uku375,internal sublogic error,1,auto reset,1,periyapatti
uku375,low voltage l1: 1 v,1,earth fault,1,periyapatti
uku375,pause pressed keyboard,2,back,1,periyapatti
uku375,pause pressed keyboard,2,turbine pause lc work,1,periyapatti
uku375,pause rcs,2,turbine stopped due feeder 6 lc work,2,periyapatti
uku375,pause rcs 0,2,auto reset,1,periyapatti
uku375,pause rcs 0,2,back,1,periyapatti
uku375,pause rcs 12,2,load shedding,2,periyapatti
uku375,pause rcs 13,221,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
uku375,pause rcs 13,221,back,14,periyapatti
uku375,pause rcs 13,221,backdown,147,periyapatti
uku375,pause rcs 13,221,backdown backdown,1,periyapatti
uku375,pause rcs 13,221,blade load sensor calibration,1,periyapatti
uku375,pause rcs 13,221,controller rebooting,1,periyapatti
uku375,pause rcs 13,221,ctpt oil leakage inspection,1,periyapatti
uku375,pause rcs 13,221,feeder 6 lc work controller rebooting switch gear manual closed work done,1,periyapatti
uku375,pause rcs 13,221,generation backdown,1,periyapatti
uku375,pause rcs 13,221,lc new solar power transformer moving work,1,periyapatti
uku375,pause rcs 13,221,line maintenance work,1,periyapatti
uku375,pause rcs 13,221,load shedding,19,periyapatti
uku375,pause rcs 13,221,partial lc bird guard fixing work,7,periyapatti
uku375,pause rcs 13,221,partial lc ct pt oil leak inspection work,1,periyapatti
uku375,pause rcs 13,221,stopped due customer request (above 140 145 mw,4,periyapatti
uku375,pause rcs 13,221,transformer inspection work,4,periyapatti
uku375,pause rcs 13,221,tree cutting work,1,periyapatti
uku375,pause rcs 13,221,tubine pause lc work,1,periyapatti
uku375,pause rcs 13,221,turbine pause 33kv line bird guard fixing work,1,periyapatti
uku375,pause rcs 13,221,turbine pause bird guard fixing work,2,periyapatti
uku375,pause rcs 13,221,turbine pause feeder 6 lc work,1,periyapatti
uku375,pause rcs 13,221,turbine pause lc work,1,periyapatti
uku375,pause rcs 13,221,turbine pause lc work lc unwanted object removing line. controller rebooting,1,periyapatti
uku375,pause rcs 13,221,turbine pause load shedding,1,periyapatti
uku375,pause rcs 13,221,turbine paused fro emergency condition,1,periyapatti
uku375,pause rcs 13,221,turbine paused lc work,2,periyapatti
uku375,pause rcs 13,221,turbine paused project pending work,1,periyapatti
uku375,pause rcs 13,221,turbine stopped due feeder 6 lc work,1,periyapatti
uku375,pause rcs 13,221,uss yard side abnormal sound inspection work.,1,periyapatti
uku375,pause rcs 13,221,wtg manual stop power control setting changing work,1,periyapatti
uku375,pause rcs 14,16,1715-warning inspection,1,periyapatti
uku375,pause rcs 14,16,automatic test activated warning inspection,1,periyapatti
uku375,pause rcs 14,16,back,1,periyapatti
uku375,pause rcs 14,16,blade inspection work,1,periyapatti
uku375,pause rcs 14,16,blade load calibration work,2,periyapatti
uku375,pause rcs 14,16,ctpt oil leakage inspection,1,periyapatti
uku375,pause rcs 14,16,data collecting work,1,periyapatti
uku375,pause rcs 14,16,generator alignment work,1,periyapatti
uku375,pause rcs 14,16,load shedding,1,periyapatti
uku375,pause rcs 14,16,manual stop abb switch gear interlocking screw fixing work (cim4562),1,periyapatti
uku375,pause rcs 14,16,transformer inspection work,2,periyapatti
uku375,pause rcs 14,16,turbine stopped bls test inspecton work done,1,periyapatti
uku375,pause rcs 14,16,turbine stopped due feeder 6 lc work,1,periyapatti
uku375,pause rcs 14,16,xml file uploading work,1,periyapatti
uku375,rebooting time,1,controller rebooting,1,periyapatti
uku375,rt dip exc.lim.: 38%: 816e-2s,1,feeder 06 earth fault,1,periyapatti
uku375,rt dip exc.lim.: 40%: 20e-2s,1,feeder 5 trip due current,1,periyapatti
uku375,v,1,feeder 6 lc work,1,periyapatti
uku375,vob disconnected,1,comm. dropped,1,periyapatti
uku375,wrong communication,2,wrong communication,1,periyapatti
uku375,wrong communication,2,wrong comunication,1,periyapatti
uku375,yawuntwistccw,1,auto reset,1,periyapatti
uku375,yawuntwistccw code 5 540°,1,auto reset,1,periyapatti
uku375,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
uku375,yawuntwistccw: code 5,2,auto reset.,1,periyapatti
uku375,yawuntwistccw: code 5,2,FALSE,1,periyapatti
uku375,yawuntwistccw: code 5- 540°,3,auto reset,3,periyapatti
uku375,yawuntwistccw: code 5- 543°,1,auto reset,1,periyapatti
uku375,yawuntwistccw: code 6- 571°,1,auto reset,1,periyapatti
uku375,yawuntwistccw: code 6- 588°,1,auto reset,1,periyapatti
uku375,yawuntwistccw: code 6- 801°,1,auto reset,1,periyapatti
uku375,yawuntwistcw code 3 540°,1,auto reset,1,periyapatti
ukv342,0,173,0,173,periyapatti
ukv342,0,4,0,4,periyapatti
ukv342,230kv line trip due current fault controller rebooting,1,exex low voltage l1: 1v rebooting time,1,periyapatti
ukv342,auto yawing,3,auto reset,3,periyapatti
ukv342,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
ukv342,bus pt fail 400kv ss,1,bypass pt charged line,1,periyapatti
ukv342,comm. error,1,fdr 4 machines comm.droppped,1,periyapatti
ukv342,comm. failure,1,comm. dropped,1,periyapatti
ukv342,communication,1,communication,1,periyapatti
ukv342,communication failure,13,communication failure,2,periyapatti
ukv342,communication failure,13,nil,4,periyapatti
ukv342,communication failure,13,wtg running condition,7,periyapatti
ukv342,communication failure due usk201,1,communication failure due usk201,1,periyapatti
ukv342,communication-turbine running,1,nil,1,periyapatti
ukv342,connectivity problem due near turbine breakdown,1,stoppage,1,periyapatti
ukv342,earth fault feeder4,1,charged feeder,1,periyapatti
ukv342,exex low voltage l1: 1v,1,feeder 4 oc trip lc taken,1,periyapatti
ukv342,exex low voltage l1: 3v,1,feeder trip due earth fault,1,periyapatti
ukv342,exex low voltage l2 1v,1,feeder 4 trip current,1,periyapatti
ukv342,exex low voltage l2: 1v,1,feeder 4 trip earth fault,1,periyapatti
ukv342,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
ukv342,exex low voltage l3: 1v,7,230 kv line current fault trip,1,periyapatti
ukv342,exex low voltage l3: 1v,7,fdr tripped,1,periyapatti
ukv342,exex low voltage l3: 1v,7,feeder trip,1,periyapatti
ukv342,exex low voltage l3: 1v,7,feeder trip due earth fault,1,periyapatti
ukv342,exex low voltage l3: 1v,7,feeder4 earth fault,3,periyapatti
ukv342,exex low voltage l3: 2v,8,230kv line trip due busbar trip relay operated,1,periyapatti
ukv342,exex low voltage l3: 2v,8,earth falut,1,periyapatti
ukv342,exex low voltage l3: 2v,8,fdr-4-earth fault,1,periyapatti
ukv342,exex low voltage l3: 2v,8,feeder trip due earth fault,2,periyapatti
ukv342,exex low voltage l3: 2v,8,feeder trip due earth fault controller rebooting time,1,periyapatti
ukv342,exex low voltage l3: 2v,8,grid fluxuation l3,1,periyapatti
ukv342,exex low voltage l3: 2v,8,lc work (bird guard fixing work ),1,periyapatti
ukv342,exex low voltage l3: 2v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
ukv342,exex low voltage l3: 3v,4,feeder trip due earth fault,2,periyapatti
ukv342,exex low voltage l3: 3v,4,feeder1 earth fault controller rebooting time,1,periyapatti
ukv342,exex low voltage l3: 3v,4,turbine stopped due lc,1,periyapatti
ukv342,extreme yawerror 14.1m/s 58.0°,1,auto reset,1,periyapatti
ukv342,fdr trip e/f,2,charged feeder,2,periyapatti
ukv342,feeder shutdown,1,bird guard fixing work completed,1,periyapatti
ukv342,feeder trip due earth fault,1,charged feeder replaced fuse yard,1,periyapatti
ukv342,feeder trip e/f,2,charged feeder,2,periyapatti
ukv342,frequency error 1: . hz,1,acknowledged scada,1,periyapatti
ukv342,frequency error 1: 0.44 hz,3,feeder trip,1,periyapatti
ukv342,frequency error 1: 0.44 hz,3,grid manully restart turbine,1,periyapatti
ukv342,frequency error 1: 0.44 hz,3,manually reset turbine charging 220kv,1,periyapatti
ukv342,frequency error 1: 0.45 hz,1,earth falut,1,periyapatti
ukv342,frequency error 1: 0.54 hz,3,feeder 4 trip due ef,1,periyapatti
ukv342,frequency error 1: 0.54 hz,3,feeder trip,1,periyapatti
ukv342,frequency error 1: 0.54 hz,3,feeder4 earth fault controller rebooting time,1,periyapatti
ukv342,frequency error 1: 0.55 hz,4,feeder 04 earth fault,2,periyapatti
ukv342,frequency error 1: 0.55 hz,4,feeder trip,1,periyapatti
ukv342,frequency error 1: 0.55 hz,4,feeder trip due earth fault,1,periyapatti
ukv342,frequency error 1: 0.56 hz,8,feeder 04 earth fault,2,periyapatti
ukv342,frequency error 1: 0.56 hz,8,feeder 4 trip,1,periyapatti
ukv342,frequency error 1: 0.56 hz,8,feeder 4 trip due earth fault,1,periyapatti
ukv342,frequency error 1: 0.56 hz,8,feeder 4 tripped due earth fault,1,periyapatti
ukv342,frequency error 1: 0.56 hz,8,feeder trip due earth fault,1,periyapatti
ukv342,frequency error 1: 0.56 hz,8,feeder trip earth fault,1,periyapatti
ukv342,frequency error 1: 0.56 hz,8,feedr 4 trip,1,periyapatti
ukv342,gen stator cb open,2,manual reset,2,periyapatti
ukv342,internal sublogic error,2,auto reset,1,periyapatti
ukv342,internal sublogic error,2,scada reset,1,periyapatti
ukv342,lc jumper replacement work,1,charged replaced,1,periyapatti
ukv342,lc taken substation,2,project pending point work,1,periyapatti
ukv342,lc taken substation,2,project pending work,1,periyapatti
ukv342,low voltage l3: 1 v,1,feeder lc project pending point closing work,1,periyapatti
ukv342,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
ukv342,manual stop mechanical pending work attending.,1,pending work completed,1,periyapatti
ukv342,manual stop toc auditing,1,toc auditing completed,1,periyapatti
ukv342,ofc cable work,1,ofc cable work,1,periyapatti
ukv342,pause pressed keyboard,1,software parameter changes,1,periyapatti
ukv342,pause rcs 0,2,tfr inspection version 4 checklist,1,periyapatti
ukv342,pause rcs 0,2,transformer proactive inspection work,1,periyapatti
ukv342,pause rcs 12,1,load shedding,1,periyapatti
ukv342,pause rcs 13,68,230kv lc monthly maintenance work,1,periyapatti
ukv342,pause rcs 13,68,230kv lc taken,1,periyapatti
ukv342,pause rcs 13,68,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
ukv342,pause rcs 13,68,back,2,periyapatti
ukv342,pause rcs 13,68,backdown,13,periyapatti
ukv342,pause rcs 13,68,backdown & vcs pannel temp high inspection,1,periyapatti
ukv342,pause rcs 13,68,backdown cim 4207 (blade inspection) work done,1,periyapatti
ukv342,pause rcs 13,68,bird guard installation,1,periyapatti
ukv342,pause rcs 13,68,ctpt inspection work,1,periyapatti
ukv342,pause rcs 13,68,feeder 4 lc 33kv ht line maintenance work,1,periyapatti
ukv342,pause rcs 13,68,feeder lc 33kv ht line maintenance work,1,periyapatti
ukv342,pause rcs 13,68,feeder lc bird guard fixing work,1,periyapatti
ukv342,pause rcs 13,68,feeder lc work controller rebooting,1,periyapatti
ukv342,pause rcs 13,68,lc bird guard fixing work,2,periyapatti
ukv342,pause rcs 13,68,lc new solar power transformer moving work,1,periyapatti
ukv342,pause rcs 13,68,lc project pending work,1,periyapatti
ukv342,pause rcs 13,68,lc ss relay testing,1,periyapatti
ukv342,pause rcs 13,68,lc work,2,periyapatti
ukv342,pause rcs 13,68,lc work (bird guard fixing work ),1,periyapatti
ukv342,pause rcs 13,68,lc work line clearance power grid eb,1,periyapatti
ukv342,pause rcs 13,68,load shedding,5,periyapatti
ukv342,pause rcs 13,68,n,1,periyapatti
ukv342,pause rcs 13,68,ofc cable laying work,2,periyapatti
ukv342,pause rcs 13,68,partial lc bird guard fixing work,3,periyapatti
ukv342,pause rcs 13,68,pause bird guard fixing work,1,periyapatti
ukv342,pause rcs 13,68,power setting changing work,1,periyapatti
ukv342,pause rcs 13,68,transformer inspection work,4,periyapatti
ukv342,pause rcs 13,68,turbine manual stop lc,1,periyapatti
ukv342,pause rcs 13,68,turbine pause bird guard fixing work,2,periyapatti
ukv342,pause rcs 13,68,turbine pause going take lc breaker testing work,1,periyapatti
ukv342,pause rcs 13,68,turbine pause load shedding,1,periyapatti
ukv342,pause rcs 13,68,turbine paused feeder 4 line tree cutting work,1,periyapatti
ukv342,pause rcs 13,68,turbine paused fro emergency condition,1,periyapatti
ukv342,pause rcs 13,68,turbine paused lc work,3,periyapatti
ukv342,pause rcs 13,68,turbine paused usp131 ctpt conductor replacement work,1,periyapatti
ukv342,pause rcs 13,68,turbine stop lc work,1,periyapatti
ukv342,pause rcs 13,68,turbine stopped due lc,3,periyapatti
ukv342,pause rcs 13,68,uss yard maintenance,1,periyapatti
ukv342,pause rcs 14,10,6 month b service,1,periyapatti
ukv342,pause rcs 14,10,load shedding,1,periyapatti
ukv342,pause rcs 14,10,service day 01,1,periyapatti
ukv342,pause rcs 14,10,service work(3 months),1,periyapatti
ukv342,pause rcs 14,10,software uploading,1,periyapatti
ukv342,pause rcs 14,10,transformer inspection,1,periyapatti
ukv342,pause rcs 14,10,transformer inspection work,2,periyapatti
ukv342,pause rcs 14,10,vcs panel temperature innspection,1,periyapatti
ukv342,pause rcs 14,10,xml file uploading work completed,1,periyapatti
ukv342,power factor setting work,1,wtg charged,1,periyapatti
ukv342,rebooting time,1,controller rebooting,1,periyapatti
ukv342,rt dip exc.lim.: 41%: 10e-2s rebooting time,1,feeder 04 earth fault,1,periyapatti
ukv342,rt dip exc.lim.: 45%: 958e-2s,1,feeder 4 trip due el,1,periyapatti
ukv342,slip: 49 limits 2,1,auto reset,1,periyapatti
ukv342,stoppage,2,nil,2,periyapatti
ukv342,trip q8 high current l2 2889,1,"yard side ""r"" phase fuse replaced",1,periyapatti
