Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
ukv342,turbine pause lc work,1,partial lc bird guard fixing work,1,periyapatti
ukv342,turbine stopped due lc,1,project pending work,1,periyapatti
ukv342,vob disconnected,1,comm. dropped,1,periyapatti
ukv342,vob server,2,shutdown taken vestas maintenance,1,periyapatti
ukv342,vob server,2,vob server,1,periyapatti
ukv342,yaw system,1,auto reset,1,periyapatti
ukv342,yawuntwistccw code 5 540°,2,auto reset,2,periyapatti
ukv342,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
ukv342,yawuntwistccw: code 5,6,auto reset,4,periyapatti
ukv342,yawuntwistccw: code 5,6,FALSE,2,periyapatti
ukv342,yawuntwistccw: code 5- 540°,6,auto reset,6,periyapatti
ukv342,yawuntwistcw code 5 540°,1,auto reset,1,periyapatti
ukv342,yawuntwistcw: code 2 000621°,1,auto reset,1,periyapatti
ukv342,yawuntwistcw: code 2--000609°,1,auto reset,1,periyapatti
ump1132,0,110,0,110,periyapatti
ump1132,0,11,0,11,periyapatti
ump1132,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
ump1132,230kv line trip due current fault,1,exex low voltage l3: 1v,1,periyapatti
ump1132,acknowledge time,1,acknowledged scada,1,periyapatti
ump1132,arc light detected,1,manual reset,1,periyapatti
ump1132,auto yawing,4,auto reset,4,periyapatti
ump1132,automatic test activated: 36,5,auto reset,5,periyapatti
ump1132,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
ump1132,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
ump1132,communication,1,communication,1,periyapatti
ump1132,communication failure,4,communication failure,1,periyapatti
ump1132,communication failure,4,nil,3,periyapatti
ump1132,controller rebooting time,2,acknowledged scada,1,periyapatti
ump1132,controller rebooting time,2,controller rebooting time feeder charged,1,periyapatti
ump1132,earth fault controller rebooting,1,feeder charged,1,periyapatti
ump1132,error wind sensors,1,controller manually reboot & run turbine,1,periyapatti
ump1132,exex low voltage l1: 2v,1,feeder trip due earth fault,1,periyapatti
ump1132,exex low voltage l2: 1v,1,f2&f3&f4-earth fault,1,periyapatti
ump1132,exex low voltage l3,1,current fault,1,periyapatti
ump1132,exex low voltage l3: 1v,7,230kv line trip due busbar trip relay operated,2,periyapatti
ump1132,exex low voltage l3: 1v,7,earth fault controller reboot,1,periyapatti
ump1132,exex low voltage l3: 1v,7,feeder 3 trip,1,periyapatti
ump1132,exex low voltage l3: 1v,7,feeder trip,1,periyapatti
ump1132,exex low voltage l3: 1v,7,feeder trip due earth fault,1,periyapatti
ump1132,exex low voltage l3: 1v,7,grid fluxuation l3,1,periyapatti
ump1132,exex low voltage l3: 2v,1,230 kv line current fault trip,1,periyapatti
ump1132,extreme yawerror 13.0m/s 72.0°,1,auto reset,1,periyapatti
ump1132,extreme yawerror 5.7m/s171.7°,1,auto reset,1,periyapatti
ump1132,extreme yawerror 7.1m/s152.9°,1,auto reset,1,periyapatti
ump1132,extreme yawerror 9.0m/s126.2°,1,auto reset,1,periyapatti
ump1132,feedback = 0,1,FALSE,1,periyapatti
ump1132,feeder 3 lc lc work contrloller rebot time,1,charged completion work,1,periyapatti
ump1132,feeder shutdown,1,project dummy line disconnected removed,1,periyapatti
ump1132,feeder shutdown tree cutting,1,tree cutting done,1,periyapatti
ump1132,feeder trip due earth fault,2,charged feeder,1,periyapatti
ump1132,feeder trip due earth fault,2,feeder charged,1,periyapatti
ump1132,feeder trip e/f,9,chareged feeder,1,periyapatti
ump1132,feeder trip e/f,9,charged feeder,8,periyapatti
ump1132,frequence error 1:0.56 hz,2,feeder charged,2,periyapatti
ump1132,frequency error 1: 0.44 hz,1,feeder 3 trip due ef,1,periyapatti
ump1132,frequency error 1: 0.47 hz,2,feeder trip,1,periyapatti
ump1132,frequency error 1: 0.47 hz,2,uss yard r phase fuse failure replaced,1,periyapatti
ump1132,frequency error 1: 0.53 hz,3,feeder trip due earth fault solve,2,periyapatti
ump1132,frequency error 1: 0.53 hz,3,feeder tripped substation,1,periyapatti
ump1132,frequency error 1: 0.55 hz,2,feeder trip earth fault,1,periyapatti
ump1132,frequency error 1: 0.55 hz,2,turbine acknowledged scada,1,periyapatti
ump1132,frequency error 1: 0.56 hz,9,charged feeder,1,periyapatti
ump1132,frequency error 1: 0.56 hz,9,feeder 03earth fault,1,periyapatti
ump1132,frequency error 1: 0.56 hz,9,feeder 3 trip,1,periyapatti
ump1132,frequency error 1: 0.56 hz,9,feeder 3 trip due ef,1,periyapatti
ump1132,frequency error 1: 0.56 hz,9,feeder 3 trip due el,1,periyapatti
ump1132,frequency error 1: 0.56 hz,9,feeder 3 tripped due earth fault,1,periyapatti
ump1132,frequency error 1: 0.56 hz,9,feeder trip,1,periyapatti
ump1132,frequency error 1: 0.56 hz,9,feeder tripped substation,2,periyapatti
ump1132,frequency error 3: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
ump1132,gen stator cb open,3,auto reset,2,periyapatti
ump1132,gen stator cb open,3,controller rebooting time,1,periyapatti
ump1132,generation backdown,1,manually stopped turbine,1,periyapatti
ump1132,genspdhighreverse 36 rpm,1,auto reset,1,periyapatti
ump1132,genspdhighreverse: -0035 rpm,1,auto reset,1,periyapatti
ump1132,high temperature t53: 170°c l1 controller,1,visualy inspected & manualy reclosed turbine restored,1,periyapatti
ump1132,high temperature t53: 273°c l0 controller,1,visualy inspected pt 100 sensor loose connection rectified & manualy reclosed turbine restored,1,periyapatti
ump1132,lc taken clear hot spot found,1,aligned & closed isolator,1,periyapatti
ump1132,load shedding,6,charged normalised,2,periyapatti
ump1132,load shedding,6,charged normalissed,4,periyapatti
ump1132,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
ump1132,manual stop inspwction,1,blade load sensor warning inspection,1,periyapatti
ump1132,manual stop uss yard bird guard fixing.,1,uss yard bird guard fixing completed,1,periyapatti
ump1132,pause pressed keyboard turbine,1,power factor correction work,1,periyapatti
ump1132,pause rcs 0,2,6 month b service,1,periyapatti
ump1132,pause rcs 0,2,transformer inspection work,1,periyapatti
ump1132,pause rcs 12,2,load shedding,1,periyapatti
ump1132,pause rcs 12,2,manual stop due load shedding,1,periyapatti
ump1132,pause rcs 12 frequency error 1: 0.44 hz controller rebooting time,2,turbine pause lc taken feeder 3 lc turbine rebooting time feeder-3 charge,2,periyapatti
ump1132,pause rcs 12 grid load shedding,5,charged normalised,1,periyapatti
ump1132,pause rcs 12 grid load shedding,5,charged normalissed,4,periyapatti
ump1132,pause rcs 13,194,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
ump1132,pause rcs 13,194,back,9,periyapatti
ump1132,pause rcs 13,194,backdown,121,periyapatti
ump1132,pause rcs 13,194,charged load shedd normalissed,1,periyapatti
ump1132,pause rcs 13,194,ct & pt oil leakage inspection work,1,periyapatti
ump1132,pause rcs 13,194,ctpt inspection work,1,periyapatti
ump1132,pause rcs 13,194,customer audit inspection work,1,periyapatti
ump1132,pause rcs 13,194,feeder 3 lc work controller rebooting,1,periyapatti
ump1132,pause rcs 13,194,feeder 3 lc work line maintenance,1,periyapatti
ump1132,pause rcs 13,194,feeder lc 33kv ht line maintenance work,1,periyapatti
ump1132,pause rcs 13,194,lc bird guard fixing work,2,periyapatti
ump1132,pause rcs 13,194,lc jumber closeing due line cut repaire work near ukp07,1,periyapatti
ump1132,pause rcs 13,194,lc new solar power transformer moving work,1,periyapatti
ump1132,pause rcs 13,194,lc ss relay testing,1,periyapatti
ump1132,pause rcs 13,194,lc work feeder-3,1,periyapatti
ump1132,pause rcs 13,194,lc work pgcil controller rebooting manually reset auto reset,1,periyapatti
ump1132,pause rcs 13,194,load shedding,25,periyapatti
ump1132,pause rcs 13,194,ofc cable laying work,1,periyapatti
ump1132,pause rcs 13,194,partial lc bird guard fixing work,2,periyapatti
ump1132,pause rcs 13,194,transformer inspection work,4,periyapatti
ump1132,pause rcs 13,194,turbine pause going take lc breaker testing work,1,periyapatti
ump1132,pause rcs 13,194,turbine pause lc,2,periyapatti
ump1132,pause rcs 13,194,turbine pause lc work,1,periyapatti
ump1132,pause rcs 13,194,turbine pause load shedding,2,periyapatti
ump1132,pause rcs 13,194,turbine paused fro emergency condition,1,periyapatti
ump1132,pause rcs 13,194,turbine paused lc work,2,periyapatti
ump1132,pause rcs 13,194,turbine stop lc work,1,periyapatti
ump1132,pause rcs 13,194,turbine stopped 220kv shutdown,1,periyapatti
ump1132,pause rcs 13,194,turbine stopped due lc,4,periyapatti
ump1132,pause rcs 13,194,turbine stopped lc work,1,periyapatti
ump1132,pause rcs 13,194,wtg manual stop power control setting changing work,1,periyapatti
ump1132,pause rcs 13 grid back,2,charged load shed normalissed,1,periyapatti
ump1132,pause rcs 13 grid back,2,wtg charged backdown,1,periyapatti
ump1132,pause rcs 14,12,cim- upgrade padlock device work,1,periyapatti
ump1132,pause rcs 14,12,load shedding,1,periyapatti
ump1132,pause rcs 14,12,software upload work,2,periyapatti
ump1132,pause rcs 14,12,transformer inspection work,2,periyapatti
ump1132,pause rcs 14,12,turbine manual stop power setting change work,1,periyapatti
ump1132,pause rcs 14,12,vcs choke coil temp high inspection,1,periyapatti
ump1132,pause rcs 14,12,wind sensor replaced,1,periyapatti
ump1132,pause rcs 14,12,wtg stopped due 230kv lc work,1,periyapatti
ump1132,pause rcs 14,12,xml file uploading work,1,periyapatti
ump1132,pause rcs 14,12,yaw sleeve replacement work,1,periyapatti
ump1132,pause rcs14,1,ft sensor replaced,1,periyapatti
ump1132,pitch c ref:-1.1°,1,FALSE,1,periyapatti
ump1132,pitch ref 78.0 act 87.7,1,manual reset,1,periyapatti
ump1132,pitch ref:78.0°- act.:87.7°,1,auto reset,1,periyapatti
ump1132,rebooting time,2,controller rebooting,1,periyapatti
ump1132,rebooting time,2,controller rebooting time,1,periyapatti
ump1132,sevice day - 1,1,charged work completion,1,periyapatti
ump1132,sevice day - 2,1,charged aafter pm wok,1,periyapatti
ump1132,slip:-027 limits 1,3,auto reset,3,periyapatti
ump1132,slip:-028 limits 1 generator,1,auto reset,1,periyapatti
ump1132,software updation,1,software uploaded,1,periyapatti
ump1132,stoppage,1,nil,1,periyapatti
ump1132,turbine manually stopped due backdown,2,charged load shedding normalissed,1,periyapatti
ump1132,turbine manually stopped due backdown,2,charged load sheding normalissed,1,periyapatti
ump1132,vob server,3,shutdown taken vestas maintenance,1,periyapatti
ump1132,vob server,3,turbine running condition,1,periyapatti
ump1132,vob server,3,vob server,1,periyapatti
ump1132,yaw system stopped,2,auto reset,1,periyapatti
ump1132,yaw system stopped,2,auto rest,1,periyapatti
ump1132,yaw untwist ccw: code 5,2,FALSE,2,periyapatti
ump1132,yawsignals invalid,2,auto reset,1,periyapatti
ump1132,yawsignals invalid,2,autoreset,1,periyapatti
ump1132,yawuntwist ccw,1,auto reset,1,periyapatti
ump1132,yawuntwistccw code 5 540°,5,auto reset,4,periyapatti
ump1132,yawuntwistccw code 5 540°,5,yawuntwistccw code 5 540° auto reset,1,periyapatti
ump1132,yawuntwistccw code 5 554°,1,auto reset,1,periyapatti
ump1132,yawuntwistccw: code 5,17,auto reset,1,periyapatti
ump1132,yawuntwistccw: code 5,17,auto reset.,1,periyapatti
ump1132,yawuntwistccw: code 5,17,FALSE,15,periyapatti
ump1132,yawuntwistccw: code 5- 540°,5,auto reset,5,periyapatti
ump1132,yawuntwistccw: code 5- 551°,1,auto reset,1,periyapatti
ump1132,yawuntwistccw: code 5- 554°,1,auto reset,1,periyapatti
ump1132,yawuntwistccw: code 6,13,auto reset,3,periyapatti
ump1132,yawuntwistccw: code 6,13,FALSE,10,periyapatti
ump1132,yawuntwistccw: code 6- 603°,1,auto reset,1,periyapatti
ump1132,yawuntwistccw: code 6- 608°,1,auto reset,1,periyapatti
ump1132,yawuntwistccw: code 6- 613°,1,auto reset,1,periyapatti
ump1132,yawuntwistccw: code 6- 688°,1,auto reset,1,periyapatti
ump1132,yawuntwistcw,1,auto reset,1,periyapatti
ump1132,yawuntwistcw: code 2,1,FALSE,1,periyapatti
ump1132,yawuntwistcw: code 3,3,FALSE,3,periyapatti
ump1200,0,117,0,117,periyapatti
ump1200,0,7,0,7,periyapatti
ump1200,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
ump1200,230kv line trip due current fault,1,exex low voltage l1: 1v rebooting time,1,periyapatti
ump1200,acknowledge time,1,acknowledged scada,1,periyapatti
ump1200,auto yawing,2,auto reset,2,periyapatti
ump1200,automatic test activated: 9,1,auto reset,1,periyapatti
ump1200,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
ump1200,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
ump1200,communication,1,communication,1,periyapatti
ump1200,communication failure,7,communication failure,1,periyapatti
ump1200,communication failure,7,nil,6,periyapatti
ump1200,controller rebooting time,2,acknowledged scada,1,periyapatti
ump1200,controller rebooting time,2,turbine controller rebooting time feeder charged,1,periyapatti
ump1200,derate,1,auto reset,1,periyapatti
ump1200,earth fault controller rebooting,1,feeder charged,1,periyapatti
ump1200,estop button activated 6,1,manually reset turbine,1,periyapatti
ump1200,exex low voltage l1: 2v,1,feeder trip due earth fault,1,periyapatti
ump1200,exex low voltage l2: 1v,1,earth fault controller reboot,1,periyapatti
ump1200,exex low voltage l2: 3v,1,feeder trip due earth fault,1,periyapatti
ump1200,exex low voltage l3,1,current fault,1,periyapatti
ump1200,exex low voltage l3: 1v,7,230kv line trip due busbar trip relay operated,2,periyapatti
ump1200,exex low voltage l3: 1v,7,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
ump1200,exex low voltage l3: 1v,7,fdr tripped,1,periyapatti
ump1200,exex low voltage l3: 1v,7,feeder trip,1,periyapatti
ump1200,exex low voltage l3: 1v,7,feeder trip due earth fault,1,periyapatti
ump1200,exex low voltage l3: 1v,7,grid fluxuation l3,1,periyapatti
ump1200,exex low voltage l3: 2v,2,230 kv line current fault trip,1,periyapatti
ump1200,exex low voltage l3: 2v,2,feeder trip due earth fault,1,periyapatti
ump1200,ext. high cur. grid inv. l1,1,transformer inspection work,1,periyapatti
ump1200,ext. high cur. grid inv. l3,1,"yard side ""r"" phase fuse replaced",1,periyapatti
ump1200,extreme yawerror 9.6m/s117.9°,1,auto reset,1,periyapatti
ump1200,feeder shutdown,1,project dummy line disconnected removed,1,periyapatti
ump1200,feeder shutdown tree cutting,1,charged feeder,1,periyapatti
ump1200,feeder trip due earth fault,3,charged feeder,1,periyapatti
ump1200,feeder trip due earth fault,3,fdr chjarged,1,periyapatti
ump1200,feeder trip due earth fault,3,feeder charged,1,periyapatti
ump1200,feeder trip e/f,8,charged feeder,8,periyapatti
ump1200,frequence error 1:0.56 hz,1,feeder charged,1,periyapatti
ump1200,frequency error 1: 0.44 hz,2,feeder 3 trip due ef,1,periyapatti
ump1200,frequency error 1: 0.44 hz,2,grid manully restart turbine,1,periyapatti
ump1200,frequency error 1: 0.53 hz,3,feeder trip due earth fault solve,2,periyapatti
ump1200,frequency error 1: 0.53 hz,3,feeder tripped substation,1,periyapatti
ump1200,frequency error 1: 0.55 hz,2,feeder trip earth fault,1,periyapatti
ump1200,frequency error 1: 0.55 hz,2,turbine acknowledged scada,1,periyapatti
ump1200,frequency error 1: 0.56 hz,11,charged feeder,1,periyapatti
ump1200,frequency error 1: 0.56 hz,11,charged substation,2,periyapatti
ump1200,frequency error 1: 0.56 hz,11,feeder 03earth fault,1,periyapatti
ump1200,frequency error 1: 0.56 hz,11,feeder 3 trip,1,periyapatti
ump1200,frequency error 1: 0.56 hz,11,feeder 3 trip due ef,1,periyapatti
ump1200,frequency error 1: 0.56 hz,11,feeder 3 trip due el,1,periyapatti
ump1200,frequency error 1: 0.56 hz,11,feeder 3 tripped due earth fault,1,periyapatti
ump1200,frequency error 1: 0.56 hz,11,feeder trip,1,periyapatti
ump1200,frequency error 1: 0.56 hz,11,feeder tripped substation,2,periyapatti
ump1200,frequency error 3: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
ump1200,gen stator cb open,1,auto reset,1,periyapatti
ump1200,generator breaker fb response.,4,genearator stator breaker vlotage coil loose connection checked & manually restart theturbine.,4,periyapatti
ump1200,generator stator cb open,1,manual reset,1,periyapatti
ump1200,genspdhighreverse 0035 rpm,1,auto reset,1,periyapatti
ump1200,hub safety hydr press low bld,1,auto reset,1,periyapatti
ump1200,hub safety hydr press low bld b hydraulic system,1,auto reset,1,periyapatti
ump1200,hub safety hydr press low bld hydraulic system,3,auto reset,3,periyapatti
ump1200,hub safety hydrpres low bldb,1,hub system,1,periyapatti
ump1200,hub saftey hydr press low bld hydraulic system,1,auto reset,1,periyapatti
ump1200,hub safty hydr press low bldb hydraulic system,1,auto reset,1,periyapatti
ump1200,hub safty hydr press low bldc hydraullic system,1,auto reset,1,periyapatti
ump1200,hub safty hydrpres low bldc hydralic system,1,auto reset,1,periyapatti
ump1200,hubsafty hydrpres low blda,3,auto reset,3,periyapatti
ump1200,hubsafty hydrpres low blda controller,1,autoreset,1,periyapatti
ump1200,hubsafty hydrpres low bldb,10,auto reset,8,periyapatti
ump1200,hubsafty hydrpres low bldb,10,autoi reset,1,periyapatti
ump1200,hubsafty hydrpres low bldb,10,autoreset,1,periyapatti
ump1200,hubsafty hydrpres low bldb hub,2,auto reset,1,periyapatti
ump1200,hubsafty hydrpres low bldb hub,2,inspected restarted,1,periyapatti
ump1200,hubsafty hydrpres low bldc safety system,1,auto reset,1,periyapatti
ump1200,internal sublogic error software,1,auto reset,1,periyapatti
ump1200,lc taken clear hot spot found,1,aligned & closed isolator,1,periyapatti
ump1200,load sensor calibration,1,blade load sensor calibration work completed,1,periyapatti
ump1200,load shedding,3,charged normalised,1,periyapatti
ump1200,load shedding,3,charged normalissed,2,periyapatti
ump1200,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
ump1200,manual stop software updation,1,software uploaded,1,periyapatti
ump1200,manual stop uss yard bird guard fixing.,1,uss yard bird guard fixing completed.,1,periyapatti
ump1200,pause due feeder-3 lc work,1,exex low voltage l3: 1v controller rebot time,1,periyapatti
ump1200,pause pressed keyboard,2,mechaniacal pending point closing work,1,periyapatti
ump1200,pause pressed keyboard,2,power rating upgradation,1,periyapatti
ump1200,pause rcs 0,2,tower acc x fault inspection work,1,periyapatti
ump1200,pause rcs 0,2,transformer proactive inspection completed,1,periyapatti
ump1200,pause rcs 12,2,load shedding,1,periyapatti
ump1200,pause rcs 12,2,turbine pause lc taken,1,periyapatti
ump1200,pause rcs 12 frequency error 1: 0.44 hz controller rebooting time,1,turbine pause lc taken feeder 3 lc turbine rebooting time feeder-3 charge,1,periyapatti
ump1200,pause rcs 13,75,230kv lc monthly maintenance work,1,periyapatti
ump1200,pause rcs 13,75,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
ump1200,pause rcs 13,75,back,2,periyapatti
ump1200,pause rcs 13,75,backdown,25,periyapatti
ump1200,pause rcs 13,75,ctpt inspection work,1,periyapatti
ump1200,pause rcs 13,75,feeder 3 lc work,1,periyapatti
ump1200,pause rcs 13,75,feeder 3 lc work line maintenance,1,periyapatti
ump1200,pause rcs 13,75,feeder lc 33kv ht line maintenance work,1,periyapatti
ump1200,pause rcs 13,75,lc bird guard fixing work,2,periyapatti
ump1200,pause rcs 13,75,lc jumber closeing due line cut repaire work near ukp07,1,periyapatti
ump1200,pause rcs 13,75,lc new solar power transformer moving work,1,periyapatti
ump1200,pause rcs 13,75,lc ss relay testing,1,periyapatti
ump1200,pause rcs 13,75,lc work feeder-3,2,periyapatti
ump1200,pause rcs 13,75,lc work pgcil controller rebooting manually reset,1,periyapatti
ump1200,pause rcs 13,75,load shedding,9,periyapatti
ump1200,pause rcs 13,75,mechancial punch point closing work,1,periyapatti
ump1200,pause rcs 13,75,ofc cable laying work,1,periyapatti
ump1200,pause rcs 13,75,partial lc bird guard fixing work,2,periyapatti
ump1200,pause rcs 13,75,sgb tfr inspection ver 4 checklist,1,periyapatti
ump1200,pause rcs 13,75,transformer inspection work,4,periyapatti
ump1200,pause rcs 13,75,trurbine pause lc,1,periyapatti
ump1200,pause rcs 13,75,turbine pause going take lc breaker testing work,1,periyapatti
ump1200,pause rcs 13,75,turbine pause lc,1,periyapatti
ump1200,pause rcs 13,75,turbine pause lc work,1,periyapatti
ump1200,pause rcs 13,75,turbine paused emergency condtion,1,periyapatti
ump1200,pause rcs 13,75,turbine paused fro emergency condition,1,periyapatti
ump1200,pause rcs 13,75,turbine paused lc work,2,periyapatti
ump1200,pause rcs 13,75,turbine stop lc work,1,periyapatti
ump1200,pause rcs 13,75,turbine stopped due lc,4,periyapatti
ump1200,pause rcs 13,75,turbine stopped lc work,1,periyapatti
ump1200,pause rcs 13,75,wtg manual stop power control setting changing work,1,periyapatti
ump1200,pause rcs 13,75,wtg stopped lc work,1,periyapatti
ump1200,pause rcs 13 civil-tower pedestal top surface sealant work,1,charged completio n work,1,periyapatti
ump1200,pause rcs 13 grid back,1,charged backdown,1,periyapatti
ump1200,pause rcs 13- lc taken,1,turbine stop feeder 3 going take lc,1,periyapatti
ump1200,pause rcs 14,16,cim4562 work,1,periyapatti
ump1200,pause rcs 14,16,cim4562- abb india switch gear interlocking screw fixing work,2,periyapatti
ump1200,pause rcs 14,16,load shedding,1,periyapatti
ump1200,pause rcs 14,16,power setting changing work,1,periyapatti
ump1200,pause rcs 14,16,service pending work,1,periyapatti
ump1200,pause rcs 14,16,switch gear auto reclose inspection work,1,periyapatti
ump1200,pause rcs 14,16,tow. acc. x,1,periyapatti
ump1200,pause rcs 14,16,tower acceleration fault inspection,1,periyapatti
ump1200,pause rcs 14,16,transformer inspection,2,periyapatti
ump1200,pause rcs 14,16,transformer inspection work,2,periyapatti
ump1200,pause rcs 14,16,turbine paused emergency condtion,1,periyapatti
ump1200,pause rcs 14,16,wtg stopped due 230kv lc work,1,periyapatti
ump1200,pause rcs 14,16,xml file uploading work,1,periyapatti
ump1200,pause rcs13,4,load shedding,3,periyapatti
ump1200,pause rcs13,4,wtg stopped lc work,1,periyapatti
ump1200,pause rcs14,1,operational audit work,1,periyapatti
ump1200,pitch b ref78 act 86.5 pitch system,1,auto reset,1,periyapatti
ump1200,reboot time,1,controller reboot time uss maintenance,1,periyapatti
ump1200,rebooting time,1,controller rebooting,1,periyapatti
ump1200,service 2nd day completed,1,charged pm work,1,periyapatti
ump1200,service day 01,1,charged pm work,1,periyapatti
ump1200,software uploading work,1,wtg charged,1,periyapatti
ump1200,stoppage,2,nil,2,periyapatti
ump1200,tow. acc. x,2,FALSE,2,periyapatti
ump1200,tow. acc. x alarm 0.23 m/s^2,1,auto reset,1,periyapatti
ump1200,tow. acc. x- alarm: 0.23 m/s^2,4,auto reset,4,periyapatti
ump1200,tow.acc.x alarm 0.23m/sec^2,4,acknowledged though scada,1,periyapatti
ump1200,tow.acc.x alarm 0.23m/sec^2,4,auto reset,2,periyapatti
ump1200,tow.acc.x alarm 0.23m/sec^2,4,turbine inspection carried,1,periyapatti
ump1200,tow.acc.x alarm 0.23m/sec^2 tow.acc.x alarm 0.23m/sec^2,1,turbine acknowledged though scada,1,periyapatti
ump1200,turbine stopped 220kv shutdown,1,controller rebooting time feeder charged,1,periyapatti
ump1200,vob server,3,shutdown taken vestas maintenance,1,periyapatti
ump1200,vob server,3,turbine running condition,1,periyapatti
ump1200,vob server,3,vob server,1,periyapatti
ump1200,wtg restart time lc returned,1,acknowledge scada,1,periyapatti
ump1200,yaw cable twist reset,2,auto reset,2,periyapatti
ump1200,yaw system stopped,2,auto reset,2,periyapatti
ump1200,yawsignals invalid,1,auto reset,1,periyapatti
ump1200,yawuntwistccw code 5 540°,3,auto reset,3,periyapatti
ump1200,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
ump1200,yawuntwistccw: code 5,9,auto reset.,1,periyapatti
ump1200,yawuntwistccw: code 5,9,FALSE,8,periyapatti
ump1200,yawuntwistccw: code 5- 540°,7,auto reset,7,periyapatti
ump1200,yawuntwistccw: code 6,3,FALSE,3,periyapatti
ump1200,yawuntwistccw: code 6- 584°,1,auto reset,1,periyapatti
ump1200,yawuntwistcw: code 2--000698°,1,auto reset,1,periyapatti
ump1200,yawuntwistcw: code 3,3,auto reset,1,periyapatti
ump1200,yawuntwistcw: code 3,3,FALSE,2,periyapatti
ump1200,yawuntwistcw: code 3--000546°,1,auto reset,1,periyapatti
ump1252,0,117,0,117,periyapatti
ump1252,0,4,0,4,periyapatti
ump1252,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
ump1252,acknowledge time,1,acknowledged scada,1,periyapatti
ump1252,asy grid inv break current,1,hydralic hose replaced,1,periyapatti
ump1252,asym grid inv break current,5,auto reset,1,periyapatti
ump1252,asym grid inv break current,5,autoreset,1,periyapatti
ump1252,asym grid inv break current,5,event & log checked turbine manual reset,1,periyapatti
ump1252,asym grid inv break current,5,hub inside oil leakage absorved -tomorrow plane trouble shooting,1,periyapatti
ump1252,asym grid inv break current,5,wip,1,periyapatti
ump1252,asym grid inv break current converter section,4,auto reset,1,periyapatti
ump1252,asym grid inv break current converter section,4,igbt & ct inspection carried,1,periyapatti
ump1252,asym grid inv break current converter section,4,replaced igbt ct 600/1,1,periyapatti
ump1252,asym grid inv break current converter section,4,visuval inspection carried,1,periyapatti
ump1252,auto yawing,3,auto reset,3,periyapatti
ump1252,automatic test activated,1,auto reset,1,periyapatti
ump1252,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
ump1252,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
ump1252,civil-tower pedestal top surface sealant work,1,charged wor k completed,1,periyapatti
ump1252,communication,1,communication,1,periyapatti
ump1252,communication error,1,nil,1,periyapatti
ump1252,communication failure,7,communication failure,1,periyapatti
ump1252,communication failure,7,nil,6,periyapatti
ump1252,controller reboot time controller,2,acknowledge scada,2,periyapatti
ump1252,controller rebooting time emc valve unexpected open,1,controller rebooting time feeder charged manual reset,1,periyapatti
ump1252,earth fault controller rebooting,1,manual reset,1,periyapatti
ump1252,emc value unexpected open converter section,1,inspection carried,1,periyapatti
ump1252,emc valve unexpected open,1,manual reset,1,periyapatti
ump1252,emc valve unexpected open pitch system,1,manually reset turbine,1,periyapatti
ump1252,estop button activated 8 hub system,1,loose connection found emergency related circuit inside hub,1,periyapatti
ump1252,estop button activated 8 safety system,1,attended next day charged,1,periyapatti
ump1252,exex low voltage l1: 2v,1,feeder trip due earth fault,1,periyapatti
ump1252,exex low voltage l2: 1v,1,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
ump1252,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
ump1252,exex low voltage l3,1,current fault,1,periyapatti
ump1252,exex low voltage l3: 0v,1,earth fault,1,periyapatti
ump1252,exex low voltage l3: 1v,7,230 kv line current fault trip,1,periyapatti
ump1252,exex low voltage l3: 1v,7,230kv line trip due busbar trip relay operated,1,periyapatti
ump1252,exex low voltage l3: 1v,7,feeder 3 trip rebooting time,1,periyapatti
ump1252,exex low voltage l3: 1v,7,feeder trip,1,periyapatti
ump1252,exex low voltage l3: 1v,7,feeder trip due earth fault,2,periyapatti
ump1252,exex low voltage l3: 1v,7,grid fluxuation l3,1,periyapatti
ump1252,exex low voltage l3: 1v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
ump1252,ext. high cur. grid inv. l1,1,feeder 3 trip earth fault,1,periyapatti
ump1252,feeder 3 lc,1,charged work completion,1,periyapatti
ump1252,feeder 3 lc work line maintenance,1,started turbine completing line maintenance,1,periyapatti
ump1252,feeder shutdown,1,project dummy line disconnected removed,1,periyapatti
ump1252,feeder shutdown tree cutting,1,tree cutting done,1,periyapatti
ump1252,feeder trip due earth fault,3,charged feeder,1,periyapatti
ump1252,feeder trip due earth fault,3,fdr charged,1,periyapatti
ump1252,feeder trip due earth fault,3,feeder charged,1,periyapatti
ump1252,feeder trip e/f,8,charged feeder,8,periyapatti
ump1252,frequence error 1:0.56 hz,1,feeder charged,1,periyapatti
ump1252,frequency error 1: 0.44 hz,2,feeder 3 trip due ef,1,periyapatti
ump1252,frequency error 1: 0.44 hz,2,manually charged turbine grid resume,1,periyapatti
ump1252,frequency error 1: 0.47 hz,1,feeder trip,1,periyapatti
ump1252,frequency error 1: 0.53 hz,2,feeder trip due earth fault solve,2,periyapatti
ump1252,frequency error 1: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
ump1252,frequency error 1: 0.55 hz,3,feeder trip earth fault,1,periyapatti
ump1252,frequency error 1: 0.55 hz,3,feeder tripped substation,1,periyapatti
ump1252,frequency error 1: 0.55 hz,3,turbine acknowledged scada,1,periyapatti
ump1252,frequency error 1: 0.56 hz,11,charged substation,2,periyapatti
ump1252,frequency error 1: 0.56 hz,11,feeder 03earth fault,1,periyapatti
ump1252,frequency error 1: 0.56 hz,11,feeder 3 trip,1,periyapatti
ump1252,frequency error 1: 0.56 hz,11,feeder 3 trip due ef,1,periyapatti
ump1252,frequency error 1: 0.56 hz,11,feeder 3 trip due el,1,periyapatti
ump1252,frequency error 1: 0.56 hz,11,feeder 3 tripped due earth fault,1,periyapatti
ump1252,frequency error 1: 0.56 hz,11,feeder trip,1,periyapatti
ump1252,frequency error 1: 0.56 hz,11,feeder tripped substation,3,periyapatti
ump1252,gen stator breaker open,1,manual reset,1,periyapatti
ump1252,gen stator cb open,1,auto reset,1,periyapatti
ump1252,genbreaker open,1,FALSE,1,periyapatti
ump1252,genspdhighreverse: -0035 rpm,1,auto reset,1,periyapatti
ump1252,high cur.grid inv. l1:2160a,1,charged feeder,1,periyapatti
ump1252,high temp. vcp board 76°c converter section,1,visuval inspection carried mcb trip,1,periyapatti
ump1252,hub safety encoder ec1,2,blade encoder replacement work,2,periyapatti
ump1252,lc taken clear hot spot found,1,aligned & closed isolator,1,periyapatti
ump1252,load shedding,1,charged normalised,1,periyapatti
ump1252,low current l2,1,r&y phase fuse failed replaced,1,periyapatti
ump1252,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
ump1252,manual stop,1,software uploading work,1,periyapatti
ump1252,manual stop uss yard bird guard fixing.,1,uss yard bird guard fixing completed,1,periyapatti
ump1252,manual top wtg service,1,service completed,1,periyapatti
ump1252,pause rcs 0,3,backdown,1,periyapatti
ump1252,pause rcs 0,3,pcv inispection work,1,periyapatti
ump1252,pause rcs 0,3,turbine stop transformer pro-active inspection work coupling damper plate replaced work,1,periyapatti
ump1252,pause rcs 12,2,feeder 3 lc lc work contrloller rebot time,1,periyapatti
ump1252,pause rcs 12,2,load shedding,1,periyapatti
ump1252,pause rcs 13,55,230kv lc monthly maintenance work,1,periyapatti
ump1252,pause rcs 13,55,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
ump1252,pause rcs 13,55,back,1,periyapatti
ump1252,pause rcs 13,55,backdown,8,periyapatti
ump1252,pause rcs 13,55,charged feeder,1,periyapatti
ump1252,pause rcs 13,55,ctpt inspection work,1,periyapatti
ump1252,pause rcs 13,55,feeder 3 lc work controller rebooting,1,periyapatti
ump1252,pause rcs 13,55,feeder lc 33kv ht line maintenance work,1,periyapatti
ump1252,pause rcs 13,55,lc bird guard fixing work,1,periyapatti
ump1252,pause rcs 13,55,lc bird guard fixing work lc bird guard fixing work,1,periyapatti
ump1252,pause rcs 13,55,lc jumber closeing due line cut repaire work near ukp07,1,periyapatti
ump1252,pause rcs 13,55,lc new solar power transformer moving work,1,periyapatti
ump1252,pause rcs 13,55,lc ss relay testing,1,periyapatti
ump1252,pause rcs 13,55,lc work beforen turbine pause,1,periyapatti
ump1252,pause rcs 13,55,lc work feeder-3,1,periyapatti
ump1252,pause rcs 13,55,load shedding,6,periyapatti
ump1252,pause rcs 13,55,ofc cable laying work,1,periyapatti
ump1252,pause rcs 13,55,partial lc bird guard fixing work,2,periyapatti
ump1252,pause rcs 13,55,power setting verification purpose,1,periyapatti
ump1252,pause rcs 13,55,transformer inspection work,4,periyapatti
ump1252,pause rcs 13,55,trurbine pause lc,1,periyapatti
ump1252,pause rcs 13,55,turbine manual stop power setting change work,1,periyapatti
ump1252,pause rcs 13,55,turbine pause going take lc breaker testing work,1,periyapatti
ump1252,pause rcs 13,55,turbine pause lc,1,periyapatti
ump1252,pause rcs 13,55,turbine pause lc work,1,periyapatti
ump1252,pause rcs 13,55,turbine pause lc work lc work pgcil controller rebooting,1,periyapatti
ump1252,pause rcs 13,55,turbine pause load shedding,1,periyapatti
ump1252,pause rcs 13,55,turbine paused fro emergency condition,1,periyapatti
ump1252,pause rcs 13,55,turbine paused lc work,2,periyapatti
ump1252,pause rcs 13,55,turbine stop lc work,1,periyapatti
ump1252,pause rcs 13,55,turbine stopped 220kv shutdown,1,periyapatti
ump1252,pause rcs 13,55,turbine stopped due lc,4,periyapatti
ump1252,pause rcs 13,55,turbine stopped lc work,1,periyapatti
ump1252,pause rcs 13,55,wtg inspection work external visitor,1,periyapatti
ump1252,pause rcs 13,55,wtg stopped lc work,1,periyapatti
ump1252,pause rcs 13 grid load shedding,1,charged normalised,1,periyapatti
ump1252,pause rcs 13 turbine civil tower pedestal work,1,charged completion,1,periyapatti
ump1252,pause rcs 13- lc taken,1,turbine stop feeder 3 going take lc,1,periyapatti
ump1252,pause rcs 14,15,6 month b service,1,periyapatti
ump1252,pause rcs 14,15,arc sensor position changing work,1,periyapatti
ump1252,pause rcs 14,15,blade encoder replaced,1,periyapatti
ump1252,pause rcs 14,15,gear box inspection work,1,periyapatti
ump1252,pause rcs 14,15,light ups battery replaced,1,periyapatti
ump1252,pause rcs 14,15,load shedding,1,periyapatti
ump1252,pause rcs 14,15,pcv inispection work,1,periyapatti
ump1252,pause rcs 14,15,power set point checking work completed,1,periyapatti
ump1252,pause rcs 14,15,software parameter changes,1,periyapatti
ump1252,pause rcs 14,15,transformer inspection,1,periyapatti
ump1252,pause rcs 14,15,transformer inspection work,2,periyapatti
ump1252,pause rcs 14,15,wtg stopped due 230kv lc work,1,periyapatti
ump1252,pause rcs 14,15,xml file uploading work,1,periyapatti
ump1252,pause rcs 14,15,yaw system abnormal sound inspection work,1,periyapatti
ump1252,pause rcs 14 service,1,service completed,1,periyapatti
ump1252,pause rcs13,4,eb meter modem fixing work,1,periyapatti
ump1252,pause rcs13,4,load shedding,2,periyapatti
ump1252,pause rcs13,4,wtg stopped lc work,1,periyapatti
ump1252,pause rcs14,2,blade encoder replacement work,1,periyapatti
ump1252,pause rcs14,2,toc audit,1,periyapatti
ump1252,reboot time,1,controller reboot time uss maintenance,1,periyapatti
ump1252,rebooting time,1,controller rebooting,1,periyapatti
ump1252,software updation,3,software uploaded,3,periyapatti
ump1252,stoppage,1,nil,1,periyapatti
ump1252,tow. acc. x- alarm: 0.37 m/s^2,3,autoreset,2,periyapatti
ump1252,tow. acc. x- alarm: 0.37 m/s^2,3,autorest,1,periyapatti
ump1252,turbine pause lc taken frequency error 1: 0.44 hz controller rebooting time emc valves unexpected open,1,charged work completion,1,periyapatti
ump1252,vob disconnected,1,comm. dropped,1,periyapatti
ump1252,vob server,3,shutdown taken vestas maintenance,1,periyapatti
ump1252,vob server,3,turbine running condition,1,periyapatti
ump1252,vob server,3,vob server,1,periyapatti
ump1252,wtg stopped lc work connect new turbines,1,wtg stopped lc work connect new turbines,1,periyapatti
ump1252,yaw nacelle position reset,4,auto reset,4,periyapatti
ump1252,yaw nacelle position reset yawsystem,1,auto reset,1,periyapatti
ump1252,yaw twist ccw: code 5,1,FALSE,1,periyapatti
ump1252,yawsignals invalid,1,auto reset,1,periyapatti
ump1252,yawuntwistccw code 5 540°,1,auto reset,1,periyapatti
ump1252,yawuntwistccw code 6,1,auto reset,1,periyapatti
ump1252,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
ump1252,yawuntwistccw: code 5,9,auto reset,2,periyapatti
ump1252,yawuntwistccw: code 5,9,FALSE,7,periyapatti
ump1252,yawuntwistccw: code 5- 540°,8,auto reset,8,periyapatti
ump1252,yawuntwistccw: code 6,1,FALSE,1,periyapatti
ump1252,yawuntwistccw: code 6- 599°,1,auto reset,1,periyapatti
ump1252,yawuntwistccw: code 6- 618°,1,auto reset,1,periyapatti
ump1252,yawuntwistcw,1,auto reset,1,periyapatti
ump1252,yawuntwistcw: code 2--000571°,1,auto reset,1,periyapatti
ump1252,yawuntwistcw: code 3,1,FALSE,1,periyapatti
ump1252,yawuntwistcw: code 3--000557°,1,auto reset,1,periyapatti
ump945,0,133,0,133,periyapatti
ump945,0,3,0,3,periyapatti
ump945,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
ump945,acknowledge time,1,acknowledged scada,1,periyapatti
ump945,auto yawing,1,auto reset,1,periyapatti
ump945,automatci test activated,1,charged test,1,periyapatti
ump945,automatic test activated 9,1,auto reset,1,periyapatti
ump945,automatic test activated: 9,5,auto reset,4,periyapatti
ump945,automatic test activated: 9,5,inspection done,1,periyapatti
ump945,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
ump945,bus pt fail 400kv ss,1,bypass pt charged line,1,periyapatti
ump945,civil-tower pedestal top surface sealant work,1,charged completion work,1,periyapatti
ump945,comm. dropped,1,vob disconnected,1,periyapatti
ump945,communication failure,4,communication failure,1,periyapatti
ump945,communication failure,4,nil,3,periyapatti
ump945,controller reboot time,2,charged reboot,2,periyapatti
ump945,controller rebooting time,1,acknowledged scada,1,periyapatti
ump945,due arc sensor position change work,1,charged position changed,1,periyapatti
ump945,earth fault controller rebooting,1,feeder charged,1,periyapatti
ump945,earth fault controller rebooting time,1,feeder charged,1,periyapatti
ump945,estop activated,1,emergency cable reconnection work,1,periyapatti
ump945,ex.ex. low voltage,1,feeder 4 trip,1,periyapatti
ump945,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
ump945,exex low voltage l2: 2v hubsafetysystem batt.charg.err,1,230kv line trip due current fault scada reset,1,periyapatti
ump945,exex low voltage l3: 1v,2,230 kv line current fault trip,1,periyapatti
ump945,exex low voltage l3: 1v,2,230kv line trip due busbar trip relay operated,1,periyapatti
ump945,ext. high sum grd inv.,2,alarm related inspection going,2,periyapatti
ump945,ext. low dc voltage 466v,1,earth fault,1,periyapatti
ump945,extr. low voltage l1: 229v,1,manually reset,1,periyapatti
ump945,extra high current sum grid inv,1,power slipring brush holder replaced,1,periyapatti
ump945,extreme yawerror 7.9m/s142.4°,1,auto restart,1,periyapatti
ump945,fdr trip e/f,1,charged feeder,1,periyapatti
ump945,feeder 6 lc,1,charged feeder,1,periyapatti
ump945,feeder 6 lc work,1,charged work completion,1,periyapatti
ump945,feeder 6 lc work controller rebot time,1,started work completion,1,periyapatti
ump945,feeder trip due earth fault,2,charged feeder,1,periyapatti
ump945,feeder trip due earth fault,2,feeder charged,1,periyapatti
ump945,feeder trip e/f,6,charged feeder,6,periyapatti
ump945,frequency error 1: 0.44 hz,2,feeder trip due earth fault,2,periyapatti
ump945,frequency error 1: 0.47 hz,1,feeder trip,1,periyapatti
ump945,frequency error 1: 0.55 hz,4,auto reset,1,periyapatti
ump945,frequency error 1: 0.55 hz,4,earth fault,1,periyapatti
ump945,frequency error 1: 0.55 hz,4,feeder 06earth fault,1,periyapatti
ump945,frequency error 1: 0.55 hz,4,feeder tripped substation,1,periyapatti
ump945,frequency error 1: 0.55 hz controller rebooting time,1,charged rebooting,1,periyapatti
ump945,frequency error 1: 0.56 hz,5,charged substation,1,periyapatti
ump945,frequency error 1: 0.56 hz,5,charged substation charged substation,1,periyapatti
ump945,frequency error 1: 0.56 hz,5,feeder trip due earth fault,2,periyapatti
ump945,frequency error 1: 0.56 hz,5,grid feeder triped substation,1,periyapatti
ump945,frequency error 3: 0.45 hz,1,charged reset,1,periyapatti
ump945,frequency error 3: 0.45 hz reboot time,1,charged reboot,1,periyapatti
ump945,gearoilinletpresslow 5.2 bar,4,oil leakege inspection carried manually reset,4,periyapatti
ump945,gen stator cb open,2,auto reset,1,periyapatti
ump945,gen stator cb open,2,manual reset,1,periyapatti
ump945,hubsafetyoptistopconfig.err 15,1,xml software uploading,1,periyapatti
ump945,hubsafty emgstphubio i/p err.,2,emergency cable reconnection work &turbine manual reset,1,periyapatti
ump945,hubsafty emgstphubio i/p err.,2,emergency stop button loose connection rectified,1,periyapatti
ump945,internal sublogic error,1,auto reset,1,periyapatti
ump945,l.c bird guard fixing work,1,charged completion work,1,periyapatti
ump945,load sensor calibration,1,blade load sensor calibration work completed,1,periyapatti
ump945,load shedding,2,charged normalisse,1,periyapatti
ump945,load shedding,2,charged normalissed,1,periyapatti
ump945,low voltage l3: 0 v,1,feeder 5 lc work controller rebooting,1,periyapatti
ump945,low voltage l3: 3 v,4,220kv shut yearly maintainance work,2,periyapatti
ump945,low voltage l3: 3 v,4,feeder trip due earth fault,2,periyapatti
ump945,manual stop due toc audit pending point,1,charged completion work,1,periyapatti
ump945,manual stop software update,1,software uploading completed,1,periyapatti
ump945,manual stop uss maintenance,1,uss maintenance completed,1,periyapatti
ump945,pause due feeder-6 lc work pause rcs 12,1,charged work completion,1,periyapatti
ump945,pause pressed keyboard,2,power rating updation,1,periyapatti
ump945,pause pressed keyboard,2,stopped due bls test blade load fault warning,1,periyapatti
ump945,pause rcs 0,3,back,1,periyapatti
ump945,pause rcs 0,3,toc audit,1,periyapatti
ump945,pause rcs 0,3,transformer proactive inspection work,1,periyapatti
ump945,pause rcs 12,3,back,1,periyapatti
ump945,pause rcs 12,3,load shedding,2,periyapatti
ump945,pause rcs 12 frequency error 1: 0.44 hz controller rebooting time,1,turbine pause lc taken feeder 3 lc turbine rebooting time feeder-3 charge,1,periyapatti
ump945,pause rcs 13,76,230kv lc monthly maintenance work,1,periyapatti
ump945,pause rcs 13,76,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
ump945,pause rcs 13,76,add. energy meter fixed feeder panel,2,periyapatti
ump945,pause rcs 13,76,back,4,periyapatti
ump945,pause rcs 13,76,backdown,25,periyapatti
ump945,pause rcs 13,76,controller reboot time,1,periyapatti
ump945,pause rcs 13,76,controller rebooting time,1,periyapatti
ump945,pause rcs 13,76,ctpt inspection work,1,periyapatti
ump945,pause rcs 13,76,earth resistance value inspection,1,periyapatti
ump945,pause rcs 13,76,feeder 5 -lc controller rebooting time,1,periyapatti
ump945,pause rcs 13,76,feeder 6 lc,1,periyapatti
ump945,pause rcs 13,76,lc ct pt inspection & safety lc work,1,periyapatti
ump945,pause rcs 13,76,lc internal breaker work,1,periyapatti
ump945,pause rcs 13,76,lc new solar power transformer moving work,1,periyapatti
ump945,pause rcs 13,76,lc taken line stringing work near location umu091,1,periyapatti
ump945,pause rcs 13,76,lc taken transformer 4 testing work,1,periyapatti
ump945,pause rcs 13,76,lc work feeder-6,2,periyapatti
ump945,pause rcs 13,76,load shedding,11,periyapatti
ump945,pause rcs 13,76,partial lc bird guard fixing work,1,periyapatti
ump945,pause rcs 13,76,pin insulator removed cross arm,1,periyapatti
ump945,pause rcs 13,76,taken lc switch gear triped auto reclosed manually closed,1,periyapatti
ump945,pause rcs 13,76,transformer inspection work,4,periyapatti
ump945,pause rcs 13,76,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
ump945,pause rcs 13,76,turbine pause 33kv line bird guard fixing work,1,periyapatti
ump945,pause rcs 13,76,turbine pause going take line maintenance work,2,periyapatti
ump945,pause rcs 13,76,turbine pause lc work lc unwanted object removing line. controller rebooting,1,periyapatti
ump945,pause rcs 13,76,turbine pause load shedding,1,periyapatti
ump945,pause rcs 13,76,turbine paused fro emergency condition,1,periyapatti
ump945,pause rcs 13,76,turbine stop lc work,1,periyapatti
ump945,pause rcs 13,76,turbine stopped feeder-5 lc,1,periyapatti
ump945,pause rcs 13,76,uss yard pending work,1,periyapatti
ump945,pause rcs 13,76,wtg manual stop power control setting changing work,1,periyapatti
ump945,pause rcs 13,76,wtg stopped lc work,1,periyapatti
ump945,pause rcs 13 grid back,1,charged backdown,1,periyapatti
ump945,pause rcs 13 turbine pause due feeder-6 lc work,1,charged work,1,periyapatti
ump945,pause rcs 14,17,6 month b service,1,periyapatti
ump945,pause rcs 14,17,backdown,1,periyapatti
ump945,pause rcs 14,17,blade inspection work,1,periyapatti
ump945,pause rcs 14,17,blade load sensor calibration work,1,periyapatti
ump945,pause rcs 14,17,cim4562 work,1,periyapatti
ump945,pause rcs 14,17,cms alert inspection work,1,periyapatti
ump945,pause rcs 14,17,load shedding,1,periyapatti
ump945,pause rcs 14,17,mechanical punch point closing work,1,periyapatti
ump945,pause rcs 14,17,power rating upgraded 2.2 mw,1,periyapatti
ump945,pause rcs 14,17,power setting changing work,1,periyapatti
ump945,pause rcs 14,17,service pending work,1,periyapatti
ump945,pause rcs 14,17,service work day-1,1,periyapatti
ump945,pause rcs 14,17,transformer inspection work,2,periyapatti
ump945,pause rcs 14,17,wtg stopped due 230kv lc work,3,periyapatti
ump945,pause rcs12 grid load shedding,3,charged normalissed,3,periyapatti
ump945,pause rcs13,1,wtg stopped lc work,1,periyapatti
ump945,pause rcs14,1,hvcb healthy warning inspection,1,periyapatti
ump945,pitch valaerr,1,532 mm/s,1,periyapatti
ump945,pitch valve error,1,auto reset,1,periyapatti
ump945,pitchvalaerr,4,auto reset,3,periyapatti
ump945,pitchvalaerr,4,blade load fault warning inspection carried,1,periyapatti
ump945,power factor setting work,1,wtg charged,1,periyapatti
ump945,reboot time,1,controller reboot time uss maintenance,1,periyapatti
ump945,rebooting time,2,controller rebooting,2,periyapatti
ump945,rt dip exc.lim.: 37%: 17e-2s,1,current fault,1,periyapatti
ump945,rt dip exc.lim.: 40%: 20e-2s,1,feeder trip due current,1,periyapatti
ump945,rt dip exc.lim.: 41%: 2528e-2s,1,feeder trip due line la near upk052 la failure,1,periyapatti
ump945,rt dip exc.lim.: 46%: 9e-2s,1,feeder trip,1,periyapatti
ump945,service day-2,1,charged pm work,1,periyapatti
ump945,stoppage,1,nil,1,periyapatti
ump945,stopped due bls test blade load fault warning,1,pause pressed keyboard,1,periyapatti
ump945,stopped due bls test warning,1,bls test completed,1,periyapatti
ump945,turbine pause lc taken feeder 6 lc tree cutting,1,charged tree cutting work,1,periyapatti
ump945,turbine stopped 220kv shutdown,1,controller rebooting time controller rebooting time feeder charged,1,periyapatti
ump945,vob server,2,shutdown taken vestas maintenance,1,periyapatti
ump945,vob server,2,vob server,1,periyapatti
ump945,wtg restart time grid resumed,1,acknowledge scada,1,periyapatti
ump945,yawuntwistccw code 5 540°,1,auto reset,1,periyapatti
ump945,yawuntwistccw code 6 540°,2,auto reset,2,periyapatti
ump945,yawuntwistccw code 6 620°,1,auto reset,1,periyapatti
ump945,yawuntwistccw code 6 662°,1,auto reset,1,periyapatti
ump945,yawuntwistccw: code 5,4,auto reset,1,periyapatti
ump945,yawuntwistccw: code 5,4,FALSE,3,periyapatti
ump945,yawuntwistccw: code 5- 540°,2,auto reset,2,periyapatti
ump945,yawuntwistccw: code 5- 542°,1,auto reset,1,periyapatti
ump945,yawuntwistccw: code 6,7,FALSE,7,periyapatti
ump945,yawuntwistccw: code 6- 562°,1,auto reset,1,periyapatti
ump945,yawuntwistccw: code 6- 645°,1,auto reset,1,periyapatti
ump945,yawuntwistccw: code 6- 662°,1,auto reset,1,periyapatti
ump945,yawuntwistccw: code 6-603°,1,auto reset,1,periyapatti
