Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
ump945,yawuntwistccwcode6,1,auto reset,1,periyapatti
ump945,yawuntwistcw,1,auto reset,1,periyapatti
ump945,yawuntwistcw: code 2--000565°,1,auto reset,1,periyapatti
ump945,yawuntwistcw: code 3--000540°,2,auto reset,2,periyapatti
ump945,yawuntwistcw: code 5,1,FALSE,1,periyapatti
umu158,0,174,0,174,periyapatti
umu158,0,6,0,6,periyapatti
umu158,0,1,0,1,periyapatti
umu158,16:37,1,service pending point closing work,1,periyapatti
umu158,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
umu158,33kv line work project,1,shutdown project work switch gear trip grid resume,1,periyapatti
umu158,auto yawing,3,auto reset,3,periyapatti
umu158,automatic test activated,3,auto reset,3,periyapatti
umu158,automatic test activated: 9,4,auto reset,4,periyapatti
umu158,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
umu158,bus pt fail 400kv ss,1,bypass pt charged line,1,periyapatti
umu158,ch hardware error c0,1,ups replaced,1,periyapatti
umu158,circuit breaker open,1,slip ring ventilator fan replaced,1,periyapatti
umu158,communication failure,7,communication failure,1,periyapatti
umu158,communication failure,7,nil,6,periyapatti
umu158,controller reboting time,2,feeder5 lc completed line charged controller rebot,2,periyapatti
umu158,error wind sensor,1,auto reset,1,periyapatti
umu158,exex low voltage l2: 1v,1,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
umu158,exex low voltage l3: 1v,2,230 kv line current fault trip,1,periyapatti
umu158,exex low voltage l3: 1v,2,230kv line trip due busbar trip relay operated,1,periyapatti
umu158,exex low voltage l3: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
umu158,exex low voltage l3: 3v,1,230kv line trip due current fault controller rebooting,1,periyapatti
umu158,ext. high cur. grid inv. l1,1,feeder four trip & auto reset,1,periyapatti
umu158,extr. low voltage l2: 230v,1,manually reset,1,periyapatti
umu158,extreme yawerror 13.8m/s 61.8°,1,auto reset,1,periyapatti
umu158,extreme yawerror 7.0m/s136.4°,1,auto reset,1,periyapatti
umu158,extreme yawerror 8.2m/s137.7°,1,auto restart,1,periyapatti
umu158,extreme yawerror 9.2m/s103.2°,1,auto reset,1,periyapatti
umu158,extreme yawerror m/s deg,1,auto reset,1,periyapatti
umu158,feeder 04 trip o/c,1,feeder charge,1,periyapatti
umu158,feeder trip due earth fault,3,charged feeder,2,periyapatti
umu158,feeder trip due earth fault,3,feeder charged,1,periyapatti
umu158,feeder trip e f,1,feeder charged,1,periyapatti
umu158,feeder trip e/f,1,charged feeder,1,periyapatti
umu158,frequency error 1: 0.45 hz,1,charging line auto reset,1,periyapatti
umu158,frequency error 1: 0.47 hz,1,feeder trip,1,periyapatti
umu158,frequency error 1: 0.56 hz,5,230kv line tripped,1,periyapatti
umu158,frequency error 1: 0.56 hz,5,charged substation,2,periyapatti
umu158,frequency error 1: 0.56 hz,5,earth fault,1,periyapatti
umu158,frequency error 1: 0.56 hz,5,feeder trip due earth fault controller rebooting,1,periyapatti
umu158,frequency error 1: 0.56 hz - rebooting time,1,auto reset 220kv line charged,1,periyapatti
umu158,frequency error 1:0.45hz,1,fuse replaced,1,periyapatti
umu158,frequency error 3: 0.54 hz,1,feeder triped substation,1,periyapatti
umu158,gearoilinletpresslow 7.6 bar,1,oil leakege inspection carried manually reset,1,periyapatti
umu158,genbreakeropen,1,FALSE,1,periyapatti
umu158,high temp. grid inv.l2: 70°c,2,auto reset,2,periyapatti
umu158,high temp. rotor inv.l1: 70°c,2,auto reset,2,periyapatti
umu158,hvcberror,1,inspection manual reset,1,periyapatti
umu158,internal sublogic error,1,auto reset,1,periyapatti
umu158,low voltage l3: 3 v,3,220kv shut yearly maintainance work,2,periyapatti
umu158,low voltage l3: 3 v,3,feeder trip due earth fault,1,periyapatti
umu158,low voltage l3: 7 v,1,manually charged feeder,1,periyapatti
umu158,manual stop sleeve covering uss,1,conductors covered insulation sleeve uss,1,periyapatti
umu158,manual stop uss inspection,1,foreign object removed ct/pt,1,periyapatti
umu158,pause pressed keyboard,6,b servie work b servie work,1,periyapatti
umu158,pause pressed keyboard,6,schedule service work,1,periyapatti
umu158,pause pressed keyboard,6,service pending point closing work,1,periyapatti
umu158,pause pressed keyboard,6,software configuration pf correction,1,periyapatti
umu158,pause pressed keyboard,6,turbine manual stop power setting change work,1,periyapatti
umu158,pause pressed keyboard,6,xml file uploading work,1,periyapatti
umu158,pause rcs,5,grid resume,2,periyapatti
umu158,pause rcs,5,line shutdown ofc work,1,periyapatti
umu158,pause rcs,5,tneb load shedding 400 kv ss,1,periyapatti
umu158,pause rcs,5,turbine audit service team,1,periyapatti
umu158,pause rcs 0,4,back,1,periyapatti
umu158,pause rcs 0,4,cim3913 implementation work completed,1,periyapatti
umu158,pause rcs 0,4,manual stop due windsensor checking work,1,periyapatti
umu158,pause rcs 0,4,schedule service work,1,periyapatti
umu158,pause rcs 12,5,back,1,periyapatti
umu158,pause rcs 12,5,load shedding,3,periyapatti
umu158,pause rcs 12,5,turbine pause lc taken,1,periyapatti
umu158,pause rcs 12 grid load shedding,1,ch arged normalissed,1,periyapatti
umu158,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
umu158,pause rcs 13,70,1 year service,1,periyapatti
umu158,pause rcs 13,70,230kv lc monthly maintenance work,1,periyapatti
umu158,pause rcs 13,70,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
umu158,pause rcs 13,70,33kv yard fuse replacement work,1,periyapatti
umu158,pause rcs 13,70,add. energy meter fixed feeder panel,1,periyapatti
umu158,pause rcs 13,70,back,1,periyapatti
umu158,pause rcs 13,70,backdown,25,periyapatti
umu158,pause rcs 13,70,earth fault,1,periyapatti
umu158,pause rcs 13,70,eb modem fixing work,1,periyapatti
umu158,pause rcs 13,70,feeder 4 lc work,1,periyapatti
umu158,pause rcs 13,70,feeder 5 lc work controller rebooting,1,periyapatti
umu158,pause rcs 13,70,feeder5 lc completed line charged controller rebot,1,periyapatti
umu158,pause rcs 13,70,lc ct pt inspection & safety lc work,1,periyapatti
umu158,pause rcs 13,70,lc internal breaker work,1,periyapatti
umu158,pause rcs 13,70,lc new solar power transformer moving work,1,periyapatti
umu158,pause rcs 13,70,lc taken transformer 4 testing work,1,periyapatti
umu158,pause rcs 13,70,lc unwanted object removing line. controller rebooting,1,periyapatti
umu158,pause rcs 13,70,lc work,1,periyapatti
umu158,pause rcs 13,70,line charged reboot controller.,1,periyapatti
umu158,pause rcs 13,70,line charged rebot controller.,1,periyapatti
umu158,pause rcs 13,70,load shedding,7,periyapatti
umu158,pause rcs 13,70,manual stop feeder shutdown,1,periyapatti
umu158,pause rcs 13,70,manual stop lc work,1,periyapatti
umu158,pause rcs 13,70,ofc cable laying work,1,periyapatti
umu158,pause rcs 13,70,partial lc bird guard fixing work,1,periyapatti
umu158,pause rcs 13,70,tubine stop timing lc taken,1,periyapatti
umu158,pause rcs 13,70,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
umu158,pause rcs 13,70,turbine pause 33kv line bird guard fixing work,1,periyapatti
umu158,pause rcs 13,70,turbine pause going take line maintenance work,2,periyapatti
umu158,pause rcs 13,70,turbine pause load shedding,1,periyapatti
umu158,pause rcs 13,70,turbine pause uss yard maintenance work,1,periyapatti
umu158,pause rcs 13,70,turbine stop lc work,1,periyapatti
umu158,pause rcs 13,70,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
umu158,pause rcs 13,70,turbine stopped feeder-5 lc,1,periyapatti
umu158,pause rcs 13,70,turbine stopped lc work load shedding,1,periyapatti
umu158,pause rcs 13,70,wtg inspection,1,periyapatti
umu158,pause rcs 13,70,wtg inspection work,1,periyapatti
umu158,pause rcs 13,70,wtg manual stop power control setting changing work,1,periyapatti
umu158,pause rcs 13,70,wtg stopped lc work,1,periyapatti
umu158,pause rcs 13 - manual stop shutdown,2,turbine manual stop feeder shutdown,2,periyapatti
umu158,pause rcs 13 controller rebooting time,1,due lc work turbine paused controller rebot time,1,periyapatti
umu158,pause rcs 13 lc work,1,wtg manual stop line work,1,periyapatti
umu158,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
umu158,pause rcs 13- lc taken,5,lc work,4,periyapatti
umu158,pause rcs 13- lc taken,5,turbine stop feeder 5 going take lc,1,periyapatti
umu158,pause rcs 13- rebooting time pause rcs 13,1,lc taken line stringing work near location umu091,1,periyapatti
umu158,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
umu158,pause rcs 14,15,1.5 years b service,1,periyapatti
umu158,pause rcs 14,15,blade inspection work,1,periyapatti
umu158,pause rcs 14,15,coolant top,1,periyapatti
umu158,pause rcs 14,15,load shedding,2,periyapatti
umu158,pause rcs 14,15,power setting changing work,1,periyapatti
umu158,pause rcs 14,15,software updation & xml file updation work,1,periyapatti
umu158,pause rcs 14,15,software uploading(17.09258),1,periyapatti
umu158,pause rcs 14,15,tower flange inspection work,1,periyapatti
umu158,pause rcs 14,15,vtm-cms alert inspection work,1,periyapatti
umu158,pause rcs 14,15,warning inspection work,1,periyapatti
umu158,pause rcs 14,15,wind sensor alignment work & annemometer replace.,1,periyapatti
umu158,pause rcs 14,15,wind sensor replaced new,1,periyapatti
umu158,pause rcs 14,15,wtg stopped due 230kv lc work,1,periyapatti
umu158,pause rcs 14,15,yearly scheduled service completed,1,periyapatti
umu158,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
umu158,pause rcs13,4,acknowledged scada,1,periyapatti
umu158,pause rcs13,4,load shedding,2,periyapatti
umu158,pause rcs13,4,stopped lc work,1,periyapatti
umu158,pause rcs14,3,auto reset,1,periyapatti
umu158,pause rcs14,3,stopped lc work,1,periyapatti
umu158,pause rcs14,3,wind sensor cable checked,1,periyapatti
umu158,rebooting time,1,controller rebooting,1,periyapatti
umu158,rt dip exc.lim.: 40%: 20e-2s,1,feeder trip due current,1,periyapatti
umu158,rt dip exc.lim.: 41%: 2528e-2s,1,feeder trip due line la near upk052 la failure,1,periyapatti
umu158,rt dip exc.lim.: 46%: 9e-2s,1,feeder trip,1,periyapatti
umu158,rt dip exc.lim.: 59%: 14e-2s,1,current fault,1,periyapatti
umu158,slip:-028 limits 1,1,auto reset,1,periyapatti
umu158,stoppage,1,nil,1,periyapatti
umu158,switchyard,1,ht fuse replacement work,1,periyapatti
umu158,vob disconnected,1,comm. dropped,1,periyapatti
umu158,vob server,2,shutdown taken vestas maintenance,1,periyapatti
umu158,vob server,2,vob server,1,periyapatti
umu158,yaw cable twist reset,3,auto reset,2,periyapatti
umu158,yaw cable twist reset,3,yaw system autoreset,1,periyapatti
umu158,yaw system stopped yaw system,1,autoreset,1,periyapatti
umu158,yaw twist ccw: code 5,1,FALSE,1,periyapatti
umu158,yaw untwist ccw,3,auto reset,3,periyapatti
umu158,yawuntwistccw code 5 540°,2,auto reset,2,periyapatti
umu158,yawuntwistccw code 5 547°,1,auto reset,1,periyapatti
umu158,yawuntwistccw: code 5,7,auto reset,1,periyapatti
umu158,yawuntwistccw: code 5,7,auto reset.,1,periyapatti
umu158,yawuntwistccw: code 5,7,FALSE,5,periyapatti
umu158,yawuntwistccw: code 5- 540°,7,auto reset,7,periyapatti
umu158,yawuntwistccw: code 5- 542°,2,auto reset,2,periyapatti
umu158,yawuntwistccw: code 6,11,FALSE,11,periyapatti
umu158,yawuntwistccw: code 6- 540°,1,auto reset,1,periyapatti
umu158,yawuntwistccw: code 6- 561°,1,auto reset,1,periyapatti
umu158,yawuntwistccw: code 6- 583°,1,auto reset,1,periyapatti
umu158,yawuntwistccw: code 6- 587°,1,auto reset,1,periyapatti
umu158,yawuntwistccw: code 6- 597°,1,auto reset,1,periyapatti
umu158,yawuntwistccw: code 6- 614°,1,auto reset,1,periyapatti
umu158,yawuntwistccw: code 6- 645°,1,auto reset,1,periyapatti
umu158,yawuntwistccw: code 6- 701°,1,auto reset,1,periyapatti
umu158,yawuntwistccw: code 6- 811°,1,auto reset,1,periyapatti
umu158,yawuntwistcw: code 1,1,FALSE,1,periyapatti
umu158,yawuntwistcw: code 2,2,auto reset,1,periyapatti
umu158,yawuntwistcw: code 2,2,FALSE,1,periyapatti
umu158,yawuntwistcw: code 2--000613°,1,auto reset,1,periyapatti
umu158,yawuntwistcw: code 3,4,FALSE,4,periyapatti
umu91,0,121,0,121,periyapatti
umu91,0,4,0,4,periyapatti
umu91,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
umu91,acknowledge time,1,acknowledged scada,1,periyapatti
umu91,auto yawing,1,auto reset,1,periyapatti
umu91,automatic test activated: 36,10,auto reset,10,periyapatti
umu91,automatic test activated: 9,2,auto reset,2,periyapatti
umu91,brake worn,1,autoreset,1,periyapatti
umu91,brakeaccpresstoohigh 97bar,1,manual reset,1,periyapatti
umu91,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
umu91,bus pt fail 400kv ss,1,bypass pt charged line,1,periyapatti
umu91,communication failure,3,communication failure,1,periyapatti
umu91,communication failure,3,nil,2,periyapatti
umu91,controller rebooting time,2,acknowledged scada,1,periyapatti
umu91,controller rebooting time,2,chagged reboot,1,periyapatti
umu91,cooling system,1,troubleshoot done commissioning team,1,periyapatti
umu91,earth fault controller rebooting,1,feeder charged,1,periyapatti
umu91,earth fault controller rebooting time,1,feeder charged,1,periyapatti
umu91,error wind sensors,2,auto reset,2,periyapatti
umu91,exex low voltage l3: 1v,3,230 kv line current fault trip,1,periyapatti
umu91,exex low voltage l3: 1v,3,230kv line trip due busbar trip relay operated,1,periyapatti
umu91,exex low voltage l3: 1v,3,230kv line trip due current fault controller rebooting,1,periyapatti
umu91,exex low voltage l3: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
umu91,ext. high cur. grid inv. l2,1,event log checked turbine manual reset,1,periyapatti
umu91,ext. high sum grd inv.,6,need replace slip-ring,5,periyapatti
umu91,ext. high sum grd inv.,6,slip-ring brush holder module replacement work,1,periyapatti
umu91,extr. low voltage l1: 229v,1,manually reset,1,periyapatti
umu91,fdr trip e/f,1,charged feeder,1,periyapatti
umu91,feeder 6 lc,1,charged work completion,1,periyapatti
umu91,feeder 6 lc reboot time,2,charged work completion & reboot,2,periyapatti
umu91,feeder 6 lc work controller rebot time load shedding,1,charged work completion,1,periyapatti
umu91,feeder trip due earth fault,1,feeder charged,1,periyapatti
umu91,feeder trip e/f,5,charged feeder,5,periyapatti
umu91,frequency error 1: 0.44 hz,3,feeder trip due earth fault,2,periyapatti
umu91,frequency error 1: 0.44 hz,3,grid resumed manually restart turbine,1,periyapatti
umu91,frequency error 1: 0.45 hz,2,feeder trip due earth fault,1,periyapatti
umu91,frequency error 1: 0.45 hz,2,grid feeder triped substation,1,periyapatti
umu91,frequency error 1: 0.47 hz,1,feeder trip,1,periyapatti
umu91,frequency error 1: 0.54 hz,1,feeder 06earth fault,1,periyapatti
umu91,frequency error 1: 0.55 hz,4,earth fault,1,periyapatti
umu91,frequency error 1: 0.55 hz,4,feeder 06earth fault,1,periyapatti
umu91,frequency error 1: 0.55 hz,4,feeder tripped substation,2,periyapatti
umu91,frequency error 1: 0.55 hz controller rebooting time,2,charged rebooting,2,periyapatti
umu91,frequency error 1: 0.55 hz controller rebooting time pause rcs 14,1,service 2nd day work completed feeder 2 trip turbine reset feeder 2 charge,1,periyapatti
umu91,frequency error 1: 0.56 hz,4,charged substation,2,periyapatti
umu91,frequency error 1: 0.56 hz,4,feeder trip due earth fault,1,periyapatti
umu91,frequency error 1: 0.56 hz,4,feeder trip due earth fault controller rebooting,1,periyapatti
umu91,frequency error 3: 0.45 hz,1,alarm reset,1,periyapatti
umu91,gear oil pump fault,2,manually reset,2,periyapatti
umu91,gen stator cb open,3,auto reset,3,periyapatti
umu91,gen stator cb open generator circuit,1,auto reset,1,periyapatti
umu91,genspdhighreverse: -0035 rpm,1,auto reset,1,periyapatti
umu91,genspdhighreverse: -0036 rpm,1,auto reset,1,periyapatti
umu91,gridfiltercap thermo sw open,2,conveter cooling fan mcb tripped.reset fan circuit checked.,2,periyapatti
umu91,hvcb unknown trip reason,1,inspection carried manaually reset,1,periyapatti
umu91,lc bird guard instalation work,1,charged work completion,1,periyapatti
umu91,load shedding,1,charged normalissed,1,periyapatti
umu91,load shedding service lift work done commissioning team,1,charged work completion,1,periyapatti
umu91,low voltage l3: 3 v,3,220kv shut yearly maintainance work,2,periyapatti
umu91,low voltage l3: 3 v,3,feeder trip due earth fault,1,periyapatti
umu91,manual stop uss maintenance,1,uss maintenance completed,1,periyapatti
umu91,max rotor rpm: 17.3 rpm,1,auto reset,1,periyapatti
umu91,pause pressed keyboard,1,lc project pending work,1,periyapatti
umu91,pause rcs 0,4,6 month b service,1,periyapatti
umu91,pause rcs 0,4,back,1,periyapatti
umu91,pause rcs 0,4,cim4562 work,1,periyapatti
umu91,pause rcs 0,4,customer wtg inspection work,1,periyapatti
umu91,pause rcs 12,3,back,1,periyapatti
umu91,pause rcs 12,3,load shedding,2,periyapatti
umu91,pause rcs 12 frequency error 1: 0.44 hz controller rebooting time,1,turbine pause lc taken feeder 3 lc turbine rebooting time feeder-3 charge,1,periyapatti
umu91,pause rcs 12 pause due feeder-6 lc work,1,charged work completion,1,periyapatti
umu91,pause rcs 13,74,230kv lc monthly maintenance work,1,periyapatti
umu91,pause rcs 13,74,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
umu91,pause rcs 13,74,add. energy meter fixed feeder panel,1,periyapatti
umu91,pause rcs 13,74,back,2,periyapatti
umu91,pause rcs 13,74,backdown,30,periyapatti
umu91,pause rcs 13,74,controller rebooting,1,periyapatti
umu91,pause rcs 13,74,earth resistance value inspection,1,periyapatti
umu91,pause rcs 13,74,event log checked turbine manual reset,1,periyapatti
umu91,pause rcs 13,74,feeder 5 -lc controller rebooting time,1,periyapatti
umu91,pause rcs 13,74,feeder 5 lc work controller rebooting,1,periyapatti
umu91,pause rcs 13,74,lc bird removing work,1,periyapatti
umu91,pause rcs 13,74,lc ct pt inspection & safety lc work,1,periyapatti
umu91,pause rcs 13,74,lc internal breaker work,1,periyapatti
umu91,pause rcs 13,74,lc taken line stringing work near location umu091,1,periyapatti
umu91,pause rcs 13,74,lc work feeder-6,1,periyapatti
umu91,pause rcs 13,74,load shedding,7,periyapatti
umu91,pause rcs 13,74,partial lc bird guard fixing work,1,periyapatti
umu91,pause rcs 13,74,pin insulator removed cross arm,1,periyapatti
umu91,pause rcs 13,74,taken lc switch gear triped auto reclosed manually closed,1,periyapatti
umu91,pause rcs 13,74,transformer inspection work,4,periyapatti
umu91,pause rcs 13,74,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
umu91,pause rcs 13,74,turbine manual stop power setting change work,1,periyapatti
umu91,pause rcs 13,74,turbine pause 33kv line bird guard fixing work,1,periyapatti
umu91,pause rcs 13,74,turbine pause feeder 6 lc work,2,periyapatti
umu91,pause rcs 13,74,turbine pause going take line maintenance work,2,periyapatti
umu91,pause rcs 13,74,turbine pause lc work lc unwanted object removing line. controller rebooting,1,periyapatti
umu91,pause rcs 13,74,turbine pause load shedding,1,periyapatti
umu91,pause rcs 13,74,turbine paused fro emergency condition,1,periyapatti
umu91,pause rcs 13,74,turbine stop lc work,1,periyapatti
umu91,pause rcs 13,74,turbine stopped feeder-5 lc,1,periyapatti
umu91,pause rcs 13,74,uss yard bending work,1,periyapatti
umu91,pause rcs 13,74,wtg manual stop power control setting checked work,1,periyapatti
umu91,pause rcs 13,74,wtg stopped lc work,1,periyapatti
umu91,pause rcs 13 grid back,1,charged backdown,1,periyapatti
umu91,pause rcs 14,17,blade load sensor calibration work,3,periyapatti
umu91,pause rcs 14,17,cms alert inspection done,1,periyapatti
umu91,pause rcs 14,17,due arc sensor position change work,2,periyapatti
umu91,pause rcs 14,17,load shedding,1,periyapatti
umu91,pause rcs 14,17,power rating updation,1,periyapatti
umu91,pause rcs 14,17,project pending work,1,periyapatti
umu91,pause rcs 14,17,service pending work,1,periyapatti
umu91,pause rcs 14,17,software updation work,1,periyapatti
umu91,pause rcs 14,17,transformer inspection work,2,periyapatti
umu91,pause rcs 14,17,turbine service 1st day work completed,1,periyapatti
umu91,pause rcs 14,17,turbine stop transformer pro-active inspection work,1,periyapatti
umu91,pause rcs 14,17,wind sensor replaced,1,periyapatti
umu91,pause rcs 14,17,wtg stopped due 230kv lc work,1,periyapatti
umu91,pause rcs13,1,wtg stopped lc work,1,periyapatti
umu91,pause rcs14 turbine toc audit,1,charged toc audit,1,periyapatti
umu91,pitch b ref:78.0°,2,FALSE,2,periyapatti
umu91,pitch c ref:78.0°,1,FALSE,1,periyapatti
umu91,pitch ref:78.0°,1,FALSE,1,periyapatti
umu91,rebooting time,1,controller rebooting,1,periyapatti
umu91,rt dip exc.lim.: 40%: 20e-2s,1,feeder trip due current,1,periyapatti
umu91,rt dip exc.lim.: 41%: 2528e-2s,1,feeder trip due line la near upk052 la failure,1,periyapatti
umu91,rt dip exc.lim.: 46%: 9e-2s,1,feeder trip,1,periyapatti
umu91,rt dip exc.lim.: 59%: 14e-2s,1,current fault,1,periyapatti
umu91,slip:-027 limits 1,1,auto reset,1,periyapatti
umu91,slip:-028 limits 1 generator,1,auto reset,1,periyapatti
umu91,slip:-028 limits 1 safety system,1,autoreset,1,periyapatti
umu91,stoppage,1,nil,1,periyapatti
umu91,turbine pause lc taken feeder 6 lc tree cutting rebooting time hv breaker inspection,1,charged inspection tree cutting work,1,periyapatti
umu91,turbine stopped 220kv shutdown,1,controller rebooting time controller rebooting time feeder charged,1,periyapatti
umu91,turbine stopped due lc reboot time,1,charged work completion,1,periyapatti
umu91,vob disconnected,1,comm. dropped,1,periyapatti
umu91,vob server,2,shutdown taken vestas maintenance,1,periyapatti
umu91,vob server,2,vob server,1,periyapatti
umu91,vob server & software updation,1,software uploaded (11.58- 13.23),1,periyapatti
umu91,water cooling liquid low coolant level related circuit checked,1,coolant level cable replaced,1,periyapatti
umu91,watercoolingliquidleveltoolow,3,checked re-topup coolant,3,periyapatti
umu91,wtg restart time grid resumed,1,acknowledge scada,1,periyapatti
umu91,yaw untwist ccw: code 6,1,FALSE,1,periyapatti
umu91,yawsignals invalid,2,auto reset,1,periyapatti
umu91,yawsignals invalid,2,autoreset,1,periyapatti
umu91,yawuntwistccw code 5 540°,6,auto reset,6,periyapatti
umu91,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
umu91,yawuntwistccw: code 5,7,auto reset,2,periyapatti
umu91,yawuntwistccw: code 5,7,FALSE,5,periyapatti
umu91,yawuntwistccw: code 5- 540°,8,auto reset,8,periyapatti
umu91,yawuntwistccw: code 6,2,FALSE,2,periyapatti
umu91,yawuntwistccw: code 6- 626°,1,auto reset,1,periyapatti
umu91,yawuntwistcw,1,auto reset,1,periyapatti
umu91,yawuntwistcw: code 2 000613°,1,auto reset,1,periyapatti
umu91,yawuntwistcw: code 3,1,FALSE,1,periyapatti
umu91,yawuntwistcw: code 3--000540°,1,auto reset,1,periyapatti
umu91,yawuntwistcw: code 3--000555°,1,auto reset,1,periyapatti
umv178,0,169,0,169,periyapatti
umv178,0,6,0,6,periyapatti
umv178,1.5 years service,1,wtg b service completed,1,periyapatti
umv178,ambient temperature high: 41°c,1,auto reset,1,periyapatti
umv178,auto reset,1,software uploading work,1,periyapatti
umv178,auto yawing,4,auto reset,4,periyapatti
umv178,automatic test activated,2,auto reset,1,periyapatti
umv178,automatic test activated,2,auto restart,1,periyapatti
umv178,automatic test activated: 9,2,auto reset,1,periyapatti
umv178,automatic test activated: 9,2,scada reset,1,periyapatti
umv178,bird guard fixing uss,1,bird guard fixed uss yard,1,periyapatti
umv178,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
umv178,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
umv178,comm. failure,1,due switching operation,1,periyapatti
umv178,communication failure,8,communication failure,1,periyapatti
umv178,communication failure,8,nil,7,periyapatti
umv178,controller reboot time controller,1,acknowledge scada,1,periyapatti
umv178,controller reboting time,2,feeder 1 trip charging controller rebot time,2,periyapatti
umv178,ex tr low voltage,2,yard fuse failure,1,periyapatti
umv178,ex tr low voltage,2,yard yphase fuse failure,1,periyapatti
umv178,exex low voltage l1: 10v,1,feeder 4 lc work,1,periyapatti
umv178,exex low voltage l2: 1v,1,lc ofc cable work,1,periyapatti
umv178,exex low voltage l3: 1v,6,230 kv line current fault trip,1,periyapatti
umv178,exex low voltage l3: 1v,6,230kv line trip due busbar trip relay operated,1,periyapatti
umv178,exex low voltage l3: 1v,6,feeder 1 trip due earth fault,1,periyapatti
umv178,exex low voltage l3: 1v,6,feeder trip due earth fault,1,periyapatti
umv178,exex low voltage l3: 1v,6,feeder trip reset,1,periyapatti
umv178,exex low voltage l3: 1v,6,feeder1 earth fault controller rebooting time,1,periyapatti
umv178,exex low voltage l3: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
umv178,exex low voltage l3: 3v,1,230kv line trip due current fault controller rebooting,1,periyapatti
umv178,ext-low voltage l2-2v,1,feeder trip due earth fault,1,periyapatti
umv178,ext. high cur grid.inv. l,1,manual reset,1,periyapatti
umv178,ext. low dc voltage 463v,1,feeder 1 line trip,1,periyapatti
umv178,extr. low voltage l1: 1v,1,feeder tripped substation,1,periyapatti
umv178,extreme yawerror 6.3m/s151.5°,1,auto reset,1,periyapatti
umv178,feeder shutdown,1,shutdown birdguard fixing work 33kv line,1,periyapatti
umv178,feeder trip,2,autoreset,1,periyapatti
umv178,feeder trip,2,wtg reset,1,periyapatti
umv178,feeder trip e f,1,feeder charged,1,periyapatti
umv178,feeder trip e/f,4,charged feeder,4,periyapatti
umv178,feeder tripped e f,1,feeder charged,1,periyapatti
umv178,feedre tripped e f,1,feeder charged,1,periyapatti
umv178,frequency error 1: 0.44 hz,3,feeder 01 earth fault,1,periyapatti
umv178,frequency error 1: 0.44 hz,3,feeder trip due earth fault,1,periyapatti
umv178,frequency error 1: 0.44 hz,3,manually reset turbine charging 220kv,1,periyapatti
umv178,frequency error 1: 0.53 hz,1,feeder trip due earth fault solve,1,periyapatti
umv178,frequency error 1: 0.55 hz,4,earth fault,1,periyapatti
umv178,frequency error 1: 0.55 hz,4,feeder tripped substation,1,periyapatti
umv178,frequency error 1: 0.55 hz,4,manual reset,2,periyapatti
umv178,frequency error 1: 0.56 hz,10,230kv line tripped,1,periyapatti
umv178,frequency error 1: 0.56 hz,10,charged feeder,1,periyapatti
umv178,frequency error 1: 0.56 hz,10,charged substation,2,periyapatti
umv178,frequency error 1: 0.56 hz,10,feeder 01earth fault,1,periyapatti
umv178,frequency error 1: 0.56 hz,10,feeder 1 trip,1,periyapatti
umv178,frequency error 1: 0.56 hz,10,feeder 1 tripped due earth fault,1,periyapatti
umv178,frequency error 1: 0.56 hz,10,feeder trip,1,periyapatti
umv178,frequency error 1: 0.56 hz,10,feeder trip earth fault,1,periyapatti
umv178,frequency error 1: 0.56 hz,10,feeder tripped substation,1,periyapatti
umv178,frequency error 1: 0.56 hz - rebooting time,1,auto reset 220kv line charged,1,periyapatti
umv178,genspdhighreverse: -0035 rpm,1,auto reset,1,periyapatti
umv178,genspdhighreverse: _____ rpm,1,checked logs & events turbine manually reset,1,periyapatti
umv178,grid volt stop lim 767%,1,feeder 1 trip,1,periyapatti
umv178,grid volt stop lim 767%- turbine reset,1,feeder 1 trip,1,periyapatti
umv178,hubsafetysystem dc supply err.,1,autoreset,1,periyapatti
umv178,internal sublogic error,2,auto reset,1,periyapatti
umv178,internal sublogic error,2,autoreset,1,periyapatti
umv178,internal sublogic error controller,3,auto reset,3,periyapatti
umv178,lc remove object line,1,object removed line,1,periyapatti
umv178,low oil-level,1,FALSE,1,periyapatti
umv178,low voltage l3: 1 v,1,feeder lc 33kv ht line maintenance work,1,periyapatti
umv178,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
umv178,manual stop blade work,1,copper strip fixed waiting curing,1,periyapatti
umv178,manual stop software updation,2,wind sensor related parameters updated,2,periyapatti
umv178,max. yaw error: 18.2°,1,auto restart,1,periyapatti
umv178,oil sample work (12:55 14:28 ),1,oil sample taken,1,periyapatti
umv178,pause pressed keyboard,5,remote rebooting system,1,periyapatti
umv178,pause pressed keyboard,5,software configured pf correction,1,periyapatti
umv178,pause pressed keyboard,5,turbine audit service team,2,periyapatti
umv178,pause pressed keyboard,5,turbine manual stop power setting change work,1,periyapatti
umv178,pause rcs,1,tneb load shedding 400 kv ss,1,periyapatti
umv178,pause rcs 0,1,warning inspection,1,periyapatti
umv178,pause rcs 12,3,load shedding,2,periyapatti
umv178,pause rcs 12,3,stopped load shedding,1,periyapatti
umv178,pause rcs 12 grid load shedding,2,charged normalised,1,periyapatti
umv178,pause rcs 12 grid load shedding,2,charged normalissed,1,periyapatti
umv178,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
umv178,pause rcs 13,40,230kv lc monthly maintenance work,1,periyapatti
umv178,pause rcs 13,40,230kv lc taken,1,periyapatti
umv178,pause rcs 13,40,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
umv178,pause rcs 13,40,b phase fuse replacement work,1,periyapatti
umv178,pause rcs 13,40,back,3,periyapatti
umv178,pause rcs 13,40,backdown,5,periyapatti
umv178,pause rcs 13,40,feeder 1 lc taken pin insulator fixing work,1,periyapatti
umv178,pause rcs 13,40,feeder lc line maintenance work,1,periyapatti
umv178,pause rcs 13,40,gen. backdown,1,periyapatti
umv178,pause rcs 13,40,ht yard b phase fuse replaced,1,periyapatti
umv178,pause rcs 13,40,lc new solar power transformer moving work,1,periyapatti
umv178,pause rcs 13,40,lc taken tree branches removing work lc taken tree branches removing work,1,periyapatti
umv178,pause rcs 13,40,line charged rebot controller.,1,periyapatti
umv178,pause rcs 13,40,load shedding,13,periyapatti
umv178,pause rcs 13,40,stopped load shedding,1,periyapatti
umv178,pause rcs 13,40,turbine lc due bird guar fixing work,1,periyapatti
umv178,pause rcs 13,40,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
umv178,pause rcs 13,40,turbine pause going take lc breaker re-testing work,1,periyapatti
umv178,pause rcs 13,40,turbine pause load shedding,1,periyapatti
umv178,pause rcs 13,40,turbine stop lc work,1,periyapatti
umv178,pause rcs 13,40,turbine stopped due lc work,1,periyapatti
umv178,pause rcs 13,40,turbine stopped load sharing transformer,1,periyapatti
umv178,pause rcs 13 - load shed,1,load shedding,1,periyapatti
umv178,pause rcs 13 communication error,1,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
umv178,pause rcs 13 grid back,2,charged backdown,1,periyapatti
umv178,pause rcs 13 grid back,2,charged load shed normalissed,1,periyapatti
umv178,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
umv178,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
umv178,pause rcs 14,16,blade copper strip fixing work,1,periyapatti
umv178,pause rcs 14,16,blade copper strip fixing work completed,1,periyapatti
umv178,pause rcs 14,16,cim3913 implementation work,1,periyapatti
umv178,pause rcs 14,16,load shedding,2,periyapatti
umv178,pause rcs 14,16,saftware update manual reset,1,periyapatti
umv178,pause rcs 14,16,schedule service work,1,periyapatti
umv178,pause rcs 14,16,scheduled c service,2,periyapatti
umv178,pause rcs 14,16,second day schedule service work,1,periyapatti
umv178,pause rcs 14,16,service pending work,1,periyapatti
umv178,pause rcs 14,16,turbine customer audit,1,periyapatti
umv178,pause rcs 14,16,wtg inspection work,1,periyapatti
umv178,pause rcs 14,16,wtg manual stop power control setting changing work,1,periyapatti
umv178,pause rcs 14,16,wtg stopped due 230kv lc work,1,periyapatti
umv178,pause rcs 14,16,xml file uploading work,1,periyapatti
umv178,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
umv178,pause rcs feeder lc,1,manual stop line shutdown,1,periyapatti
umv178,pause rcs13,4,load shedding,3,periyapatti
umv178,pause rcs13,4,uss yard yearly maintenance,1,periyapatti
umv178,pause rcs14,1,scheduled b service,1,periyapatti
umv178,rebooting time,1,controller rebooting,1,periyapatti
umv178,rt dip exc.lim.: 32%: 5e-2s,1,feeder 1 earth fault solved,1,periyapatti
umv178,slip:-027 limits 1,1,auto reset,1,periyapatti
umv178,stoppage,1,nil,1,periyapatti
umv178,sub station side transformer 1 trip,1,charged,1,periyapatti
umv178,supplyerror: min 1v phase1,1,feeder 2 line trip,1,periyapatti
umv178,switchyard,1,ht fuse replacement work,1,periyapatti
umv178,vob disconnected,1,comm. dropped,1,periyapatti
umv178,vob server,2,shutdown taken vestas maintenance,1,periyapatti
umv178,vob server,2,vob server,1,periyapatti
umv178,waterpumppressurelow 1.18bar,1,auto reset,1,periyapatti
umv178,wtg restart time grid resumed,2,acknowledge scada,2,periyapatti
umv178,yaw cable twist reset,1,auto reset,1,periyapatti
umv178,yaw untwist ccw,4,auto reset,4,periyapatti
umv178,yaw untwist cw,2,auto reset,2,periyapatti
umv178,yawsignals invalid,1,auto reset,1,periyapatti
umv178,yawuntwistccw code 5 540°,1,auto reset,1,periyapatti
umv178,yawuntwistccw code 6 596°,1,auto reset,1,periyapatti
umv178,yawuntwistccw: code 5,15,auto reset,3,periyapatti
umv178,yawuntwistccw: code 5,15,auto reset.,1,periyapatti
umv178,yawuntwistccw: code 5,15,FALSE,11,periyapatti
umv178,yawuntwistccw: code 5- 540°,10,auto reset,10,periyapatti
umv178,yawuntwistccw: code 50 540°,1,auto reset,1,periyapatti
umv178,yawuntwistccw: code 6,6,FALSE,6,periyapatti
umv178,yawuntwistccw: code 6- 586°,1,auto reset,1,periyapatti
umv178,yawuntwistccw: code 6- 616°,1,auto reset,1,periyapatti
umv178,yawuntwistccw: code 6- 648°,1,auto reset,1,periyapatti
umv178,yawuntwistccw: code 6- 652°,1,auto reset,1,periyapatti
umv178,yawuntwistccw: code 6- 657°,1,auto reset,1,periyapatti
umv178,yawuntwistcw,1,auto reset,1,periyapatti
umv178,yawuntwistcw: code 2 000637°,1,auto reset,1,periyapatti
umv178,yawuntwistcw: code 2--000637°,2,auto reset,2,periyapatti
umv178,yawuntwistcw: code 3,1,auto reset,1,periyapatti
umv178,yawuntwistcw: code 3 000540°,1,auto reset,1,periyapatti
umv178,yawuntwistcw: code 3--000540°,1,auto reset,1,periyapatti
unn167,0,151,0,151,periyapatti
unn167,0,2,0,2,periyapatti
unn167,309 pause rcs 13,1,load shedding,1,periyapatti
unn167,auto yawing,4,auto reset,4,periyapatti
unn167,automatic test activated,2,auto reset,2,periyapatti
unn167,automatic test activated: 9,1,scada reset,1,periyapatti
unn167,bird guard fixing uss,1,bird guard fixed uss yard,1,periyapatti
unn167,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
unn167,bus pt fail 400kv ss,1,bypass pt charged line,1,periyapatti
unn167,communication,1,communication,1,periyapatti
unn167,communication failure,7,communication failure,1,periyapatti
unn167,communication failure,7,nil,6,periyapatti
unn167,controller,1,controller reboot time,1,periyapatti
unn167,controller reboot time controller,1,acknowledge scada,1,periyapatti
unn167,controller reboting time,2,feeder 1 trip charging controller rebot time,2,periyapatti
unn167,error wind sensors,3,checked logs & events turbine manually reset,2,periyapatti
unn167,error wind sensors,3,replaced new wind sensor,1,periyapatti
unn167,exex low voltage l2: 1v,3,feeder trip due earth fault,1,periyapatti
unn167,exex low voltage l2: 1v,3,lc ofc cable work,2,periyapatti
unn167,exex low voltage l2: 2v,2,feeder 1 trip due earth fault,1,periyapatti
unn167,exex low voltage l2: 2v,2,feeder trip due earth fault,1,periyapatti
unn167,exex low voltage l3: 1v,5,230 kv line current fault trip,1,periyapatti
unn167,exex low voltage l3: 1v,5,230kv line trip due busbar trip relay operated,2,periyapatti
unn167,exex low voltage l3: 1v,5,feeder trip reset,1,periyapatti
unn167,exex low voltage l3: 1v,5,feeder1 earth fault controller rebooting time,1,periyapatti
unn167,exex low voltage l3: 3v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
unn167,ext low voltage l1,1,hv breaker battery changed,1,periyapatti
unn167,ext. high cur. grid inv. l2,2,feeder 1 line trip,1,periyapatti
unn167,ext. high cur. grid inv. l2,2,feeder 1 trip,1,periyapatti
unn167,ext. high sum grd inv.,1,slip ring module replaced,1,periyapatti
unn167,ext. high sum rotinv.chanx,2,inspection going,2,periyapatti
unn167,ext. low voltage l1,2,hv breaker battery changed,2,periyapatti
unn167,extr. low voltage l1: 1v,1,feeder tripped substation,1,periyapatti
unn167,extra high current grid inverse l1,1,hv breaker re-closed,1,periyapatti
unn167,extreme yaw error,1,auto reset,1,periyapatti
unn167,extreme yawerror 9.4m/s101.2°,1,auto reset,1,periyapatti
unn167,feedback = 0- yawing cw 0,1,auto reset,1,periyapatti
unn167,feeder shutdown,1,shutdown birdguard fixing work 33kv line,1,periyapatti
unn167,feeder trip,4,autoreset,1,periyapatti
unn167,feeder trip,4,wtg reset,3,periyapatti
unn167,feeder trip e f,1,feeder charged,1,periyapatti
unn167,feeder trip e/f,4,charged feeder,4,periyapatti
unn167,feeder tripped e f,1,feeder charged,1,periyapatti
unn167,feedre tripped e f,1,feeder charged,1,periyapatti
unn167,frequency error 1: 0.44 hz,1,feeder 01 earth fault,1,periyapatti
unn167,frequency error 1: 0.53 hz,1,feeder trip due earth fault solve,1,periyapatti
unn167,frequency error 1: 0.55 hz,1,earth fault,1,periyapatti
unn167,frequency error 1: 0.56 hz,10,230kv line tripped,1,periyapatti
unn167,frequency error 1: 0.56 hz,10,charged feeder,1,periyapatti
unn167,frequency error 1: 0.56 hz,10,charged substation,1,periyapatti
unn167,frequency error 1: 0.56 hz,10,feeder 01earth fault,2,periyapatti
unn167,frequency error 1: 0.56 hz,10,feeder 1 trip,1,periyapatti
unn167,frequency error 1: 0.56 hz,10,feeder 1 tripped due earth fault,1,periyapatti
unn167,frequency error 1: 0.56 hz,10,feeder trip,1,periyapatti
unn167,frequency error 1: 0.56 hz,10,feeder trip earth fault,1,periyapatti
unn167,frequency error 1: 0.56 hz,10,feeder tripped substation,1,periyapatti
unn167,genbreakeropen,1,FALSE,1,periyapatti
unn167,genbreakeropen-us12733ul12642,1,switch gear manually charged,1,periyapatti
unn167,genspdhighreverse 36 rpm,1,auto reset,1,periyapatti
unn167,genspdhighreverse: -0035 rpm,1,auto reset,1,periyapatti
unn167,genspdhighreverse: â â â â â â â â â â rpm,1,manual reset,1,periyapatti
unn167,internal sublogic error,2,auto restart,2,periyapatti
unn167,lc tree trimming,1,charged feeder,1,periyapatti
unn167,low oil level,1,FALSE,1,periyapatti
unn167,low voltage l3: 1 v,1,feeder lc 33kv ht line maintenance work,1,periyapatti
unn167,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
unn167,oil sample work (11:01 12:17 ),1,oil sample taken,1,periyapatti
unn167,one year service day 2,1,wtg running,1,periyapatti
unn167,pause pressed keyboard,7,blade load sensor calibration work,1,periyapatti
unn167,pause pressed keyboard,7,checked & top coolant (10 lit),1,periyapatti
unn167,pause pressed keyboard,7,coolent topup,1,periyapatti
unn167,pause pressed keyboard,7,software configured pf correction,1,periyapatti
unn167,pause pressed keyboard,7,switch gear auto reclosing function checking,1,periyapatti
unn167,pause pressed keyboard,7,tfrm inspec taken,1,periyapatti
unn167,pause pressed keyboard,7,turbine manual stop power setting change work,1,periyapatti
unn167,pause rcs,2,coollent topup work carried,1,periyapatti
unn167,pause rcs,2,turbine audit service team,1,periyapatti
unn167,pause rcs 0,1,transformer inspection,1,periyapatti
unn167,pause rcs 12,3,load shedding,3,periyapatti
unn167,pause rcs 12 grid load shedding,2,charged aafter normalised,1,periyapatti
unn167,pause rcs 12 grid load shedding,2,charged normalissed,1,periyapatti
unn167,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
unn167,pause rcs 13,50,230kv lc monthly maintenance work,1,periyapatti
unn167,pause rcs 13,50,230kv lc taken,1,periyapatti
unn167,pause rcs 13,50,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
unn167,pause rcs 13,50,back,3,periyapatti
unn167,pause rcs 13,50,backdown,7,periyapatti
unn167,pause rcs 13,50,charged load shed normalissed,1,periyapatti
unn167,pause rcs 13,50,feeder 1 lc taken pin insulator fixing work,1,periyapatti
unn167,pause rcs 13,50,feeder lc line maintenance work,1,periyapatti
unn167,pause rcs 13,50,gen backdown,1,periyapatti
unn167,pause rcs 13,50,lc new solar power transformer moving work,1,periyapatti
unn167,pause rcs 13,50,lc taken tree branches removing work,1,periyapatti
unn167,pause rcs 13,50,line charged rebot controller.,1,periyapatti
unn167,pause rcs 13,50,load shedding,10,periyapatti
unn167,pause rcs 13,50,power setting changing work,1,periyapatti
unn167,pause rcs 13,50,software uploading mechanical work,1,periyapatti
unn167,pause rcs 13,50,stopped load shedding,2,periyapatti
unn167,pause rcs 13,50,temperature sensor interchanged,1,periyapatti
unn167,pause rcs 13,50,tneb load shedding 400 kv ss,1,periyapatti
unn167,pause rcs 13,50,turbine audit,1,periyapatti
unn167,pause rcs 13,50,turbine lc due bird guar fixing work,1,periyapatti
unn167,pause rcs 13,50,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
unn167,pause rcs 13,50,turbine pause going take lc breaker re-testing work,1,periyapatti
unn167,pause rcs 13,50,turbine pause going take lc breaker testing work,1,periyapatti
unn167,pause rcs 13,50,turbine pause going take line maintenance work,1,periyapatti
unn167,pause rcs 13,50,turbine pause load shedding,1,periyapatti
unn167,pause rcs 13,50,turbine stop lc work,1,periyapatti
unn167,pause rcs 13,50,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
unn167,pause rcs 13,50,turbine stopped due lc work,1,periyapatti
unn167,pause rcs 13,50,turbine stopped load sharing transformer,1,periyapatti
unn167,pause rcs 13,50,wtg inspection work,1,periyapatti
unn167,pause rcs 13,50,wtg manual stop power control setting checked work,1,periyapatti
unn167,pause rcs 13,50,yard meter reading checking work customer,1,periyapatti
unn167,pause rcs 13 - load shed,1,load shedding,1,periyapatti
unn167,pause rcs 13 grid back,1,charged load shed normalissed,1,periyapatti
unn167,pause rcs 13 inspection work,1,manual stop due transformer temperature inspection work,1,periyapatti
unn167,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
unn167,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
unn167,pause rcs 14,16,1.5 years b service,1,periyapatti
unn167,pause rcs 14,16,b service work,1,periyapatti
unn167,pause rcs 14,16,cim 3913 implementation work& nacelle controller proc battery low warning inspection work,1,periyapatti
unn167,pause rcs 14,16,cim 4267 ring replaced proportional valve,1,periyapatti
unn167,pause rcs 14,16,first day schedule service work,1,periyapatti
unn167,pause rcs 14,16,load shedding,1,periyapatti
unn167,pause rcs 14,16,oil leakage inspection work carried,1,periyapatti
unn167,pause rcs 14,16,pilot hose replacement work,1,periyapatti
unn167,pause rcs 14,16,power rating correction work,1,periyapatti
unn167,pause rcs 14,16,service pending work,1,periyapatti
unn167,pause rcs 14,16,turbine manual stop light ups battery replaced work,1,periyapatti
unn167,pause rcs 14,16,turbine stopped transformer inspection work,1,periyapatti
unn167,pause rcs 14,16,warning inspection,1,periyapatti
unn167,pause rcs 14,16,wtg power rating upgradation,1,periyapatti
unn167,pause rcs 14,16,wtg stopped due 230kv lc work,1,periyapatti
unn167,pause rcs 14,16,xml file updation & power factor setting work,1,periyapatti
unn167,pause rcs 14 & yawuntwistccw: code 6,1,FALSE,1,periyapatti
unn167,pause rcs 14 bus bar,1,vtm inspection,1,periyapatti
unn167,pause rcs 14-coolant leak inspection work,1,work process.,1,periyapatti
unn167,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
unn167,pause rcs feeder lc,1,"""manual stop line shutdown """,1,periyapatti
unn167,pause rcs13,5,load shedding,4,periyapatti
unn167,pause rcs13,5,uss yearly maintenance work,1,periyapatti
unn167,pause rcs14,2,c service pending work,1,periyapatti
unn167,pause rcs14,2,software uploading work,1,periyapatti
unn167,pilot pressure low,3,acknowledge scada,1,periyapatti
unn167,pilot pressure low,3,auto reset,2,periyapatti
unn167,pilotpresslow: 245bar 118bar,1,manual reset,1,periyapatti
unn167,pilotpresslow:â â â â â â â barâ â â â â â â bar,1,auto reset,1,periyapatti
unn167,rebooting time,2,controller rebooting,2,periyapatti
unn167,rt dip exc.lim.: 32%: 5e-2s,1,feeder 1 earth fault solved,1,periyapatti
unn167,slip:-028 limits 1,1,auto reset,1,periyapatti
unn167,stoppage,1,nil,1,periyapatti
unn167,stopped due power factor setting work,1,wtg charged,1,periyapatti
unn167,sub station side transformer 1 trip,1,charged,1,periyapatti
unn167,supplyerror: min 1v phase1,2,feeder 2 line trip,2,periyapatti
unn167,switchyard,1,ht fuse replacement work,1,periyapatti
unn167,v,1,auto restart,1,periyapatti
unn167,vob disconnected,1,comm. dropped,1,periyapatti
unn167,vob server,1,shutdown taken vestas maintenance,1,periyapatti
unn167,water cool liquid low,3,auto reset,1,periyapatti
unn167,water cool liquid low,3,coolant top cooling system,1,periyapatti
unn167,water cool liquid low,3,coolant top done cooling system,1,periyapatti
unn167,watercoolliquidlow,2,checked & filled 10 l cooloant oil,1,periyapatti
unn167,watercoolliquidlow,2,coolent top done,1,periyapatti
unn167,waterpumppressurelow 0.00bar,2,auto reset,1,periyapatti
unn167,waterpumppressurelow 0.00bar,2,coolant pump gasket replaced,1,periyapatti
unn167,wtg restart time grid resumed,2,acknowledge scada,2,periyapatti
unn167,yaw cable twist reset,5,auto reset,4,periyapatti
unn167,yaw cable twist reset,5,yaw system autoreset,1,periyapatti
unn167,yaw twist ccw: code 5,1,FALSE,1,periyapatti
unn167,yaw untwist ccw,6,auto reset,5,periyapatti
unn167,yaw untwist ccw,6,yawsystem auto restart,1,periyapatti
unn167,yawuntwist ccw: code 5,1,FALSE,1,periyapatti
unn167,yawuntwistccw code 5 540°,2,auto reset,2,periyapatti
unn167,yawuntwistccw: code 5,15,auto reset,4,periyapatti
unn167,yawuntwistccw: code 5,15,auto reset.,1,periyapatti
unn167,yawuntwistccw: code 5,15,FALSE,10,periyapatti
unn167,yawuntwistccw: code 5- 540°,9,auto reset,9,periyapatti
unn167,yawuntwistccw: code 5- 542°,1,auto reset,1,periyapatti
unn167,yawuntwistccw: code 6,16,auto reset,2,periyapatti
unn167,yawuntwistccw: code 6,16,FALSE,14,periyapatti
unn167,yawuntwistccw: code 6- 558°,1,auto reset,1,periyapatti
unn167,yawuntwistccw: code 6- 559°,1,auto reset,1,periyapatti
unn167,yawuntwistccw: code 6- 629°,1,auto reset,1,periyapatti
unn167,yawuntwistccw: code 6- 739°,1,auto reset,1,periyapatti
unn167,yawuntwistcw,1,auto reset,1,periyapatti
unn167,yawuntwistcw code 2 000642,1,auto reset,1,periyapatti
unn167,yawuntwistcw code 5 540°,1,auto reset,1,periyapatti
unn167,yawuntwistcw: code 2,1,FALSE,1,periyapatti
unn167,yawuntwistcw: code 2 000608°,1,auto reset,1,periyapatti
unn167,yawuntwistcw: code 2--000577°,1,auto reset,1,periyapatti
unn167,yawuntwistcw: code 3,5,FALSE,5,periyapatti
unn167,yawuntwistcw: code 3--000540°,3,auto reset,3,periyapatti
unn195,0,145,0,145,periyapatti
unn195,0,4,0,4,periyapatti
unn195,ambient temperature high: 40°c,2,auto reset,2,periyapatti
unn195,auto yawing,4,auto reset,4,periyapatti
unn195,automatic test activated,1,auto reset,1,periyapatti
unn195,automatic test activated: 9,1,auto reset,1,periyapatti
