Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
unn195,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
unn195,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
unn195,communication,1,communication,1,periyapatti
unn195,communication failure,7,communication failure,1,periyapatti
unn195,communication failure,7,nil,6,periyapatti
unn195,controller,1,controller reboot time,1,periyapatti
unn195,controller reboot time,1,acknowledge scada,1,periyapatti
unn195,controller reboting time,2,controller reboting time,1,periyapatti
unn195,controller reboting time,2,feeder 1 trip charging controller rebot time,1,periyapatti
unn195,error wind sensors,7,auto reset,7,periyapatti
unn195,exex low voltage l1: 10v,1,feeder 4 lc work,1,periyapatti
unn195,exex low voltage l1: 1v,1,feeder trip due earth fault,1,periyapatti
unn195,exex low voltage l2: 1v,1,lc ofc cable work,1,periyapatti
unn195,exex low voltage l3: 1v,5,230 kv line current fault trip,1,periyapatti
unn195,exex low voltage l3: 1v,5,230kv line trip due busbar trip relay operated,1,periyapatti
unn195,exex low voltage l3: 1v,5,feeder 1 trip due earth fault,1,periyapatti
unn195,exex low voltage l3: 1v,5,feeder trip reset,1,periyapatti
unn195,exex low voltage l3: 1v,5,feeder1 earth fault controller rebooting time,1,periyapatti
unn195,exex low voltage l3: 1v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
unn195,exex low voltage l3: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
unn195,ext. high cur. grid inv. l2,2,converter auto reset,1,periyapatti
unn195,ext. high cur. grid inv. l2,2,feeder 1 trip,1,periyapatti
unn195,ext. high cur. grid inv. l3,2,feeder 1 line trip,1,periyapatti
unn195,ext. high cur. grid inv. l3,2,inspect replace echo relay,1,periyapatti
unn195,extr. low voltage l0: 0v,1,ups battery inspection manual reset turbine,1,periyapatti
unn195,extr. low voltage l1: 1v,1,feeder tripped substation,1,periyapatti
unn195,extreme yawerror,1,auto reset,1,periyapatti
unn195,extreme yawerror 11.0m/s100.3°,1,auto reset,1,periyapatti
unn195,extreme yawerror 13.5m/s59.9°,1,auto reset,1,periyapatti
unn195,extreme yawerror 6.9m/s155.7°,1,extreme yawerror 6.9m/s155.7°,1,periyapatti
unn195,feeder shutdown,1,shutdown birdguard fixing work 33kv line,1,periyapatti
unn195,feeder trip,2,autoreset,1,periyapatti
unn195,feeder trip,2,wtg reset,1,periyapatti
unn195,feeder trip e f,1,feeder charged,1,periyapatti
unn195,feeder trip e/f,4,charged feeder,4,periyapatti
unn195,feeder tripped e f,1,feeder charged,1,periyapatti
unn195,feedre tripped e f,1,feeder charged,1,periyapatti
unn195,frequency error 1: 0.44 hz,3,feeder 01 earth fault,1,periyapatti
unn195,frequency error 1: 0.44 hz,3,feeder trip due earth fault solve,1,periyapatti
unn195,frequency error 1: 0.44 hz,3,feeder trip due earth fault solved,1,periyapatti
unn195,frequency error 1: 0.53 hz,1,trip,1,periyapatti
unn195,frequency error 1: 0.55 hz,1,earth fault,1,periyapatti
unn195,frequency error 1: 0.56 hz,8,230kv line tripped,1,periyapatti
unn195,frequency error 1: 0.56 hz,8,charged substation,1,periyapatti
unn195,frequency error 1: 0.56 hz,8,feeder 01earth fault,1,periyapatti
unn195,frequency error 1: 0.56 hz,8,feeder 1 trip,1,periyapatti
unn195,frequency error 1: 0.56 hz,8,feeder 1 tripped due earth fault,1,periyapatti
unn195,frequency error 1: 0.56 hz,8,feeder trip,1,periyapatti
unn195,frequency error 1: 0.56 hz,8,feeder trip earth fault,1,periyapatti
unn195,frequency error 1: 0.56 hz,8,feeder tripped substation,1,periyapatti
unn195,frequency error 1: 0.56 hz - rebooting time,1,auto reset 220kv line charged,1,periyapatti
unn195,gen breaker open,2,FALSE,2,periyapatti
unn195,genbreakeropen,9,auto reset,4,periyapatti
unn195,genbreakeropen,9,FALSE,5,periyapatti
unn195,genbreakeropen us12777ul12726,1,auto reset,1,periyapatti
unn195,genbreakeropen-us12-33ul12-13,2,auto reset,2,periyapatti
unn195,genbreakeropen-us12723ul12666,1,auto reset,1,periyapatti
unn195,genbreakeropen-us12790ul12718,3,auto reset,3,periyapatti
unn195,genbreakeropen-us12808ul12758,1,scada reset,1,periyapatti
unn195,genbreakeropen-us12897ul12798,1,manual reset,1,periyapatti
unn195,genbreakeropen-us12901ul12801,2,auto reset,2,periyapatti
unn195,genbreakeropen-us12901ul12808,1,manual reset,1,periyapatti
unn195,genbreakeropen-us12907ul12810,1,auto reset,1,periyapatti
unn195,genbreakeropen-us12923ul12854,1,auto reset,1,periyapatti
unn195,genbreakeropen-us12943ul12847,1,auto reset,1,periyapatti
unn195,genbreakeropen-us12946ul12883,1,manual reset,1,periyapatti
unn195,genspdhighreverse: -0035 rpm,1,auto reset,1,periyapatti
unn195,gridinvertercontactorfberror,1,auto reset,1,periyapatti
unn195,high cur.grid inv. l0: 0a,1,inspect replace echo relay,1,periyapatti
unn195,internal sublogic error,1,auto reset,1,periyapatti
unn195,lc remove object line,1,object removed line,1,periyapatti
unn195,light panel battery replacement work,1,light panel battery replacement work,1,periyapatti
unn195,low voltage l3: 1 v,1,feeder lc 33kv ht line maintenance work,1,periyapatti
unn195,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
unn195,manual stop inspection,1,inspection completed service team,1,periyapatti
unn195,max generator rpm: 1945.9 rpm,1,auto reset,1,periyapatti
unn195,max rotor rpm-17.3rpm,1,auto reset,1,periyapatti
unn195,ofc cable work,1,ofc cable work,1,periyapatti
unn195,one year service day 2,1,wtg running,1,periyapatti
unn195,pause pressed keyboard,4,feed back signal missing identified rectified,1,periyapatti
unn195,pause pressed keyboard,4,switch gear auto reclosing function checking,1,periyapatti
unn195,pause pressed keyboard,4,turbine manual stop power setting change work,1,periyapatti
unn195,pause pressed keyboard,4,yaw system cw & ccw relay replaced,1,periyapatti
unn195,pause rcs 0,3,emax breaker closing coil relay related circuit checked,1,periyapatti
unn195,pause rcs 0,3,gen breaker open fault inspection work& grid inverter filter conductor loose connection retified.,1,periyapatti
unn195,pause rcs 0,3,vpc board replaced & stator contactor a1 cable loose connection found re-tited done,1,periyapatti
unn195,pause rcs 12,4,load shedding,3,periyapatti
unn195,pause rcs 12,4,stopped load shedding,1,periyapatti
unn195,pause rcs 12 grid load shedding,2,charged normalised,1,periyapatti
unn195,pause rcs 12 grid load shedding,2,charged normalized,1,periyapatti
unn195,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
unn195,pause rcs 13,50,230kv lc monthly maintenance work,1,periyapatti
unn195,pause rcs 13,50,230kv lc taken,1,periyapatti
unn195,pause rcs 13,50,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
unn195,pause rcs 13,50,back,3,periyapatti
unn195,pause rcs 13,50,backdown,7,periyapatti
unn195,pause rcs 13,50,cim 4267 ring replaced proportional valve,1,periyapatti
unn195,pause rcs 13,50,feeder 1 lc taken pin insulator fixing work,1,periyapatti
unn195,pause rcs 13,50,feeder lc line maintenance work,1,periyapatti
unn195,pause rcs 13,50,lc new solar power transformer moving work,1,periyapatti
unn195,pause rcs 13,50,lc taken line stringing work near location umu091,1,periyapatti
unn195,pause rcs 13,50,lc taken tree branches removing work,1,periyapatti
unn195,pause rcs 13,50,line charged rebot controller.,1,periyapatti
unn195,pause rcs 13,50,load shedding,15,periyapatti
unn195,pause rcs 13,50,power setting changing work,1,periyapatti
unn195,pause rcs 13,50,stopped load shedding,1,periyapatti
unn195,pause rcs 13,50,tneb load shedding 400 kv ss,1,periyapatti
unn195,pause rcs 13,50,turbine lc due bird guar fixing work,1,periyapatti
unn195,pause rcs 13,50,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
unn195,pause rcs 13,50,turbine pause going take lc breaker re-testing work,1,periyapatti
unn195,pause rcs 13,50,turbine pause going take lc breaker testing work,1,periyapatti
unn195,pause rcs 13,50,turbine pause going take line maintenance work,1,periyapatti
unn195,pause rcs 13,50,turbine pause load shedding,1,periyapatti
unn195,pause rcs 13,50,turbine stop lc work,1,periyapatti
unn195,pause rcs 13,50,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
unn195,pause rcs 13,50,turbine stopped due lc work,1,periyapatti
unn195,pause rcs 13,50,turbine stopped load sharing transformer,1,periyapatti
unn195,pause rcs 13,50,wtg inspection work,1,periyapatti
unn195,pause rcs 13,50,wtg manual stop power control setting changing work,1,periyapatti
unn195,pause rcs 13 - load shed,3,load shedding,3,periyapatti
unn195,pause rcs 13 grid back,2,charged load shed normalissed,2,periyapatti
unn195,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
unn195,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
unn195,pause rcs 14,17,1.5 years b service,1,periyapatti
unn195,pause rcs 14,17,b service work,1,periyapatti
unn195,pause rcs 14,17,blades proportional valve oring replaced,1,periyapatti
unn195,pause rcs 14,17,cim 3913 implementation work,1,periyapatti
unn195,pause rcs 14,17,coolant hose replacement work,1,periyapatti
unn195,pause rcs 14,17,generator alignment work,1,periyapatti
unn195,pause rcs 14,17,load shedding,1,periyapatti
unn195,pause rcs 14,17,power rating correction work,1,periyapatti
unn195,pause rcs 14,17,schedule service work 1st day,1,periyapatti
unn195,pause rcs 14,17,service pending work,2,periyapatti
unn195,pause rcs 14,17,service work 1st day,1,periyapatti
unn195,pause rcs 14,17,software updation,1,periyapatti
unn195,pause rcs 14,17,warning inspection,1,periyapatti
unn195,pause rcs 14,17,wind sensor related data checking work,1,periyapatti
unn195,pause rcs 14,17,wtg manual stop genlub retvalve err warning inspection work,1,periyapatti
unn195,pause rcs 14,17,wtg stopped due 230kv lc work,1,periyapatti
unn195,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
unn195,pause rcs feeder lc,1,"""manual stop line shutdown """,1,periyapatti
unn195,pause rcs13,4,load shedding,3,periyapatti
unn195,pause rcs13,4,uss yearly maintenance work,1,periyapatti
unn195,pause rcs14,1,c service pending work,1,periyapatti
unn195,rebooting time,1,controller rebooting,1,periyapatti
unn195,rinv ginv pwm sync,1,auto reset,1,periyapatti
unn195,rt dip exc.lim.: 32%: 5e-2s,1,rt dip exc.lim.: 32%: 5e-2s,1,periyapatti
unn195,slip:-028 limits 1,2,auto reset,2,periyapatti
unn195,stoppage,1,nil,1,periyapatti
unn195,sub station side transformer 1 trip,1,charged,1,periyapatti
unn195,supplyerror: min 1v phase1,1,feeder 2 line trip,1,periyapatti
unn195,switchyard,1,ht fuse replacement work,1,periyapatti
unn195,time setting work ( 19:08 19:22 ),1,manual time setting work,1,periyapatti
unn195,vob disconnected,1,comm.dropped,1,periyapatti
unn195,vob server,1,shutdown taken vestas maintenance,1,periyapatti
unn195,water pump pressure low,1,auto reset,1,periyapatti
unn195,water pump pressure low 1.17bar,1,auto reset,1,periyapatti
unn195,waterpump pressure low 0.00 bar,1,auto restart,1,periyapatti
unn195,waterpumppressurelow 0.00bar,1,manual reset,1,periyapatti
unn195,waterpumppressurelow 1.17bar,1,inspection carrried found coolant level low top coolant,1,periyapatti
unn195,waterpumppressurelow 1.20bar,2,auto reset,2,periyapatti
unn195,wtg restart time grid resumed,2,acknowledge scada,2,periyapatti
unn195,yaw cable twist reset,5,auto reset,5,periyapatti
unn195,yaw system stopped,1,auto reset,1,periyapatti
unn195,yaw untwist ccw,5,auto reset,5,periyapatti
unn195,yaw untwist cw,2,auto reset,1,periyapatti
unn195,yaw untwist cw,2,yaw system auto restart,1,periyapatti
unn195,yawsignals invalid,1,auto reset,1,periyapatti
unn195,yawuntwist ccw: code 5,1,FALSE,1,periyapatti
unn195,yawuntwistccw,1,auto reset,1,periyapatti
unn195,yawuntwistccw code 5 540°,1,auto reset,1,periyapatti
unn195,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
unn195,yawuntwistccw: code 5,4,auto reset,1,periyapatti
unn195,yawuntwistccw: code 5,4,FALSE,3,periyapatti
unn195,yawuntwistccw: code 5- 540°,8,auto reset,8,periyapatti
unn195,yawuntwistccw: code 6,6,auto reset,2,periyapatti
unn195,yawuntwistccw: code 6,6,FALSE,4,periyapatti
unn195,yawuntwistccw: code 6- 595°,1,auto reset,1,periyapatti
unn195,yawuntwistccw: code 6- 610°,1,auto reset,1,periyapatti
unn195,yawuntwistccw: code 6- 623°,1,auto reset,1,periyapatti
unn195,yawuntwistccw: code 6- 632°,1,auto reset,1,periyapatti
unn195,yawuntwistccw: code 6- 644°,1,auto reset,1,periyapatti
unn195,yawuntwistccw: code 6- 649°,1,auto reset,1,periyapatti
unn195,yawuntwistccw: code 6- 683°,1,auto reset,1,periyapatti
unn195,yawuntwistccw: code 6- 688°,1,auto reset,1,periyapatti
unn195,yawuntwistccw: code 6- 818°,1,auto reset,1,periyapatti
unn195,yawuntwistcw code 2 000577°,1,auto reset,1,periyapatti
unn195,yawuntwistcw: code 2,6,auto reset,2,periyapatti
unn195,yawuntwistcw: code 2,6,FALSE,4,periyapatti
unn195,yawuntwistcw: code 2--000577°,1,auto reset,1,periyapatti
unn195,yawuntwistcw: code 2--000605°,1,auto reset,1,periyapatti
unn195,yawuntwistcw: code 2--000608°,1,auto reset,1,periyapatti
unn195,yawuntwistcw: code 2--000668°,1,auto reset,1,periyapatti
unn195,yawuntwistcw: code 2--000676°,1,auto reset,1,periyapatti
unn195,yawuntwistcw: code 2--000678°,1,auto reset,1,periyapatti
unn195,yawuntwistcw: code 2--000683°,1,auto reset,1,periyapatti
unn195,yawuntwistcw: code 2--000715°,1,auto reset,1,periyapatti
unn195,yawuntwistcw: code 2--000725°,1,auto reset,1,periyapatti
unn195,yawuntwistcw: code 2--000990°,3,auto reset,3,periyapatti
unn195,yawuntwistcw: code 3,6,FALSE,6,periyapatti
unn195,yawuntwistcw: code 3--000540°,5,auto reset,5,periyapatti
unn195,yawuntwistcw: code 3--000545°,1,auto reset,1,periyapatti
unn257,0,150,0,150,periyapatti
unn257,0,3,0,3,periyapatti
unn257,ambient temperature high: 40°c,2,auto reset,2,periyapatti
unn257,auto yawing,3,auto reset,3,periyapatti
unn257,automatci test activated,1,charged test,1,periyapatti
unn257,automatic test activated,1,auto restart,1,periyapatti
unn257,automatic test activated:,1,auto reset,1,periyapatti
unn257,automatic test activated: 9,1,auto reset,1,periyapatti
unn257,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
unn257,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
unn257,communication,1,communication,1,periyapatti
unn257,communication failure,7,communication failure,1,periyapatti
unn257,communication failure,7,nil,6,periyapatti
unn257,controller,1,controller reboot time,1,periyapatti
unn257,controller reboot time,1,acknowledge scada,1,periyapatti
unn257,controller reboting time,2,feeder 1 trip charging controller rebot time,2,periyapatti
unn257,exex low voltage l2: 1v,2,feeder trip due earth fault,1,periyapatti
unn257,exex low voltage l2: 1v,2,lc ofc cable work,1,periyapatti
unn257,exex low voltage l3: 1v,6,230 kv line current fault trip,1,periyapatti
unn257,exex low voltage l3: 1v,6,230kv line trip due busbar trip relay operated,2,periyapatti
unn257,exex low voltage l3: 1v,6,230kv line trip due current fault controller rebooting,1,periyapatti
unn257,exex low voltage l3: 1v,6,feeder 1 trip due earth fault,1,periyapatti
unn257,exex low voltage l3: 1v,6,feeder trip reset,1,periyapatti
unn257,exex low voltage l3: 3v,1,feeder1 earth fault controller rebooting time,1,periyapatti
unn257,ext-low voltage l2-2v,1,feeder trip due earth fault,1,periyapatti
unn257,ext. high cur. grid inv. l2,1,feeder 1 trip,1,periyapatti
unn257,extr. low voltage l1: 1v,1,feeder tripped substation,1,periyapatti
unn257,extreme yawerror 11.7m/s78.3°,1,auto reset,1,periyapatti
unn257,feeder shutdown,1,shutdown birdguard fixing work 33kv line,1,periyapatti
unn257,feeder trip,2,autoreset,1,periyapatti
unn257,feeder trip,2,wtg reset,1,periyapatti
unn257,feeder trip e f,1,feeder charged,1,periyapatti
unn257,feeder trip e/f,4,charged feeder,4,periyapatti
unn257,feeder tripped e f,1,feeder charged,1,periyapatti
unn257,feedre tripped e f,1,feeder charged,1,periyapatti
unn257,frequence error 1:0.56 hz,1,feeder charged,1,periyapatti
unn257,frequency error 1: 0.44 hz,3,feeder 01 earth fault,1,periyapatti
unn257,frequency error 1: 0.44 hz,3,feeder trip due earth fault,1,periyapatti
unn257,frequency error 1: 0.44 hz,3,feeder trip due earth fault solve,1,periyapatti
unn257,frequency error 1: 0.53 hz,1,trip,1,periyapatti
unn257,frequency error 1: 0.55 hz,1,earth fault,1,periyapatti
unn257,frequency error 1: 0.56 hz,9,230kv line tripped,1,periyapatti
unn257,frequency error 1: 0.56 hz,9,charged feeder,1,periyapatti
unn257,frequency error 1: 0.56 hz,9,charged substation,1,periyapatti
unn257,frequency error 1: 0.56 hz,9,feeder 01earth fault,1,periyapatti
unn257,frequency error 1: 0.56 hz,9,feeder 1 trip,1,periyapatti
unn257,frequency error 1: 0.56 hz,9,feeder 1 tripped due earth fault,1,periyapatti
unn257,frequency error 1: 0.56 hz,9,feeder trip,1,periyapatti
unn257,frequency error 1: 0.56 hz,9,feeder trip earth fault,1,periyapatti
unn257,frequency error 1: 0.56 hz,9,feeder tripped substation,1,periyapatti
unn257,frequency error 1: 0.56 hz - rebooting time,1,auto reset 220kv line charged,1,periyapatti
unn257,gen stator cb open,1,manual reset keen inspection,1,periyapatti
unn257,generator main contactor feedback error,1,auto reset,1,periyapatti
unn257,genmaincontactorfberror,1,auto reset,1,periyapatti
unn257,genspdhighreverse 0035 rpm,1,auto reset,1,periyapatti
unn257,genspdhighreverse 35 rpm,1,auto reset,1,periyapatti
unn257,genspdhighreverse: -0035 rpm,1,auto reset,1,periyapatti
unn257,genspdhighreverse: -0036 rpm,1,auto reset,1,periyapatti
unn257,genspdhighreverse: 35 rpm,1,auto reset,1,periyapatti
unn257,grid converter cb open,1,feed back signal missing identified rectified,1,periyapatti
unn257,grid inv. hw error l2,1,manual run turbine,1,periyapatti
unn257,high cur.grid inv. l3:2118a,1,feeder 1 line trip,1,periyapatti
unn257,internal sublogic error,1,scada reset,1,periyapatti
unn257,internal sublogic error software,1,auto reset,1,periyapatti
unn257,lc tree trimming,1,charged feeder,1,periyapatti
unn257,low voltage l3: 1 v,1,feeder lc 33kv ht line maintenance work,1,periyapatti
unn257,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
unn257,manual stop,1,service pending work completed,1,periyapatti
unn257,manual stop hvcb inspection work,1,warning inspection loose connection checked,1,periyapatti
unn257,pause pressed key board,1,turbine software xml updation done,1,periyapatti
unn257,pause pressed keyboard,2,switch gear auto reclosing function checking,1,periyapatti
unn257,pause pressed keyboard,2,turbine manual stop power setting change work,1,periyapatti
unn257,pause rcs,1,turbine audit service team,1,periyapatti
unn257,pause rcs 0,2,auto reset,1,periyapatti
unn257,pause rcs 0,2,service work first day,1,periyapatti
unn257,pause rcs 12,3,load shedding,2,periyapatti
unn257,pause rcs 12,3,stopped load shedding,1,periyapatti
unn257,pause rcs 12 grid load shedding,2,charged normalised,1,periyapatti
unn257,pause rcs 12 grid load shedding,2,charged normalized,1,periyapatti
unn257,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
unn257,pause rcs 13,52,"""after line charged error occurred exex low voltage l3:1v",1,periyapatti
unn257,pause rcs 13,52,230kv lc monthly maintenance work,1,periyapatti
unn257,pause rcs 13,52,230kv lc taken,1,periyapatti
unn257,pause rcs 13,52,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
unn257,pause rcs 13,52,back,3,periyapatti
unn257,pause rcs 13,52,backdown,11,periyapatti
unn257,pause rcs 13,52,backdown cim3664 inspection done,1,periyapatti
unn257,pause rcs 13,52,customer audit work,1,periyapatti
unn257,pause rcs 13,52,feeder 1 lc taken pin insulator fixing work,1,periyapatti
unn257,pause rcs 13,52,feeder lc line maintenance work,1,periyapatti
unn257,pause rcs 13,52,lc new solar power transformer moving work,1,periyapatti
unn257,pause rcs 13,52,lc taken tree branches removing work,1,periyapatti
unn257,pause rcs 13,52,load shedding,13,periyapatti
unn257,pause rcs 13,52,nacelle fan feedback warning inspection work done,1,periyapatti
unn257,pause rcs 13,52,stopped load shedding,1,periyapatti
unn257,pause rcs 13,52,tneb load shedding 400 kv ss,1,periyapatti
unn257,pause rcs 13,52,turbine audit,1,periyapatti
unn257,pause rcs 13,52,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
unn257,pause rcs 13,52,turbine pause going take lc breaker re-testing work,1,periyapatti
unn257,pause rcs 13,52,turbine pause going take lc breaker testing work,1,periyapatti
unn257,pause rcs 13,52,turbine pause going take line maintenance work,1,periyapatti
unn257,pause rcs 13,52,turbine pause load shedding,1,periyapatti
unn257,pause rcs 13,52,turbine stop lc work,1,periyapatti
unn257,pause rcs 13,52,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
unn257,pause rcs 13,52,turbine stopped due lc work,2,periyapatti
unn257,pause rcs 13,52,turbine stopped load sharing transformer,1,periyapatti
unn257,pause rcs 13,52,wtg inspection work,1,periyapatti
unn257,pause rcs 13 - load shed,1,load shedding,1,periyapatti
unn257,pause rcs 13 grid back,2,charged load shed normalissed,2,periyapatti
unn257,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
unn257,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
unn257,pause rcs 14,19,1.5 years b service,1,periyapatti
unn257,pause rcs 14,19,avanti lift training work,1,periyapatti
unn257,pause rcs 14,19,b servie work,1,periyapatti
unn257,pause rcs 14,19,hub processor battery low warning inspection carried fond hub processor battery replaced,1,periyapatti
unn257,pause rcs 14,19,load shedding,1,periyapatti
unn257,pause rcs 14,19,manual stop due switch gear inspection work changed new eco relay,1,periyapatti
unn257,pause rcs 14,19,power rating correction work,2,periyapatti
unn257,pause rcs 14,19,power setting changing work,1,periyapatti
unn257,pause rcs 14,19,schedule service work,1,periyapatti
unn257,pause rcs 14,19,service pending work,1,periyapatti
unn257,pause rcs 14,19,software & xml file updation,1,periyapatti
unn257,pause rcs 14,19,software updation & xml file updation work,1,periyapatti
unn257,pause rcs 14,19,software uploading(17.09258),1,periyapatti
unn257,pause rcs 14,19,turbine reset manually inspecting sensor condition & deviation turbine,1,periyapatti
unn257,pause rcs 14,19,wind sensor inspection work,1,periyapatti
unn257,pause rcs 14,19,wtg stopped due 230kv lc work,1,periyapatti
unn257,pause rcs 14,19,xml file uploading work,1,periyapatti
unn257,pause rcs 14,19,yearly scheduled service completed,1,periyapatti
unn257,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
unn257,pause rcs feeder lc,1,"""manual stop line shutdown """,1,periyapatti
unn257,pause rcs13,3,load shedding,2,periyapatti
unn257,pause rcs13,3,uss yard yearly maintenance,1,periyapatti
unn257,pause rcs14,2,blade load sensor calibration,1,periyapatti
unn257,pause rcs14,2,software uploading work,1,periyapatti
unn257,rebooting time,1,controller rebooting,1,periyapatti
unn257,rinv ginv pwm sync,1,auto reset,1,periyapatti
unn257,rt dip exc.lim.: 32%: 5e-2s,1,feeder 1 earth fault solved,1,periyapatti
unn257,slip:-028 limits 1,3,auto reset,3,periyapatti
unn257,stoppage,1,nil,1,periyapatti
unn257,sub station side transformer 1 trip,1,charged,1,periyapatti
unn257,supplyerror: min 1v phase3,1,feeder 2 line trip,1,periyapatti
unn257,switchyard,1,ht fuse replacement work,1,periyapatti
unn257,tow. acc. x,6,FALSE,6,periyapatti
unn257,turbine pause lc work,1,partial lc bird guard fixing work,1,periyapatti
unn257,vob disconnected,1,comm.dropped,1,periyapatti
unn257,vob server,2,shutdown taken vestas maintenance,1,periyapatti
unn257,vob server,2,vob server,1,periyapatti
unn257,wtg restart time grid resumed,2,acknowledge scada,2,periyapatti
unn257,yaw cable twist reset,4,auto acknowledged,1,periyapatti
unn257,yaw cable twist reset,4,auto reset,3,periyapatti
unn257,yaw untwist ccw,7,auto reset,6,periyapatti
unn257,yaw untwist ccw,7,yawsystem auto restart,1,periyapatti
unn257,yawuntwistccw code 5 546°,1,auto reset,1,periyapatti
unn257,yawuntwistccw code 5 577 °,1,auto reset,1,periyapatti
unn257,yawuntwistccw code 6 540°,2,auto reset,2,periyapatti
unn257,yawuntwistccw: code 5,10,auto reset,1,periyapatti
unn257,yawuntwistccw: code 5,10,auto reset.,1,periyapatti
unn257,yawuntwistccw: code 5,10,FALSE,8,periyapatti
unn257,yawuntwistccw: code 5- 540°,5,auto reset,5,periyapatti
unn257,yawuntwistccw: code 5- 548°,1,auto reset,1,periyapatti
unn257,yawuntwistccw: code 6,11,auto reset,3,periyapatti
unn257,yawuntwistccw: code 6,11,FALSE,8,periyapatti
unn257,yawuntwistccw: code 6- 604°,2,auto reset,2,periyapatti
unn257,yawuntwistccw: code 6- 607°,1,auto reset,1,periyapatti
unn257,yawuntwistccw: code 6- 619°,1,auto reset,1,periyapatti
unn257,yawuntwistccw: code 6- 649°,1,auto reset,1,periyapatti
unn257,yawuntwistccw: code 6- 655°,1,auto reset,1,periyapatti
unn257,yawuntwistcw code 2 000654°,1,auto reset,1,periyapatti
unn257,yawuntwistcw code 3 540°,3,auto reset,3,periyapatti
unn257,yawuntwistcw: code 2 000719°,1,auto reset,1,periyapatti
unn257,yawuntwistcw: code 2--000661°,1,auto reset,1,periyapatti
unn257,yawuntwistcw: code 2--000859°,1,auto reset,1,periyapatti
unn257,yawuntwistcw: code 3,3,FALSE,3,periyapatti
unn257,yawuntwistcw: code 3--000556°,1,auto reset,1,periyapatti
unn296,0,135,0,135,periyapatti
unn296,0,6,0,6,periyapatti
unn296,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
unn296,arc light det signal error,2,arc sensor checked & safety circuit checked,1,periyapatti
unn296,arc light det signal error,2,smoke sensor inspected & breaker charged,1,periyapatti
unn296,arc light det signal error 175,1,inspected manually charged breaker,1,periyapatti
unn296,auto yawing,3,auto reset,3,periyapatti
unn296,automatic test activated,1,auto reset,1,periyapatti
unn296,automatic test activated: 9,4,auto reset,3,periyapatti
unn296,automatic test activated: 9,4,scada reset,1,periyapatti
unn296,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
unn296,bus pt fail 400kv ss,1,bypass pt charged line,1,periyapatti
unn296,c ctrl: 2.9v p.vel: 0.0mm/s,1,auto reset,1,periyapatti
unn296,circuit breaker open,1,changing slip ring motor,1,periyapatti
unn296,communication,1,communication,1,periyapatti
unn296,communication failure,8,communication failure,1,periyapatti
unn296,communication failure,8,nil,7,periyapatti
unn296,controller,2,controller reboot time,2,periyapatti
unn296,controller reboot time controller,1,acknowledge scada,1,periyapatti
unn296,controller reboting time,2,feeder 1 trip charging controller rebot time,2,periyapatti
unn296,exex low voltage l2: 1v,2,feeder trip due earth fault,1,periyapatti
unn296,exex low voltage l2: 1v,2,lc ofc cable work,1,periyapatti
unn296,exex low voltage l3: 1v,5,230 kv line current fault trip,1,periyapatti
unn296,exex low voltage l3: 1v,5,230kv line trip due busbar trip relay operated,1,periyapatti
unn296,exex low voltage l3: 1v,5,feeder 1 trip due earth fault,1,periyapatti
unn296,exex low voltage l3: 1v,5,feeder trip reset,1,periyapatti
unn296,exex low voltage l3: 1v,5,inspected turbine continious operation,1,periyapatti
unn296,exex low voltage l3: 1v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
unn296,exex low voltage l3: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
unn296,exex low voltage l3: 3v,1,feeder1 earth fault controller rebooting time,1,periyapatti
unn296,ext high current grid inverter l3,1,acknowledge scada,1,periyapatti
unn296,ext-low voltage l2-2v,1,feeder trip due earth fault,1,periyapatti
unn296,ext. high cur. grid inv. l1,4,auto reset,3,periyapatti
unn296,ext. high cur. grid inv. l1,4,manually reset turbine,1,periyapatti
unn296,ext. high cur. grid inv. l2,2,checked related circuits cable connection turbine restored,2,periyapatti
unn296,ext. high cur. grid inv. l3,3,feeder 1 line trip,1,periyapatti
unn296,ext. high cur. grid inv. l3,3,inspected turbine continious operation,1,periyapatti
unn296,ext. high cur. grid inv. l3,3,visual inspection turbine reset,1,periyapatti
unn296,extr low voltage l2- 1v,1,light box supply voltage inspection work,1,periyapatti
unn296,extr. low voltage l1: 1v,1,feeder tripped substation,1,periyapatti
unn296,extr. low voltage l3: 1v,1,auto reset,1,periyapatti
unn296,extreme yaw error,1,auto reset,1,periyapatti
unn296,extreme yawerror 13.2m/s 68.9°,1,auto reset,1,periyapatti
unn296,feedback = 1 yawing ccw 1,1,inspection done,1,periyapatti
unn296,feeder shutdown,1,shutdown birdguard fixing work 33kv line,1,periyapatti
unn296,feeder trip,2,autoreset,1,periyapatti
unn296,feeder trip,2,wtg reset,1,periyapatti
unn296,feeder trip e/f,4,charged feeder,4,periyapatti
unn296,feeder tripped e f,1,feeder charged,1,periyapatti
unn296,feedre tripped e f,1,feeder charged,1,periyapatti
unn296,frequency error 1: 0.44 hz,1,feeder 01 earth fault,1,periyapatti
unn296,frequency error 1: 0.53 hz,2,earth fault,1,periyapatti
unn296,frequency error 1: 0.53 hz,2,feeder trip due earth fault solve,1,periyapatti
unn296,frequency error 1: 0.55 hz,1,feeder tripped substation,1,periyapatti
unn296,frequency error 1: 0.56 hz,8,230kv line tripped,1,periyapatti
unn296,frequency error 1: 0.56 hz,8,charged substation,2,periyapatti
unn296,frequency error 1: 0.56 hz,8,feeder 01earth fault,1,periyapatti
unn296,frequency error 1: 0.56 hz,8,feeder 1 trip,1,periyapatti
unn296,frequency error 1: 0.56 hz,8,feeder 1 tripped due earth fault,1,periyapatti
unn296,frequency error 1: 0.56 hz,8,feeder trip earth fault,1,periyapatti
unn296,frequency error 1: 0.56 hz,8,feeder tripped substation,1,periyapatti
unn296,frequency error 1: 0.56 hz - rebooting time,1,auto reset 220kv line charged,1,periyapatti
unn296,frequency error 3: 0.44 hz,1,auto reset,1,periyapatti
unn296,grid volt stop lim 766%,1,auto reset,1,periyapatti
unn296,grid volt stop lim 767%,1,feeder 1 trip,1,periyapatti
unn296,grid volt stop lim 771%,1,auto reset,1,periyapatti
unn296,high current grid inverter l2,2,acknowledge scada,1,periyapatti
unn296,high current grid inverter l2,2,breaker,1,periyapatti
unn296,inspection work,2,manual inspection service team,2,periyapatti
unn296,internal sublogic error,3,auto reset,3,periyapatti
unn296,lc tree trimming,1,charged feeder,1,periyapatti
unn296,low voltage l3: 1 v,1,feeder lc 33kv ht line maintenance work,1,periyapatti
unn296,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
unn296,pause pressed keyboard,4,b scheduled service,1,periyapatti
unn296,pause pressed keyboard,4,software configured pf correction,1,periyapatti
unn296,pause pressed keyboard,4,switch gear auto reclosing function checking work,1,periyapatti
unn296,pause pressed keyboard,4,turbine manual stop power setting change work,1,periyapatti
unn296,pause rcs 0,3,cim 3913 implementation work& nacelle controller proc battery low warning inspection work,1,periyapatti
unn296,pause rcs 0,3,service work 2nd day,1,periyapatti
unn296,pause rcs 0,3,yearly scheduled service completed,1,periyapatti
unn296,pause rcs 12,3,load shedding,3,periyapatti
unn296,pause rcs 12 grid load shedding,2,charged normalised,1,periyapatti
unn296,pause rcs 12 grid load shedding,2,charged normalized,1,periyapatti
unn296,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
unn296,pause rcs 13,49,230kv lc monthly maintenance work,1,periyapatti
unn296,pause rcs 13,49,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
unn296,pause rcs 13,49,back,2,periyapatti
unn296,pause rcs 13,49,backdown,12,periyapatti
unn296,pause rcs 13,49,eb modem fixing work,1,periyapatti
unn296,pause rcs 13,49,feeder 1 lc taken pin insulator fixing work,1,periyapatti
unn296,pause rcs 13,49,feeder lc line maintenance work,1,periyapatti
unn296,pause rcs 13,49,fuse replaced,1,periyapatti
unn296,pause rcs 13,49,lc new solar power transformer moving work,1,periyapatti
unn296,pause rcs 13,49,lc taken line stringing work near location umu091,1,periyapatti
unn296,pause rcs 13,49,lc taken tree branches removing work,1,periyapatti
unn296,pause rcs 13,49,line charged rebot controller.,1,periyapatti
unn296,pause rcs 13,49,load shedding,13,periyapatti
unn296,pause rcs 13,49,tneb load shedding 400 kv ss,1,periyapatti
unn296,pause rcs 13,49,turbine lc due bird guar fixing work,2,periyapatti
unn296,pause rcs 13,49,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
unn296,pause rcs 13,49,turbine pause going take lc breaker re-testing work,1,periyapatti
unn296,pause rcs 13,49,turbine pause going take lc breaker testing work,1,periyapatti
unn296,pause rcs 13,49,turbine pause going take line maintenance work,1,periyapatti
unn296,pause rcs 13,49,turbine pause load shedding,1,periyapatti
unn296,pause rcs 13,49,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
unn296,pause rcs 13,49,turbine stopped load sharing transformer,1,periyapatti
unn296,pause rcs 13,49,wtg inspection work,1,periyapatti
unn296,pause rcs 13,49,wtg manual stop power control setting changing work,1,periyapatti
unn296,pause rcs 13 - load shed,3,load shedding,3,periyapatti
unn296,pause rcs 13 grid back,1,charged load shed normalissed,1,periyapatti
unn296,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
unn296,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
unn296,pause rcs 14,11,c service( one year),1,periyapatti
unn296,pause rcs 14,11,generator alignment work,1,periyapatti
unn296,pause rcs 14,11,hub processor battery low warning inspection carried fond hub processor battery replaced,1,periyapatti
unn296,pause rcs 14,11,light box supply voltage inspection work,1,periyapatti
unn296,pause rcs 14,11,load shedding,1,periyapatti
unn296,pause rcs 14,11,schedule service 1.5 years b service,1,periyapatti
unn296,pause rcs 14,11,service work 1st day,1,periyapatti
unn296,pause rcs 14,11,software & xml file updation,1,periyapatti
unn296,pause rcs 14,11,software updation & xml file updation work,1,periyapatti
unn296,pause rcs 14,11,wtg stopped due 230kv lc work,1,periyapatti
unn296,pause rcs 14,11,xml file uploading work,1,periyapatti
unn296,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
unn296,pause rcs feeder lc,1,manual stop line shutdown,1,periyapatti
unn296,pause rcs13,3,load shedding,2,periyapatti
unn296,pause rcs13,3,uss yearly maintenance,1,periyapatti
unn296,pitch b ref :1.8,1,FALSE,1,periyapatti
unn296,pitch b ref: 1.4°,1,FALSE,1,periyapatti
unn296,pitch b ref: 3.4°,1,FALSE,1,periyapatti
unn296,pitch b ref:-2.3°,1,FALSE,1,periyapatti
unn296,pitch c ref:-2.4°,1,FALSE,1,periyapatti
unn296,pitch dev. min: 0.0° max:-2.8°,1,auto reset,1,periyapatti
unn296,pitch dev. min: 0.0° max:-3.1°,1,auto reset,1,periyapatti
unn296,pitch ref: 3.3°- act.: 2.2°,1,auto reset,1,periyapatti
unn296,pitch ref:-1.2°,1,FALSE,1,periyapatti
unn296,pitch ref:-1.2°- act.:-2.6°,1,checked pitch function cables b blade professional value changed,1,periyapatti
unn296,rebooting time,1,controller rebooting,1,periyapatti
unn296,rt ago2sta.cyc. count2- 545v,2,transformer inspection done arc sensor connection checked,1,periyapatti
unn296,rt ago2sta.cyc. count2- 545v,2,transformer inspection work,1,periyapatti
unn296,rt dip exc.lim.: 32%: 5e-2s,1,rt dip exc.lim.: 32%: 5e-2s,1,periyapatti
unn296,stoppage,1,nil,1,periyapatti
unn296,sub station side transformer 1 trip,1,charged,1,periyapatti
unn296,supplyerror: min 1v phase3,1,feeder 2 line trip,1,periyapatti
unn296,time setting work (18:36 18:47),1,manual time setting work,1,periyapatti
unn296,turbine stop lc work,1,turbine stop lc work,1,periyapatti
unn296,vob disconnected,1,comm. dropped,1,periyapatti
unn296,vob server,1,shutdown taken vestas maintenance,1,periyapatti
unn296,wtg restart time grid resumed,2,acknowledge scada,2,periyapatti
unn296,yaw cable twist reset,1,auto reset,1,periyapatti
unn296,yaw nacelle position reset,1,auto reset,1,periyapatti
unn296,yaw signals invalid,1,auto reset,1,periyapatti
unn296,yaw untwist ccw,4,auto reset,4,periyapatti
unn296,yaw untwist ccw: code 6,1,FALSE,1,periyapatti
unn296,yawuntwistccw code 6 540°,2,auto reset,2,periyapatti
unn296,yawuntwistccw: code 5,2,auto reset,1,periyapatti
unn296,yawuntwistccw: code 5,2,FALSE,1,periyapatti
unn296,yawuntwistccw: code 6,18,auto reset,2,periyapatti
unn296,yawuntwistccw: code 6,18,FALSE,16,periyapatti
unn296,yawuntwistccw: code 6- 540°,12,auto reset,12,periyapatti
unn296,yawuntwistccw: code 6- 557°,1,auto reset,1,periyapatti
unn296,yawuntwistccw: code 6- 592°,1,auto reset,1,periyapatti
unn296,yawuntwistccw: code 6- 632°,1,auto reset,1,periyapatti
unn296,yawuntwistccw: code 6- 666°,1,auto reset,1,periyapatti
unn296,yawuntwistcw,1,auto reset,1,periyapatti
unn296,yawuntwistcw: code 2--000619°,1,auto reset,1,periyapatti
unn296,yawuntwistcw: code 2--000694°,1,auto reset,1,periyapatti
unn296,yawuntwistcw: code 3,2,FALSE,2,periyapatti
unn296,yawuntwistcw: code 3--000540°,3,auto reset,3,periyapatti
unn314,0,174,0,174,periyapatti
unn314,0,3,0,3,periyapatti
unn314,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
unn314,ambient temperature high: 40°c,1,auto reset,1,periyapatti
unn314,arc light det signal error,1,smoke sensor malfunction checked reset turbine,1,periyapatti
unn314,arc light detsig error,1,inspection taken wtg reset,1,periyapatti
unn314,arclightdetsigerr. 175,1,FALSE,1,periyapatti
unn314,auto yawing,2,auto reset,2,periyapatti
unn314,automatic test activated,2,auto reset,1,periyapatti
unn314,automatic test activated,2,auto restart,1,periyapatti
unn314,automatic test activated: 9,3,auto reset,2,periyapatti
unn314,automatic test activated: 9,3,scada reset,1,periyapatti
unn314,bird guard fixing uss,1,bird guard fixed uss yard,1,periyapatti
unn314,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
unn314,bus pt fail 400kv ss,1,bypass pt charged line,1,periyapatti
unn314,communication,1,communication,1,periyapatti
unn314,communication failure,7,communication failure,1,periyapatti
unn314,communication failure,7,nil,6,periyapatti
unn314,controller,1,controller reboot time,1,periyapatti
unn314,controller reboot time controller,1,acknowledge scada,1,periyapatti
unn314,controller reboting time,2,feeder 1 trip charging controller rebot time,2,periyapatti
unn314,derate,1,auto reset,1,periyapatti
unn314,exex low voltage l1: 1v,1,feeder trip due earth fault,1,periyapatti
unn314,exex low voltage l2: 1v,1,lc ofc cable work,1,periyapatti
unn314,exex low voltage l3: 1v,3,230 kv line current fault trip,1,periyapatti
unn314,exex low voltage l3: 1v,3,230kv line trip due busbar trip relay operated,1,periyapatti
unn314,exex low voltage l3: 1v,3,feeder trip reset,1,periyapatti
unn314,exex low voltage l3: 1v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
unn314,exex low voltage l3: 2v,4,230kv line trip due busbar trip relay operated,1,periyapatti
unn314,exex low voltage l3: 2v,4,feeder 1 trip due earth fault,1,periyapatti
unn314,exex low voltage l3: 2v,4,feeder1 earth fault controller rebooting time,1,periyapatti
unn314,exex low voltage l3: 2v,4,light ups backup checked work completed,1,periyapatti
unn314,ext-low voltage l2-2v,1,feeder trip due earth fault,1,periyapatti
unn314,ext. high cur. grid inv. l3,2,feeder 1 line trip,1,periyapatti
unn314,ext. high cur. grid inv. l3,2,feeder 1 trip,1,periyapatti
unn314,ext. high cur. grid inv. l3- turbine reset,1,feeder 1 trip,1,periyapatti
unn314,ext. high sum grd inv.,2,auto reset,1,periyapatti
unn314,ext. high sum grd inv.,2,running time error occurred related circuits checked found generator slip ring failure replaced reset wtg.,1,periyapatti
unn314,extr. low voltage l1: 1v,1,feeder tripped substation,1,periyapatti
unn314,extreme yaw error,1,auto reset,1,periyapatti
unn314,extreme yawerror 8.9m/s106.9°,1,auto reset,1,periyapatti
unn314,feedback = 0- yawing cw 0,1,acknowledge scada,1,periyapatti
unn314,feeder shutdown,1,shutdown birdguard fixing work 33kv line,1,periyapatti
unn314,feeder trip,2,autoreset,1,periyapatti
unn314,feeder trip,2,wtg reset,1,periyapatti
unn314,feeder trip e f,1,feeder charged,1,periyapatti
unn314,feeder trip e/f,4,charged feeder,4,periyapatti
unn314,feeder tripped e f,1,feeder charged,1,periyapatti
unn314,feedre tripped e f,1,feeder charged,1,periyapatti
unn314,frequency error 1: 0.44 hz,3,feeder 01 earth fault,1,periyapatti
unn314,frequency error 1: 0.44 hz,3,feeder trip due earth fault,1,periyapatti
unn314,frequency error 1: 0.44 hz,3,manually reset turbine charging 220kv,1,periyapatti
unn314,frequency error 1: 0.53 hz,2,earth fault,1,periyapatti
unn314,frequency error 1: 0.53 hz,2,feeder trip due earth fault solve,1,periyapatti
unn314,frequency error 1: 0.55 hz,1,earth fault,1,periyapatti
unn314,frequency error 1: 0.56 hz,10,230 kv line tripped,1,periyapatti
unn314,frequency error 1: 0.56 hz,10,charged feeder,1,periyapatti
unn314,frequency error 1: 0.56 hz,10,charged substation,2,periyapatti
unn314,frequency error 1: 0.56 hz,10,feeder 1 trip,1,periyapatti
unn314,frequency error 1: 0.56 hz,10,feeder 1 tripped due earth fault,1,periyapatti
unn314,frequency error 1: 0.56 hz,10,feeder trip,1,periyapatti
unn314,frequency error 1: 0.56 hz,10,feeder trip earth fault,1,periyapatti
unn314,frequency error 1: 0.56 hz,10,feeder tripped substation,1,periyapatti
unn314,frequency error 1: 0.56 hz,10,feeder1 earth fault,1,periyapatti
unn314,frequency error 1: 0.56 hz - rebooting time,1,auto reset 220kv line charged,1,periyapatti
unn314,genmaincontactorfberror,1,auto acknowledged,1,periyapatti
unn314,hubsafty hydrpres low bldc,1,autorest,1,periyapatti
unn314,internal sub logical error,1,auto acknowledged,1,periyapatti
unn314,internal sublogic error,8,auto reset,5,periyapatti
unn314,internal sublogic error,8,controller auto reset,1,periyapatti
unn314,internal sublogic error,8,reset charged,2,periyapatti
unn314,internal sublogic error controller,2,auto reset,1,periyapatti
unn314,internal sublogic error controller,2,charged load shed normalissed,1,periyapatti
unn314,lc tree trimming,1,charged feeder,1,periyapatti
unn314,low voltage l3: 1 v,1,feeder lc 33kv ht line maintenance work,1,periyapatti
unn314,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
unn314,pause pressed keyboard,5,light box supply voltage inspection work,1,periyapatti
unn314,pause pressed keyboard,5,new software updation completed (due software corrupted),1,periyapatti
unn314,pause pressed keyboard,5,software configured pf correction,1,periyapatti
unn314,pause pressed keyboard,5,turbine audit service team,1,periyapatti
unn314,pause pressed keyboard,5,turbine manual stop power setting change work,1,periyapatti
unn314,pause pressed keyboard &arclightdetsigerr. 175,1,FALSE,1,periyapatti
unn314,pause rcs 0,1,cim 3913 implementation work completed,1,periyapatti
unn314,pause rcs 12,3,load shedding,2,periyapatti
unn314,pause rcs 12,3,stopped load shedding,1,periyapatti
unn314,pause rcs 12 grid load shedding,2,charged normalised,1,periyapatti
unn314,pause rcs 12 grid load shedding,2,charged normalized,1,periyapatti
unn314,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
unn314,pause rcs 13,56,230kv lc monthly maintenance work,1,periyapatti
unn314,pause rcs 13,56,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
unn314,pause rcs 13,56,back,3,periyapatti
unn314,pause rcs 13,56,backdown,12,periyapatti
unn314,pause rcs 13,56,customer audit work,1,periyapatti
unn314,pause rcs 13,56,feeder 1 lc taken pin insulator fixing work,1,periyapatti
unn314,pause rcs 13,56,feeder lc line maintenance work,1,periyapatti
unn314,pause rcs 13,56,fuse replaced,1,periyapatti
unn314,pause rcs 13,56,generator alignment work,1,periyapatti
unn314,pause rcs 13,56,lc new solar power transformer moving work,1,periyapatti
unn314,pause rcs 13,56,lc taken tree branches removing work,1,periyapatti
unn314,pause rcs 13,56,line charged rebot controller.,1,periyapatti
unn314,pause rcs 13,56,load shedding,14,periyapatti
unn314,pause rcs 13,56,power rating correction work,1,periyapatti
unn314,pause rcs 13,56,power setting changing work,1,periyapatti
unn314,pause rcs 13,56,service work second day,1,periyapatti
unn314,pause rcs 13,56,stopped load shedding,1,periyapatti
unn314,pause rcs 13,56,tneb load shedding 400 kv ss,1,periyapatti
unn314,pause rcs 13,56,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
unn314,pause rcs 13,56,turbine pause going take lc breaker re-testing work,1,periyapatti
unn314,pause rcs 13,56,turbine pause going take lc breaker testing work,1,periyapatti
unn314,pause rcs 13,56,turbine pause load shedding,1,periyapatti
unn314,pause rcs 13,56,turbine stop lc work,1,periyapatti
unn314,pause rcs 13,56,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
unn314,pause rcs 13,56,turbine stopped due lc work,2,periyapatti
unn314,pause rcs 13,56,turbine stopped load sharing transformer,1,periyapatti
unn314,pause rcs 13,56,wtg inspection work,1,periyapatti
unn314,pause rcs 13,56,wtg manual stop power control setting changing work,1,periyapatti
unn314,pause rcs 13,56,yearly scheduled service completed,1,periyapatti
unn314,pause rcs 13 - load shed,1,load shedding,1,periyapatti
unn314,pause rcs 13 grid back,1,charged load shed normalissed,1,periyapatti
unn314,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
unn314,pause rcs 13 tranformer inspection work,4,transformer temperature inspection work,4,periyapatti
unn314,pause rcs 13-turbine stop lc work,1,lc ofc cable work,1,periyapatti
unn314,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
unn314,pause rcs 14,11,blade sensor fault warning inspection work done & wind sensor replaced,1,periyapatti
unn314,pause rcs 14,11,blades proportional valve oring replaced,1,periyapatti
unn314,pause rcs 14,11,cim3664 tower flange inspection work,1,periyapatti
unn314,pause rcs 14,11,light panel battery replacement work,1,periyapatti
unn314,pause rcs 14,11,load shedding,1,periyapatti
unn314,pause rcs 14,11,power rating upgraded 2.2 mw,1,periyapatti
unn314,pause rcs 14,11,service pending work,1,periyapatti
unn314,pause rcs 14,11,turbine inspection carried found breaker gird relay loose connection re-connected properly,1,periyapatti
unn314,pause rcs 14,11,turbine stopped transformer inspection work,1,periyapatti
unn314,pause rcs 14,11,wtg stopped due 230kv lc work,1,periyapatti
unn314,pause rcs 14,11,xml file updation & power factor setting work,1,periyapatti
unn314,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
unn314,pause rcs feeder lc,1,"""manual stop line shutdown """,1,periyapatti
unn314,pause rcs13,5,load shedding,4,periyapatti
unn314,pause rcs13,5,uss yearly maintenance work,1,periyapatti
unn314,pause rcs14,2,c service pending work,1,periyapatti
unn314,pause rcs14,2,software uploading work,1,periyapatti
unn314,power factor setting work,1,wtg charged,1,periyapatti
unn314,rebooting time,1,controller rebooting,1,periyapatti
unn314,rt dip exc.lim.: 32%: 5e-2s,1,feeder 1 earth fault solved,1,periyapatti
unn314,safetysystem reset required,1,auto reset,1,periyapatti
unn314,slip:-028 limits 1,1,auto reset,1,periyapatti
unn314,stoppage,1,nil,1,periyapatti
