Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
unn314,stopped due power factor setting work,1,wtg charged,1,periyapatti
unn314,sub station side transformer 1 trip,1,charged,1,periyapatti
unn314,supplyerror: min 1v phase1,1,feeder 2 line trip,1,periyapatti
unn314,switch gear inspection carried found battery voltage low,1,FALSE,1,periyapatti
unn314,vob disconnected,1,comm. dropped,1,periyapatti
unn314,vob server,2,shutdown taken vestas maintenance,1,periyapatti
unn314,vob server,2,vob server,1,periyapatti
unn314,vtb bus bar temperature high,1,visualy inspected turbine contionious operation,1,periyapatti
unn314,wtg b service,1,1.5 years service completed,1,periyapatti
unn314,wtg restart time grid resumed,2,acknowledge scada,2,periyapatti
unn314,yaw cable twist reset,1,auto reset,1,periyapatti
unn314,yaw untwist ccw,4,auto reset,4,periyapatti
unn314,yawuntwist ccw: code 6,1,FALSE,1,periyapatti
unn314,yawuntwistccw code 5 540°,1,auto reset,1,periyapatti
unn314,yawuntwistccw code 6 540°,4,auto reset,4,periyapatti
unn314,yawuntwistccw: code 5,2,FALSE,2,periyapatti
unn314,yawuntwistccw: code 6,12,auto reset,3,periyapatti
unn314,yawuntwistccw: code 6,12,FALSE,9,periyapatti
unn314,yawuntwistccw: code 6- 540°,7,auto reset,7,periyapatti
unn314,yawuntwistccw: code 6- 549°,1,auto reset,1,periyapatti
unn314,yawuntwistccw: code 6- 561°,1,auto reset,1,periyapatti
unn314,yawuntwistccw: code 6- 580°,1,auto reset,1,periyapatti
unn314,yawuntwistccw: code 6- 594°,1,auto reset,1,periyapatti
unn314,yawuntwistccw: code 6- 646°,1,auto reset,1,periyapatti
unn314,yawuntwistccw: code 6- 836°,1,auto reset,1,periyapatti
unn314,yawuntwistcw: code 2--000626°,1,auto reset,1,periyapatti
unn314,yawuntwistcw: code 3,3,FALSE,3,periyapatti
unp40,0,182,0,182,periyapatti
unp40,0,7,0,7,periyapatti
unp40,acknowledge time,1,acknowledged scada,1,periyapatti
unp40,auto yawing,2,auto reset,2,periyapatti
unp40,automatic test activated: 9,2,auto reset,2,periyapatti
unp40,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
unp40,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
unp40,ch high res. load c1 load:100% nacelle,1,commissioning team inspect & hv side fuse replace,1,periyapatti
unp40,comm error,1,comm. error due tree cutting work,1,periyapatti
unp40,comm. vob,2,nil,2,periyapatti
unp40,comm.fail.,1,comm.restored,1,periyapatti
unp40,communication failure,3,communication failure,1,periyapatti
unp40,communication failure,3,nil,2,periyapatti
unp40,data captures vob,1,comm. error,1,periyapatti
unp40,error occur grid resumed,1,manual reset,1,periyapatti
unp40,exex low voltage l1: 0v,1,earth fault,1,periyapatti
unp40,exex low voltage l1: 1v,1,lc tree cutting line,1,periyapatti
unp40,exex low voltage l1: 2v,2,feeder 6 tripped due earth fault,1,periyapatti
unp40,exex low voltage l1: 2v,2,lc project pending work,1,periyapatti
unp40,exex low voltage l2: 1v,2,acknowledged scada,1,periyapatti
unp40,exex low voltage l2: 1v,2,feeder 6 tripped due earth fault,1,periyapatti
unp40,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
unp40,exex low voltage l2:1v,1,switch gear charging & rebooting time,1,periyapatti
unp40,exex low voltage l3,2,earth fault,2,periyapatti
unp40,exex low voltage l3: 1v,6,230 kv line current fault trip,1,periyapatti
unp40,exex low voltage l3: 1v,6,230kv line trip due busbar trip relay operated,1,periyapatti
unp40,exex low voltage l3: 1v,6,230kv line trip due current fault controller rebooting,1,periyapatti
unp40,exex low voltage l3: 1v,6,fdr tripped,1,periyapatti
unp40,exex low voltage l3: 1v,6,feeder 4 lc work,1,periyapatti
unp40,exex low voltage l3: 1v,6,rebooting time,1,periyapatti
unp40,exex low voltage l3: 2v,2,earth fault,1,periyapatti
unp40,exex low voltage l3: 2v,2,feeder 6-trip due earth fault,1,periyapatti
unp40,extr. low voltage l2: 230v,1,manually reset,1,periyapatti
unp40,extreme yawerror 13.2m/s 69.2°,1,auto reset,1,periyapatti
unp40,extreme yawerror 14.1m/s 57.8°,1,auto reset,1,periyapatti
unp40,fdr trip e/f,1,charged feeder,1,periyapatti
unp40,feeder 6 lc,1,charged work completion,1,periyapatti
unp40,feeder 6 lc 33kv ht line maintenance work,1,turbine started completing line maintenance,1,periyapatti
unp40,feeder 6 lc reboot time,1,charged work completion & reboot,1,periyapatti
unp40,feeder 6 trip due current controller rebooting time,1,feeder charged,1,periyapatti
unp40,feeder 6 trip due overcurrent controller rebooting time,1,fedder charged,1,periyapatti
unp40,feeder trip current,1,charged feeder,1,periyapatti
unp40,feeder trip current fault,1,charged feeder,1,periyapatti
unp40,feeder trip e/f,6,chareged feeder,1,periyapatti
unp40,feeder trip e/f,6,charged feeder,5,periyapatti
unp40,frequency error 1: 0.44 hz,2,earth fault,1,periyapatti
unp40,frequency error 1: 0.44 hz,2,feeder trip due earth fault,1,periyapatti
unp40,frequency error 1: 0.46 hz,1,grid feeder triped substation,1,periyapatti
unp40,frequency error 1: 0.47 hz,1,feeder trip due earh fault,1,periyapatti
unp40,frequency error 1: 0.54 hz,2,feeder 06earth fault,1,periyapatti
unp40,frequency error 1: 0.54 hz,2,feeder trip due current,1,periyapatti
unp40,frequency error 1: 0.55 hz,3,feeder earth fault trip,1,periyapatti
unp40,frequency error 1: 0.55 hz,3,feeder trip,1,periyapatti
unp40,frequency error 1: 0.55 hz,3,feeder tripped substation,1,periyapatti
unp40,frequency error 1: 0.56 hz,9,acknowledged scada,1,periyapatti
unp40,frequency error 1: 0.56 hz,9,feeder 06 earth fault,2,periyapatti
unp40,frequency error 1: 0.56 hz,9,feeder 6 trip due el controller rebooting,1,periyapatti
unp40,frequency error 1: 0.56 hz,9,feeder 6 tripped due earth fault controller rebooting time,1,periyapatti
unp40,frequency error 1: 0.56 hz,9,feeder trip,1,periyapatti
unp40,frequency error 1: 0.56 hz,9,feeder trip due earth fault,1,periyapatti
unp40,frequency error 1: 0.56 hz,9,feeder trip due earth fault controller rebooting,1,periyapatti
unp40,frequency error 1: 0.56 hz,9,mannual reset,1,periyapatti
unp40,frequency error 3: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
unp40,gen stator cb open,3,autoreset,1,periyapatti
unp40,gen stator cb open,3,manual reset,1,periyapatti
unp40,gen stator cb open,3,manully reboot turbine,1,periyapatti
unp40,genbreakeropenus12179ul12958,1,auto reset,1,periyapatti
unp40,grid volt stop lim 768%,1,feeder trip,1,periyapatti
unp40,grid volt stop lim 769%,1,breaker manualy reclosed,1,periyapatti
unp40,high cur.grid inv. l1:2170a,1,transformer 3 trip,1,periyapatti
unp40,l.c bird guard fixing,1,charged completion work,1,periyapatti
unp40,lc jumber connecting work,1,charged feeder,1,periyapatti
unp40,lc line pending point work,1,charged work completion,1,periyapatti
unp40,lc open jumber near unp680 ofc laying work,1,charged feeder,1,periyapatti
unp40,lc project pending ofc cable work,1,feeder charged,1,periyapatti
unp40,lc project pending work,6,feeder charged,6,periyapatti
unp40,lc taken substation,2,feeder 6 charged,1,periyapatti
unp40,lc taken substation,2,manually stop ofc work,1,periyapatti
unp40,lc work,1,feeder 6 lc work bird guard fixing work,1,periyapatti
unp40,load sensor calibration,1,blade load sensor calibration work completed,1,periyapatti
unp40,load shedding,1,charged normalissed,1,periyapatti
unp40,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
unp40,manually stop ofc work,1,wtg running,1,periyapatti
unp40,partial lc bird guard fixing work,1,controller rebooting,1,periyapatti
unp40,pause due feeder-6 lc work feeder 6 lc lc work contrloller rebot time,1,charged work completion,1,periyapatti
unp40,pause pressed keyboard,1,power rating upgradation,1,periyapatti
unp40,pause rcs,2,turbine stopped due feeder 6 lc work,2,periyapatti
unp40,pause rcs 0,3,ptct inspection work done /cim work done,1,periyapatti
unp40,pause rcs 0,3,transformer inspection work,2,periyapatti
unp40,pause rcs 12,1,load shedding,1,periyapatti
unp40,pause rcs 12 frequency error 1: 0.44 hz controller rebooting time,1,turbine pause lc taken feeder 3 lc turbine rebooting time feeder-3 charge,1,periyapatti
unp40,pause rcs 12 grid load shedding,1,charged normalised,1,periyapatti
unp40,pause rcs 13,105,,1,periyapatti
unp40,pause rcs 13,105,230kv lc monthly maintenance work,1,periyapatti
unp40,pause rcs 13,105,230kv lc taken,1,periyapatti
unp40,pause rcs 13,105,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
unp40,pause rcs 13,105,add. energy meter fixed feeder panel,1,periyapatti
unp40,pause rcs 13,105,back,5,periyapatti
unp40,pause rcs 13,105,backdown,41,periyapatti
unp40,pause rcs 13,105,bushing strut replaced ctpt completed,1,periyapatti
unp40,pause rcs 13,105,controller rebooting time switch gear closing time,1,periyapatti
unp40,pause rcs 13,105,ct-pt-inspection work,1,periyapatti
unp40,pause rcs 13,105,ctpt-inspection work,1,periyapatti
unp40,pause rcs 13,105,feeder 6 lc work controller rebooting switch gear manual closed work done,1,periyapatti
unp40,pause rcs 13,105,lc new solar power transformer moving work,1,periyapatti
unp40,pause rcs 13,105,lc project pending ofc cable work,1,periyapatti
unp40,pause rcs 13,105,lc project pending work,1,periyapatti
unp40,pause rcs 13,105,lc unwanted object removing line. controller rebooting,1,periyapatti
unp40,pause rcs 13,105,lc work ofc cable laying work,1,periyapatti
unp40,pause rcs 13,105,load shedding,7,periyapatti
unp40,pause rcs 13,105,partial lc bird guard fixing work,6,periyapatti
unp40,pause rcs 13,105,transformer inspection work,4,periyapatti
unp40,pause rcs 13,105,tubine pause lc work,2,periyapatti
unp40,pause rcs 13,105,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
unp40,pause rcs 13,105,turbine pause 33kv line bird guard fixing work,1,periyapatti
unp40,pause rcs 13,105,turbine pause feeder 6 lc work,2,periyapatti
unp40,pause rcs 13,105,turbine pause going take line maintenance work,3,periyapatti
unp40,pause rcs 13,105,turbine pause lc,1,periyapatti
unp40,pause rcs 13,105,turbine pause lc taken,1,periyapatti
unp40,pause rcs 13,105,turbine paused emergency condtion,1,periyapatti
unp40,pause rcs 13,105,turbine paused fro emergency condition,1,periyapatti
unp40,pause rcs 13,105,turbine paused lc work,4,periyapatti
unp40,pause rcs 13,105,turbine paused project pending work,1,periyapatti
unp40,pause rcs 13,105,turbine stop lc work,1,periyapatti
unp40,pause rcs 13,105,turbine stopped due feeder 6 lc work,1,periyapatti
unp40,pause rcs 13,105,turbine stopped due lc,2,periyapatti
unp40,pause rcs 13,105,turbine stopped lc work,2,periyapatti
unp40,pause rcs 13,105,uss yard maintenance,1,periyapatti
unp40,pause rcs 13,105,vcs panel temp inspection,1,periyapatti
unp40,pause rcs 13,105,wtg manual stop power control setting changing work,1,periyapatti
unp40,pause rcs 13 grid back,1,charged backdown,1,periyapatti
unp40,pause rcs 13 turbine pause due feeder-6 lc work controller rebot time others lc work contrloller rebot time,1,charged work completion,1,periyapatti
unp40,pause rcs 14,19,6 month b service,1,periyapatti
unp40,pause rcs 14,19,blade inspection work,1,periyapatti
unp40,pause rcs 14,19,feeder 6 lc work controller rebot time load shedding,1,periyapatti
unp40,pause rcs 14,19,load shedding,2,periyapatti
unp40,pause rcs 14,19,partial lc bird guard fixing work,1,periyapatti
unp40,pause rcs 14,19,power rating upgraded 2.2 mw,1,periyapatti
unp40,pause rcs 14,19,service,1,periyapatti
unp40,pause rcs 14,19,service day 1,1,periyapatti
unp40,pause rcs 14,19,service pending work,1,periyapatti
unp40,pause rcs 14,19,software upload work,1,periyapatti
unp40,pause rcs 14,19,toc audit inspection,1,periyapatti
unp40,pause rcs 14,19,transformer inspection work,2,periyapatti
unp40,pause rcs 14,19,turbine stopped due feeder 6 lc work,1,periyapatti
unp40,pause rcs 14,19,ups dc2 warning inspection,1,periyapatti
unp40,pause rcs 14,19,uss yard maintenance work,1,periyapatti
unp40,pause rcs 14,19,uss yard project pending work completion,1,periyapatti
unp40,pause rcs 14,19,wtg stopped due 230kv lc work,1,periyapatti
unp40,pause rcs13,1,turbine paused lc work switch gear charging & rebooting time,1,periyapatti
unp40,pause rcs14,1,bus bar temp high inspection work,1,periyapatti
unp40,reboot time,1,charged aftrer reboot,1,periyapatti
unp40,rebooting time,2,controller rebooting,1,periyapatti
unp40,rebooting time,2,wtg charged,1,periyapatti
unp40,rt ago2sta.cyc. count2,1,FALSE,1,periyapatti
unp40,rt dip exc.lim.: 35%: 818e-2s,1,feeder 06 earth fault,1,periyapatti
unp40,rt dip exc.lim.: 40%: 20e-2s,1,feeder 5 trip due current,1,periyapatti
unp40,safetysystem reset required,1,safetysystem reset required,1,periyapatti
unp40,stoped due lc frequency error 3: 0.45 hz,1,charged work completion & reset alarm,1,periyapatti
unp40,stoped due lc reboot time,1,charged work completion& reboot,1,periyapatti
unp40,stoppage,1,nil,1,periyapatti
unp40,toc audit inspection earth fault controller rebooting time,1,charged toc inspection,1,periyapatti
unp40,turbine pause lc work,2,partial lc bird guard fixing work,2,periyapatti
unp40,turbine stopped 220kv shutdown,1,controller rebooting time turbine controller rebooting time feeder charged,1,periyapatti
unp40,turbine stopped due lc,2,manually stopped ofc work jumper connected.,1,periyapatti
unp40,turbine stopped due lc,2,project pending work,1,periyapatti
unp40,vob disconnected,1,comm.dropped,1,periyapatti
unp40,vob server,2,shutdown taken vestas maintenance,1,periyapatti
unp40,vob server,2,turbine running condition,1,periyapatti
unp40,yaw cable twist reset yawsystem,1,auto rest,1,periyapatti
unp40,yaw nacelle position reset yaw systeam,1,auto reset,1,periyapatti
unp40,yaw untwist ccw,1,auto restart,1,periyapatti
unp40,yawuntwist ccw: code 5,2,FALSE,2,periyapatti
unp40,yawuntwistccw 540°,1,auto reset,1,periyapatti
unp40,yawuntwistccw code 5 540°,6,auto reset,6,periyapatti
unp40,yawuntwistccw code 6 540°,2,auto reset,2,periyapatti
unp40,yawuntwistccw: code 5,9,auto reset,3,periyapatti
unp40,yawuntwistccw: code 5,9,FALSE,6,periyapatti
unp40,yawuntwistccw: code 5- 540°,7,auto reset,7,periyapatti
unp40,yawuntwistccw: code 5- 561°,1,auto reset,1,periyapatti
unp40,yawuntwistccw: code 6,1,FALSE,1,periyapatti
unp40,yawuntwistccw: code 6- 591°,1,auto reset,1,periyapatti
unp40,yawuntwistccw: code 6- 619°,1,auto reset,1,periyapatti
unp40,yawuntwistccw: code 6- 631°,1,auto reset,1,periyapatti
unp40,yawuntwistccw: code 6- 654°,1,auto reset,1,periyapatti
unp40,yawuntwistccw: code 6- 724°,1,auto reset,1,periyapatti
unp40,yawuntwistcw,1,auto reset,1,periyapatti
unp40,yawuntwistcw: code 3,1,FALSE,1,periyapatti
unp680,0,57,0,57,periyapatti
unp680,0,4,0,4,periyapatti
unp680,comm. fail.,2,comm. restored,2,periyapatti
unp680,communication failure,1,communication failure,1,periyapatti
unp680,controller reboot time,1,reboot time completing uss maintenance,1,periyapatti
unp680,exex low voltage l2: 1v,1,earth fault,1,periyapatti
unp680,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
unp680,exex low voltage l3: 1v,7,230 kv line current fault trip,1,periyapatti
unp680,exex low voltage l3: 1v,7,230kv line trip due busbar trip relay operated,1,periyapatti
unp680,exex low voltage l3: 1v,7,feeder 4 lc work,1,periyapatti
unp680,exex low voltage l3: 1v,7,feeder 6 trip rebooting time,1,periyapatti
unp680,exex low voltage l3: 1v,7,feeder 6-trip due earth fault,1,periyapatti
unp680,exex low voltage l3: 1v,7,manually reset start,1,periyapatti
unp680,exex low voltage l3: 1v,7,ups failure replaced new one,1,periyapatti
unp680,exex low voltage l3: 2v,1,earth fault,1,periyapatti
unp680,extr. low voltage l2: 230v,1,manually reset,1,periyapatti
unp680,extreme yawerror 13.9m/s 59.4°,1,auto reset,1,periyapatti
unp680,extreme yawerror 14.2m/s 56.3°,1,auto reset,1,periyapatti
unp680,extreme yawerror 14.3m/s 56.5°,1,auto reset,1,periyapatti
unp680,extreme yawerror 14.8m/s 47.5°,1,auto reset,1,periyapatti
unp680,feeder trip current,1,charged feeder,1,periyapatti
unp680,feeder trip current fault,1,charged feeder,1,periyapatti
unp680,feeder trip due current,1,frequency error 1: 0.46 hz low voltage l3: 1 v rebooting time hubsafetysystem batt.charg.err,1,periyapatti
unp680,feeder trip due e/f,1,charged feeder,1,periyapatti
unp680,frequency error 1: 0.55 hz,1,feeder trip,1,periyapatti
unp680,frequency error 1: 0.56 hz,4,feeder 06 earth fault,2,periyapatti
unp680,frequency error 1: 0.56 hz,4,feeder 6 tripped due earth fault controller rebooting time,1,periyapatti
unp680,frequency error 1: 0.56 hz,4,feeder trip,1,periyapatti
unp680,frequency error 1: 0.56 hz rebooting time,2,feeder 6 trip due el controller rebooting,1,periyapatti
unp680,frequency error 1: 0.56 hz rebooting time,2,feeder trip due earth fault controller rebooting,1,periyapatti
unp680,frequency error 3: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
unp680,gen stator cb open,5,auto reset,4,periyapatti
unp680,gen stator cb open,5,log & event checked turbine manual reset,1,periyapatti
unp680,grid volt stop lim 768%,1,feeder trip,1,periyapatti
unp680,high cur.grid inv. l1:2170a,1,transformer 3 trip,1,periyapatti
unp680,low voltage l1: 1 v,1,earth fault,1,periyapatti
unp680,manual stop uss maintenance,1,uss maintenance completed,1,periyapatti
unp680,pause pressed keyboard,3,backdown,1,periyapatti
unp680,pause pressed keyboard,3,turbine pause lc work,1,periyapatti
unp680,pause pressed keyboard,3,xml file uploading work,1,periyapatti
unp680,pause rcs,2,turbine stopped due feeder 6 lc work,2,periyapatti
unp680,pause rcs 0,4,back,1,periyapatti
unp680,pause rcs 0,4,service,1,periyapatti
unp680,pause rcs 0,4,transformer inspection work,1,periyapatti
unp680,pause rcs 0,4,upgrade padlock device acb,1,periyapatti
unp680,pause rcs 12,2,load shedding,2,periyapatti
unp680,pause rcs 13,201,230kv lc taken,1,periyapatti
unp680,pause rcs 13,201,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
unp680,pause rcs 13,201,6 month b service,1,periyapatti
unp680,pause rcs 13,201,back,13,periyapatti
unp680,pause rcs 13,201,backdown,120,periyapatti
unp680,pause rcs 13,201,ct-pt-inspection work completed,1,periyapatti
unp680,pause rcs 13,201,ctpt inspection work,1,periyapatti
unp680,pause rcs 13,201,feeder 6 lc work controller rebooting switch gear manual closed work done,1,periyapatti
unp680,pause rcs 13,201,generation backdown,1,periyapatti
unp680,pause rcs 13,201,lc new solar power transformer moving work,1,periyapatti
unp680,pause rcs 13,201,line maintenance work,1,periyapatti
unp680,pause rcs 13,201,load shedding,24,periyapatti
unp680,pause rcs 13,201,partial lc bird guard fixing work,7,periyapatti
unp680,pause rcs 13,201,stopped due customer request (above 140 145 mw,3,periyapatti
unp680,pause rcs 13,201,transformer inspection work,7,periyapatti
unp680,pause rcs 13,201,tree cutting work,1,periyapatti
unp680,pause rcs 13,201,turbine pause 33kv line bird guard fixing work,1,periyapatti
unp680,pause rcs 13,201,turbine pause bird guard fixing work,2,periyapatti
unp680,pause rcs 13,201,turbine pause feeder 6 lc work,1,periyapatti
unp680,pause rcs 13,201,turbine pause lc,1,periyapatti
unp680,pause rcs 13,201,turbine pause lc work,1,periyapatti
unp680,pause rcs 13,201,turbine pause lc work lc unwanted object removing line. controller rebooting,1,periyapatti
unp680,pause rcs 13,201,turbine pause load shedding,1,periyapatti
unp680,pause rcs 13,201,turbine paused emergency condition,1,periyapatti
unp680,pause rcs 13,201,turbine paused emergency condtion,2,periyapatti
unp680,pause rcs 13,201,turbine paused fro emergency condition,1,periyapatti
unp680,pause rcs 13,201,turbine paused lc work,2,periyapatti
unp680,pause rcs 13,201,turbine paused project pending work,1,periyapatti
unp680,pause rcs 13,201,turbine stopped due feeder 6 lc work,1,periyapatti
unp680,pause rcs 13,201,wtg manual stop power control setting changing work,1,periyapatti
unp680,pause rcs 14,10,cim4562 work,1,periyapatti
unp680,pause rcs 14,10,controller xml file upload work,1,periyapatti
unp680,pause rcs 14,10,load shedding,1,periyapatti
unp680,pause rcs 14,10,power rating upgraded 2.2 mw,1,periyapatti
unp680,pause rcs 14,10,service day 2,1,periyapatti
unp680,pause rcs 14,10,transformer inspection,1,periyapatti
unp680,pause rcs 14,10,transformer inspection work,2,periyapatti
unp680,pause rcs 14,10,transformer proactive inspection completed,1,periyapatti
unp680,pause rcs 14,10,turbine stopped due feeder 6 lc work,1,periyapatti
unp680,rebooting time,1,controller rebooting,1,periyapatti
unp680,rt dip exc.lim.: 35%: 818e-2s,1,feeder 06 earth fault,1,periyapatti
unp680,rt dip exc.lim.: 40%: 20e-2s,1,feeder 5 trip due current,1,periyapatti
unp680,saftysystem nacelle comm err.,1,remote reboot reset wtg,1,periyapatti
unp680,stoppage,1,nil,1,periyapatti
unp680,turbine pause lc work,1,partial lc bird guard fixing work controller rebooting,1,periyapatti
unp680,vob disconnected,1,comm. dropped,1,periyapatti
unp680,wrong communication,1,wrong communication,1,periyapatti
unp680,yawuntwistccw code 5 540°,3,auto reset,3,periyapatti
unp680,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
unp680,yawuntwistccw: code 5,2,auto reset,1,periyapatti
unp680,yawuntwistccw: code 5,2,FALSE,1,periyapatti
unp680,yawuntwistccw: code 5- 540°,7,auto reset,7,periyapatti
unp680,yawuntwistccw: code 5- 542°,1,auto reset,1,periyapatti
unp680,yawuntwistccw: code 6- 606°,1,auto reset,1,periyapatti
unp680,yawuntwistccw: code 6- 837°,1,auto reset,1,periyapatti
unp680,yawuntwistcw,1,auto reset,1,periyapatti
unp680,yawuntwistcw code 3 540°,1,auto reset,1,periyapatti
unp680,yawuntwistcw: code 3,1,FALSE,1,periyapatti
unp89,0,184,0,184,periyapatti
unp89,0,10,0,10,periyapatti
unp89,acknowledge time,1,acknowledged scada,1,periyapatti
unp89,auto yawing,2,auto reset,2,periyapatti
unp89,automatic test activated controller,1,auto reset,1,periyapatti
unp89,automatic test activated: 9,1,auto reset,1,periyapatti
unp89,breaker close grid resume,1,breaker control system checked loose connection observed trip coil,1,periyapatti
unp89,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
unp89,bus pt fail 400kv ss,1,bypass pt charged line,1,periyapatti
unp89,comm failure,1,due switching operation,1,periyapatti
unp89,comm. error,1,comm. failure due tree cutting work,1,periyapatti
unp89,comm. vob,2,nil,2,periyapatti
unp89,comm.fail.,1,comm. restored,1,periyapatti
unp89,communication failure,3,communication failure,1,periyapatti
unp89,communication failure,3,nil,2,periyapatti
unp89,controller reboot time,1,charged reboot,1,periyapatti
unp89,due arc sensor position change work,1,charged work completion,1,periyapatti
unp89,earth fault controller rebooting time,2,feeder charged,2,periyapatti
unp89,exex low voltage l1: 1v,1,lc tree cutting,1,periyapatti
unp89,exex low voltage l1: 2v,1,lc project pending work,1,periyapatti
unp89,exex low voltage l2: 1v,3,230kv line trip due load shedding current fault controller rebooting,1,periyapatti
unp89,exex low voltage l2: 1v,3,acknowledged scada,1,periyapatti
unp89,exex low voltage l2: 1v,3,earth fault,1,periyapatti
unp89,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
unp89,exex low voltage l3,2,earth fault,2,periyapatti
unp89,exex low voltage l3: 1v,5,230 kv line current fault trip,1,periyapatti
unp89,exex low voltage l3: 1v,5,230kv line trip due busbar trip relay operated,1,periyapatti
unp89,exex low voltage l3: 1v,5,fdr tripped,1,periyapatti
unp89,exex low voltage l3: 1v,5,feeder 4 lc work,1,periyapatti
unp89,exex low voltage l3: 1v,5,feeder 6-trip due earth fault,1,periyapatti
unp89,exex low voltage l3: 2v,1,earth fault,1,periyapatti
unp89,extr. low voltage l2: 230v,1,manually reset,1,periyapatti
unp89,extreme yawerror 12.8m/s 74.8°,1,auto reset,1,periyapatti
unp89,extreme yawerror 13.5m/s 65.2°,1,auto reset,1,periyapatti
unp89,fdr trip on/e/f,1,charged feeder,1,periyapatti
unp89,feeder 6 lc,1,charged work completion,1,periyapatti
unp89,feeder 6 lc 33kv ht line maintenance work,1,turbine started completing line maintenance,1,periyapatti
unp89,feeder 6 trip due overcurrent controller rebooting time,2,feeder charged,2,periyapatti
unp89,feeder trip current,1,charged feeder,1,periyapatti
unp89,feeder trip current fault,1,charged feeder,1,periyapatti
unp89,feeder trip due e/f,1,charged feeder,1,periyapatti
unp89,feeder trip e/f,5,charged feeder,5,periyapatti
unp89,feeder trip e/f 7& fuse fail grid resume,1,charged feeder,1,periyapatti
unp89,frequency error 1: 0.44 hz,4,earth fault,1,periyapatti
unp89,frequency error 1: 0.44 hz,4,feeder trip due earth fault,2,periyapatti
unp89,frequency error 1: 0.44 hz,4,grid manully restart turbine,1,periyapatti
unp89,frequency error 1: 0.45 hz,1,grid feeder triped substation,1,periyapatti
unp89,frequency error 1: 0.47 hz,1,feeder trip due earh fault,1,periyapatti
unp89,frequency error 1: 0.54 hz,1,feeder trip due current,1,periyapatti
unp89,frequency error 1: 0.55 hz,5,earth fault,1,periyapatti
unp89,frequency error 1: 0.55 hz,5,feeder 06earth fault,1,periyapatti
unp89,frequency error 1: 0.55 hz,5,feeder earth fault trip,1,periyapatti
unp89,frequency error 1: 0.55 hz,5,feeder trip,1,periyapatti
unp89,frequency error 1: 0.55 hz,5,feeder tripped substation,1,periyapatti
unp89,frequency error 1: 0.56 hz,6,acknowledged scada,1,periyapatti
unp89,frequency error 1: 0.56 hz,6,feeder 06 earth fault,2,periyapatti
unp89,frequency error 1: 0.56 hz,6,feeder 6 trip due el controller rebooting,1,periyapatti
unp89,frequency error 1: 0.56 hz,6,feeder trip,1,periyapatti
unp89,frequency error 1: 0.56 hz,6,feeder trip due earth fault controller rebooting,1,periyapatti
unp89,frequency error 1: 0.56 hz frequency error 1: 0.56 hz,1,feeder trip due earth fault,1,periyapatti
unp89,frequency error 3: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
unp89,gen startor cb open,1,scada reset,1,periyapatti
unp89,gen stator cb open,1,log & event checked turbine manual reset,1,periyapatti
unp89,gridinvertercontactorfberror,1,acknowledged scada,1,periyapatti
unp89,high cur.grid inv. l1:2170a,1,transformer 3 trip,1,periyapatti
unp89,hub safety system battery charger error,1,manual reset,1,periyapatti
unp89,hubsafetyoptistopconfig.err 15,1,xml software uploading,1,periyapatti
unp89,lc jumber connecting work,1,charged feeder,1,periyapatti
unp89,lc line pending point work,1,charged work completion,1,periyapatti
unp89,lc open jumber near unp680 ofc laying work,1,charged feeder,1,periyapatti
unp89,lc project pending ofc cable work,1,feeder charged,1,periyapatti
unp89,lc project pending work,6,feeder charged,6,periyapatti
unp89,lc taken substation,2,feeder 6 charged,1,periyapatti
unp89,lc taken substation,2,manually stop ofc work,1,periyapatti
unp89,load shedding safety system reset required,1,manually charge breaker,1,periyapatti
unp89,low voltage l3: 1 v,1,earth fault,1,periyapatti
unp89,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
unp89,manual stop due toc audit pending point manual reset due communication failure pitch accumulator test failed,1,charged toc audit & checked breakdown,1,periyapatti
unp89,manual stop preventive maintenance,1,preventive maintenance work completed,1,periyapatti
unp89,manually stop ofc work,1,wtg running,1,periyapatti
unp89,pause due feeder-6 lc work feeder 6 lc lc work contrloller rebot time,1,charged work completion,1,periyapatti
unp89,pause pressed keyboard,3,controller manual rebooting done,1,periyapatti
unp89,pause pressed keyboard,3,power rating upgradation,1,periyapatti
unp89,pause pressed keyboard,3,software upload work,1,periyapatti
unp89,pause rcs,2,turbine stopped due feeder 6 lc work,2,periyapatti
unp89,pause rcs 0,1,service day 1,1,periyapatti
unp89,pause rcs 12,2,load shedding,1,periyapatti
unp89,pause rcs 12,2,turbine pause lc taken feeder 3 lc turbine rebooting time feeder-3 charge,1,periyapatti
unp89,pause rcs 12 grid load shedding,1,charged normalised,1,periyapatti
unp89,pause rcs 13,94,,1,periyapatti
unp89,pause rcs 13,94,230kv lc monthly maintenance work,1,periyapatti
unp89,pause rcs 13,94,230kv lc taken,1,periyapatti
unp89,pause rcs 13,94,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
unp89,pause rcs 13,94,add. energy meter fixed feeder panel,1,periyapatti
unp89,pause rcs 13,94,back,3,periyapatti
unp89,pause rcs 13,94,backdown,31,periyapatti
unp89,pause rcs 13,94,backdown generator alignment,1,periyapatti
unp89,pause rcs 13,94,breaker control system checked& loose connection observed trip coil- rectified. turbine restarted,1,periyapatti
unp89,pause rcs 13,94,lc new solar power transformer moving work,1,periyapatti
unp89,pause rcs 13,94,lc project pending ofc cable work,1,periyapatti
unp89,pause rcs 13,94,lc project pending work,1,periyapatti
unp89,pause rcs 13,94,lc unwanted object removing line. controller rebooting,1,periyapatti
unp89,pause rcs 13,94,lc work ofc cable laying work,1,periyapatti
unp89,pause rcs 13,94,load shedding,9,periyapatti
unp89,pause rcs 13,94,partial lc bird guard fixing work,6,periyapatti
unp89,pause rcs 13,94,transformer inspection work,5,periyapatti
unp89,pause rcs 13,94,trurbine pause lc,1,periyapatti
unp89,pause rcs 13,94,tubine pause lc work,2,periyapatti
unp89,pause rcs 13,94,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
unp89,pause rcs 13,94,turbine pause 33kv line bird guard fixing work,1,periyapatti
unp89,pause rcs 13,94,turbine pause bird guard fixing work,1,periyapatti
unp89,pause rcs 13,94,turbine pause feeder 6 lc work,2,periyapatti
unp89,pause rcs 13,94,turbine pause going take line maintenance work,3,periyapatti
unp89,pause rcs 13,94,turbine pause load shedding,1,periyapatti
unp89,pause rcs 13,94,turbine paused fro emergency condition,1,periyapatti
unp89,pause rcs 13,94,turbine paused lc work,4,periyapatti
unp89,pause rcs 13,94,turbine paused project pending work,1,periyapatti
unp89,pause rcs 13,94,turbine stop lc work,1,periyapatti
unp89,pause rcs 13,94,turbine stopped due feeder 6 lc work,1,periyapatti
unp89,pause rcs 13,94,turbine stopped due lc,1,periyapatti
unp89,pause rcs 13,94,turbine stopped lc work,2,periyapatti
unp89,pause rcs 13,94,uss yard ht sleave providing work,2,periyapatti
unp89,pause rcs 13,94,uss yard maintenance,1,periyapatti
unp89,pause rcs 13,94,waiting lccontroller rebooting switch gear manual closed work done feeder 6 lc work,1,periyapatti
unp89,pause rcs 13,94,wtg manual stop power control setting changing work,1,periyapatti
unp89,pause rcs 13 gird manual stop,1,charged work completion,1,periyapatti
unp89,pause rcs 13 grid,1,charged backdown,1,periyapatti
unp89,pause rcs 13 grid back,1,charged backdown,1,periyapatti
unp89,pause rcs 13 turbine pause due feeder-6 lc work controller rebot time others lc work contrloller rebot time,1,charged lc work rebot time,1,periyapatti
unp89,pause rcs 14,19,6 month b service switch gear breakdown,1,periyapatti
unp89,pause rcs 14,19,blade inspection work,1,periyapatti
unp89,pause rcs 14,19,breaker inspection work done,1,periyapatti
unp89,pause rcs 14,19,cim4562 work,1,periyapatti
unp89,pause rcs 14,19,feeder 6 lc work controller rebot time load shedding,1,periyapatti
unp89,pause rcs 14,19,hv switch gear checked t/r surge arrester inspection done m/c reset obervation,1,periyapatti
unp89,pause rcs 14,19,partial lc bird guard fixing work,1,periyapatti
unp89,pause rcs 14,19,pitch manifold c drain valve inspection work,1,periyapatti
unp89,pause rcs 14,19,rebooting time,1,periyapatti
unp89,pause rcs 14,19,service pending work,2,periyapatti
unp89,pause rcs 14,19,transformer inspection work,2,periyapatti
unp89,pause rcs 14,19,turbine manual stop power setting change work,1,periyapatti
unp89,pause rcs 14,19,turbine stopped due feeder 6 lc work,1,periyapatti
unp89,pause rcs 14,19,turbine stopped due lc,1,periyapatti
unp89,pause rcs 14,19,uss yard maintenance work,1,periyapatti
unp89,pause rcs 14,19,wind sensor inspection work,1,periyapatti
unp89,pause rcs 14,19,wtg stopped due 230kv lc work,1,periyapatti
unp89,pause rcs13,2,turbine paused lc work switch gear charging & rebooting time,2,periyapatti
unp89,pitchaccumulatortestaccfailed,5,auto reset,3,periyapatti
unp89,pitchaccumulatortestaccfailed,5,controller manual rebooting done,2,periyapatti
unp89,rebooting time,3,controller rebooting,1,periyapatti
unp89,rebooting time,3,feeder charged,1,periyapatti
unp89,rebooting time,3,wtg acharged,1,periyapatti
unp89,rt dip exc.lim.: 35%: 818e-2s,1,feeder 06 earth fault,1,periyapatti
unp89,rt dip exc.lim.: 40%: 20e-2s,1,feeder 5 trip due current,1,periyapatti
unp89,signalerror,2,auto reset,2,periyapatti
unp89,slip:-028 limits 1 generator,3,auto reset,3,periyapatti
unp89,stoped due lc reboot time,1,charged work completion & reboot,1,periyapatti
unp89,stoppage,2,nil,2,periyapatti
unp89,toc audit,1,charged toc audit,1,periyapatti
unp89,turbine pause lc taken feeder 6 lc tree cutting rebooting time,1,charged tree cutting,1,periyapatti
unp89,turbine pause lc work,2,partial lc bird guard fixing work,2,periyapatti
unp89,turbine stopped 220kv shutdown,1,controller rebooting time turbine controller rebooting time feeder charged,1,periyapatti
unp89,turbine stopped due lc,2,manually stopped ofc work jumper connected.,1,periyapatti
unp89,turbine stopped due lc,2,project pending work,1,periyapatti
unp89,vob disconnected,1,comm. dropped,1,periyapatti
unp89,vob server,1,shutdown taken vestas maintenance,1,periyapatti
unp89,yaw cable twist reset,1,auto reset,1,periyapatti
unp89,yaw untwist ccw,1,yaw system auto restart,1,periyapatti
unp89,yaw untwist ccw: code 6,1,FALSE,1,periyapatti
unp89,yawsignals invalid,1,auto reset,1,periyapatti
unp89,yawuntwistccw code 5 540°,4,auto reset,4,periyapatti
unp89,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
unp89,yawuntwistccw: code 5,8,auto reset,2,periyapatti
unp89,yawuntwistccw: code 5,8,auto reset.,1,periyapatti
unp89,yawuntwistccw: code 5,8,FALSE,5,periyapatti
unp89,yawuntwistccw: code 5 540°,1,auto reset,1,periyapatti
unp89,yawuntwistccw: code 5- 540°,11,auto reset,11,periyapatti
unp89,yawuntwistccw: code 6,2,FALSE,2,periyapatti
unp89,yawuntwistccw: code 6- 621°,1,auto reset,1,periyapatti
unp89,yawuntwistcw,1,auto reset,1,periyapatti
unp89,yawuntwistcw: code 3,1,FALSE,1,periyapatti
unp899,0,80,0,80,periyapatti
unp899,0,4,0,4,periyapatti
unp899,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
unp899,auto yawing,1,auto reset,1,periyapatti
unp899,comm fail.,1,comm.restored,1,periyapatti
unp899,comm. vob,2,nil,2,periyapatti
unp899,communication failure,1,communication failure,1,periyapatti
unp899,exex low voltage l2: 1v,1,earth fault,1,periyapatti
unp899,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
unp899,exex low voltage l3: 1v,5,230 kv line current fault trip,1,periyapatti
unp899,exex low voltage l3: 1v,5,230kv line trip due busbar trip relay operated,1,periyapatti
unp899,exex low voltage l3: 1v,5,feeder 6 trip rebooting time,1,periyapatti
unp899,exex low voltage l3: 1v,5,feeder 6 tripped due earth fault,1,periyapatti
unp899,exex low voltage l3: 1v,5,feeder 6-trip due earth fault,1,periyapatti
unp899,exex low voltage l3: 2v,1,earth fault,1,periyapatti
unp899,extr. low voltage l2: 230v,1,manually reset,1,periyapatti
unp899,feeder trip current,1,charged feeder,1,periyapatti
unp899,feeder trip current fault,1,charged feeder,1,periyapatti
unp899,feeder tripped,1,feeder tripped due current fault,1,periyapatti
unp899,frequency error 1: 0.55 hz,1,feeder trip,1,periyapatti
unp899,frequency error 1: 0.56 hz,5,feeder 06 earth fault,2,periyapatti
unp899,frequency error 1: 0.56 hz,5,feeder 6 trip due el controller rebooting,1,periyapatti
unp899,frequency error 1: 0.56 hz,5,feeder trip,1,periyapatti
unp899,frequency error 1: 0.56 hz,5,feeder trip due earth fault controller rebooting,1,periyapatti
unp899,frequency error 3: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
unp899,gen stator cb open,2,log & event checked turbine manual reset,1,periyapatti
unp899,gen stator cb open,2,ups reset work,1,periyapatti
unp899,generatorbreakerunexpectedfb,1,ups reset work,1,periyapatti
unp899,genstarmodecontactfberror,6,auto reset,6,periyapatti
unp899,grid volt stop lim 768%,1,feeder trip,1,periyapatti
unp899,high cur.grid inv. l1:2170a,1,transformer 3 trip,1,periyapatti
unp899,highustrikesorber 0v,3,auto reset,1,periyapatti
unp899,highustrikesorber 0v,3,manual acknowledged,2,periyapatti
unp899,hubsafetysystem dc supply err.,1,hub panel & slipring inspection completed loose connection rectified hub panel,1,periyapatti
unp899,hubsafetysystem encodera,1,FALSE,1,periyapatti
unp899,low current l2,2,yard side l2 (y phase ) fuse faliure.replace,2,periyapatti
unp899,low oil-level,3,FALSE,3,periyapatti
unp899,low voltage l3: 1 v,1,earth fault,1,periyapatti
unp899,manual stop uss maintenance,1,uss maintenance completed,1,periyapatti
unp899,max. yaw error: 16.8°,1,auto reset,1,periyapatti
unp899,pause pressed keyboard,1,turbine pause lc work,1,periyapatti
unp899,pause rcs,2,turbine stopped due feeder 6 lc work,2,periyapatti
unp899,pause rcs 0,3,cim3957 upgrade padlock device emax2,1,periyapatti
unp899,pause rcs 0,3,error ups warning inspection work,1,periyapatti
unp899,pause rcs 0,3,transformer inspection work,1,periyapatti
unp899,pause rcs 12,1,load shedding,1,periyapatti
unp899,pause rcs 13,206,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
unp899,pause rcs 13,206,6 month b service,1,periyapatti
unp899,pause rcs 13,206,back,9,periyapatti
unp899,pause rcs 13,206,back tfr-inspection /fault,1,periyapatti
unp899,pause rcs 13,206,backdown,134,periyapatti
unp899,pause rcs 13,206,backdown backdown,1,periyapatti
unp899,pause rcs 13,206,ctpt inspection work,1,periyapatti
unp899,pause rcs 13,206,feeder 6 lc work controller rebooting switch gear manual closed work done,1,periyapatti
unp899,pause rcs 13,206,lc new solar power transformer moving work,1,periyapatti
unp899,pause rcs 13,206,line maintenance work,1,periyapatti
unp899,pause rcs 13,206,load shedding,24,periyapatti
unp899,pause rcs 13,206,partial lc bird guard fixing work,7,periyapatti
unp899,pause rcs 13,206,stopped due customer request (above 140 145 mw,3,periyapatti
unp899,pause rcs 13,206,transformer inspection work,4,periyapatti
unp899,pause rcs 13,206,tree cutting work,1,periyapatti
unp899,pause rcs 13,206,tubine pause lc work,2,periyapatti
unp899,pause rcs 13,206,turbine pause 33kv line bird guard fixing work,1,periyapatti
unp899,pause rcs 13,206,turbine pause bird guard fixing work,2,periyapatti
unp899,pause rcs 13,206,turbine pause feeder 6 lc work,1,periyapatti
unp899,pause rcs 13,206,turbine pause lc,1,periyapatti
unp899,pause rcs 13,206,turbine pause lc work,1,periyapatti
unp899,pause rcs 13,206,turbine pause lc work lc unwanted object removing line. controller rebooting,1,periyapatti
unp899,pause rcs 13,206,turbine pause load shedding,1,periyapatti
unp899,pause rcs 13,206,turbine paused fro emergency condition,1,periyapatti
unp899,pause rcs 13,206,turbine paused lc work,2,periyapatti
unp899,pause rcs 13,206,turbine paused project pending work,1,periyapatti
unp899,pause rcs 13,206,turbine stopped due feeder 6 lc work,1,periyapatti
unp899,pause rcs 13,206,wtg manual stop power control setting changing work,1,periyapatti
unp899,pause rcs 14,12,back,1,periyapatti
unp899,pause rcs 14,12,blade inspection work,1,periyapatti
unp899,pause rcs 14,12,cim4562 work,1,periyapatti
unp899,pause rcs 14,12,generator alignment work,1,periyapatti
unp899,pause rcs 14,12,inspection done,1,periyapatti
unp899,pause rcs 14,12,load shedding,1,periyapatti
unp899,pause rcs 14,12,node 20 controller software repair work,1,periyapatti
unp899,pause rcs 14,12,node 25 software repaired manual reset,1,periyapatti
unp899,pause rcs 14,12,transformer inspection work,1,periyapatti
unp899,pause rcs 14,12,turbine stopped due feeder 6 lc work,1,periyapatti
unp899,pause rcs 14,12,xml file uploading work,1,periyapatti
unp899,pause rcs 14,12,yard side l2 (y phase ) fuse faliure.replace,1,periyapatti
unp899,pitch b ref:78.0°- act.:86.8°,1,auto reset,1,periyapatti
unp899,prop valve b status fault,1,wtg reset scada,1,periyapatti
unp899,rebooting time,1,controller rebooting,1,periyapatti
unp899,rt dip exc.lim.: 38%: 816e-2s,1,feeder 06 earth fault,1,periyapatti
unp899,rt dip exc.lim.: 40%: 20e-2s,1,feeder 5 trip due current,1,periyapatti
unp899,signalerrorpause 22893,1,propositional valve status fault,1,periyapatti
unp899,tow. acc. x- alarm: 0.23 m/s^2,2,auto reset,2,periyapatti
unp899,trip q8 high current l1 2705,1,fuse failure r phase,1,periyapatti
unp899,vob disconnected,1,comm. dropped,1,periyapatti
unp899,yawuntwistccw code 5 540°,4,auto reset,4,periyapatti
unp899,yawuntwistccw code 6 540°,2,auto reset,2,periyapatti
unp899,yawuntwistccw: code 5,4,auto reset,1,periyapatti
unp899,yawuntwistccw: code 5,4,auto reset.,1,periyapatti
unp899,yawuntwistccw: code 5,4,FALSE,2,periyapatti
unp899,yawuntwistccw: code 5- 540°,4,auto reset,4,periyapatti
unp899,yawuntwistccw: code 6,1,auto reset,1,periyapatti
unp899,yawuntwistccw: code 6- 540°,2,auto reset,2,periyapatti
unp899,yawuntwistccw: code 6- 561°,1,auto reset,1,periyapatti
unp899,yawuntwistccw: code 6- 579°,1,auto reset,1,periyapatti
unp899,yawuntwistccw: code 6- 594°,1,auto reset,1,periyapatti
unp899,yawuntwistccw: code 6- 606°,1,auto reset,1,periyapatti
unp899,yawuntwistcw,1,auto reset,1,periyapatti
unp899,yawuntwistcw code 3 540°,1,auto reset,1,periyapatti
unp899,yawuntwistcw: code 3,1,FALSE,1,periyapatti
unp899,yawuntwistcw: code 3--000540°,2,auto reset,2,periyapatti
upk23,0,145,0,145,periyapatti
upk23,0,5,0,5,periyapatti
upk23,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
upk23,auto yawing,3,auto reset,3,periyapatti
upk23,automatic test activated (3634),1,auto reset,1,periyapatti
upk23,automatic test activated: 9,1,auto reset,1,periyapatti
upk23,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
upk23,bus pt fail 400kv ss,1,bypass pt charged line,1,periyapatti
upk23,communication failure,7,communication failure,1,periyapatti
upk23,communication failure,7,nil,6,periyapatti
upk23,controller feeder 6 lc work controller rebot time grid load shedding,1,charged normalised,1,periyapatti
upk23,controller reboting time,2,feeder5 lc completed line charged controller rebot,2,periyapatti
upk23,error wind sensor,3,acknowledged scada,3,periyapatti
upk23,estop button activated 0,4,pilz relay replaced,4,periyapatti
upk23,estop button activated 3,2,manualy restart,2,periyapatti
upk23,exex low voltage l3: 1v,2,230 kv line current fault trip,1,periyapatti
upk23,exex low voltage l3: 1v,2,230kv line trip due busbar trip relay operated,1,periyapatti
upk23,exex low voltage l3: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
upk23,exex low voltage l3: 3v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
upk23,extreme yawerror 7.3m/s150.1°,1,auto restart,1,periyapatti
upk23,feeder 3 lc frequency error 1: 0.44 hz controller rebooting time,1,charged work completion,1,periyapatti
upk23,feeder trip due earth fault,3,charged feeder,2,periyapatti
upk23,feeder trip due earth fault,3,feeder charged,1,periyapatti
upk23,feeder trip e/f,1,charged feeder,1,periyapatti
upk23,frequency error 1: 0.47 hz,1,feeder trip,1,periyapatti
upk23,frequency error 1: 0.55 hz,1,earth fault,1,periyapatti
upk23,frequency error 1: 0.56 hz,3,charged substation,2,periyapatti
upk23,frequency error 1: 0.56 hz,3,earth fault,1,periyapatti
upk23,frequency error 1: 0.56 hz rebooting time,1,feeder trip due earth fault controller rebooting,1,periyapatti
upk23,frequency error 3: 0.54 hz,1,feeder triped substation,1,periyapatti
upk23,gen stator cb open,1,auto reset,1,periyapatti
upk23,generatorbreakertripped,2,inspection carried manually reset,2,periyapatti
upk23,genspdhighreverse: -0035 rpm,1,auto reset,1,periyapatti
upk23,grid inverter filter: overload,1,cooling fan replaced,1,periyapatti
upk23,high temp rotor inv l2 70 c cooling system,2,auto reset,1,periyapatti
upk23,high temp rotor inv l2 70 c cooling system,2,level sensor replaced,1,periyapatti
upk23,high temp. rotor inv.l1: 70°c,1,manually inspect coolant level sensor topup coolant,1,periyapatti
upk23,high temp. rotor inv.l1: 70°c converter section,2,auto reset,2,periyapatti
upk23,high temp. rotor inv.l2: 70°c converter section,6,auto reset,4,periyapatti
upk23,high temp. rotor inv.l2: 70°c converter section,6,coolant fully drain & top releasing air,1,periyapatti
upk23,high temp. rotor inv.l2: 70°c converter section,6,manually inspect turbine,1,periyapatti
upk23,hubsafetyoptistopconfig.err 15,1,auto reset,1,periyapatti
upk23,internal sublogic error,1,auto reset,1,periyapatti
upk23,low voltage l3: 3 v,3,220kv shut yearly maintainance work,2,periyapatti
upk23,low voltage l3: 3 v,3,feeder trip due earth fault,1,periyapatti
upk23,manual stop due load shedding,1,charged load shedding normalissed,1,periyapatti
upk23,overspeed guard activated,3,checked seneors connection rotor & generator found good condition coupling inspection also carried found good condition,1,periyapatti
upk23,overspeed guard activated,3,manual reset,1,periyapatti
upk23,overspeed guard activated,3,wtg reset.,1,periyapatti
upk23,pause pressed keyboard,1,power rating upgradation,1,periyapatti
upk23,pause rcs 0,2,6 month schedule b service,1,periyapatti
upk23,pause rcs 0,2,turbine stop transformer pro-active inspection work,1,periyapatti
upk23,pause rcs 12,3,back,1,periyapatti
upk23,pause rcs 12,3,load shedding,2,periyapatti
upk23,pause rcs 12 grid load shedding,1,charged normalised,1,periyapatti
upk23,pause rcs 13,47,230kv lc monthly maintenance work,1,periyapatti
upk23,pause rcs 13,47,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
upk23,pause rcs 13,47,add. energy meter fixed feeder panel,1,periyapatti
upk23,pause rcs 13,47,back,1,periyapatti
upk23,pause rcs 13,47,backdown,9,periyapatti
upk23,pause rcs 13,47,ctpt inspection work,1,periyapatti
upk23,pause rcs 13,47,feeder 5 -lc,1,periyapatti
upk23,pause rcs 13,47,feeder 5 lc work controller rebooting,1,periyapatti
upk23,pause rcs 13,47,feeder5 lc completed line charged controller rebot,2,periyapatti
upk23,pause rcs 13,47,feeder5 lc taken turbine paused,1,periyapatti
upk23,pause rcs 13,47,lc ct pt inspection & safety lc work,1,periyapatti
upk23,pause rcs 13,47,lc internal breaker work,1,periyapatti
upk23,pause rcs 13,47,lc new solar power transformer moving work,1,periyapatti
upk23,pause rcs 13,47,lc taken transformer 4 testing work,1,periyapatti
upk23,pause rcs 13,47,lc unwanted object removing line. controller rebooting,1,periyapatti
upk23,pause rcs 13,47,load shedding,7,periyapatti
upk23,pause rcs 13,47,partial lc bird guard fixing work,1,periyapatti
upk23,pause rcs 13,47,pause lc work,1,periyapatti
upk23,pause rcs 13,47,transformer inspection work,4,periyapatti
upk23,pause rcs 13,47,turbine manual pause lc work,1,periyapatti
upk23,pause rcs 13,47,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
upk23,pause rcs 13,47,turbine pause 33kv line bird guard fixing work,1,periyapatti
upk23,pause rcs 13,47,turbine pause going take line maintenance work,2,periyapatti
upk23,pause rcs 13,47,turbine pause load shedding,1,periyapatti
upk23,pause rcs 13,47,turbine pause uss yard maintenance work,1,periyapatti
upk23,pause rcs 13,47,turbine paused fro emergency condition,1,periyapatti
