Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
upk23,pause rcs 13,47,turbine stop lc work,1,periyapatti
upk23,pause rcs 13,47,turbine stopped feeder-5 lc,1,periyapatti
upk23,pause rcs 13 controller rebooting time,1,due lc work turbine paused controller rebot time,1,periyapatti
upk23,pause rcs 13 grid back,2,charged load shed normalissed,2,periyapatti
upk23,pause rcs 13 pause rcs 13,1,turbine stopped 220kv shutdown,1,periyapatti
upk23,pause rcs 13 turbine,1,sealant applied foundation - tower inside,1,periyapatti
upk23,pause rcs 13- lc taken,1,lc work,1,periyapatti
upk23,pause rcs 13- rebooting time,1,controller rebooting time,1,periyapatti
upk23,pause rcs 14,13,arc sensor position change work,1,periyapatti
upk23,pause rcs 14,13,autoreset,1,periyapatti
upk23,pause rcs 14,13,blade inspection work software parameter changes,1,periyapatti
upk23,pause rcs 14,13,cms alert inspection done,1,periyapatti
upk23,pause rcs 14,13,load shedding,1,periyapatti
upk23,pause rcs 14,13,mechanical pending point closing work,1,periyapatti
upk23,pause rcs 14,13,mechanical punch point compleate work,1,periyapatti
upk23,pause rcs 14,13,pending point closing work,1,periyapatti
upk23,pause rcs 14,13,transformer inspection work,2,periyapatti
upk23,pause rcs 14,13,transformer inspection work carried,1,periyapatti
upk23,pause rcs 14,13,turbine manual stop power setting change work,1,periyapatti
upk23,pause rcs 14,13,wtg stopped due 230kv lc work,1,periyapatti
upk23,pause rcs 14 yaw system,1,oil leakage inspection,1,periyapatti
upk23,pause rcs13,1,load shedding,1,periyapatti
upk23,pause rcs14,1,toc audit,1,periyapatti
upk23,pause rcs14 pause pressed keyboard,1,reauditing work,1,periyapatti
upk23,power factor setting work,1,wtg charged,1,periyapatti
upk23,prop valve c status fault,1,autoreset,1,periyapatti
upk23,prop valve status fault,4,auto reset,1,periyapatti
upk23,prop valve status fault,4,autoreset,3,periyapatti
upk23,proportional valve fault,2,auto reset,2,periyapatti
upk23,rebooting time,1,controller rebooting,1,periyapatti
upk23,rt dip exc.lim.: 40%: 20e-2s,1,feeder trip due current,1,periyapatti
upk23,rt dip exc.lim.: 41%: 2528e-2s,1,feeder trip due line la near upk052 la failure,1,periyapatti
upk23,rt dip exc.lim.: 46%: 9e-2s,1,feeder trip,1,periyapatti
upk23,rt dip exc.lim.: 54%: 15e-2s,1,current fault,1,periyapatti
upk23,service work day-1,1,charged work completion,1,periyapatti
upk23,service work day-2,1,charged work completion,1,periyapatti
upk23,slip:-027 limits 1,1,auto reset,1,periyapatti
upk23,stoppage,1,nil,1,periyapatti
upk23,vob disconnected,1,comm. dropped,1,periyapatti
upk23,vob server,2,shutdown taken vestas maintenance,1,periyapatti
upk23,vob server,2,vob server,1,periyapatti
upk23,yaw nacell position reset,1,auto reset,1,periyapatti
upk23,yaw nacelle position reset,3,auto reset,3,periyapatti
upk23,yaw nacelle position reset yaw system,1,auto reset,1,periyapatti
upk23,yaw nacelle position reset yawsystem,2,auto reset,2,periyapatti
upk23,yaw system stopped,2,auto reset,2,periyapatti
upk23,yaw twist ccw: code 5,1,FALSE,1,periyapatti
upk23,yawuntwistccw code 5 540°,4,auto reset,4,periyapatti
upk23,yawuntwistccw: code 5,4,auto reset,1,periyapatti
upk23,yawuntwistccw: code 5,4,auto reset.,1,periyapatti
upk23,yawuntwistccw: code 5,4,FALSE,2,periyapatti
upk23,yawuntwistccw: code 5- 540°,9,auto reset,9,periyapatti
upk23,yawuntwistccw: code 6,7,auto reset,1,periyapatti
upk23,yawuntwistccw: code 6,7,FALSE,6,periyapatti
upk23,yawuntwistccw: code 6- 548°,1,auto reset,1,periyapatti
upk23,yawuntwistccw: code 6- 570°,1,auto reset,1,periyapatti
upk23,yawuntwistccw: code 6- 608°,1,auto reset,1,periyapatti
upk23,yawuntwistcw: code 3,1,FALSE,1,periyapatti
upk23,yawuntwistcw: code 3--000540°,1,auto reset,1,periyapatti
upk287,0,140,0,140,periyapatti
upk287,0,4,0,4,periyapatti
upk287,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
upk287,auto yawing,2,auto reset,2,periyapatti
upk287,automatic test activated,1,auto reset,1,periyapatti
upk287,automatic test activated controller,1,auto reset,1,periyapatti
upk287,automatic test activated: 9,2,auto reset,2,periyapatti
upk287,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
upk287,bus pt fail 400kv ss,1,bypass pt charged line,1,periyapatti
upk287,civil-tower pedestal top surface sealant work,1,charged completion work,1,periyapatti
upk287,communication failure,6,communication failure,1,periyapatti
upk287,communication failure,6,nil,5,periyapatti
upk287,emc valves unexpected open,3,auto reset,1,periyapatti
upk287,emc valves unexpected open,3,autoreset,1,periyapatti
upk287,emc valves unexpected open,3,safety system loose connection checked,1,periyapatti
upk287,error wind sensor,1,acknowledged scada,1,periyapatti
upk287,exex low voltage l1: 10v,1,feeder 4 lc work,1,periyapatti
upk287,exex low voltage l3: 1v,3,230 kv line current fault trip,1,periyapatti
upk287,exex low voltage l3: 1v,3,230kv line trip due busbar trip relay operated,2,periyapatti
upk287,exex low voltage l3: 1v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
upk287,extr. low voltage l1: 229v,1,manually reset,1,periyapatti
upk287,feeder 6 lc work controller rebot time load shedding,1,charged normalised,1,periyapatti
upk287,feeder trip due earth fault,3,charged feeder,2,periyapatti
upk287,feeder trip due earth fault,3,feeder charged,1,periyapatti
upk287,feeder trip e/f,1,charged feeder,1,periyapatti
upk287,frequency error 1: 0.44 hz,1,feeder triped substation,1,periyapatti
upk287,frequency error 1: 0.47 hz,1,feeder trip,1,periyapatti
upk287,frequency error 1: 0.55 hz,1,earth fault,1,periyapatti
upk287,frequency error 1: 0.56 hz,3,charged substation,2,periyapatti
upk287,frequency error 1: 0.56 hz,3,earth fault,1,periyapatti
upk287,frequency error 1: 0.56 hz rebooting time,1,feeder trip due earth fault controller rebooting,1,periyapatti
upk287,generatorbreakertripped,1,inspection carried manually reset,1,periyapatti
upk287,genspdhighreverse: -0036 rpm,1,auto reset,1,periyapatti
upk287,genspdhighreverse: 36 rpm,1,auto reset,1,periyapatti
upk287,grid inverter filter: overload,2,auto reset,1,periyapatti
upk287,grid inverter filter: overload,2,wtg manual reset,1,periyapatti
upk287,hubsafetyoptistopconfig.err 15,1,auto reset,1,periyapatti
upk287,low voltage l3: 3 v,3,220kv shut yearly maintainance work,2,periyapatti
upk287,low voltage l3: 3 v,3,feeder trip due earth fault,1,periyapatti
upk287,pause rcs 0,2,sgb tfr inspection ver 4 checklist,1,periyapatti
upk287,pause rcs 0,2,transformer proactive inspection completed,1,periyapatti
upk287,pause rcs 12,3,back,1,periyapatti
upk287,pause rcs 12,3,load shedding,2,periyapatti
upk287,pause rcs 13,59,230kv lc monthly maintenance work,1,periyapatti
upk287,pause rcs 13,59,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
upk287,pause rcs 13,59,add. energy meter fixed feeder panel,1,periyapatti
upk287,pause rcs 13,59,back,3,periyapatti
upk287,pause rcs 13,59,backdown,17,periyapatti
upk287,pause rcs 13,59,backdown & cim 4207 (blade inspection) work done,1,periyapatti
upk287,pause rcs 13,59,ctpt inspection work,1,periyapatti
upk287,pause rcs 13,59,customer audit work,1,periyapatti
upk287,pause rcs 13,59,feeder 5 -lc,1,periyapatti
upk287,pause rcs 13,59,feeder 5 lc work controller rebooting,1,periyapatti
upk287,pause rcs 13,59,feeder5 lc completed line charged controller rebot,1,periyapatti
upk287,pause rcs 13,59,feeder5 lc taken turbine paused,1,periyapatti
upk287,pause rcs 13,59,lc internal breaker work,1,periyapatti
upk287,pause rcs 13,59,lc new power transformer moving work,1,periyapatti
upk287,pause rcs 13,59,lc taken line stringing work near location umu091,1,periyapatti
upk287,pause rcs 13,59,lc taken transformer 4 testing work,1,periyapatti
upk287,pause rcs 13,59,lc unwanted object removing line. controller rebooting,1,periyapatti
upk287,pause rcs 13,59,load shedding,7,periyapatti
upk287,pause rcs 13,59,manual stop,1,periyapatti
upk287,pause rcs 13,59,partial lc bird guard fixing work,1,periyapatti
upk287,pause rcs 13,59,safety system loose connection checked,1,periyapatti
upk287,pause rcs 13,59,transformer inspection work,4,periyapatti
upk287,pause rcs 13,59,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
upk287,pause rcs 13,59,turbine pause 33kv line bird guard fixing work,1,periyapatti
upk287,pause rcs 13,59,turbine pause going take line maintenance work,2,periyapatti
upk287,pause rcs 13,59,turbine pause load shedding,1,periyapatti
upk287,pause rcs 13,59,turbine paused fro emergency condition,1,periyapatti
upk287,pause rcs 13,59,turbine stop lc work,1,periyapatti
upk287,pause rcs 13,59,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
upk287,pause rcs 13,59,turbine stopped feeder-5 lc,1,periyapatti
upk287,pause rcs 13,59,uss maintenance work,1,periyapatti
upk287,pause rcs 13 controller rebooting time,1,due lc work turbine paused controller rebot time,1,periyapatti
upk287,pause rcs 13- lc taken,5,lc work,5,periyapatti
upk287,pause rcs 14,16,arc sensor position change work,1,periyapatti
upk287,pause rcs 14,16,blade inspection work software parameter changes,1,periyapatti
upk287,pause rcs 14,16,cms alert inspection warning work,1,periyapatti
upk287,pause rcs 14,16,hub oil leak inspection,1,periyapatti
upk287,pause rcs 14,16,load shedding,1,periyapatti
upk287,pause rcs 14,16,operational audit work,1,periyapatti
upk287,pause rcs 14,16,power setting changing work,1,periyapatti
upk287,pause rcs 14,16,software uploading(17.09258),1,periyapatti
upk287,pause rcs 14,16,switch gear water content inspection work,1,periyapatti
upk287,pause rcs 14,16,transformer inspection work,2,periyapatti
upk287,pause rcs 14,16,turbine inspected yaw section &after turbine restored,1,periyapatti
upk287,pause rcs 14,16,turbine inspection technology team,1,periyapatti
upk287,pause rcs 14,16,turbine service 2 nd day work,1,periyapatti
upk287,pause rcs 14,16,turbine service work day-1,1,periyapatti
upk287,pause rcs 14,16,wtg stopped due 230kv lc work,1,periyapatti
upk287,pause rcs13,2,load shedding,2,periyapatti
upk287,pause rcs14,1,turbine operational audit,1,periyapatti
upk287,rebooting time,1,controller rebooting,1,periyapatti
upk287,rt dip exc.lim.: 40%: 20e-2s,1,feeder trip due current,1,periyapatti
upk287,rt dip exc.lim.: 41%: 2528e-2s,1,feeder trip due line la near upk052 la failure,1,periyapatti
upk287,rt dip exc.lim.: 46%: 9e-2s,1,feeder trip,1,periyapatti
upk287,slip: 27 limits 1 generator,1,auto reset,1,periyapatti
upk287,stoppage,1,nil,1,periyapatti
upk287,vob disconnected,1,comm. dropped,1,periyapatti
upk287,vob server,2,shutdown taken vestas maintenance,1,periyapatti
upk287,vob server,2,vob server,1,periyapatti
upk287,wtg stopped lc work connect new turbines,1,acknowledged scada,1,periyapatti
upk287,yaw cable twist reset,13,auto reset,11,periyapatti
upk287,yaw cable twist reset,13,autoreset,1,periyapatti
upk287,yaw cable twist reset,13,yaw system auto reset,1,periyapatti
upk287,yaw nacelle position reset,5,auto reset,3,periyapatti
upk287,yaw nacelle position reset,5,autoreset,1,periyapatti
upk287,yaw nacelle position reset,5,yaw system auto reset,1,periyapatti
upk287,yaw system,1,yaw cable twist reset,1,periyapatti
upk287,yaw system stopped,18,auto reset,11,periyapatti
upk287,yaw system stopped,18,auto reset auto reset,1,periyapatti
upk287,yaw system stopped,18,autoreset,5,periyapatti
upk287,yaw system stopped,18,checked related circuits turbine continious operation,1,periyapatti
upk287,yaw system stopped yaw system,4,auto reset,4,periyapatti
upk287,yawuntwistccw code 5 540°,2,auto reset,2,periyapatti
upk287,yawuntwistccw code 5 541 °,1,auto reset,1,periyapatti
upk287,yawuntwistccw: code 5,9,auto reset,2,periyapatti
upk287,yawuntwistccw: code 5,9,FALSE,7,periyapatti
upk287,yawuntwistccw: code 5- 540°,7,auto reset,7,periyapatti
upk287,yawuntwistccw: code 5- 550°,1,auto reset,1,periyapatti
upk287,yawuntwistccw: code 5- 553°,1,auto reset,1,periyapatti
upk287,yawuntwistccw: code 6,4,FALSE,4,periyapatti
upk287,yawuntwistccw: code 6 647°,1,auto reset,1,periyapatti
upk287,yawuntwistccw: code 6- 640°,1,auto reset,1,periyapatti
upk287,yawuntwistccw: code 6- 657°,1,auto reset,1,periyapatti
upk287,yawuntwistccw: code 6- 659°,1,auto reset,1,periyapatti
upk287,yawuntwistcw: code 3--000540°,2,auto reset,2,periyapatti
upk325,0,135,0,135,periyapatti
upk325,0,4,0,4,periyapatti
upk325,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
upk325,auto yawing,3,auto reset,3,periyapatti
upk325,automatic test activated,1,auto reset,1,periyapatti
upk325,automatic test activated: 36,5,auto reset,5,periyapatti
upk325,automatic test activated: 9,3,auto reset,3,periyapatti
upk325,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
upk325,bus pt fail 400kv ss,1,bypass pt charged line,1,periyapatti
upk325,communication failure,7,communication failure,1,periyapatti
upk325,communication failure,7,nil,6,periyapatti
upk325,eb meter modem fixing work,1,eb meter modem fixing work,1,periyapatti
upk325,exex low voltage l2: 1v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
upk325,exex low voltage l3: 1v,3,230 kv line current fault trip,1,periyapatti
upk325,exex low voltage l3: 1v,3,230kv line trip due busbar trip relay operated,2,periyapatti
upk325,feeder 3 lc frequency error 1: 0.44 hz controller rebooting time,1,charged lc work completion,1,periyapatti
upk325,feeder 6 lc work controller rebot time load shedding,1,charged normalised,1,periyapatti
upk325,feeder trip due earth fault,3,charged feeder,2,periyapatti
upk325,feeder trip due earth fault,3,feeder charged,1,periyapatti
upk325,feeder trip e/f,1,charged feeder,1,periyapatti
upk325,frequency error 1: 0.47 hz,1,feeder trip,1,periyapatti
upk325,frequency error 1: 0.55 hz,1,earth fault,1,periyapatti
upk325,frequency error 1: 0.56 hz,3,charged substation,2,periyapatti
upk325,frequency error 1: 0.56 hz,3,earth fault,1,periyapatti
upk325,frequency error 1: 0.56 hz supplyerror: min 0v phase1,1,"feeder trip due earth fault yard side ""r"" ""y""and ""b"" fuse replacement work done",1,periyapatti
upk325,frequency error 3: 0.54 hz,1,feeder triped substation,1,periyapatti
upk325,gen stator cb open,2,acknowledge scada,1,periyapatti
upk325,gen stator cb open,2,manual reset,1,periyapatti
upk325,genspdhighreverse: _____ rpm,1,checked logs & events turbine manually reset,1,periyapatti
upk325,high cur.grid inv. l1:2183a,1,334,1,periyapatti
upk325,high temp rotor inv l1:70 converter section,1,coolant level low - coolant top,1,periyapatti
upk325,high temp rotor inv l3:70,1,auto reset,1,periyapatti
upk325,high temp. rotor inv.l1: 70°c,5,auto reset,2,periyapatti
upk325,high temp. rotor inv.l1: 70°c,5,due many restart manually stop turbine & inspection,1,periyapatti
upk325,high temp. rotor inv.l1: 70°c,5,manually attend fault & run turbine,2,periyapatti
upk325,high temp. rotor inv.l1: 71°c,1,auto reset,1,periyapatti
upk325,hubsafetyhydrpress low bldb,1,auto reset,1,periyapatti
upk325,hvcberror,1,manually reset turbine,1,periyapatti
upk325,low voltage l3: 3 v,3,220kv shut yearly maintainance work,2,periyapatti
upk325,low voltage l3: 3 v,3,feeder trip due earth fault,1,periyapatti
upk325,max. yaw error: 17.1°,1,auto reset,1,periyapatti
upk325,oil leak inspection ctpt,1,charged inspection,1,periyapatti
upk325,pause pressed keyboard,1,power rating upgradation,1,periyapatti
upk325,pause pressed keyboard- lc work,1,lc work,1,periyapatti
upk325,pause rcs,1,wtg inspection work,1,periyapatti
upk325,pause rcs 0,3,customer wtg inspection work,1,periyapatti
upk325,pause rcs 0,3,sgb tfr inspection ver 4 checklist,1,periyapatti
upk325,pause rcs 0,3,transformer inspection work.,1,periyapatti
upk325,pause rcs 12,3,back,1,periyapatti
upk325,pause rcs 12,3,load shedding,2,periyapatti
upk325,pause rcs 13,60,230kv lc monthly maintenance work,1,periyapatti
upk325,pause rcs 13,60,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
upk325,pause rcs 13,60,add. energy meter fixed feeder panel,1,periyapatti
upk325,pause rcs 13,60,backdown,11,periyapatti
upk325,pause rcs 13,60,ct.pt oil indicator glass replaced work,2,periyapatti
upk325,pause rcs 13,60,ctpt inspection work,1,periyapatti
upk325,pause rcs 13,60,customer audit work,1,periyapatti
upk325,pause rcs 13,60,feeder 5 -lc,1,periyapatti
upk325,pause rcs 13,60,feeder 5 lc work controller rebooting,1,periyapatti
upk325,pause rcs 13,60,feeder5 lc completed line charged controller rebot,1,periyapatti
upk325,pause rcs 13,60,lc ct pt inspection & safety lc work,1,periyapatti
upk325,pause rcs 13,60,lc internal breaker work,1,periyapatti
upk325,pause rcs 13,60,lc taken line stringing work near location umu091,1,periyapatti
upk325,pause rcs 13,60,lc taken transformer 4 testing work,1,periyapatti
upk325,pause rcs 13,60,lc unwanted object removing line. controller rebooting,1,periyapatti
upk325,pause rcs 13,60,load shedding,8,periyapatti
upk325,pause rcs 13,60,mannually stoped due transformer inspection,1,periyapatti
upk325,pause rcs 13,60,partial lc bird guard fixing work,1,periyapatti
upk325,pause rcs 13,60,power setting changing work,1,periyapatti
upk325,pause rcs 13,60,transformer inspection work,7,periyapatti
upk325,pause rcs 13,60,transormer inspection work,1,periyapatti
upk325,pause rcs 13,60,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
upk325,pause rcs 13,60,turbine pause 33kv line bird guard fixing work,1,periyapatti
upk325,pause rcs 13,60,turbine pause going take line maintenance work,2,periyapatti
upk325,pause rcs 13,60,turbine pause load shedding,1,periyapatti
upk325,pause rcs 13,60,turbine paused emergency condtion,1,periyapatti
upk325,pause rcs 13,60,turbine paused fro emergency condition,1,periyapatti
upk325,pause rcs 13,60,turbine stop lc work,1,periyapatti
upk325,pause rcs 13,60,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
upk325,pause rcs 13,60,turbine stopped emergency condition,2,periyapatti
upk325,pause rcs 13,60,uss ht sleave work,2,periyapatti
upk325,pause rcs 13,60,uss maintenance work,1,periyapatti
upk325,pause rcs 13,60,waiting sgb transformer inspection,1,periyapatti
upk325,pause rcs 13 controller rebooting time,1,due lc work turbine paused controller rebot time,1,periyapatti
upk325,pause rcs 13 grid pedestal surface sealing work,1,sealant work,1,periyapatti
upk325,pause rcs 14,20,6 month schedule b service,1,periyapatti
upk325,pause rcs 14,20,blade door rubbing inspection work,1,periyapatti
upk325,pause rcs 14,20,blade inspection work,1,periyapatti
upk325,pause rcs 14,20,cim3664 tower flange inspection work,1,periyapatti
upk325,pause rcs 14,20,inspection regarding ups dc1 warning,1,periyapatti
upk325,pause rcs 14,20,load shedding,1,periyapatti
upk325,pause rcs 14,20,operational audit work,1,periyapatti
upk325,pause rcs 14,20,software parameter changes,1,periyapatti
upk325,pause rcs 14,20,software uploading(17.09258),1,periyapatti
upk325,pause rcs 14,20,transformer inspection,1,periyapatti
upk325,pause rcs 14,20,transformer inspection work,3,periyapatti
upk325,pause rcs 14,20,transformer room due arc sensor position change work,1,periyapatti
upk325,pause rcs 14,20,trf inspection,1,periyapatti
upk325,pause rcs 14,20,turbine stop transformer pro-active inspection work,1,periyapatti
upk325,pause rcs 14,20,ups dc1 error warning inspection,1,periyapatti
upk325,pause rcs 14,20,wind sensor replaced,1,periyapatti
upk325,pause rcs 14,20,wtg stopped due 230kv lc work,2,periyapatti
upk325,pause rcs13,2,load shedding,2,periyapatti
upk325,rebooting time,1,controller rebooting,1,periyapatti
upk325,rt dip exc.lim.: 40%: 20e-2s,1,feeder trip due current,1,periyapatti
upk325,rt dip exc.lim.: 41%: 2528e-2s,1,feeder trip due line la near upk052 la failure,1,periyapatti
upk325,rt dip exc.lim.: 46%: 9e-2s,1,feeder trip,1,periyapatti
upk325,rt dip exc.lim.: 76%: 13e-2s,1,current fault,1,periyapatti
upk325,service work day-1,1,charged work completion,1,periyapatti
upk325,service work day-2,1,charged work completion,1,periyapatti
upk325,slip:-028 limits 1,1,auto reset,1,periyapatti
upk325,stoppage,1,nil,1,periyapatti
upk325,vob disconnected,1,comm.dropped,1,periyapatti
upk325,vob server,2,shutdown taken vestas maintenance,1,periyapatti
upk325,vob server,2,vob server,1,periyapatti
upk325,wtg restart time lc returned,1,acknowledged scada,1,periyapatti
upk325,yaw cable twist reset,6,auto reset,5,periyapatti
upk325,yaw cable twist reset,6,autoreset,1,periyapatti
upk325,yaw nacell position reset,1,auto reset,1,periyapatti
upk325,yaw nacelle position reset,3,auto reset,2,periyapatti
upk325,yaw nacelle position reset,3,autoreset,1,periyapatti
upk325,yaw nacelle position reset yaw system,2,auto reset,1,periyapatti
upk325,yaw nacelle position reset yaw system,2,autyo reset,1,periyapatti
upk325,yaw system stopped,1,auto reset,1,periyapatti
upk325,yaw system stopped yaw system,1,auto reset,1,periyapatti
upk325,yaw twist ccw: code 5,1,FALSE,1,periyapatti
upk325,yawuntwistccw code 5 540°,3,auto reset,3,periyapatti
upk325,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
upk325,yawuntwistccw: code 5,4,FALSE,4,periyapatti
upk325,yawuntwistccw: code 5- 540°,7,auto reset,7,periyapatti
upk325,yawuntwistccw: code 5- 558°,1,auto reset,1,periyapatti
upk325,yawuntwistccw: code 6,2,FALSE,2,periyapatti
upk325,yawuntwistccw: code 6- 770°,1,auto reset,1,periyapatti
upk325,yawuntwistcw code 3 540°,1,auto reset,1,periyapatti
upk325,yawuntwistcw: code 3--000540°,1,auto reset,1,periyapatti
upk359,0,128,0,128,periyapatti
upk359,0,8,0,2,periyapatti
upk359,0,8,0,6,periyapatti
upk359,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
upk359,auto yawing,2,auto reset,2,periyapatti
upk359,automatic test activated: 36,2,auto reset,2,periyapatti
upk359,automatic test activated: 9,3,auto reset,3,periyapatti
upk359,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
upk359,bus pt fail 400kv ss,1,bypass pt charged line,1,periyapatti
upk359,communication failure,7,communication failure,1,periyapatti
upk359,communication failure,7,nil,6,periyapatti
upk359,error wind sensors,1,auto reset,1,periyapatti
upk359,exex low voltage l3: 1v,3,230 kv line current fault trip,1,periyapatti
upk359,exex low voltage l3: 1v,3,230kv line trip due busbar trip relay operated,2,periyapatti
upk359,exex low voltage l3: 1v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
upk359,ext. high sum grd inv. converter,1,auto reset,1,periyapatti
upk359,feeder 5 lc work controller rebot time load shedding,1,charged work completion,1,periyapatti
upk359,feeder trip due earth fault,3,charged feeder,2,periyapatti
upk359,feeder trip due earth fault,3,feeder charged,1,periyapatti
upk359,feeder trip e/f,1,charged feeder,1,periyapatti
upk359,frequency error 1: 0.44 hz,2,feeder triped substation,1,periyapatti
upk359,frequency error 1: 0.44 hz,2,manually reset turbine charging 230kv,1,periyapatti
upk359,frequency error 1: 0.47 hz,1,feeder trip,1,periyapatti
upk359,frequency error 1: 0.55 hz,1,earth fault,1,periyapatti
upk359,frequency error 1: 0.56 hz,5,charged substation,2,periyapatti
upk359,frequency error 1: 0.56 hz,5,earth fault,1,periyapatti
upk359,frequency error 1: 0.56 hz,5,light control cabinet inspection done,1,periyapatti
upk359,frequency error 1: 0.56 hz,5,light control panel inspection,1,periyapatti
upk359,frequency error 1: 0.56 hz rebooting time,1,feeder trip due earth fault controller rebooting,1,periyapatti
upk359,gearoilinletpresslow 7.1 bar,1,oil leakege inspection carried manually reset,1,periyapatti
upk359,genspdhighreverse: -0035 rpm,2,auto reset,2,periyapatti
upk359,genspdhighreverse: 0035 rpm,1,auto reset,1,periyapatti
upk359,hubsafetyoptistopconfig.err 15,1,controller xml software uploading,1,periyapatti
upk359,low voltage l3: 3 v,3,220kv shut yearly maintainance work,2,periyapatti
upk359,low voltage l3: 3 v,3,feeder trip due earth fault,1,periyapatti
upk359,pause pressed keyboard,3,blade load re-calibration work,1,periyapatti
upk359,pause pressed keyboard,3,blade load sensor calibration work,1,periyapatti
upk359,pause pressed keyboard,3,turbine controller goes safe mode node repair work done software updated,1,periyapatti
upk359,pause rcs 0,2,6 month b service,1,periyapatti
upk359,pause rcs 0,2,turbine stop transformer pro-active inspection work,1,periyapatti
upk359,pause rcs 12,3,back,1,periyapatti
upk359,pause rcs 12,3,load shedding,2,periyapatti
upk359,pause rcs 13,64,230kv lc monthly maintenance work,1,periyapatti
upk359,pause rcs 13,64,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
upk359,pause rcs 13,64,3rd party customer wtg inspection work,1,periyapatti
upk359,pause rcs 13,64,add. energy meter fixed feeder panel,1,periyapatti
upk359,pause rcs 13,64,back,1,periyapatti
upk359,pause rcs 13,64,backdown,17,periyapatti
upk359,pause rcs 13,64,ct & pt oil leakage inspection work,1,periyapatti
upk359,pause rcs 13,64,ct pt oil inspection work,1,periyapatti
upk359,pause rcs 13,64,ctpt inspection work,1,periyapatti
upk359,pause rcs 13,64,customer audit work,1,periyapatti
upk359,pause rcs 13,64,customer wtg inspection work,1,periyapatti
upk359,pause rcs 13,64,due customer request stop harmonics test work,1,periyapatti
upk359,pause rcs 13,64,due power analysis tnep,1,periyapatti
upk359,pause rcs 13,64,feeder 5 -lc,1,periyapatti
upk359,pause rcs 13,64,lc ct pt inspection & safety lc work,1,periyapatti
upk359,pause rcs 13,64,lc internal breaker work,1,periyapatti
upk359,pause rcs 13,64,lc new solar power transformer moving work,1,periyapatti
upk359,pause rcs 13,64,lc taken line stringing work near location umu091,1,periyapatti
upk359,pause rcs 13,64,load shedding,7,periyapatti
upk359,pause rcs 13,64,load shedding released,1,periyapatti
upk359,pause rcs 13,64,manual stop due civil work,1,periyapatti
upk359,pause rcs 13,64,partial lc bird guard fixing work,1,periyapatti
upk359,pause rcs 13,64,pause lc work,2,periyapatti
upk359,pause rcs 13,64,pending point closing work,1,periyapatti
upk359,pause rcs 13,64,software uploading(17.09258),1,periyapatti
upk359,pause rcs 13,64,stopped customer request,1,periyapatti
upk359,pause rcs 13,64,transformer inspection work,4,periyapatti
upk359,pause rcs 13,64,turbine customer audit,1,periyapatti
upk359,pause rcs 13,64,turbine manual pause lc work,1,periyapatti
upk359,pause rcs 13,64,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
upk359,pause rcs 13,64,turbine pause 33kv line bird guard fixing work,1,periyapatti
upk359,pause rcs 13,64,turbine pause going take line maintenance work,2,periyapatti
upk359,pause rcs 13,64,turbine pause load shedding,1,periyapatti
upk359,pause rcs 13,64,turbine paused fro emergency condition,1,periyapatti
upk359,pause rcs 13,64,turbine stop lc work,1,periyapatti
upk359,pause rcs 13,64,turbine stopped feeder-5 lc,1,periyapatti
upk359,pause rcs 13,64,uss maintenance work,1,periyapatti
upk359,pause rcs 13 controller rebooting time hub safety system battery charger,1,turbine stopped 220kv shutdown controller rebooting time feeder charged inspection taken,1,periyapatti
upk359,pause rcs 13 exex low voltage l2: 1v,1,turbine pause lc work lc unwanted object removing line. controller rebooting,1,periyapatti
upk359,pause rcs 13 grid back,2,charged load shed normalissed,2,periyapatti
upk359,pause rcs 13 low voltage l3: 0 v,1,feeder 5 lc work controller rebooting,1,periyapatti
upk359,pause rcs 13- lc taken,1,lc work,1,periyapatti
upk359,pause rcs 14,20,3-month service 2nd day completed,1,periyapatti
upk359,pause rcs 14,20,arc sensor position changing work,1,periyapatti
upk359,pause rcs 14,20,blade load calibration inspection work,1,periyapatti
upk359,pause rcs 14,20,blf fault detect warning inspection,1,periyapatti
upk359,pause rcs 14,20,data collecting work,1,periyapatti
upk359,pause rcs 14,20,data downloading work,1,periyapatti
upk359,pause rcs 14,20,load shedding,1,periyapatti
upk359,pause rcs 14,20,mechaniacal pending point closing work,2,periyapatti
upk359,pause rcs 14,20,pitch b lock c warning inspection work carried out.,1,periyapatti
upk359,pause rcs 14,20,service day1 completed,1,periyapatti
upk359,pause rcs 14,20,service pending work,1,periyapatti
upk359,pause rcs 14,20,transformer inspection work,2,periyapatti
upk359,pause rcs 14,20,transformer inspection work carried,1,periyapatti
upk359,pause rcs 14,20,turbine manual stop power setting change work,1,periyapatti
upk359,pause rcs 14,20,vtm alert inspection work,1,periyapatti
upk359,pause rcs 14,20,warning related inspection wok,1,periyapatti
upk359,pause rcs 14,20,wtg manual stop power control setting checked work,1,periyapatti
upk359,pause rcs 14,20,wtg stopped due 230kv lc work,1,periyapatti
upk359,pause rcs12 grid load shedding,3,charged normalized,3,periyapatti
upk359,pause rcs13,1,load shedding,1,periyapatti
upk359,pause rcs14,2,operational audit work,1,periyapatti
upk359,pause rcs14,2,parameter checking work,1,periyapatti
upk359,pilotpresslow: 235bar 0bar,1,auto reset,1,periyapatti
upk359,pitch ref:78.0°,1,FALSE,1,periyapatti
upk359,rebooting time,1,controller rebooting,1,periyapatti
upk359,rt dip exc.lim.: 40%: 20e-2s,1,feeder trip due current,1,periyapatti
upk359,rt dip exc.lim.: 41%: 2528e-2s,1,feeder trip due line la near upk052 la failure,1,periyapatti
upk359,rt dip exc.lim.: 46%: 9e-2s,1,feeder trip,1,periyapatti
upk359,rt dip exc.lim.: 76%: 13e-2s,1,current fault,1,periyapatti
upk359,slip:-027 limits1 generator,1,auto reset,1,periyapatti
upk359,slip:-028 limits 1,3,auto reset,2,periyapatti
upk359,slip:-028 limits 1,3,auto start,1,periyapatti
upk359,slip:-028 limits 1 generator,3,auto reset,2,periyapatti
upk359,slip:-028 limits 1 generator,3,autoreset,1,periyapatti
upk359,software updating work,1,software uploaded,1,periyapatti
upk359,stoppage,1,nil,1,periyapatti
upk359,tow. acc. x,1,FALSE,1,periyapatti
upk359,tow. acc. x- alarm: 0.23 m/s^2,1,auto reset,1,periyapatti
upk359,turbine running,1,hirshmann switch removed put usk 123 trial,1,periyapatti
upk359,vob disconnected,1,comm.dropped,1,periyapatti
upk359,vob server,2,shutdown taken vestas maintenance,1,periyapatti
upk359,vob server,2,vob server,1,periyapatti
upk359,yaw cable twist reset,2,auto reset,2,periyapatti
upk359,yaw nacelle position reset,1,auto reset,1,periyapatti
upk359,yaw nacelle position reset yaw system,1,auto reset,1,periyapatti
upk359,yawuntwistccw code 5,1,auto reset,1,periyapatti
upk359,yawuntwistccw code 5 540°,1,auto reset,1,periyapatti
upk359,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
upk359,yawuntwistccw code 6 768°,1,auto reset,1,periyapatti
upk359,yawuntwistccw: code 2,1,FALSE,1,periyapatti
upk359,yawuntwistccw: code 5,9,auto reset,2,periyapatti
upk359,yawuntwistccw: code 5,9,FALSE,7,periyapatti
upk359,yawuntwistccw: code 5- 540°,2,auto reset,2,periyapatti
upk359,yawuntwistccw: code 5- 549°,1,auto reset,1,periyapatti
upk359,yawuntwistccw: code 6,4,auto reset,1,periyapatti
upk359,yawuntwistccw: code 6,4,FALSE,3,periyapatti
upk359,yawuntwistccw: code 6- 575°,1,auto reset,1,periyapatti
upk359,yawuntwistccw: code 6- 601°,1,auto reset,1,periyapatti
upk359,yawuntwistccw: code 6- 613°,1,auto reset,1,periyapatti
upk359,yawuntwistccw: code 6- 639°,1,auto reset,1,periyapatti
upk359,yawuntwistccw: code 6- 662°,1,auto reset,1,periyapatti
upk359,yawuntwistcw,1,auto reset,1,periyapatti
upk359,yawuntwistcw: code 3,3,FALSE,3,periyapatti
upk359,yawuntwistcw: code 3--000540°,2,auto reset,2,periyapatti
upk385,0,127,0,127,periyapatti
upk385,0,4,0,4,periyapatti
upk385,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
upk385,acknowledge scada,1,acknowledge scada,1,periyapatti
upk385,auto yawing,2,auto reset,2,periyapatti
upk385,automatic test activated: 9,3,auto reset,3,periyapatti
upk385,bird guard fixing uss,1,bird guard fixed uss,1,periyapatti
upk385,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
upk385,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
upk385,civil-tower pedestal top surface sealant work,1,charged work,1,periyapatti
upk385,communication,1,communication,1,periyapatti
upk385,communication failure,7,communication failure,1,periyapatti
upk385,communication failure,7,nil,6,periyapatti
upk385,controller rebooting time,1,controller rebooting time,1,periyapatti
upk385,controller reboting time,2,feeder 1 trip charging controller rebot time,2,periyapatti
upk385,exex low voltage l2: 1v,1,feeder trip due earth fault,1,periyapatti
upk385,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
upk385,exex low voltage l2: 2v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
upk385,exex low voltage l3: 0v,1,230kv line trip due busbar trip relay operated,1,periyapatti
upk385,exex low voltage l3: 1v,2,230 kv line current fault trip,1,periyapatti
upk385,exex low voltage l3: 1v,2,feeder trip reset,1,periyapatti
upk385,exex low voltage l3: 3v,2,feeder 1 trip due earth fault,1,periyapatti
upk385,exex low voltage l3: 3v,2,feeder1 earth fault,1,periyapatti
upk385,ext . high cur.grid.inv l2,1,eb side phase fuse failured.,1,periyapatti
upk385,ext-low voltage l2-2v,1,feeder trip due earth fault,1,periyapatti
upk385,extr. low voltage l1: 1v,1,feeder tripped substation,1,periyapatti
upk385,feeder shutdown,1,shutdown birdguard fixing work 33kv line,1,periyapatti
upk385,feeder trip e/f,4,charged feeder,4,periyapatti
upk385,frequency error 1: 0.44 hz,3,feeder 01 earth fault,1,periyapatti
upk385,frequency error 1: 0.44 hz,3,feeder trip due earth fault,1,periyapatti
upk385,frequency error 1: 0.44 hz,3,manually reset turbine charging 230kv,1,periyapatti
upk385,frequency error 1: 0.53 hz,2,earth fault,1,periyapatti
upk385,frequency error 1: 0.53 hz,2,feeder trip due earth fault solve,1,periyapatti
upk385,frequency error 1: 0.55 hz,1,earth fault,1,periyapatti
upk385,frequency error 1: 0.56 hz,8,charged substation,2,periyapatti
upk385,frequency error 1: 0.56 hz,8,feeder 01earth fault,1,periyapatti
upk385,frequency error 1: 0.56 hz,8,feeder 1 trip,1,periyapatti
upk385,frequency error 1: 0.56 hz,8,feeder 1 tripped due earth fault,1,periyapatti
upk385,frequency error 1: 0.56 hz,8,feeder trip,1,periyapatti
upk385,frequency error 1: 0.56 hz,8,feeder trip earth fault,1,periyapatti
upk385,frequency error 1: 0.56 hz,8,feeder tripped substation,1,periyapatti
upk385,gen stator cb open,1,manual reset,1,periyapatti
upk385,high temp. vcp board 76°c,1,auto reset,1,periyapatti
upk385,hub ballvalve c open,1,work progress,1,periyapatti
upk385,hub ballvalve open,1,pilz rack set replaced,1,periyapatti
upk385,hubsafety fastpitchvalvea err.,1,checked pilz related connections started turbine,1,periyapatti
upk385,hubsafetyoptistopconfig.err 0,1,pilz safety system connection checked,1,periyapatti
upk385,hubsafetyoptistopconfig.err 15,1,auto reset,1,periyapatti
upk385,hubsafty holdtorunerr.,1,hub inspection work carried loose connection checked,1,periyapatti
upk385,hubsafty hydrpres low dblk,1,manual reset,1,periyapatti
upk385,hubsafty saf pitch req i/p err,1,pilz module replaced - work progress,1,periyapatti
upk385,internal sublogic error,1,auto reset,1,periyapatti
upk385,lc remove object line,1,object removed line,1,periyapatti
upk385,low voltage l3: 1 v,1,feeder lc 33kv ht line maintenance work,1,periyapatti
upk385,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
upk385,manual stop,1,visit wipl ho person,1,periyapatti
upk385,manual stop inspect vcp panel temp,1,replaced cooling fan,1,periyapatti
upk385,max generator rpm: 1942.7 rpm,1,auto reset,1,periyapatti
upk385,pause pressed keyboard,2,customer wtg inspection work,1,periyapatti
upk385,pause pressed keyboard,2,power rating upgradation,1,periyapatti
upk385,pause rcs 0,1,blade inspection work software parameter changes,1,periyapatti
upk385,pause rcs 12,2,load shedding,2,periyapatti
upk385,pause rcs 12 controller reboot time,1,acknowledge scada,1,periyapatti
upk385,pause rcs 12 grid load shedding,1,charged normalized,1,periyapatti
upk385,pause rcs 13,47,230kv lc monthly maintenance work,1,periyapatti
upk385,pause rcs 13,47,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
upk385,pause rcs 13,47,back,3,periyapatti
upk385,pause rcs 13,47,backdown,3,periyapatti
upk385,pause rcs 13,47,blade load sensor calibration,1,periyapatti
upk385,pause rcs 13,47,ct oil leakage inspection work,1,periyapatti
upk385,pause rcs 13,47,eb side modem connectivity checking work,1,periyapatti
upk385,pause rcs 13,47,feeder 1 lc taken pin insulator fixing work,1,periyapatti
upk385,pause rcs 13,47,feeder lc line maintenance work,1,periyapatti
upk385,pause rcs 13,47,hub ballvalve c open-alarm inspection,1,periyapatti
upk385,pause rcs 13,47,lc new solar power transformer moving work,1,periyapatti
upk385,pause rcs 13,47,lc project pending ofc cable work,1,periyapatti
upk385,pause rcs 13,47,lc taken tree branches removing work,1,periyapatti
upk385,pause rcs 13,47,load shedding,10,periyapatti
upk385,pause rcs 13,47,transformer inspection work,4,periyapatti
upk385,pause rcs 13,47,turbine audit work,1,periyapatti
upk385,pause rcs 13,47,turbine lc due bird guar fixing work,1,periyapatti
upk385,pause rcs 13,47,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
upk385,pause rcs 13,47,turbine pause going take lc breaker re-testing work,1,periyapatti
upk385,pause rcs 13,47,turbine pause going take lc breaker testing work,2,periyapatti
upk385,pause rcs 13,47,turbine pause load shedding,1,periyapatti
upk385,pause rcs 13,47,turbine paused fro emergency condition,1,periyapatti
upk385,pause rcs 13,47,turbine paused lc work,1,periyapatti
upk385,pause rcs 13,47,turbine stop lc work,1,periyapatti
upk385,pause rcs 13,47,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
upk385,pause rcs 13,47,turbine stopped due lc,1,periyapatti
upk385,pause rcs 13,47,turbine stopped due lc work,1,periyapatti
upk385,pause rcs 13,47,turbine stopped load sharing transformer,1,periyapatti
upk385,pause rcs 13,47,wtg inspection work,1,periyapatti
upk385,pause rcs 13,47,yard uss manintance work,1,periyapatti
upk385,pause rcs 13 grid back,1,charged load shed normalissed,1,periyapatti
upk385,pause rcs 14,23,6 month schedule b service,1,periyapatti
upk385,pause rcs 14,23,arc sensor position changing work done,1,periyapatti
upk385,pause rcs 14,23,arc sensor reposition work,2,periyapatti
upk385,pause rcs 14,23,blade inspection work,1,periyapatti
upk385,pause rcs 14,23,cim4267-propositional valve o-ring replacement work completed,1,periyapatti
upk385,pause rcs 14,23,convertor cooling fan replaced new one,1,periyapatti
upk385,pause rcs 14,23,hub pilz base unit replacement work done / cim 3597 work done.,1,periyapatti
upk385,pause rcs 14,23,manual stop due yaw nacelle reset position error inspection work,1,periyapatti
upk385,pause rcs 14,23,power rating updation,1,periyapatti
upk385,pause rcs 14,23,service pending work,1,periyapatti
upk385,pause rcs 14,23,software & xml file updation,1,periyapatti
upk385,pause rcs 14,23,software uploading(17.09258),1,periyapatti
upk385,pause rcs 14,23,transformer inspection work,2,periyapatti
upk385,pause rcs 14,23,transformer inspection work carried,1,periyapatti
upk385,pause rcs 14,23,turbine manual stop power setting change work,1,periyapatti
upk385,pause rcs 14,23,turbine stop transformer pro-active inspection work,1,periyapatti
upk385,pause rcs 14,23,turbine stopped due lc,1,periyapatti
upk385,pause rcs 14,23,wtg stopped due 230kv lc work,2,periyapatti
upk385,pause rcs 14,23,xml file uploaded,1,periyapatti
upk385,pause rcs 14,23,xml uploading work,1,periyapatti
upk385,pause rcs 14 turbine service 2 nd day work,1,charged work completion,1,periyapatti
upk385,pause rcs13,2,load shedding,2,periyapatti
upk385,pause rcs14 turbine sheduled service,1,charged work completion,1,periyapatti
upk385,rebooting time,1,controller rebooting,1,periyapatti
upk385,rt dip exc.lim.: 32%: 5e-2s,1,feeder 1 earth fault solved,1,periyapatti
upk385,slip:-028 limits 1,1,`auto reset,1,periyapatti
upk385,stoppage,1,nil,1,periyapatti
upk385,sub station side transformer 1 trip,1,charged,1,periyapatti
upk385,turbine stopped customer inspection,1,wtg charged,1,periyapatti
upk385,vob disconnected,1,comm. dropped,1,periyapatti
upk385,vob server,2,shutdown taken vestas maintenance,1,periyapatti
upk385,vob server,2,vob server,1,periyapatti
upk385,wtg restart time grid resumed,1,acknowledge scada,1,periyapatti
upk385,yaw cable twist reset.,1,auto reset,1,periyapatti
upk385,yaw macelle position reset yaw system,1,auto reset,1,periyapatti
upk385,yaw nacelle position reset,8,auto reset,5,periyapatti
upk385,yaw nacelle position reset,8,autoreset,3,periyapatti
upk385,yaw nacelle position reset yaw system,1,auto reset,1,periyapatti
upk385,yaw untwist ccw: code 5,1,FALSE,1,periyapatti
upk385,yawuntwistccw code 5 540°,3,auto reset,3,periyapatti
upk385,yawuntwistccw code 5 543°,1,auto reset,1,periyapatti
upk385,yawuntwistccw: code 5,10,auto reset,2,periyapatti
upk385,yawuntwistccw: code 5,10,FALSE,8,periyapatti
upk385,yawuntwistccw: code 5- 540°,6,auto reset,6,periyapatti
upk385,yawuntwistccw: code 6,2,FALSE,2,periyapatti
upk385,yawuntwistccw: code 6- 553°,1,auto reset,1,periyapatti
upk385,yawuntwistccw: code 6- 557°,1,auto reset,1,periyapatti
upk385,yawuntwistccw: code 6- 569°,1,auto reset,1,periyapatti
upk385,yawuntwistccw: code 6- 570°,1,auto reset,1,periyapatti
upk385,yawuntwistccw: code 6- 607°,1,auto reset,1,periyapatti
upk385,yawuntwistcw: code 3,1,FALSE,1,periyapatti
upk405,0,152,0,152,periyapatti
upk405,0,6,0,1,periyapatti
upk405,0,6,0,5,periyapatti
upk405,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
upk405,ambient temperature high: 41°c,1,auto reset,1,periyapatti
upk405,auto yawing,1,auto reset,1,periyapatti
upk405,automatic test activated,2,auto restart,1,periyapatti
upk405,automatic test activated,2,charged test,1,periyapatti
upk405,automatic test activated: 9,3,auto reset,2,periyapatti
upk405,automatic test activated: 9,3,scada reset,1,periyapatti
upk405,bird guard fixing uss,1,bird guard fixed uss yard,1,periyapatti
upk405,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
upk405,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
upk405,ch high res. load c2 load:100%,1,r phase fuse failure. fuse changed,1,periyapatti
upk405,circuit breaker open,3,slip ring fan replacing,1,periyapatti
upk405,circuit breaker open,3,slipring blower motor replaced,2,periyapatti
upk405,communication failure,7,communication failure,1,periyapatti
upk405,communication failure,7,nil,6,periyapatti
upk405,controller reboot time controller,1,acknowledge scada,1,periyapatti
upk405,controller reboting time,2,feeder 1 trip charging controller rebot time,2,periyapatti
upk405,customer service take auditing,1,turbine audit service team,1,periyapatti
upk405,exex low voltage l2: 1v,1,lc ofc cable work,1,periyapatti
upk405,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
upk405,exex low voltage l3: 1v,4,230 kv line current fault trip,1,periyapatti
upk405,exex low voltage l3: 1v,4,feeder 1 trip due earth fault,1,periyapatti
upk405,exex low voltage l3: 1v,4,feeder trip due earth fault,1,periyapatti
upk405,exex low voltage l3: 1v,4,feeder trip reset,1,periyapatti
upk405,exex low voltage l3: 1v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
upk405,exex low voltage l3: 2v,3,230kv line trip due busbar trip relay operated,1,periyapatti
upk405,exex low voltage l3: 2v,3,feeder earth fault,1,periyapatti
upk405,exex low voltage l3: 2v,3,feeder1 earth fault controller rebooting time,1,periyapatti
upk405,ext-low voltage l2-2v,1,feeder trip due earth fault,1,periyapatti
upk405,ext. high cur. grid inv. l3,1,feeder 1 trip,1,periyapatti
upk405,ext. low dc voltage 465v,1,log event checked manually reseted,1,periyapatti
upk405,exthighpwract: 23kw,1,FALSE,1,periyapatti
upk405,extr. low voltage l0: 0v,1,fuse replaced,1,periyapatti
upk405,extr. low voltage l1: 1v,1,feeder tripped substation,1,periyapatti
upk405,extreme yawerror 7.8m/s119.1°,1,auto reset,1,periyapatti
upk405,feeder shutdown,1,shutdown birdguard fixing work 33kv line,1,periyapatti
upk405,feeder trip,2,autoreset,1,periyapatti
upk405,feeder trip,2,wtg reset,1,periyapatti
upk405,feeder trip e f,1,feeder charged,1,periyapatti
upk405,feeder trip e/f,4,charged feeder,4,periyapatti
upk405,feeder tripped e f,1,feeder charged,1,periyapatti
upk405,feedre tripped e f,1,feeder charged,1,periyapatti
upk405,frequency error 1: 0.44 hz,1,feeder 01 earth fault,1,periyapatti
upk405,frequency error 1: 0.45 hz,1,light panel battery capacity checking work,1,periyapatti
upk405,frequency error 1: 0.53 hz,1,feeder trip due earth fault solve,1,periyapatti
upk405,frequency error 1: 0.55 hz,1,earth fault,1,periyapatti
upk405,frequency error 1: 0.56 hz,8,230 kv line tripped,1,periyapatti
upk405,frequency error 1: 0.56 hz,8,charged substation,2,periyapatti
upk405,frequency error 1: 0.56 hz,8,feeder 01earth fault,1,periyapatti
upk405,frequency error 1: 0.56 hz,8,feeder 1 trip,1,periyapatti
upk405,frequency error 1: 0.56 hz,8,feeder 1 tripped due earth fault,1,periyapatti
upk405,frequency error 1: 0.56 hz,8,feeder trip earth fault,1,periyapatti
upk405,frequency error 1: 0.56 hz,8,feeder tripped substation,1,periyapatti
upk405,gen main contactor fb error,4,auto reset,2,periyapatti
upk405,gen main contactor fb error,4,autoreset,2,periyapatti
upk405,genmaincontactorfberror,1,auto reset,1,periyapatti
upk405,grid volt stop lim 768%,1,feeder 1 line trip,1,periyapatti
upk405,hubsafty emgstphubio i/p err.,1,FALSE,1,periyapatti
upk405,internal sublogic error,2,auto reset,2,periyapatti
upk405,lc tree trimming,1,charged feeder,1,periyapatti
upk405,lift inspection,1,lift inspection done,1,periyapatti
upk405,low oil-level,1,hydraulic,1,periyapatti
upk405,low voltage l3: 1 v,1,feeder lc 33kv ht line maintenance work,1,periyapatti
upk405,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
upk405,manual stop inspection,1,pitch pfb sensor unavailable warning checking hub,1,periyapatti
upk405,pause pressed keyboard,4,turbine manual stop power setting change work,1,periyapatti
upk405,pause pressed keyboard,4,turbine manually stopped cmd visit,1,periyapatti
upk405,pause pressed keyboard,4,turbine stopped due customer request,1,periyapatti
upk405,pause pressed keyboard,4,xml file uploading work,1,periyapatti
upk405,pause rcs 0,1,cim3913 implementation work & light panel replaced work,1,periyapatti
upk405,pause rcs 12,3,load shedding,3,periyapatti
upk405,pause rcs 12 grid load shedding,1,charged normalized,1,periyapatti
upk405,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
upk405,pause rcs 13,66,"""after line charged error occurred exex low voltage l1:2v",1,periyapatti
upk405,pause rcs 13,66,230kv lc monthly maintenance work,1,periyapatti
upk405,pause rcs 13,66,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
upk405,pause rcs 13,66,3rd party customer wtg inspection work,1,periyapatti
upk405,pause rcs 13,66,back,2,periyapatti
upk405,pause rcs 13,66,backdown,21,periyapatti
upk405,pause rcs 13,66,backdown cim4267 work implemented,1,periyapatti
upk405,pause rcs 13,66,blade inspection work,1,periyapatti
