Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
upk405,pause rcs 13,66,coupling inspection generator alignment checking work,1,periyapatti
upk405,pause rcs 13,66,feeder 1 lc taken pin insulator fixing work,1,periyapatti
upk405,pause rcs 13,66,feeder lc line maintenance work,1,periyapatti
upk405,pause rcs 13,66,lc new solar power transformer moving work,1,periyapatti
upk405,pause rcs 13,66,lc new turbines connecting line,1,periyapatti
upk405,pause rcs 13,66,lc taken tree branches removing work,1,periyapatti
upk405,pause rcs 13,66,load shedding,15,periyapatti
upk405,pause rcs 13,66,pending point closing work,1,periyapatti
upk405,pause rcs 13,66,stopped load shedding,1,periyapatti
upk405,pause rcs 13,66,tneb load shedding 400 kv ss,1,periyapatti
upk405,pause rcs 13,66,turbine lc due bird guar fixing work,1,periyapatti
upk405,pause rcs 13,66,turbine manual stop customer visit,1,periyapatti
upk405,pause rcs 13,66,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
upk405,pause rcs 13,66,turbine pause going take lc breaker re-testing work,1,periyapatti
upk405,pause rcs 13,66,turbine pause going take lc breaker testing work,1,periyapatti
upk405,pause rcs 13,66,turbine pause load shedding,1,periyapatti
upk405,pause rcs 13,66,turbine stop lc work,1,periyapatti
upk405,pause rcs 13,66,turbine stopped 220kv shutdown,1,periyapatti
upk405,pause rcs 13,66,turbine stopped due lc work,1,periyapatti
upk405,pause rcs 13,66,turbine stopped load sharing transformer,1,periyapatti
upk405,pause rcs 13,66,turbine visit,1,periyapatti
upk405,pause rcs 13,66,wtg inspection work,1,periyapatti
upk405,pause rcs 13,66,wtg manual stop power control setting changing work,1,periyapatti
upk405,pause rcs 13 - load shed,3,load shedding,3,periyapatti
upk405,pause rcs 13 grid back,1,charged load normalissed,1,periyapatti
upk405,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
upk405,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
upk405,pause rcs 14,13,1.5 years b service,1,periyapatti
upk405,pause rcs 14,13,blades proportional valve oring replaced,1,periyapatti
upk405,pause rcs 14,13,coupling break inspection work,1,periyapatti
upk405,pause rcs 14,13,customer auditing point closing work,1,periyapatti
upk405,pause rcs 14,13,general visit vestas team,1,periyapatti
upk405,pause rcs 14,13,generator alignment completed,1,periyapatti
upk405,pause rcs 14,13,scheduled c service,2,periyapatti
upk405,pause rcs 14,13,service work 2nd day,1,periyapatti
upk405,pause rcs 14,13,switch gear auto reclose inspection work,1,periyapatti
upk405,pause rcs 14,13,tower flange inspection work,1,periyapatti
upk405,pause rcs 14,13,wtg stopped due 230kv lc work,1,periyapatti
upk405,pause rcs 14,13,yaw lubrication inspection completed,1,periyapatti
upk405,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
upk405,pause rcs feeder lc,1,"""manual stop line shutdown """,1,periyapatti
upk405,pause rcs turbine inspection customer,1,turbine audit service team,1,periyapatti
upk405,pause rcs12 grid load shedding,1,charged normalized,1,periyapatti
upk405,pause rcs13,2,load shedding,1,periyapatti
upk405,pause rcs13,2,uss yard yearly maintenance,1,periyapatti
upk405,pause rcs14,3,b scheduled service,1,periyapatti
upk405,pause rcs14,3,schedule service work 1st day,1,periyapatti
upk405,pause rcs14,3,software updation,1,periyapatti
upk405,pitch b bl unlock,1,proportional valve replaced,1,periyapatti
upk405,prop valve status fault,1,auto reset,1,periyapatti
upk405,r inv ginv sync,2,auto reset,2,periyapatti
upk405,rebooting time,1,controller rebooting,1,periyapatti
upk405,rinv g inv sync,4,auto reset,4,periyapatti
upk405,rinv ginv pwm sync,7,auto acknowledged,1,periyapatti
upk405,rinv ginv pwm sync,7,auto reset,4,periyapatti
upk405,rinv ginv pwm sync,7,controller rebot,2,periyapatti
upk405,rinv ginv sync,1,auto reset,1,periyapatti
upk405,rt ago2sta.cyc. count2- 549v,1,slipring converter section inspected,1,periyapatti
upk405,rt dip exc.lim.: 32%: 5e-2s,1,feeder 1 earth fault solved,1,periyapatti
upk405,slip:-028 limits 1,1,auto reset,1,periyapatti
upk405,stoppage,1,nil,1,periyapatti
upk405,sub station side transformer 1 trip,1,charged,1,periyapatti
upk405,supplyerror: min 1v phase1,1,feeder 2 line trip,1,periyapatti
upk405,switchyard,1,ht fuse replacement work,1,periyapatti
upk405,tow. acc. x,3,FALSE,3,periyapatti
upk405,trip q8 high current l1:2856a controller reboot time,1,grid 33kv fuse failure controller manually reset turbine,1,periyapatti
upk405,vob disconnected,1,comm.dropped,1,periyapatti
upk405,vob server,1,shutdown taken vestas maintenance,1,periyapatti
upk405,wtg restart time grid resumed,2,acknowledge scada,2,periyapatti
upk405,yaw cable twist reset,5,auto reset,3,periyapatti
upk405,yaw cable twist reset,5,yaw cable twist reset,1,periyapatti
upk405,yaw cable twist reset,5,yaw sensor loose connection,1,periyapatti
upk405,yaw lubrication warning fault,1,reset inspection,1,periyapatti
upk405,yaw nacelle position reset,2,auto reset,2,periyapatti
upk405,yaw untwist ccw,1,auto reset,1,periyapatti
upk405,yaw untwist cw code 3-000540,1,yaw system auto restart,1,periyapatti
upk405,yawuntwistccw code 5 540°,2,auto reset,2,periyapatti
upk405,yawuntwistccw code 5 586 °,1,auto reset,1,periyapatti
upk405,yawuntwistccw code 6 540°,2,auto reset,2,periyapatti
upk405,yawuntwistccw: code 5,6,FALSE,6,periyapatti
upk405,yawuntwistccw: code 5- 540°,11,auto reset,11,periyapatti
upk405,yawuntwistccw: code 6,14,auto reset,4,periyapatti
upk405,yawuntwistccw: code 6,14,FALSE,10,periyapatti
upk405,yawuntwistccw: code 6- 546°,1,autoreset,1,periyapatti
upk405,yawuntwistccw: code 6- 557°,1,auto reset,1,periyapatti
upk405,yawuntwistccw: code 6- 568°,1,auto reset,1,periyapatti
upk405,yawuntwistccw: code 6- 626°,1,auto reset,1,periyapatti
upk405,yawuntwistccw: code 6- 638°,1,auto reset,1,periyapatti
upk405,yawuntwistccw: code 6- 640°,1,auto reset,1,periyapatti
upk405,yawuntwistccw: code 6- 648°,1,auto reset,1,periyapatti
upk405,yawuntwistcw code 2 000680°,1,auto reset,1,periyapatti
upk405,yawuntwistcw: code 2--000736°,1,auto reset,1,periyapatti
upk405,yawuntwistcw: code 3,2,auto reset.,1,periyapatti
upk405,yawuntwistcw: code 3,2,FALSE,1,periyapatti
upk405,yawuntwistcw: code 3--000540°,1,auto reset,1,periyapatti
upk405,yawuntwistcw: code 3--000555°,1,auto reset,1,periyapatti
upk436,0,106,0,106,periyapatti
upk436,0,8,0,1,periyapatti
upk436,0,8,0,7,periyapatti
upk436,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
upk436,auto yawing,1,auto reset,1,periyapatti
upk436,automatic test activated: 9,1,auto reset,1,periyapatti
upk436,bird guard fixing work,1,bird guard fixed uss yard,1,periyapatti
upk436,bus pt fail 400kv ss,1,tneb scope,1,periyapatti
upk436,civil-tower pedestal top surface sealant work,1,charged work,1,periyapatti
upk436,communication,1,communication,1,periyapatti
upk436,communication failure,5,communication failure,1,periyapatti
upk436,communication failure,5,nil,4,periyapatti
upk436,controller reboting time,2,feeder 1 trip charging controller rebot time,2,periyapatti
upk436,error wind sensor,1,yawing time error creat auto reset,1,periyapatti
upk436,error wind sensors,1,auto reset,1,periyapatti
upk436,exex low voltage l1: 10v,1,feeder 4 lc work,1,periyapatti
upk436,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
upk436,exex low voltage l3: 1v,3,230 kv line current fault trip,1,periyapatti
upk436,exex low voltage l3: 1v,3,feeder trip due earth fault,1,periyapatti
upk436,exex low voltage l3: 1v,3,feeder trip reset,1,periyapatti
upk436,exex low voltage l3: 2v,3,230kv line trip due busbar trip relay operated,1,periyapatti
upk436,exex low voltage l3: 2v,3,exex low voltage l3: 2v,1,periyapatti
upk436,exex low voltage l3: 2v,3,feeder 1 trip due earth fault,1,periyapatti
upk436,exex low voltage l3: 2v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
upk436,ext-low voltage l2-2v,1,feeder trip due earth fault,1,periyapatti
upk436,extr. low voltage l1: 1v,1,feeder tripped substation,1,periyapatti
upk436,feeder shutdown,1,shutdown birdguard fixing work 33kv line,1,periyapatti
upk436,feeder trip e/f,4,charged feeder,4,periyapatti
upk436,frequency error 1: 0.44 hz,4,230kv trip due pt failure anikadavu ss,1,periyapatti
upk436,frequency error 1: 0.44 hz,4,feeder 01 earth fault,1,periyapatti
upk436,frequency error 1: 0.44 hz,4,feeder trip due earth fault,1,periyapatti
upk436,frequency error 1: 0.44 hz,4,manually reset turbine charging 230kv,1,periyapatti
upk436,frequency error 1: 0.53 hz,2,earth fault,1,periyapatti
upk436,frequency error 1: 0.53 hz,2,feeder trip due earth fault solve,1,periyapatti
upk436,frequency error 1: 0.55 hz,2,feeder tripped substation,1,periyapatti
upk436,frequency error 1: 0.55 hz,2,transformer inspection taken & manual restart,1,periyapatti
upk436,frequency error 1: 0.56 hz,8,charged feeder,1,periyapatti
upk436,frequency error 1: 0.56 hz,8,charged substation,2,periyapatti
upk436,frequency error 1: 0.56 hz,8,feeder 01earth fault,1,periyapatti
upk436,frequency error 1: 0.56 hz,8,feeder 1 trip,1,periyapatti
upk436,frequency error 1: 0.56 hz,8,feeder 1 tripped due earth fault,1,periyapatti
upk436,frequency error 1: 0.56 hz,8,feeder trip earth fault,1,periyapatti
upk436,frequency error 1: 0.56 hz,8,feeder tripped substation,1,periyapatti
upk436,gen stator cb open,4,acknowledge scada,2,periyapatti
upk436,gen stator cb open,4,auto reset,1,periyapatti
upk436,gen stator cb open,4,auto rest,1,periyapatti
upk436,genspdhighreverse 035 rpm,1,auto reset,1,periyapatti
upk436,genspdhighreverse: -0036 rpm,1,auto reset,1,periyapatti
upk436,hubsafetysystem batt.charg.err,1,auto reset,1,periyapatti
upk436,lc tree trimming,1,charged feeder,1,periyapatti
upk436,low voltage l3: 1 v,1,feeder lc 33kv ht line maintenance work,1,periyapatti
upk436,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
upk436,max generator rpm: 1939.0 rpm,1,auto reset,1,periyapatti
upk436,pause pressed keyboard,1,power rating upgradation,1,periyapatti
upk436,pause rcs,1,cim4267 implemented,1,periyapatti
upk436,pause rcs 0,3,6 month b service,1,periyapatti
upk436,pause rcs 0,3,arc sensor position change work,1,periyapatti
upk436,pause rcs 0,3,transformer proactive inspection completed,1,periyapatti
upk436,pause rcs 12,2,load shedding,2,periyapatti
upk436,pause rcs 13,48,230kv lc monthly maintenance work,1,periyapatti
upk436,pause rcs 13,48,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
upk436,pause rcs 13,48,back,2,periyapatti
upk436,pause rcs 13,48,backdown,2,periyapatti
upk436,pause rcs 13,48,ctbt bushing oil inspection rebooting time,1,periyapatti
upk436,pause rcs 13,48,ctpt inspection work,2,periyapatti
upk436,pause rcs 13,48,customer audit work,1,periyapatti
upk436,pause rcs 13,48,feeder 1 lc taken pin insulator fixing work,1,periyapatti
upk436,pause rcs 13,48,feeder lc line maintenance work,1,periyapatti
upk436,pause rcs 13,48,grid ctbt bushing oil leak arrested,1,periyapatti
upk436,pause rcs 13,48,inspection carried found vcs internal cooling fan got faliure replaced new one turbine manual reset,1,periyapatti
upk436,pause rcs 13,48,lc new solar power transformer moving work,1,periyapatti
upk436,pause rcs 13,48,lc new turbines connecting line,1,periyapatti
upk436,pause rcs 13,48,lc taken tree branches removing work,1,periyapatti
upk436,pause rcs 13,48,load shedding,11,periyapatti
upk436,pause rcs 13,48,manual stop due ht yard ctpt oil leakage inspection work,2,periyapatti
upk436,pause rcs 13,48,power setting changing work,1,periyapatti
upk436,pause rcs 13,48,transformer inspection work,4,periyapatti
upk436,pause rcs 13,48,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
upk436,pause rcs 13,48,turbine pause going take lc breaker re-testing work,1,periyapatti
upk436,pause rcs 13,48,turbine pause going take lc breaker testing work,1,periyapatti
upk436,pause rcs 13,48,turbine pause going take line maintenance work,1,periyapatti
upk436,pause rcs 13,48,turbine pause load shedding,1,periyapatti
upk436,pause rcs 13,48,turbine paused fro emergency condition,1,periyapatti
upk436,pause rcs 13,48,turbine stop lc work,1,periyapatti
upk436,pause rcs 13,48,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
upk436,pause rcs 13,48,turbine stopped due lc work,2,periyapatti
upk436,pause rcs 13,48,turbine stopped load sharing transformer,1,periyapatti
upk436,pause rcs 13,48,wtg inspection work,1,periyapatti
upk436,pause rcs 13,48,yard uss manintance work,1,periyapatti
upk436,pause rcs 13 grid back,1,charged load shed normalissed,1,periyapatti
upk436,pause rcs 14,15,blade load fault detected (data collection work ),1,periyapatti
upk436,pause rcs 14,15,cim3994,1,periyapatti
upk436,pause rcs 14,15,cms activation work,1,periyapatti
upk436,pause rcs 14,15,data collectionwork& xml file uploading work,1,periyapatti
upk436,pause rcs 14,15,generator allignment work,1,periyapatti
upk436,pause rcs 14,15,load shedding,1,periyapatti
upk436,pause rcs 14,15,operational audit work,1,periyapatti
upk436,pause rcs 14,15,power settings modification work,1,periyapatti
upk436,pause rcs 14,15,sgb tfr inspection ver 4 checklist,1,periyapatti
upk436,pause rcs 14,15,software parameter changes,1,periyapatti
upk436,pause rcs 14,15,transformer inspection work,2,periyapatti
upk436,pause rcs 14,15,wtg stopped due 230kv lc work,1,periyapatti
upk436,pause rcs 14,15,yaw lubrication warning inspection work carried relay loose connection fixed,1,periyapatti
upk436,pause rcs 14,15,yaw system yaw nacelle position reset alarm inspection,1,periyapatti
upk436,pause rcs 14 turbine service,1,charged service w ork,1,periyapatti
upk436,pause rcs13,2,load shedding,2,periyapatti
upk436,pause rcs14 pause rcs14,1,reauditing work,1,periyapatti
upk436,pause rcs14 turbine service 2 nd day,1,charged service work,1,periyapatti
upk436,pitch c ref:78.0°,1,FALSE,1,periyapatti
upk436,power factor setting work,1,wtg charged,1,periyapatti
upk436,rebooting time,1,controller rebooting,1,periyapatti
upk436,rt dip exc.lim.: 32%: 5e-2s,1,feeder 1 earth fault solved,1,periyapatti
upk436,slip: 49 limits 2,1,auto reset,1,periyapatti
upk436,stoppage,2,nil,2,periyapatti
upk436,sub station side transformer 1 trip,1,charged,1,periyapatti
upk436,vob disconnected,1,comm. dropped,1,periyapatti
upk436,vob server,4,shutdown taken vestas maintenance,1,periyapatti
upk436,vob server,4,software uploaded (10.12-11.25),1,periyapatti
upk436,vob server,4,turbine running condition,1,periyapatti
upk436,vob server,4,vob server,1,periyapatti
upk436,wtg restart time grid resumed,1,acknowledge scada,1,periyapatti
upk436,yaw cable twist reset,6,auto reset,5,periyapatti
upk436,yaw cable twist reset,6,autoreset,1,periyapatti
upk436,yaw cable twist reset yaw systeam,1,auto reset,1,periyapatti
upk436,yaw macelle position reset yaw system,1,auto reset,1,periyapatti
upk436,yaw nacelle position reset,10,auto reset,5,periyapatti
upk436,yaw nacelle position reset,10,auto rest,1,periyapatti
upk436,yaw nacelle position reset,10,autoreset,4,periyapatti
upk436,yaw nacelle position reset yaw system,2,auto reset,2,periyapatti
upk436,yaw nacelle position reset yawsystem,1,auto reset,1,periyapatti
upk436,yaw system stopped,4,auto reset,4,periyapatti
upk436,yaw twist ccw: code 5,1,FALSE,1,periyapatti
upk436,yawuntwistccw code 5 540°,1,auto reset,1,periyapatti
upk436,yawuntwistccw code 6 540°,2,auto reset,2,periyapatti
upk436,yawuntwistccw: code 5,5,auto reset,1,periyapatti
upk436,yawuntwistccw: code 5,5,FALSE,4,periyapatti
upk436,yawuntwistccw: code 5- 540°,5,auto reset,5,periyapatti
upk436,yawuntwistccw: code 5- 547°,1,auto reset auto reset,1,periyapatti
upk436,yawuntwistccw: code 6,5,auto reset,2,periyapatti
upk436,yawuntwistccw: code 6,5,FALSE,3,periyapatti
upk436,yawuntwistccw: code 6- 607°,2,auto reset,2,periyapatti
upk436,yawuntwistccw: code 6- 638°,1,auto reset,1,periyapatti
upk436,yawuntwistcw,2,auto reset,2,periyapatti
upk436,yawuntwistcw: code 2,1,FALSE,1,periyapatti
upk52,0,199,0,199,periyapatti
upk52,0,4,0,4,periyapatti
upk52,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
upk52,33kv line work project,1,shutdown project work & switch gear problem grid resume,1,periyapatti
upk52,ambient temperature high: 41°c,6,auto reset,6,periyapatti
upk52,arcnetreconfigmaxlimit 10,7,arc net rconfig & oil leakage inspection carrid,1,periyapatti
upk52,arcnetreconfigmaxlimit 10,7,auto reset,2,periyapatti
upk52,arcnetreconfigmaxlimit 10,7,found arcnet cable loose connection hence troubleshooted,1,periyapatti
upk52,arcnetreconfigmaxlimit 10,7,manully reboot turbine,1,periyapatti
upk52,arcnetreconfigmaxlimit 10,7,physical hub inspection completed start turbine,2,periyapatti
upk52,arcnetreconfigmaxlimit 11,2,manully reboot turbine,2,periyapatti
upk52,auto test activated,1,auto acknowledged,1,periyapatti
upk52,auto yawing,1,auto reset,1,periyapatti
upk52,automatic test activated,5,auto reset,3,periyapatti
upk52,automatic test activated,5,autoreset,1,periyapatti
upk52,automatic test activated,5,autoreset autoreset,1,periyapatti
upk52,automatic test activated: 9,3,auto reset,3,periyapatti
upk52,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
upk52,communication failure,8,communication failure,1,periyapatti
upk52,communication failure,8,nil,7,periyapatti
upk52,controller rebooting time,1,controller rebooting time feeder charged,1,periyapatti
upk52,controller reboting time,2,feeder5 lc completed line charged controller rebot,2,periyapatti
upk52,error wind sensors,6,wtg reset,6,periyapatti
upk52,exex high current gen1l1:3161a,1,fuse replaced,1,periyapatti
upk52,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
upk52,exex low voltage l3: 1v,2,230 kv line current fault trip,1,periyapatti
upk52,exex low voltage l3: 1v,2,230kv line trip due busbar trip relay operated,1,periyapatti
upk52,exex low voltage l3: 1v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
upk52,exex low voltage l3: 2v,1,feeder charge nacelle controller node missing inspected replaced media coverter,1,periyapatti
upk52,exex low voltage l3: 5v,1,feeder four trip & auto reset,1,periyapatti
upk52,extr extr high volt. l3: 495 v,1,auto reset,1,periyapatti
upk52,extr. low voltage l1: 229v,1,manually reset,1,periyapatti
upk52,extr.high curr.gen1 l3: 2594,1,fuse replaced,1,periyapatti
upk52,extreme yawerror 6.2m/s155.1°,1,auto reset,1,periyapatti
upk52,extreme yawerror 8.2m/s113.5°,1,auto reset,1,periyapatti
upk52,extreme yawerror 8.5m/s133.8°,1,yawsystem auto restart,1,periyapatti
upk52,feeder 04 trip o/c,1,feeder charge,1,periyapatti
upk52,feeder trip due earth fault,3,charged feeder,2,periyapatti
upk52,feeder trip due earth fault,3,feeder charged,1,periyapatti
upk52,feeder trip e f,1,feeder charged,1,periyapatti
upk52,feeder trip e/f,1,charged feeder,1,periyapatti
upk52,feeder5 lc completed line charged controller rebot,1,feeder5 lc completed line charged controller rebot,1,periyapatti
upk52,frequency error 1.0.56hz,1,yard side fuse replacement done,1,periyapatti
upk52,frequency error 1: 0.44 hz,2,230kv trip due pt failure anikadavu ss,1,periyapatti
upk52,frequency error 1: 0.44 hz,2,feeder 3 lc,1,periyapatti
upk52,frequency error 1: 0.47 hz,1,feeder trip,1,periyapatti
upk52,frequency error 1: 0.53 hz,1,swg hv present relay failure,1,periyapatti
upk52,frequency error 1: 0.55 hz,1,earth fault,1,periyapatti
upk52,frequency error 1: 0.56 hz,5,230 kv line tripped,1,periyapatti
upk52,frequency error 1: 0.56 hz,5,charged substation,2,periyapatti
upk52,frequency error 1: 0.56 hz,5,earth fault,1,periyapatti
upk52,frequency error 1: 0.56 hz,5,feeder trip due earth fault switch gear manual closed work done controller rebooting,1,periyapatti
upk52,frequency error 1: 0.56 hz - rebooting time,1,auto reset 230kv line charged,1,periyapatti
upk52,frequency error 1:0.56 hz,1,charged feeder manually,1,periyapatti
upk52,frequency error 3: 0.54 hz,2,feeder triped substation,2,periyapatti
upk52,gearoilinletpresslow 5.2 bar,2,oil leakege inspection carried manually reset,2,periyapatti
upk52,genbreakeropen,1,FALSE,1,periyapatti
upk52,genmaincontactorfberror,2,auto reset,2,periyapatti
upk52,genspdhighreverse: -0035 rpm,2,auto reset,2,periyapatti
upk52,ht fuse failure uss yard,1,replaced new one,1,periyapatti
upk52,hub safety system error,2,hub oil leakage arrested hub smps replaced,2,periyapatti
upk52,internal sublogic error,8,auto reset,8,periyapatti
upk52,low voltage l0: 0 v,1,battery replacement work,1,periyapatti
upk52,low voltage l3: 3 v,3,220kv shut yearly maintainance work,2,periyapatti
upk52,low voltage l3: 3 v,3,feeder trip due earth fault,1,periyapatti
upk52,low voltage l3: 7 v,1,manually charged feeder,1,periyapatti
upk52,manual stop blade balance checking work,2,blade balance checking work,2,periyapatti
upk52,manual stop remove object uss structure,1,object removed ht yard,1,periyapatti
upk52,pause pressed keyboard,6,blade load sensor calibration,1,periyapatti
upk52,pause pressed keyboard,6,replaced pilot pressure hose.,1,periyapatti
upk52,pause pressed keyboard,6,software configuration pf correction,1,periyapatti
upk52,pause pressed keyboard,6,switch gear auto reclosing function checking,1,periyapatti
upk52,pause pressed keyboard,6,turbine manual stop power setting change work,1,periyapatti
upk52,pause pressed keyboard,6,wtg inspection work,1,periyapatti
upk52,pause rcs,5,grid resume,2,periyapatti
upk52,pause rcs,5,line shutdown ofc work,1,periyapatti
upk52,pause rcs,5,tneb load shedding 400 kv ss,1,periyapatti
upk52,pause rcs,5,turbine audit service team,1,periyapatti
upk52,pause rcs 0,1,transformer inspection,1,periyapatti
upk52,pause rcs 12,4,back,1,periyapatti
upk52,pause rcs 12,4,load shedding,3,periyapatti
upk52,pause rcs 12 grid load shedding,1,charged normalised,1,periyapatti
upk52,pause rcs 12 load sensor calibration,1,load sensor calibraion done,1,periyapatti
upk52,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
upk52,pause rcs 13,79,1 year service,1,periyapatti
upk52,pause rcs 13,79,230kv lc monthly maintenance work,1,periyapatti
upk52,pause rcs 13,79,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
upk52,pause rcs 13,79,add. energy meter fixed feeder panel,1,periyapatti
upk52,pause rcs 13,79,back,3,periyapatti
upk52,pause rcs 13,79,backdown,33,periyapatti
upk52,pause rcs 13,79,feeder 4 lc work,1,periyapatti
upk52,pause rcs 13,79,feeder 5 -lc,1,periyapatti
upk52,pause rcs 13,79,feeder 5 lc work controller rebooting scada throgh reseted,1,periyapatti
upk52,pause rcs 13,79,lc internal breaker work,1,periyapatti
upk52,pause rcs 13,79,lc new solar power transformer moving work,1,periyapatti
upk52,pause rcs 13,79,lc taken line stringing work near location umu091,1,periyapatti
upk52,pause rcs 13,79,lc tree cutting work,1,periyapatti
upk52,pause rcs 13,79,lc unwanted object removing line. controller rebooting,1,periyapatti
upk52,pause rcs 13,79,lc work,1,periyapatti
upk52,pause rcs 13,79,line charged reboot controller.,1,periyapatti
upk52,pause rcs 13,79,line charged rebot controller.,1,periyapatti
upk52,pause rcs 13,79,load shedding,10,periyapatti
upk52,pause rcs 13,79,manual stop feeder shutdown,1,periyapatti
upk52,pause rcs 13,79,manual stop lc work,1,periyapatti
upk52,pause rcs 13,79,partial lc bird guard fixing work,1,periyapatti
upk52,pause rcs 13,79,stopped due customer request (above 140 145 mw,1,periyapatti
upk52,pause rcs 13,79,turbine manual pause lc work,1,periyapatti
upk52,pause rcs 13,79,turbine manual stop feeder 1 & 2 relay testing work,2,periyapatti
upk52,pause rcs 13,79,turbine pause 33kv line bird guard fixing work,1,periyapatti
upk52,pause rcs 13,79,turbine pause going take line maintenance work,2,periyapatti
upk52,pause rcs 13,79,turbine pause lc work,1,periyapatti
upk52,pause rcs 13,79,turbine pause load shedding,1,periyapatti
upk52,pause rcs 13,79,turbine pause uss yard maintenance work,1,periyapatti
upk52,pause rcs 13,79,turbine stop lc work,1,periyapatti
upk52,pause rcs 13,79,turbine stopped 220kv shutdown manually charged turbine,1,periyapatti
upk52,pause rcs 13,79,turbine stopped feeder-5 lc,1,periyapatti
upk52,pause rcs 13,79,wtg manual stop power control setting changing work,1,periyapatti
upk52,pause rcs 13,79,wtg stopped lc work,1,periyapatti
upk52,pause rcs 13 - lc work,1,lc ump152 jumper work,1,periyapatti
upk52,pause rcs 13 - manual stop shutdown,2,turbine manual stop feeder shutdown,2,periyapatti
upk52,pause rcs 13 controller rebooting time,1,due lc work turbine paused controller rebot time,1,periyapatti
upk52,pause rcs 13 lc work,1,wtg manual stop line work,1,periyapatti
upk52,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
upk52,pause rcs 13- lc taken,5,lc work,5,periyapatti
upk52,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
upk52,pause rcs 14,16,1.5 years b service,1,periyapatti
upk52,pause rcs 14,16,blade inspection work,1,periyapatti
upk52,pause rcs 14,16,hub processor batery low warning inspection,1,periyapatti
upk52,pause rcs 14,16,hub processor battery low warning inspection carried fond hub processor battery replaced,1,periyapatti
upk52,pause rcs 14,16,inspect per document(wind sensor & blade calibration check),1,periyapatti
upk52,pause rcs 14,16,inspection done,1,periyapatti
upk52,pause rcs 14,16,load shedding,2,periyapatti
upk52,pause rcs 14,16,manual stop due switch gear inspection work,1,periyapatti
upk52,pause rcs 14,16,oil leakage inspection,1,periyapatti
upk52,pause rcs 14,16,schedule service work,1,periyapatti
upk52,pause rcs 14,16,service pending work,1,periyapatti
upk52,pause rcs 14,16,software & xml file updation,1,periyapatti
upk52,pause rcs 14,16,software uploading(17.09258),1,periyapatti
upk52,pause rcs 14,16,tower flange inspection work,1,periyapatti
upk52,pause rcs 14,16,wtg stopped due 230kv lc work,1,periyapatti
upk52,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
upk52,pause rcs13,3,load shedding,2,periyapatti
upk52,pause rcs13,3,stopped lc work,1,periyapatti
upk52,pause rcs14,4,b scheduled service,1,periyapatti
upk52,pause rcs14,4,blade load sensor inspection,1,periyapatti
upk52,pause rcs14,4,software updation,1,periyapatti
upk52,pause rcs14,4,stopped lc work,1,periyapatti
upk52,r inv ginv sync,1,auto reset,1,periyapatti
upk52,rebooting time,1,controller rebooting,1,periyapatti
upk52,rinv ginv pwm sync,6,auto acknowledged,3,periyapatti
upk52,rinv ginv pwm sync,6,auto reset,3,periyapatti
upk52,rlnv glnv pwm sync,1,auto reset,1,periyapatti
upk52,rotor left locked,1,auto reset,1,periyapatti
upk52,rt dip exc.lim.: 40%: 20e-2s,1,feeder trip due current,1,periyapatti
upk52,rt dip exc.lim.: 41%: 2528e-2s,1,feeder trip due line la near upk052 la failure,1,periyapatti
upk52,rt dip exc.lim.: 46%: 9e-2s,1,feeder trip,1,periyapatti
upk52,rt dip exc.lim.: 76%: 13e-2s,1,current fault,1,periyapatti
upk52,stoppage,1,nil,1,periyapatti
upk52,switch gear inspection work,2,manual stop due switch gear inspection work changed new eco relay,1,periyapatti
upk52,switch gear inspection work,2,stop due switch gear inspection work changed new eco relay,1,periyapatti
upk52,switchyard,1,ht fuse replacement work,1,periyapatti
upk52,testing,2,tested,2,periyapatti
upk52,vob disconnected,1,comm. dropped,1,periyapatti
upk52,vob server,2,shutdown taken vestas maintenance,1,periyapatti
upk52,vob server,2,vob server,1,periyapatti
upk52,wtg stopped lc work connect new turbines,1,manually charged switch gear,1,periyapatti
upk52,yaw cable twist reset,8,auto acknowledged,1,periyapatti
upk52,yaw cable twist reset,8,auto reset,7,periyapatti
upk52,yaw system stopped yaw system,1,auto reset,1,periyapatti
upk52,yaw untwist ccw,5,auto reset,4,periyapatti
upk52,yaw untwist ccw,5,auto restart,1,periyapatti
upk52,yaw untwist ccw: code 5,1,FALSE,1,periyapatti
upk52,yaw untwist cw,1,auto reset,1,periyapatti
upk52,yawuntwistccw code 5 540°,1,auto reset,1,periyapatti
upk52,yawuntwistccw code 6 630°,1,auto reset,1,periyapatti
upk52,yawuntwistccw: code 5,5,553°,1,periyapatti
upk52,yawuntwistccw: code 5,5,FALSE,4,periyapatti
upk52,yawuntwistccw: code 5- 540°,4,auto reset,4,periyapatti
upk52,yawuntwistccw: code 5- 553°,2,auto reset,2,periyapatti
upk52,yawuntwistccw: code 6,11,auto reset,2,periyapatti
upk52,yawuntwistccw: code 6,11,FALSE,9,periyapatti
upk52,yawuntwistccw: code 6- 596°,1,auto reset,1,periyapatti
upk52,yawuntwistccw: code 6- 637°,1,auto reset,1,periyapatti
upk52,yawuntwistccw: code 6- 638°,1,auto reset,1,periyapatti
upk52,yawuntwistccw: code 6- 639°,1,auto reset,1,periyapatti
upk52,yawuntwistccw: code 6- 649°,1,auto reset,1,periyapatti
upk52,yawuntwistccw: code 6- 650°,1,auto reset,1,periyapatti
upk52,yawuntwistcw,2,auto reset,2,periyapatti
upk52,yawuntwistcw: code 2,1,FALSE,1,periyapatti
upk52,yawuntwistcw: code 2--000589°,1,auto reset,1,periyapatti
upk52,yawuntwistcw: code 3,1,FALSE,1,periyapatti
upk52,yawuntwistcw: code 3--000540°,4,auto reset,4,periyapatti
upk52,yawuntwistcw: code 3--000548°,1,auto reset,1,periyapatti
upp148,0,151,0,151,periyapatti
upp148,0,7,0,1,periyapatti
upp148,0,7,0,6,periyapatti
upp148,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
upp148,acknowledge time,3,acknowledged scada,3,periyapatti
upp148,ambient temperature high: 40°c,2,auto reset,2,periyapatti
upp148,auto reset,1,auto reset,1,periyapatti
upp148,auto yawing,2,auto reset,2,periyapatti
upp148,automatic test activated,1,auto reset,1,periyapatti
upp148,automatic test activated: 9,2,auto reset,2,periyapatti
upp148,bus pt fail 400kv ss,2,bypass pt charged line,1,periyapatti
upp148,bus pt fail 400kv ss,2,tneb scope,1,periyapatti
upp148,circuit breaker open,1,slipring blower motor faliure replaced new one turbine manual reset,1,periyapatti
upp148,circuit breaker open slip ring,1,checked slip ring cooling motor replaced,1,periyapatti
upp148,communication,1,communication,1,periyapatti
upp148,communication failure,7,communication failure,1,periyapatti
upp148,communication failure,7,nil,6,periyapatti
upp148,controller reboot time controller,1,acknowledge scada,1,periyapatti
upp148,controller rebooting time,2,acknowledged scada,2,periyapatti
upp148,exex low voltage l2: 1v,2,charged feeder,1,periyapatti
upp148,exex low voltage l2: 1v,2,feeder 2 trip earth fault,1,periyapatti
upp148,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
upp148,exex low voltage l3: 1v,5,230 kv line current fault trip,1,periyapatti
upp148,exex low voltage l3: 1v,5,earth fault,1,periyapatti
upp148,exex low voltage l3: 1v,5,feeder 2 earth fault,1,periyapatti
upp148,exex low voltage l3: 1v,5,feeder 2 trip due earth fault,1,periyapatti
upp148,exex low voltage l3: 1v,5,feeder triped substation,1,periyapatti
upp148,exex low voltage l3: 2v,4,230kv line trip due busbar trip relay operated,1,periyapatti
upp148,exex low voltage l3: 2v,4,charged feeder,1,periyapatti
upp148,exex low voltage l3: 2v,4,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
upp148,exex low voltage l3: 2v,4,feeder 2-trip due earth fault,1,periyapatti
upp148,exex low voltage l3: 2v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
upp148,ext high power act 16kw,1,FALSE,1,periyapatti
upp148,extr extr high volt. l2: 501 v,2,fuse replaced,1,periyapatti
upp148,extr extr high volt. l2: 501 v,2,inspection done found normal,1,periyapatti
upp148,extr low voltage l3,2,manual inspection service team,2,periyapatti
upp148,extr. low voltage l3: 1v,1,manually charged switch gear,1,periyapatti
upp148,extreme yawerror 10.9m/s101.4°,1,auto reset,1,periyapatti
upp148,extreme yawerror 11.5m/s79.7°,1,auto reset,1,periyapatti
upp148,extreme yawerror 7.7m/s120.7°,1,auto reset,1,periyapatti
upp148,feeder 2 triped ss(due earth fault) reboot time,1,feeder charged,1,periyapatti
upp148,feeder no.02 trip,1,feeder trip earth fault b phase,1,periyapatti
upp148,feeder shutdown,1,dp switch installed feeder 2,1,periyapatti
upp148,feeder trip e/f,6,charged feeder,6,periyapatti
upp148,feeder trip earth fault,1,charged feeder,1,periyapatti
upp148,feeder trip o/c,1,feeder charged,1,periyapatti
upp148,frequency error 1: 0.44 hz,1,feeder trip due earth fault,1,periyapatti
upp148,frequency error 1: 0.47 hz,2,manual inspection service team,2,periyapatti
upp148,frequency error 1: 0.55 hz,1,feeder-2 tripped,1,periyapatti
upp148,frequency error 1: 0.55 hz controller rebooting time,1,feeder 2 trip turbine reset feeder 2 charge,1,periyapatti
upp148,frequency error 1: 0.56 hz,9,230kv line trip,1,periyapatti
upp148,frequency error 1: 0.56 hz,9,charged feeder,1,periyapatti
upp148,frequency error 1: 0.56 hz,9,charged substation,2,periyapatti
upp148,frequency error 1: 0.56 hz,9,feeder 02earth fault,1,periyapatti
upp148,frequency error 1: 0.56 hz,9,feeder 1 tripped due earth fault,1,periyapatti
upp148,frequency error 1: 0.56 hz,9,feeder trip due earth fault,2,periyapatti
upp148,frequency error 1: 0.56 hz,9,manual inspection service team,1,periyapatti
upp148,frequency error 1:0.56 hz,2,charged feeder manually,1,periyapatti
upp148,frequency error 1:0.56 hz,2,hv breaker reclosed,1,periyapatti
upp148,gen main contactor fb error,1,auto reset,1,periyapatti
upp148,gen star mode contact fb error,1,auto reset,1,periyapatti
upp148,genbreakeropen,1,FALSE,1,periyapatti
upp148,genmaincontactorfberror,1,auto reset,1,periyapatti
upp148,genspdhighreverse: -0035 rpm,1,auto reset,1,periyapatti
upp148,grid converter cb open,1,grid inverter side igbt replacement work,1,periyapatti
upp148,hub safety hydraulic pressure low,2,auto reset,2,periyapatti
upp148,internal sublogic error,1,auto reset,1,periyapatti
upp148,lc open line isolator near upp360,1,bird guard fixed line next upp360,1,periyapatti
upp148,low voltage l3: 1 v gird,1,charged control reboot,1,periyapatti
upp148,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
upp148,max generator rpm: 1962.7 rpm,1,auto reset,1,periyapatti
upp148,pause pressed keyboard,5,power rating correction work,1,periyapatti
upp148,pause pressed keyboard,5,schedule service work,2,periyapatti
upp148,pause pressed keyboard,5,software configuration pf correction,1,periyapatti
upp148,pause pressed keyboard,5,turbine manual stop power setting change work,1,periyapatti
upp148,pause rcs,2,tneb load shedding 400 kv ss,1,periyapatti
upp148,pause rcs,2,turbine audit service team,1,periyapatti
upp148,pause rcs 0,1,cim3913 implementation work completed & light ups panel replaced,1,periyapatti
upp148,pause rcs 12,1,load shedding,1,periyapatti
upp148,pause rcs 12 grid load shedding,2,charged normalised,1,periyapatti
upp148,pause rcs 12 grid load shedding,2,charged normalized,1,periyapatti
upp148,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
upp148,pause rcs 13,65,230kv lc monthly maintenance work,1,periyapatti
upp148,pause rcs 13,65,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
upp148,pause rcs 13,65,back,4,periyapatti
upp148,pause rcs 13,65,backdown,11,periyapatti
upp148,pause rcs 13,65,feeder 2 lc conductor replacement work,1,periyapatti
upp148,pause rcs 13,65,feeder 2 lc work-energy meter changing work,1,periyapatti
upp148,pause rcs 13,65,feeder lc work controller rebooting scada reset,1,periyapatti
upp148,pause rcs 13,65,feeder2 lc taken turbine paused,1,periyapatti
upp148,pause rcs 13,65,lc new solar power transformer moving work,1,periyapatti
upp148,pause rcs 13,65,lc work beforen turbine pause,1,periyapatti
upp148,pause rcs 13,65,lc work due bird guard fixing work,2,periyapatti
upp148,pause rcs 13,65,lc work due solar project work,1,periyapatti
upp148,pause rcs 13,65,load sedding,1,periyapatti
upp148,pause rcs 13,65,load shedding,14,periyapatti
upp148,pause rcs 13,65,low wind ht maintenance,1,periyapatti
upp148,pause rcs 13,65,manual stop feeder shutdown,1,periyapatti
upp148,pause rcs 13,65,ofc cable laying work,1,periyapatti
upp148,pause rcs 13,65,pause lc work,1,periyapatti
upp148,pause rcs 13,65,pause rcs 13 turbine stopped due lc work,1,periyapatti
upp148,pause rcs 13,65,remote stop feeder-2 lc work,1,periyapatti
upp148,pause rcs 13,65,stop lc work bird guard fix,1,periyapatti
upp148,pause rcs 13,65,stopped load shedding,1,periyapatti
upp148,pause rcs 13,65,transformer inspection work,1,periyapatti
upp148,pause rcs 13,65,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
upp148,pause rcs 13,65,turbine pause going take line maintenance work,1,periyapatti
upp148,pause rcs 13,65,turbine pause line maintenance work,1,periyapatti
upp148,pause rcs 13,65,turbine pause load shedding,1,periyapatti
upp148,pause rcs 13,65,turbine stop due feeder 2 -sp60 pole object removed work,1,periyapatti
upp148,pause rcs 13,65,turbine stop feeder lc work,1,periyapatti
upp148,pause rcs 13,65,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
upp148,pause rcs 13,65,turbine stopped due lc work,4,periyapatti
upp148,pause rcs 13,65,turbine stopped load sharing transformer,1,periyapatti
upp148,pause rcs 13,65,uss yard maintenance work,1,periyapatti
upp148,pause rcs 13,65,wtg inspection work,1,periyapatti
upp148,pause rcs 13,65,wtg manual stop power control setting changing work,1,periyapatti
upp148,pause rcs 13 - lc taken,1,turbine stop feeder 2 going take lc,1,periyapatti
upp148,pause rcs 13 - load shed,2,load shedding,2,periyapatti
upp148,pause rcs 13 lc work,1,wtg manual stop line work,1,periyapatti
upp148,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
upp148,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
upp148,pause rcs 14,17,1 year service 1 year service,1,periyapatti
upp148,pause rcs 14,17,1 year service work,1,periyapatti
upp148,pause rcs 14,17,1.5 years b service,1,periyapatti
upp148,pause rcs 14,17,b service work turbine manual reset,1,periyapatti
upp148,pause rcs 14,17,blade inspection work,1,periyapatti
upp148,pause rcs 14,17,blink line isolater opening,1,periyapatti
upp148,pause rcs 14,17,hub processor battery low warning inspection carried fond hub processor battery replaced,1,periyapatti
upp148,pause rcs 14,17,load shedding,1,periyapatti
upp148,pause rcs 14,17,power setting changing work,1,periyapatti
upp148,pause rcs 14,17,schedule service work,2,periyapatti
upp148,pause rcs 14,17,service pending work,1,periyapatti
upp148,pause rcs 14,17,turbine stopped due lc work,1,periyapatti
upp148,pause rcs 14,17,wind sensor alignment checking work,1,periyapatti
upp148,pause rcs 14,17,wind sensor replaced,1,periyapatti
upp148,pause rcs 14,17,wtg stopped due 230kv lc work,1,periyapatti
upp148,pause rcs 14,17,xml file uploading work,1,periyapatti
upp148,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
upp148,pause rcs13,4,load shedding,2,periyapatti
upp148,pause rcs13,4,stopped lc work,1,periyapatti
upp148,pause rcs13,4,turbine stopped lc work,1,periyapatti
upp148,pause rcs14,1,software uploading work,1,periyapatti
upp148,rebooting,1,auto reset,1,periyapatti
upp148,rebooting time,1,controller rebooting,1,periyapatti
upp148,rinv ginv pwm sync,2,auto reset,2,periyapatti
upp148,rinvginv pwm sync,1,auto acknowledged,1,periyapatti
upp148,rt dip exc.lim.: 18%: 479e-2s,1,feeder trip due current fault,1,periyapatti
upp148,rt dip exc.lim.: 18%: 484e-2s,1,feeder trip due current fault,1,periyapatti
upp148,stoppage,2,nil,2,periyapatti
upp148,sub station side transformer 1 trip,1,charged,1,periyapatti
upp148,supplyerror: min 0v phase3,1,feeder 1 line trip,1,periyapatti
upp148,switchyard,1,ht fuse replacement work,1,periyapatti
upp148,vob disconnected,1,comm. dropped,1,periyapatti
upp148,vob server,3,shutdown taken vestas maintenance,1,periyapatti
upp148,vob server,3,turbine running condition,1,periyapatti
upp148,vob server,3,vob server,1,periyapatti
upp148,wtg restart time grid resumed,4,acknowledge scada,2,periyapatti
upp148,wtg restart time grid resumed,4,auto reset,2,periyapatti
upp148,yaw cable twist reset,1,auto reset,1,periyapatti
upp148,yaw untwist ccw,3,auto reset,3,periyapatti
upp148,yaw untwist ccw: code 5,1,FALSE,1,periyapatti
upp148,yawuntwistccw 662°,1,auto reset,1,periyapatti
upp148,yawuntwistccw code 5,1,FALSE,1,periyapatti
upp148,yawuntwistccw code 6 613°,1,auto reset,1,periyapatti
upp148,yawuntwistccw code 6 616°,1,auto reset,1,periyapatti
upp148,yawuntwistccw code 6 642°,1,auto reset,1,periyapatti
upp148,yawuntwistccw: code 5,6,FALSE,6,periyapatti
upp148,yawuntwistccw: code 5- 540°,8,auto reset,8,periyapatti
upp148,yawuntwistccw: code 50 540°,1,auto reset,1,periyapatti
upp148,yawuntwistccw: code 6,12,auto reset,1,periyapatti
upp148,yawuntwistccw: code 6,12,FALSE,11,periyapatti
upp148,yawuntwistccw: code 6- 568°,1,auto reset,1,periyapatti
upp148,yawuntwistccw: code 6- 587°,1,auto reset,1,periyapatti
upp148,yawuntwistccw: code 6- 614°,1,auto reset,1,periyapatti
upp148,yawuntwistccw: code 6- 623°,1,auto reset,1,periyapatti
upp148,yawuntwistccw: code 6- 635°,1,auto reset,1,periyapatti
upp148,yawuntwistccw: code 6- 639°,1,auto reset,1,periyapatti
upp148,yawuntwistccw: code 6- 650°,1,auto reset,1,periyapatti
upp148,yawuntwistcw: code 2--000587°,1,auto reset,1,periyapatti
upp148,yawuntwistcw: code 3,2,auto reset.,1,periyapatti
upp148,yawuntwistcw: code 3,2,FALSE,1,periyapatti
upp148,yawuntwistcw: code 3--000544°,1,auto reset,1,periyapatti
upp183,0,99,0,99,periyapatti
upp183,0,4,0,1,periyapatti
upp183,0,4,0,3,periyapatti
upp183,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
upp183,acknowledge time,3,acknowledged scada,3,periyapatti
upp183,auto yawing,1,auto reset,1,periyapatti
upp183,automatic test activated: 9,1,auto reset,1,periyapatti
upp183,bird guard fixing work uss,1,bird guard fixed uss,1,periyapatti
upp183,bus pt fail 400kv ss,1,tneb scope,1,periyapatti
upp183,civil-tower pedestal top surface sealant work,1,charged normalissed,1,periyapatti
upp183,communication,1,communication,1,periyapatti
upp183,communication failure,3,communication failure,1,periyapatti
upp183,communication failure,3,nil,2,periyapatti
upp183,controller reboot time controller,1,acknowledge scada,1,periyapatti
upp183,controller rebooting time,2,acknowledged scada,2,periyapatti
upp183,exex low voltage l1: 1v,1,lc work due bird guard fixing work,1,periyapatti
upp183,exex low voltage l2: 1v,2,charged feeder,1,periyapatti
upp183,exex low voltage l2: 1v,2,feeder 2 trip earth fault,1,periyapatti
upp183,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
upp183,exex low voltage l3: 0v,1,feeder 2-trip due earth fault,1,periyapatti
upp183,exex low voltage l3: 1v,6,230 kv line current fault trip,1,periyapatti
upp183,exex low voltage l3: 1v,6,230kv line trip due current fault controller rebooting,1,periyapatti
upp183,exex low voltage l3: 1v,6,earth fault,1,periyapatti
upp183,exex low voltage l3: 1v,6,feeder 2 trip due earth fault,1,periyapatti
upp183,exex low voltage l3: 1v,6,feeder tripped substation,1,periyapatti
upp183,exex low voltage l3: 1v,6,grid feeder triped substation,1,periyapatti
upp183,exex low voltage l3: 1v hvcb,1,trouble shooting ups related circuit,1,periyapatti
upp183,exex low voltage l3: 2v,2,230kv line trip due busbar trip relay operated,1,periyapatti
upp183,exex low voltage l3: 2v,2,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
upp183,ext. high cur. grid inv. l1 converter section,1,autoreset,1,periyapatti
upp183,ext. high cur. grid inv. l2 ext. high cur. grid inv. l1,1,checked related circuits & connection checked related circuits & connection,1,periyapatti
upp183,extreme yawerror 6.0m/s167.8°,1,auto reset,1,periyapatti
upp183,feeder 2 triped ss(due earth fault),1,feeder charged,1,periyapatti
upp183,feeder shutdown,1,dp switch installed feeder 2,1,periyapatti
upp183,feeder trip e/f,3,charged feeder,3,periyapatti
upp183,frequency error,1,light ups relay loose connection - manual reset,1,periyapatti
upp183,frequency error 1: 0.44 hz,2,230kv trip due pt failure anikadavu ss,1,periyapatti
upp183,frequency error 1: 0.44 hz,2,feeder trip due earth fault,1,periyapatti
upp183,frequency error 1: 0.45 hz gird,1,controller rebooting time,1,periyapatti
upp183,frequency error 1: 0.46 hz,1,feeder tripped substation feeder tripped substation,1,periyapatti
upp183,frequency error 1: 0.47 hz,1,feeder tripped substation,1,periyapatti
upp183,frequency error 1: 0.47 hz nacelle,1,autoreset,1,periyapatti
upp183,frequency error 1: 0.55 hz,1,feeder trip,1,periyapatti
upp183,frequency error 1: 0.55 hz controller rebooting time,1,feeder 2 trip turbine reset feeder 2 charge,1,periyapatti
upp183,frequency error 1: 0.56 hz,6,feeder 02earth fault,1,periyapatti
upp183,frequency error 1: 0.56 hz,6,feeder 1 tripped due earth fault,1,periyapatti
upp183,frequency error 1: 0.56 hz,6,feeder trip,1,periyapatti
upp183,frequency error 1: 0.56 hz,6,feeder trip due earth fault,2,periyapatti
upp183,frequency error 1: 0.56 hz,6,feeder-2 tripped,1,periyapatti
upp183,gen stator cb open,3,auto reset,3,periyapatti
upp183,gen stator cb open power panel,1,checked related circuits & connection,1,periyapatti
upp183,generatorbreakerfbresponse converter section,4,autoreset,4,periyapatti
upp183,genspdhighreverse: _____ rpm,1,generator auto restart,1,periyapatti
upp183,grid inv. hw error l1,1,autoreset,1,periyapatti
upp183,grid volt stop lim 766% grid,1,auto res et,1,periyapatti
upp183,high cur.grid inv. l1:2149a,1,breaker tripping circuite verified,1,periyapatti
upp183,high cur.grid inv. l1:2159a converter section pause pressed keyboard converter section,1,commissioning team inspect turbine,1,periyapatti
upp183,high cur.grid inv. l1:2215a switchgear,1,checked related circuits & connection,1,periyapatti
upp183,high cur.grid inv. l2:2232a,1,inspection carried,1,periyapatti
upp183,high cur.grid inv. l2:2303a converter section,1,checked related circuits & connection,1,periyapatti
upp183,hubsafetyoptistopconfig.err 15,1,controller xml software uploading,1,periyapatti
upp183,hvcberror switch gear,1,autoreset,1,periyapatti
upp183,internal sublogic error,1,auto reset,1,periyapatti
upp183,lc open line isolator near upp360,1,bird guard fixed line next upp360,1,periyapatti
upp183,load shedding,1,charged normalised,1,periyapatti
upp183,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
upp183,manual stop due toc audit,1,charged inspection work,1,periyapatti
upp183,pause pressed keyboard,2,6 month b service,1,periyapatti
upp183,pause pressed keyboard,2,xml file uploading work completed,1,periyapatti
upp183,pause pressed keyboard nacelle,1,commissioning team inspect & check torque & tensioning,1,periyapatti
upp183,pause rcs 0,3,servic day 2,1,periyapatti
upp183,pause rcs 0,3,turbine stop transformer pro-active inspection work,1,periyapatti
upp183,pause rcs 0,3,uss yard maintenance work,1,periyapatti
upp183,pause rcs 0 gird,1,hv- fuse replacement work uss,1,periyapatti
upp183,pause rcs 12,1,load shedding,1,periyapatti
upp183,pause rcs 12 grid load shedding,1,charged normlised,1,periyapatti
upp183,pause rcs 13,41,230kv lc monthly maintenance work,1,periyapatti
upp183,pause rcs 13,41,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
upp183,pause rcs 13,41,back,2,periyapatti
