Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
upp183,pause rcs 13,41,backdown,7,periyapatti
upp183,pause rcs 13,41,ctpt inspection work,1,periyapatti
upp183,pause rcs 13,41,external auditor inspection work,1,periyapatti
upp183,pause rcs 13,41,feeder 2 lc work-energy meter changing work,1,periyapatti
upp183,pause rcs 13,41,lc new solar power transformer moving work,1,periyapatti
upp183,pause rcs 13,41,lc work due solar project work,1,periyapatti
upp183,pause rcs 13,41,load shedding,6,periyapatti
upp183,pause rcs 13,41,load shedding feeder lc work controller rebooting,1,periyapatti
upp183,pause rcs 13,41,pause lc work pause lc work,1,periyapatti
upp183,pause rcs 13,41,stop lc work bird guard fix,1,periyapatti
upp183,pause rcs 13,41,transformer inspection work,4,periyapatti
upp183,pause rcs 13,41,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
upp183,pause rcs 13,41,turbine manual stop power setting change work,1,periyapatti
upp183,pause rcs 13,41,turbine pause going take line maintenance work,1,periyapatti
upp183,pause rcs 13,41,turbine pause line maintenance work,1,periyapatti
upp183,pause rcs 13,41,turbine pause load shedding,1,periyapatti
upp183,pause rcs 13,41,turbine paused fro emergency condition,1,periyapatti
upp183,pause rcs 13,41,turbine stop feeder lc work,1,periyapatti
upp183,pause rcs 13,41,turbine stop lc work,1,periyapatti
upp183,pause rcs 13,41,turbine stopped due lc work,3,periyapatti
upp183,pause rcs 13,41,turbine stopped load sharing transformer,1,periyapatti
upp183,pause rcs 13 low voltage l3: 1 v,1,back planed attend tomorrow,1,periyapatti
upp183,pause rcs 14,15,arc sensor position changing work,1,periyapatti
upp183,pause rcs 14,15,cms-related inspection done & generator alinement checked,1,periyapatti
upp183,pause rcs 14,15,ht yard maintenance,1,periyapatti
upp183,pause rcs 14,15,load shedding,1,periyapatti
upp183,pause rcs 14,15,mechanical pending point work,1,periyapatti
upp183,pause rcs 14,15,software & xml file updation,2,periyapatti
upp183,pause rcs 14,15,software parameter changes,1,periyapatti
upp183,pause rcs 14,15,software uploading(17.09258),1,periyapatti
upp183,pause rcs 14,15,transformer inspection work,2,periyapatti
upp183,pause rcs 14,15,turbine stopped due lc work,2,periyapatti
upp183,pause rcs 14,15,wtg inspection work,1,periyapatti
upp183,pause rcs 14,15,wtg stopped due 230kv lc work,1,periyapatti
upp183,pause rcs 14 controller,1,commission team visually inspect & check torque & tensioning,1,periyapatti
upp183,pilotpresslow: 255bar 170bar,1,manually reset,1,periyapatti
upp183,rebooting time,2,controller rebooting,2,periyapatti
upp183,rt dip exc.lim.: 18%: 484e-2s,1,feeder trip due current fault,1,periyapatti
upp183,stoppage,2,nil,2,periyapatti
upp183,sub station side transformer 1 trip,1,charged,1,periyapatti
upp183,tow. acc. fault: 0.00 m/s^2,1,commission team visually inspect & check torque & tensioning,1,periyapatti
upp183,tow. acc. fault: 0.00 m/s^2 controller,1,commission team visually inspect & check torque & tensioning,1,periyapatti
upp183,tow. acc. fault:-0.14 m/s^2 controller,1,auto reset,1,periyapatti
upp183,tow. acc. x fault: 0.07 m/s^2 safety system,1,manually reset turbine,1,periyapatti
upp183,tower acc x fault vibration,1,acceleration sensor replaced,1,periyapatti
upp183,turbine stopped 220kv shutdown,1,controller rebooting time turbine controller rebooting time feeder charged,1,periyapatti
upp183,vob disconnected,1,comm. dropped,1,periyapatti
upp183,vob server,3,shutdown taken vestas maintenance,1,periyapatti
upp183,vob server,3,turbine running condition,1,periyapatti
upp183,vob server,3,vob server,1,periyapatti
upp183,yaw cable twist reset,5,auto reset,4,periyapatti
upp183,yaw cable twist reset,5,auto rest,1,periyapatti
upp183,yaw nacelle position reset,1,autoreset,1,periyapatti
upp183,yaw nacelle position reset yaw system,1,auto reset .,1,periyapatti
upp183,yaw nacelle position reset yawsystem,1,auto reset,1,periyapatti
upp183,yaw system stopped,1,auto reset,1,periyapatti
upp183,yaw untwist ccw: code 5,1,FALSE,1,periyapatti
upp183,yawuntwistccw 540°,1,auto reset,1,periyapatti
upp183,yawuntwistccw code 5 540°,5,auto reset,5,periyapatti
upp183,yawuntwistccw code 5 546°,1,auto reset,1,periyapatti
upp183,yawuntwistccw: code 5,6,FALSE,6,periyapatti
upp183,yawuntwistccw: code 5 540°,1,auto reset,1,periyapatti
upp183,yawuntwistccw: code 5- 540°,11,auto reset,11,periyapatti
upp183,yawuntwistccw: code 50 540°,1,auto reset,1,periyapatti
upp183,yawuntwistccw: code 6,1,FALSE,1,periyapatti
upp183,yawuntwistccw: code 6- 564°,2,auto reset,1,periyapatti
upp183,yawuntwistccw: code 6- 564°,2,auto reset auto reset,1,periyapatti
upp183,yawuntwistccw: code 6- 582°,1,auto reset,1,periyapatti
upp183,yawuntwistcw,1,auto reset,1,periyapatti
upp183,yawuntwistcw: code 2,1,FALSE,1,periyapatti
upp183,yawuntwistcw: code 2--000618°,1,auto reset,1,periyapatti
upp183,yawuntwistcw: code 3,2,FALSE,2,periyapatti
upp183,yawuntwistcw: code 3--000540°,1,auto reset,1,periyapatti
upp197,0,147,0,147,periyapatti
upp197,0,5,0,5,periyapatti
upp197,acknowledge time,4,acknowledged scada,4,periyapatti
upp197,auto yawing,2,auto reset,2,periyapatti
upp197,automatic test activated,1,auto reset,1,periyapatti
upp197,automatic test activated 9,1,auto reset,1,periyapatti
upp197,automatic test activated: 36,4,auto reset,4,periyapatti
upp197,automatic test activated: 9,2,auto reset,1,periyapatti
upp197,automatic test activated: 9,2,auto reset.,1,periyapatti
upp197,bird guard fixing work uss,1,bird guard fixed uss,1,periyapatti
upp197,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
upp197,c service day 1,1,wtg running,1,periyapatti
upp197,communication,1,communication,1,periyapatti
upp197,communication failure,7,communication failure,1,periyapatti
upp197,communication failure,7,nil,6,periyapatti
upp197,controller reboot time controller,1,acknowledge scada,1,periyapatti
upp197,controller rebooting time,2,acknowledged scada,2,periyapatti
upp197,error wind sensors,4,230v input supply cable found loose connected- fixed alarm reseted,1,periyapatti
upp197,error wind sensors,4,manufacturer,1,periyapatti
upp197,error wind sensors,4,troubleshooting progress,2,periyapatti
upp197,exex low voltage l2: 1v,4,charged feeder,1,periyapatti
upp197,exex low voltage l2: 1v,4,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
upp197,exex low voltage l2: 1v,4,feeder 2 trip earth fault,1,periyapatti
upp197,exex low voltage l2: 1v,4,ht fuse failure. replaced,1,periyapatti
upp197,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
upp197,exex low voltage l3: 1v,5,230 kv line current fault trip,1,periyapatti
upp197,exex low voltage l3: 1v,5,230kv line trip due busbar trip relay operated,1,periyapatti
upp197,exex low voltage l3: 1v,5,earth fault,1,periyapatti
upp197,exex low voltage l3: 1v,5,feeder 2 earth fault,1,periyapatti
upp197,exex low voltage l3: 1v,5,feeder 2 trip due earth fault,1,periyapatti
upp197,exex low voltage l3: 2v,1,feeder 2-trip due earth fault,1,periyapatti
upp197,exex low voltage l3: 2v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
upp197,ext. high sum grd inv.,3,slip ring failure replaced,3,periyapatti
upp197,extreme yawerror 12.3m/s72.4°,1,auto reset,1,periyapatti
upp197,extreme yawerror 12.6m/s69°,1,auto reset,1,periyapatti
upp197,extreme yawerror 8.9m/s128.7°,1,auto reset,1,periyapatti
upp197,feedback = 1,1,yaw feedback signal loose connection checking work,1,periyapatti
upp197,feeder 2 triped ss(due earth fault) reboot time,1,feeder charged,1,periyapatti
upp197,feeder no.02 trip,1,feeder trip earth fault b phase,1,periyapatti
upp197,feeder shutdown,1,dp switch installed feeder 2,1,periyapatti
upp197,feeder trip e/f,6,charged feeder,6,periyapatti
upp197,feeder trip earth fault,1,charged feeder,1,periyapatti
upp197,feeder trip o/c,1,feeder charged,1,periyapatti
upp197,frequency error 1: 0.44 hz,2,230kv trip due pt failure anikadavu ss,1,periyapatti
upp197,frequency error 1: 0.44 hz,2,feeder trip due earth fault,1,periyapatti
upp197,frequency error 1: 0.46 hz,1,feeder triped substation,1,periyapatti
upp197,frequency error 1: 0.53 hz,1,feeder trip due earth fault solve,1,periyapatti
upp197,frequency error 1: 0.55 hz,1,feeder 1 tripped due earth fault,1,periyapatti
upp197,frequency error 1: 0.55 hz controller rebooting time,1,feeder 2 trip turbine reset feeder 2 charge,1,periyapatti
upp197,frequency error 1: 0.56 hz,10,230 kv line tripped,1,periyapatti
upp197,frequency error 1: 0.56 hz,10,230kv line tripped,1,periyapatti
upp197,frequency error 1: 0.56 hz,10,charged feeder,1,periyapatti
upp197,frequency error 1: 0.56 hz,10,charged substation,2,periyapatti
upp197,frequency error 1: 0.56 hz,10,feeder 02earth fault,1,periyapatti
upp197,frequency error 1: 0.56 hz,10,feeder trip,1,periyapatti
upp197,frequency error 1: 0.56 hz,10,feeder trip due earth fault,2,periyapatti
upp197,frequency error 1: 0.56 hz,10,feeder-2 tripped,1,periyapatti
upp197,frequency error 1: 0.56 hz - rebooting time,1,auto reset 230kv line charged,1,periyapatti
upp197,frequency error 1:0.45hz,1,phase insulator replaced,1,periyapatti
upp197,genmaincontactorfberror,1,auto reset,1,periyapatti
upp197,genspdhighreverse: 0035 rpm,1,auto reset,1,periyapatti
upp197,high temp. rotor inv.l0: 0°c,1,coolant level sensor rod found dirt formation,1,periyapatti
upp197,high temp. rotor inv.l2: 70°c,2,auto reset,1,periyapatti
upp197,high temp. rotor inv.l2: 70°c,2,error related inispection done coolant top done.,1,periyapatti
upp197,hub ballvalve b open,1,visualy inspected hub safety system & manualy reset turbine restored,1,periyapatti
upp197,hubsafetysystem encodera,7,FALSE,7,periyapatti
upp197,hubsafty ball vlv open err. safety system,1,visualy inspected & manualy reset turbine restored,1,periyapatti
upp197,internal sublogic error,1,auto reset,1,periyapatti
upp197,low curr.l1: 303a,1,FALSE,1,periyapatti
upp197,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
upp197,pause pressed keyboard,5,lift inspection work,1,periyapatti
upp197,pause pressed keyboard,5,light box supply voltage inspection work,1,periyapatti
upp197,pause pressed keyboard,5,software configured pf correction,1,periyapatti
upp197,pause pressed keyboard,5,software uploading work,1,periyapatti
upp197,pause pressed keyboard,5,turbine manual stop power setting change work,1,periyapatti
upp197,pause rcs,1,turbine audit service team,1,periyapatti
upp197,pause rcs 12,1,load shedding,1,periyapatti
upp197,pause rcs 12 grid load shedding,1,charged normalised,1,periyapatti
upp197,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
upp197,pause rcs 13,64,230kv lc monthly maintenance work,1,periyapatti
upp197,pause rcs 13,64,230kv lc taken,1,periyapatti
upp197,pause rcs 13,64,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
upp197,pause rcs 13,64,back,1,periyapatti
upp197,pause rcs 13,64,backdown,17,periyapatti
upp197,pause rcs 13,64,controller rebooting time,1,periyapatti
upp197,pause rcs 13,64,feeder 2 lc conductor replacement work,1,periyapatti
upp197,pause rcs 13,64,feeder 2 lc work-energy meter changing work,1,periyapatti
upp197,pause rcs 13,64,feeder lc work controller rebooting scada reset,1,periyapatti
upp197,pause rcs 13,64,feeder2 lc completed line charged controller rebot,1,periyapatti
upp197,pause rcs 13,64,lc new solar power transformer moving work,1,periyapatti
upp197,pause rcs 13,64,lc work beforen turbine pause,1,periyapatti
upp197,pause rcs 13,64,lc work due solar project work,1,periyapatti
upp197,pause rcs 13,64,load shedding,9,periyapatti
upp197,pause rcs 13,64,low wind ht maintenance,1,periyapatti
upp197,pause rcs 13,64,manual stop feeder shutdown,1,periyapatti
upp197,pause rcs 13,64,ofc cable laying work,1,periyapatti
upp197,pause rcs 13,64,pause lc work,1,periyapatti
upp197,pause rcs 13,64,scheduled b service,1,periyapatti
upp197,pause rcs 13,64,service work,1,periyapatti
upp197,pause rcs 13,64,stop lc work bird guard fix,1,periyapatti
upp197,pause rcs 13,64,stopped load shedding,1,periyapatti
upp197,pause rcs 13,64,tneb load shedding 400 kv ss,1,periyapatti
upp197,pause rcs 13,64,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
upp197,pause rcs 13,64,turbine pause going take line maintenance work,1,periyapatti
upp197,pause rcs 13,64,turbine pause line maintenance work,1,periyapatti
upp197,pause rcs 13,64,turbine pause load shedding,1,periyapatti
upp197,pause rcs 13,64,turbine stop due feeder 2 -sp60 pole object removed work,1,periyapatti
upp197,pause rcs 13,64,turbine stop feeder lc work,1,periyapatti
upp197,pause rcs 13,64,turbine stop lc work,1,periyapatti
upp197,pause rcs 13,64,turbine stopped due lc work,6,periyapatti
upp197,pause rcs 13,64,turbine stopped load sharing transformer,1,periyapatti
upp197,pause rcs 13,64,uss yard maintenance work,1,periyapatti
upp197,pause rcs 13,64,wtg inspection work,1,periyapatti
upp197,pause rcs 13,64,wtg manual stop power control setting changing work,1,periyapatti
upp197,pause rcs 13 - lc taken,1,turbine stop feeder 2 going take lc,1,periyapatti
upp197,pause rcs 13 - load shed,1,load shedding,1,periyapatti
upp197,pause rcs 13 controller rebooting time tow.acc.y fault 0.00m/s^2,1,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
upp197,pause rcs 13 lc work,1,wtg manual stop line work,1,periyapatti
upp197,pause rcs 13 meter replacement work,1,meter replacement work done 15:44 stoppped breaker auto reclose function checking,1,periyapatti
upp197,pause rcs 14,15,1.5 years b service,1,periyapatti
upp197,pause rcs 14,15,backdown,1,periyapatti
upp197,pause rcs 14,15,blades proportional valve oring replaced,1,periyapatti
upp197,pause rcs 14,15,blink line isolater opening,1,periyapatti
upp197,pause rcs 14,15,cim 3913 implementation work&xml file uploading work,1,periyapatti
upp197,pause rcs 14,15,cim4267-proportional valve o-ring replacement work,1,periyapatti
upp197,pause rcs 14,15,error wind sensor,1,periyapatti
upp197,pause rcs 14,15,load shedding,1,periyapatti
upp197,pause rcs 14,15,loose connection corrected main contactor,1,periyapatti
upp197,pause rcs 14,15,power rating correction work,1,periyapatti
upp197,pause rcs 14,15,power setting changing work,1,periyapatti
upp197,pause rcs 14,15,software updation,1,periyapatti
upp197,pause rcs 14,15,turbine stopped due lc work,1,periyapatti
upp197,pause rcs 14,15,wtg stopped due 230kv lc work,1,periyapatti
upp197,pause rcs 14,15,xml file updation & power factor setting work,1,periyapatti
upp197,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
upp197,pause rcs13,2,stopped lc work,1,periyapatti
upp197,pause rcs13,2,turbine stopped lc work,1,periyapatti
upp197,pilotpresslow: 245bar 184bar,1,auto reset,1,periyapatti
upp197,pitch b ref:-2.5°,1,safety system related circuit checked pilz relay manually reset,1,periyapatti
upp197,pitch b ref:-2.8°,1,pilz relay replaced,1,periyapatti
upp197,pitch c ref:-2.2°,2,hub pilz relay manually reset reset wtg,2,periyapatti
upp197,pitchvalaerr-fastvel.c 431mm/s,3,manually reset,3,periyapatti
upp197,rebooting,1,auto reset,1,periyapatti
upp197,rebooting time,1,controller rebooting,1,periyapatti
upp197,rt dip exc.lim.: 18%: 484e-2s,1,feeder trip due current fault,1,periyapatti
upp197,stoppage,1,nil,1,periyapatti
upp197,sub station side transformer 1 trip,1,charged,1,periyapatti
upp197,supplyerror: min 0v phase3,1,feeder 1 line trip,1,periyapatti
upp197,supplyerror: min 1v phase2,1,feeder 2 line trip,1,periyapatti
upp197,switchyard,1,ht fuse replacement work,1,periyapatti
upp197,turbine inspection work,1,nacelle ring hardware tighteing work,1,periyapatti
upp197,vob disconnected,1,comm. droppped,1,periyapatti
upp197,vob server,3,shutdown taken vestas maintenance,1,periyapatti
upp197,vob server,3,turbine running condition,1,periyapatti
upp197,vob server,3,vob server,1,periyapatti
upp197,wtg restart time grid resumed,4,acknowledge scada,2,periyapatti
upp197,wtg restart time grid resumed,4,auto reset,2,periyapatti
upp197,yaw cable twist reset,4,auto reset,2,periyapatti
upp197,yaw cable twist reset,4,auto restart,1,periyapatti
upp197,yaw cable twist reset,4,yaw system autoreset,1,periyapatti
upp197,yaw untwist ccw,5,auto reset,5,periyapatti
upp197,yaw untwist ccw: code 6,1,FALSE,1,periyapatti
upp197,yaw untwist cw,1,auto reset,1,periyapatti
upp197,yawsignals invalid,1,inspection done,1,periyapatti
upp197,yawuntwistccw code 5 540°,3,auto reset,3,periyapatti
upp197,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
upp197,yawuntwistccw code 6 602°,1,auto reset,1,periyapatti
upp197,yawuntwistccw: code 2,1,FALSE,1,periyapatti
upp197,yawuntwistccw: code 5,16,auto reset,4,periyapatti
upp197,yawuntwistccw: code 5,16,FALSE,12,periyapatti
upp197,yawuntwistccw: code 5 548°,1,auto reset,1,periyapatti
upp197,yawuntwistccw: code 5- 540°,17,auto reset,17,periyapatti
upp197,yawuntwistccw: code 5- 545°,1,auto reset,1,periyapatti
upp197,yawuntwistccw: code 5- 552°,1,auto reset,1,periyapatti
upp197,yawuntwistccw: code 5- 561°,1,auto reset,1,periyapatti
upp197,yawuntwistccw: code 5- 562°,1,auto reset,1,periyapatti
upp197,yawuntwistccw: code 50 540°,1,auto reset,1,periyapatti
upp197,yawuntwistccw: code 6,6,FALSE,6,periyapatti
upp197,yawuntwistccw: code 6- 577°,1,auto reset,1,periyapatti
upp197,yawuntwistccw: code 6- 582°,1,auto reset,1,periyapatti
upp197,yawuntwistccw: code 6- 651°,1,auto reset,1,periyapatti
upp197,yawuntwistccw: code 6- 664°,2,auto reset,2,periyapatti
upp197,yawuntwistcw: code 2,2,FALSE,2,periyapatti
upp197,yawuntwistcw: code 2--000604°,1,auto reset,1,periyapatti
upp197,yawuntwistcw: code 3,2,FALSE,2,periyapatti
upp197,yawuntwistcw: code 3--000540°,1,auto reset,1,periyapatti
upp197,yearly c-service day-1,1,wtg charged,1,periyapatti
upp21,0,148,0,148,periyapatti
upp21,0,4,0,4,periyapatti
upp21,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
upp21,33kv line work project,1,shutdown project work switch gear problem grid resume,1,periyapatti
upp21,acknowledge time,2,acknowledged scada,2,periyapatti
upp21,ambient temperature high: 40°c,1,auto reset,1,periyapatti
upp21,auto yawing,3,auto reset,3,periyapatti
upp21,automatic test activated,2,auto acknowledged,1,periyapatti
upp21,automatic test activated,2,auto reset,1,periyapatti
upp21,automatic test activated controller,1,auto reset,1,periyapatti
upp21,automatic test activated: 9,1,auto reset,1,periyapatti
upp21,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
upp21,communication,1,communication,1,periyapatti
upp21,communication failure,7,communication failure,1,periyapatti
upp21,communication failure,7,nil,6,periyapatti
upp21,controller reboot time controller,2,acknowledge scada,2,periyapatti
upp21,controller reboot time grid load shedding,1,charged normalized,1,periyapatti
upp21,controller rebooting time,2,acknowledged scada,1,periyapatti
upp21,controller rebooting time,2,controller rebooting time feeder charged,1,periyapatti
upp21,controller rebot,1,grid failure line charged controller rebot,1,periyapatti
upp21,estop button activated 8,1,emergency button cable lug damage,1,periyapatti
upp21,exex high current gen1l1:3161a,1,fuse replaced,1,periyapatti
upp21,exex low voltage l1: 2v,1,feeder trip due earth fault,1,periyapatti
upp21,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
upp21,exex low voltage l3,1,current fault,1,periyapatti
upp21,exex low voltage l3: 1v,6,230 kv line current fault trip,1,periyapatti
upp21,exex low voltage l3: 1v,6,230kv line trip due busbar trip relay operated,1,periyapatti
upp21,exex low voltage l3: 1v,6,feeder 3 trip,1,periyapatti
upp21,exex low voltage l3: 1v,6,feeder trip,1,periyapatti
upp21,exex low voltage l3: 1v,6,feeder trip due earth fault,1,periyapatti
upp21,exex low voltage l3: 1v,6,grid fluxuation l3,1,periyapatti
upp21,exex low voltage l3: 3v,3,earth fault controller reboot,1,periyapatti
upp21,exex low voltage l3: 3v,3,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
upp21,exex low voltage l3: 3v,3,feeder trip due earth fault,1,periyapatti
upp21,exex low voltage l3: 3v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
upp21,ext. high cur. grid inv. l1,1,feeder 3 trip earth fault,1,periyapatti
upp21,ext. high sum grd inv.,1,replaced power slip ring unit,1,periyapatti
upp21,extr.high curr.gen1 l1: 3161,1,fuse replaced,1,periyapatti
upp21,extreme yawerror 7.4m/s128.3°,1,auto reset,1,periyapatti
upp21,feeder lc bird guard fixing,1,line isolator opened upp 21,1,periyapatti
upp21,feeder shutdown,1,project dummy line disconnected removed,1,periyapatti
upp21,feeder shutdown tree cutting,1,tree cutting done,1,periyapatti
upp21,feeder trip current,1,charged feeder,1,periyapatti
upp21,feeder trip due earth fault,3,charged feeder,1,periyapatti
upp21,feeder trip due earth fault,3,fdr charged,1,periyapatti
upp21,feeder trip due earth fault,3,feeder charged,1,periyapatti
upp21,feeder trip e/f,9,charged feeder,9,periyapatti
upp21,frequence error 1:0.56 hz,1,feeder charged,1,periyapatti
upp21,frequency error 1: 0.44 hz,2,230kv trip due pt failure anikadavu ss,1,periyapatti
upp21,frequency error 1: 0.44 hz,2,feeder 3 trip due ef,1,periyapatti
upp21,frequency error 1: 0.44 hz controller rebooting time,1,feeder 3 lc turbine rebooting time feeder-3 charge,1,periyapatti
upp21,frequency error 1: 0.45 hz,1,auto reset,1,periyapatti
upp21,frequency error 1: 0.47 hz,1,feeder trip,1,periyapatti
upp21,frequency error 1: 0.53 hz,3,feeder trip due earth fault solve,2,periyapatti
upp21,frequency error 1: 0.53 hz,3,feeder tripped substation,1,periyapatti
upp21,frequency error 1: 0.55 hz,4,feeder charged,2,periyapatti
upp21,frequency error 1: 0.55 hz,4,feeder trip earth fault,1,periyapatti
upp21,frequency error 1: 0.55 hz,4,turbine acknowledged scada,1,periyapatti
upp21,frequency error 1: 0.56 hz,12,230 kv line trippped,1,periyapatti
upp21,frequency error 1: 0.56 hz,12,charged feeder,1,periyapatti
upp21,frequency error 1: 0.56 hz,12,charged substation,2,periyapatti
upp21,frequency error 1: 0.56 hz,12,feeder 03earth fault,1,periyapatti
upp21,frequency error 1: 0.56 hz,12,feeder 3 trip,1,periyapatti
upp21,frequency error 1: 0.56 hz,12,feeder 3 trip due ef,1,periyapatti
upp21,frequency error 1: 0.56 hz,12,feeder 3 trip due el,1,periyapatti
upp21,frequency error 1: 0.56 hz,12,feeder 3 tripped due earth fault,1,periyapatti
upp21,frequency error 1: 0.56 hz,12,feeder trip,1,periyapatti
upp21,frequency error 1: 0.56 hz,12,feeder tripped substation,2,periyapatti
upp21,frequency error 1:0.56 hz,1,charged feeder manually,1,periyapatti
upp21,frequency error 3: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
upp21,grid volt stop lim 767% grid,1,charged reboot,1,periyapatti
upp21,grid volt stop lim 771%,1,feeder 3 line trip,1,periyapatti
upp21,high cur.grid inv. l1:2160a,1,charged feeder,1,periyapatti
upp21,hydraulic hub hose changing work,1,hydraulic hose replaced hub,1,periyapatti
upp21,internal sublogic error,2,auto reset,1,periyapatti
upp21,internal sublogic error,2,autoreset,1,periyapatti
upp21,internal sublogic error controller,5,auto reset,5,periyapatti
upp21,lc bird guard fixing work,1,charged feeder,1,periyapatti
upp21,lc taken clear hot spot found,1,aligned & closed isolator,1,periyapatti
upp21,low oil-level,1,FALSE,1,periyapatti
upp21,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
upp21,manual stop hydraulic hose failure hub,2,material transit,1,periyapatti
upp21,manual stop hydraulic hose failure hub,2,spare transit,1,periyapatti
upp21,manual stop inspection,2,service team takeover inspection,2,periyapatti
upp21,manual stop load sensor calibration,1,blade load sensor calibration done,1,periyapatti
upp21,manual stop opening dp switch.,1,dp switch opened,1,periyapatti
upp21,pause pressed keyboard,4,lift inspection work,1,periyapatti
upp21,pause pressed keyboard,4,software configuration pf correction,1,periyapatti
upp21,pause pressed keyboard,4,tower flange inspection work,1,periyapatti
upp21,pause pressed keyboard,4,turbine manual stop power setting change work,1,periyapatti
upp21,pause rcs,5,"""after grid resume & reboot",1,periyapatti
upp21,pause rcs,5,grid resume,2,periyapatti
upp21,pause rcs,5,line shutdown ofc work,1,periyapatti
upp21,pause rcs,5,tneb load shedding 400 kv ss,1,periyapatti
upp21,pause rcs 0,1,cim 3913 implementation work & xml file uploading work completed,1,periyapatti
upp21,pause rcs 12,3,feeder 3 lc lc work contrloller rebot time,1,periyapatti
upp21,pause rcs 12,3,load shedding,1,periyapatti
upp21,pause rcs 12,3,turbine pause lc taken,1,periyapatti
upp21,pause rcs 12 grid load shedding,1,charged normalized,1,periyapatti
upp21,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
upp21,pause rcs 13,80,230kv lc monthly maintenance work,1,periyapatti
upp21,pause rcs 13,80,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
upp21,pause rcs 13,80,back,3,periyapatti
upp21,pause rcs 13,80,backdown,18,periyapatti
upp21,pause rcs 13,80,backdown cim4267 implemented,1,periyapatti
upp21,pause rcs 13,80,backdown main bearing temperature high inspection done,1,periyapatti
upp21,pause rcs 13,80,FALSE,1,periyapatti
upp21,pause rcs 13,80,feeder 3 lc work,1,periyapatti
upp21,pause rcs 13,80,feeder 3 lc work line maintenance,1,periyapatti
upp21,pause rcs 13,80,feeder lc 33kv ht line maintenance work,1,periyapatti
upp21,pause rcs 13,80,lc bird guard fixing work,2,periyapatti
upp21,pause rcs 13,80,lc jumber closeing due line cut repaire work near ukp07,1,periyapatti
upp21,pause rcs 13,80,lc new solar power transformer moving work,1,periyapatti
upp21,pause rcs 13,80,lc ss relay testing,1,periyapatti
upp21,pause rcs 13,80,lc work,1,periyapatti
upp21,pause rcs 13,80,lc work feeder-3,2,periyapatti
upp21,pause rcs 13,80,lc work pgcil controller rebooting manually reset,1,periyapatti
upp21,pause rcs 13,80,load shedding,14,periyapatti
upp21,pause rcs 13,80,manual stop feeder shutdown,1,periyapatti
upp21,pause rcs 13,80,partial lc bird guard fixing work,1,periyapatti
upp21,pause rcs 13,80,pause rcs 13,1,periyapatti
upp21,pause rcs 13,80,stopped due customer request (above 140 145 mw,1,periyapatti
upp21,pause rcs 13,80,trurbine pause lc,1,periyapatti
upp21,pause rcs 13,80,turbine pause going take lc breaker testing work,1,periyapatti
upp21,pause rcs 13,80,turbine pause lc,2,periyapatti
upp21,pause rcs 13,80,turbine pause lc work,1,periyapatti
upp21,pause rcs 13,80,turbine pause load shedding,1,periyapatti
upp21,pause rcs 13,80,turbine paused lc work,4,periyapatti
upp21,pause rcs 13,80,turbine stop lc work,1,periyapatti
upp21,pause rcs 13,80,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
upp21,pause rcs 13,80,turbine stopped due lc,4,periyapatti
upp21,pause rcs 13,80,turbine stopped lc work,2,periyapatti
upp21,pause rcs 13,80,turbine stopped lc work load shedding,1,periyapatti
upp21,pause rcs 13,80,uss ht sleave work,1,periyapatti
upp21,pause rcs 13,80,wtg inspection work,1,periyapatti
upp21,pause rcs 13,80,wtg manual stop power control setting changing work,1,periyapatti
upp21,pause rcs 13,80,wtg stopped lc work,2,periyapatti
upp21,pause rcs 13 - manual stop shutdown,2,turbine manual stop feeder shutdown,2,periyapatti
upp21,pause rcs 13 grid back,1,charged load shed normalissed,1,periyapatti
upp21,pause rcs 13 lc work,1,wtg manual stop line work,1,periyapatti
upp21,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
upp21,pause rcs 13- lc taken,1,turbine stop feeder 3 going take lc,1,periyapatti
upp21,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
upp21,pause rcs 14,9,1 year service,1,periyapatti
upp21,pause rcs 14,9,1 year service work,1,periyapatti
upp21,pause rcs 14,9,1.5 years b service,1,periyapatti
upp21,pause rcs 14,9,b service work turbine manual reset,1,periyapatti
upp21,pause rcs 14,9,schedule service work,1,periyapatti
upp21,pause rcs 14,9,service pending work,1,periyapatti
upp21,pause rcs 14,9,software & xml file updation,1,periyapatti
upp21,pause rcs 14,9,wtg inspection external auditor,1,periyapatti
upp21,pause rcs 14,9,wtg stopped due 230kv lc work,1,periyapatti
upp21,pause rcs 14 turbine,1,vtm -bus bar inspection,1,periyapatti
upp21,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
upp21,pause rcs13,5,load shedding,3,periyapatti
upp21,pause rcs13,5,stopped lc work,1,periyapatti
upp21,pause rcs13,5,wtg stopped lc work,1,periyapatti
upp21,pause rcs14,2,software uploading work,1,periyapatti
upp21,pause rcs14,2,stopped lc work,1,periyapatti
upp21,pilot pressure low,1,hydraulic system checking,1,periyapatti
upp21,pilotpresslow: 242bar 178bar,1,manually reset turbine,1,periyapatti
upp21,pilotpresslow: 243bar 172bar,1,manual reset,1,periyapatti
upp21,pilotpresslow: 244bar 169bar,1,rebot reset,1,periyapatti
upp21,pilotpresslow: 244bar 185bar,1,manual reset,1,periyapatti
upp21,rebooting time,1,controller rebooting,1,periyapatti
upp21,stoppage,1,nil,1,periyapatti
upp21,switchyard,1,ht fuse replacement work,1,periyapatti
upp21,vibrshockact x 0.24y 0.38m/s^2,3,vibration sensor alignment checked,2,periyapatti
upp21,vibrshockact x 0.24y 0.38m/s^2,3,work process.,1,periyapatti
upp21,vibrshockact x0.00y 0.00m/s^2,1,visual inspection turbine reset,1,periyapatti
upp21,vob disconnected,1,comm. dropped,1,periyapatti
upp21,vob server,3,shutdown taken vestas maintenance,1,periyapatti
upp21,vob server,3,turbine running condition,1,periyapatti
upp21,vob server,3,vob server,1,periyapatti
upp21,wtg stopped lc work connect new turbines,1,acknowledge scada,1,periyapatti
upp21,yaw cable twist reset,6,auto,1,periyapatti
upp21,yaw cable twist reset,6,auto reset,4,periyapatti
upp21,yaw cable twist reset,6,yaw system autoreset,1,periyapatti
upp21,yaw twist ccw: code 5,1,FALSE,1,periyapatti
upp21,yaw untwist ccw,2,auto reset,2,periyapatti
upp21,yaw untwist cw,1,auto reset,1,periyapatti
upp21,yawuntwistccw code 5 540°,4,auto reset,4,periyapatti
upp21,yawuntwistccw code 5 561°,2,auto reset,2,periyapatti
upp21,yawuntwistccw code 6,1,FALSE,1,periyapatti
upp21,yawuntwistccw: code 5,12,auto reset,6,periyapatti
upp21,yawuntwistccw: code 5,12,FALSE,6,periyapatti
upp21,yawuntwistccw: code 5 543°,1,auto reset,1,periyapatti
upp21,yawuntwistccw: code 5- 540°,10,auto reset,10,periyapatti
upp21,yawuntwistccw: code 5- 552°,1,auto reset,1,periyapatti
upp21,yawuntwistccw: code 5- 558°,1,auto reset,1,periyapatti
upp21,yawuntwistccw: code 6,2,FALSE,2,periyapatti
upp21,yawuntwistccw: code 6- 598°,1,auto reset,1,periyapatti
upp21,yawuntwistccw: code 6- 618°,1,auto reset,1,periyapatti
upp21,yawuntwistcw: code 2,1,FALSE,1,periyapatti
upp21,yawuntwistcw: code 3,3,FALSE,3,periyapatti
upp227,0,181,0,181,periyapatti
upp227,0,4,0,4,periyapatti
upp227,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
upp227,acknowledge time,4,acknowledged scada,4,periyapatti
upp227,ambient temperature high: 40°c,1,auto reset,1,periyapatti
upp227,auto yawing,1,auto reset,1,periyapatti
upp227,automatic test activated,1,auto reset,1,periyapatti
upp227,automatic test activated: 9,3,auto reset,3,periyapatti
upp227,bird guard fixing work uss,1,bird guard fixed uss,1,periyapatti
upp227,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
upp227,circuit breaker open,1,power supply unit changed nacelle controll section,1,periyapatti
upp227,communication,1,communication,1,periyapatti
upp227,communication failure,7,communication failure,1,periyapatti
upp227,communication failure,7,nil,6,periyapatti
upp227,controller,1,controller reboot time,1,periyapatti
upp227,controller reboot time,1,acknowledge scada,1,periyapatti
upp227,controller rebooting time,2,acknowledged scada,2,periyapatti
upp227,exex low voltage l1: 1v,1,lc work due bird guard fixing work,1,periyapatti
upp227,exex low voltage l2: 1v,4,charged feeder,2,periyapatti
upp227,exex low voltage l2: 1v,4,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
upp227,exex low voltage l2: 1v,4,feeder 2 trip earth fault,1,periyapatti
upp227,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
upp227,exex low voltage l3: 1v,8,230 kv line current fault trip,1,periyapatti
upp227,exex low voltage l3: 1v,8,230kv line trip due busbar trip relay operated,1,periyapatti
upp227,exex low voltage l3: 1v,8,controller rebooting time,1,periyapatti
upp227,exex low voltage l3: 1v,8,earth fault,1,periyapatti
upp227,exex low voltage l3: 1v,8,exex low voltage l3: 1v grid feeder triped substation,1,periyapatti
upp227,exex low voltage l3: 1v,8,feeder 2 earth fault,1,periyapatti
upp227,exex low voltage l3: 1v,8,feeder 2 trip due earth fault,1,periyapatti
upp227,exex low voltage l3: 1v,8,feeder 2-trip due earth fault,1,periyapatti
upp227,exex low voltage l3: 1v rebooting time,1,230kv line trip due current fault controller rebooting 230kv line trip due current fault controller rebooting,1,periyapatti
upp227,extreme yawerror 12.72m/s68.2°,1,auto reset,1,periyapatti
upp227,extreme yawerror 7.0m/s136.7°,1,auto reset,1,periyapatti
upp227,feeder 2 triped ss(due earth fault) reboot time,1,feeder char ged,1,periyapatti
upp227,feeder no.02 trip,1,feeder trip earth fault b phase,1,periyapatti
upp227,feeder shutdown,1,dp switch installed feeder 2,1,periyapatti
upp227,feeder trip e/f,5,charged feeder,5,periyapatti
upp227,feeder trip earth fault,1,charged feeder,1,periyapatti
upp227,feeder trip o/c,1,feeder charged,1,periyapatti
upp227,frequency error,2,vamp relay activated manual reset,2,periyapatti
upp227,frequency error 1 0.56 hz,1,ups replaced,1,periyapatti
upp227,frequency error 1: 0.44 hz,2,230kv trip due pt failure anikadavu ss,1,periyapatti
upp227,frequency error 1: 0.44 hz,2,feeder trip due earth fault,1,periyapatti
upp227,frequency error 1: 0.46 hz,2,charged feeder,1,periyapatti
upp227,frequency error 1: 0.46 hz,2,feeder tripped substation,1,periyapatti
upp227,frequency error 1: 0.55 hz,2,feeder 02earth fault,1,periyapatti
upp227,frequency error 1: 0.55 hz,2,feeder 1 tripped due earth fault,1,periyapatti
upp227,frequency error 1: 0.55 hz controller rebooting time,1,feeder 2 trip turbine reset feeder 2 charge,1,periyapatti
upp227,frequency error 1: 0.56 hz,7,230 kv line tripped,1,periyapatti
upp227,frequency error 1: 0.56 hz,7,charged substation,2,periyapatti
upp227,frequency error 1: 0.56 hz,7,feeder trip due earth fault,2,periyapatti
upp227,frequency error 1: 0.56 hz,7,feeder-2 tripped,1,periyapatti
upp227,frequency error 1: 0.56 hz,7,switchgear manually reclosed,1,periyapatti
upp227,frequency error 1:0.45hz,1,phase insulator replaced,1,periyapatti
upp227,genspdhighreverse: -0035 rpm,2,auto reset,2,periyapatti
upp227,genspdhighreverse: -0036 rpm,1,auto reset,1,periyapatti
upp227,hub safety system batt.level err,1,running time error occurreed related circuits checked found hub safety system battery failure replaced,1,periyapatti
upp227,hubsafetysystem batt.charg.err,2,hub panel inspection carried,1,periyapatti
upp227,hubsafetysystem batt.charg.err,2,turbine reset charge battery,1,periyapatti
upp227,hubsafty hydrpres low blda,1,auto reset,1,periyapatti
upp227,hvcb error,1,replaced new ups,1,periyapatti
upp227,hvcberror,1,ups internal fault manual reset,1,periyapatti
upp227,internal sublogic error,1,auto reset,1,periyapatti
upp227,lc open line isolator near upp360,1,bird guard fixed line next upp360,1,periyapatti
upp227,load shedding,1,charged normalised,1,periyapatti
upp227,low voltage l3: 1 v,1,feeder lc 33kv ht line maintenance work,1,periyapatti
upp227,low voltage l3: 1 v gird,1,charged control reboot,1,periyapatti
upp227,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
upp227,manual stop inspection,1,take inspection service team wind sensor checking commissioning team,1,periyapatti
upp227,pause pressed keyboard,3,lift inspection work,1,periyapatti
upp227,pause pressed keyboard,3,software configuration pf correction,1,periyapatti
upp227,pause pressed keyboard,3,turbine manual stop power setting change work,1,periyapatti
upp227,pause rcs,1,tneb load shedding 400 kv ss,1,periyapatti
upp227,pause rcs 0,2,3 month schedule service,1,periyapatti
upp227,pause rcs 0,2,cim3913 implementation work completed,1,periyapatti
upp227,pause rcs 12,1,load shedding,1,periyapatti
upp227,pause rcs 12 grid,1,charged normalised,1,periyapatti
upp227,pause rcs 12 grid load shedding,2,charged normalised,1,periyapatti
upp227,pause rcs 12 grid load shedding,2,charged normalized,1,periyapatti
upp227,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
upp227,pause rcs 13,64,"""manual stop feeder shutdown",1,periyapatti
upp227,pause rcs 13,64,230kv lc monthly maintenance work,1,periyapatti
upp227,pause rcs 13,64,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
upp227,pause rcs 13,64,back,3,periyapatti
upp227,pause rcs 13,64,backdown,12,periyapatti
upp227,pause rcs 13,64,feeder 2 lc conductor replacement work,1,periyapatti
upp227,pause rcs 13,64,feeder 2 lc work-energy meter changing work,1,periyapatti
upp227,pause rcs 13,64,feeder lc work controller rebooting scada reset,1,periyapatti
upp227,pause rcs 13,64,feeder2 lc completed line charged controller rebot,1,periyapatti
upp227,pause rcs 13,64,lc new solar power transformer moving work,1,periyapatti
upp227,pause rcs 13,64,lc work beforen turbine pause,1,periyapatti
upp227,pause rcs 13,64,lc work due bird guard fixing work,1,periyapatti
upp227,pause rcs 13,64,lc work due solar project work,1,periyapatti
upp227,pause rcs 13,64,load shedding,16,periyapatti
upp227,pause rcs 13,64,ofc cable laying work,1,periyapatti
upp227,pause rcs 13,64,pause lc work,1,periyapatti
upp227,pause rcs 13,64,power rating correction work,1,periyapatti
upp227,pause rcs 13,64,remote stop feeder-2 lc work,2,periyapatti
upp227,pause rcs 13,64,stop lc work bird guard fix,1,periyapatti
upp227,pause rcs 13,64,stopped load shedding,1,periyapatti
upp227,pause rcs 13,64,tools collecting first platform,1,periyapatti
upp227,pause rcs 13,64,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
upp227,pause rcs 13,64,turbine pause going take line maintenance work,1,periyapatti
upp227,pause rcs 13,64,turbine pause line maintenance work,1,periyapatti
upp227,pause rcs 13,64,turbine pause load shedding,1,periyapatti
upp227,pause rcs 13,64,turbine stop due feeder 2 -sp60 pole object removed work,1,periyapatti
upp227,pause rcs 13,64,turbine stop feeder lc work,1,periyapatti
upp227,pause rcs 13,64,turbine stop lc work,1,periyapatti
upp227,pause rcs 13,64,turbine stopped due lc work,3,periyapatti
upp227,pause rcs 13,64,turbine stopped load sharing transformer,1,periyapatti
upp227,pause rcs 13,64,uss yard maintenance work,1,periyapatti
upp227,pause rcs 13,64,wtg inspection work,1,periyapatti
upp227,pause rcs 13,64,wtg manual stop power control setting changing work,1,periyapatti
upp227,pause rcs 13 - lc taken,1,turbine stop feeder 2 going take lc,1,periyapatti
upp227,pause rcs 13 - load shed,2,load shedding,2,periyapatti
upp227,pause rcs 13 lc work,1,wtg manual stop line work,1,periyapatti
upp227,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
upp227,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
upp227,pause rcs 14,12,1.5 years b service,1,periyapatti
upp227,pause rcs 14,12,3 month scheduled maintanance,1,periyapatti
upp227,pause rcs 14,12,b service work turbine manual reset,1,periyapatti
upp227,pause rcs 14,12,blade inspection work,1,periyapatti
upp227,pause rcs 14,12,blink line isolater opening,1,periyapatti
upp227,pause rcs 14,12,ht yard maintenance,1,periyapatti
upp227,pause rcs 14,12,load shedding,1,periyapatti
upp227,pause rcs 14,12,power setting changing work,1,periyapatti
upp227,pause rcs 14,12,turbine stopped due lc work,1,periyapatti
upp227,pause rcs 14,12,wtg stopped due 230kv lc work,1,periyapatti
upp227,pause rcs 14,12,xml file updation & power factor setting work,1,periyapatti
upp227,pause rcs 14,12,xml file uploading work completed,1,periyapatti
upp227,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
upp227,pause rcs-13 manual stop service pending work,1,inspection regarding oil leakage hyd system,1,periyapatti
upp227,pause rcs13,4,load shedding,2,periyapatti
upp227,pause rcs13,4,stopped lc work,1,periyapatti
upp227,pause rcs13,4,turbine stopped lc work,1,periyapatti
upp227,pause rcs14,1,software updation,1,periyapatti
upp227,rebooting,1,auto reset,1,periyapatti
upp227,rebooting time,1,controller rebooting,1,periyapatti
upp227,rt dip exc.lim.: 18%: 484e-2s,1,feeder trip due current fault,1,periyapatti
upp227,safetysystem hub error,3,inspection done,2,periyapatti
upp227,safetysystem hub error,3,troubleshooting going,1,periyapatti
upp227,slip:-028 limits 1 generator,1,auto reset,1,periyapatti
upp227,stoppage,1,nil,1,periyapatti
upp227,sub station side transformer 1 trip,1,charged,1,periyapatti
upp227,supplyerror: min 0v phase3,1,feeder 1 line trip,1,periyapatti
upp227,switchyard,1,ht fuse replacement work,1,periyapatti
upp227,testing bct,1,tested,1,periyapatti
upp227,time generator re-connecting error,1,working progress,1,periyapatti
upp227,timeout generator reconnecting,1,reslove fault manual reset turbine,1,periyapatti
upp227,udc discharge failed,1,coverter section contactor failure,1,periyapatti
upp227,vob disconnected,1,comm.dropped,1,periyapatti
upp227,vob server,3,shutdown taken vestas maintenance,1,periyapatti
upp227,vob server,3,turbine running condition,1,periyapatti
upp227,vob server,3,vob server,1,periyapatti
upp227,wtg restart time grid resumed,4,acknowledge scada,2,periyapatti
upp227,wtg restart time grid resumed,4,auto reset,2,periyapatti
upp227,yaw cable twist reset,2,auto reset,1,periyapatti
upp227,yaw cable twist reset,2,autoreset,1,periyapatti
upp227,yaw twist ccw: code 5,1,FALSE,1,periyapatti
upp227,yaw untwist ccw,4,auto reset,2,periyapatti
upp227,yaw untwist ccw,4,auto restart,1,periyapatti
upp227,yaw untwist ccw,4,auto teset,1,periyapatti
upp227,yawsystem,1,yaw signal invalid,1,periyapatti
upp227,yawuntwistccw code 5 540°,4,auto reset,4,periyapatti
upp227,yawuntwistccw code 5 562 °,1,auto reset,1,periyapatti
upp227,yawuntwistccw: code 2,1,FALSE,1,periyapatti
upp227,yawuntwistccw: code 5,18,auto reset,5,periyapatti
upp227,yawuntwistccw: code 5,18,FALSE,13,periyapatti
upp227,yawuntwistccw: code 5- 540°,9,auto reset,9,periyapatti
upp227,yawuntwistccw: code 5- 547°,1,auto reset,1,periyapatti
upp227,yawuntwistccw: code 5- 557°,1,cim4562 work auto reset,1,periyapatti
upp227,yawuntwistccw: code 50 540°,1,auto reset,1,periyapatti
upp227,yawuntwistccw: code 6,1,FALSE,1,periyapatti
upp227,yawuntwistccw: code 6- 582°,1,auto reset,1,periyapatti
upp227,yawuntwistccw: code 6- 584°,1,auto reset,1,periyapatti
upp227,yawuntwistcw,2,auto reset,2,periyapatti
upp227,yawuntwistcw: code 2,1,FALSE,1,periyapatti
upp227,yawuntwistcw: code 2--000630°,1,auto reset,1,periyapatti
upp227,yawuntwistcw: code 3,2,FALSE,2,periyapatti
upp227,yawuntwistcw: code 3--000540°,1,auto reset,1,periyapatti
upp227,yearly c service day-2,1,wtg charged,1,periyapatti
upp227,yearly c-service day-1,1,wtg charged,1,periyapatti
upp338,0,159,0,159,periyapatti
upp338,0,5,0,5,periyapatti
upp338,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
upp338,acknowledge scada,1,acknowledge scada,1,periyapatti
upp338,acknowledge time,3,acknowledged scada,3,periyapatti
upp338,ambient temperature high: 40°c,3,auto reset,3,periyapatti
upp338,ambient temperature high: 41°c,1,auto reset,1,periyapatti
upp338,auto yawing,1,auto reset,1,periyapatti
upp338,automatic test activated,1,auto reset,1,periyapatti
upp338,automatic test activated: 9,2,auto reset,2,periyapatti
upp338,bird guard fixing work uss,1,bird guard fixed uss,1,periyapatti
upp338,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
upp338,chexex low voltage l2: 1v,1,charged feeder,1,periyapatti
upp338,communication,1,communication,1,periyapatti
upp338,communication failure,7,communication failure,1,periyapatti
upp338,communication failure,7,nil,6,periyapatti
upp338,controller reboot time controller,1,acknowledge scada,1,periyapatti
upp338,controller rebooting time,2,acknowledged scada,2,periyapatti
upp338,exex low voltage l1: 1v,1,feeder trip due earth fault,1,periyapatti
upp338,exex low voltage l2: 1v,3,charged feeder,1,periyapatti
upp338,exex low voltage l2: 1v,3,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
upp338,exex low voltage l2: 1v,3,feeder 2 trip earth fault,1,periyapatti
upp338,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
upp338,exex low voltage l3: 1v,6,230 kv line current fault trip,1,periyapatti
upp338,exex low voltage l3: 1v,6,230kv line trip due busbar trip relay operated,1,periyapatti
upp338,exex low voltage l3: 1v,6,feeder 2 earth fault,1,periyapatti
upp338,exex low voltage l3: 1v,6,feeder 2 trip due earth fault,1,periyapatti
upp338,exex low voltage l3: 1v,6,feeder 2-trip due earth fault,1,periyapatti
upp338,exex low voltage l3: 1v,6,feeder triped substation,1,periyapatti
upp338,exex low voltage l3: 1v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
upp338,extr.high curr.gen1 l1: 2434,1,hg fuse replacement work,1,periyapatti
upp338,feeder 2 triped ss(due earth fault) reboot time,1,feeder charged,1,periyapatti
upp338,feeder no.02 trip,1,feeder trip earth fault b phase,1,periyapatti
upp338,feeder shutdown,1,dp switch installed feeder 2,1,periyapatti
upp338,feeder trip e/f,5,charged feeder,5,periyapatti
upp338,feeder trip earth fault,1,charged feeder,1,periyapatti
upp338,feeder trip o/c,1,feeder charged,1,periyapatti
upp338,frequency error 1: 0.44 hz,2,230kv trip due pt failure anikadavu ss,1,periyapatti
upp338,frequency error 1: 0.44 hz,2,feeder trip due earth fault,1,periyapatti
upp338,frequency error 1: 0.46 hz,1,charged feeder,1,periyapatti
upp338,frequency error 1: 0.55 hz,1,feeder 02earth fault,1,periyapatti
upp338,frequency error 1: 0.56 hz,9,230kv line tripped,1,periyapatti
upp338,frequency error 1: 0.56 hz,9,charged substation,2,periyapatti
upp338,frequency error 1: 0.56 hz,9,feeder 1 tripped due earth fault,1,periyapatti
upp338,frequency error 1: 0.56 hz,9,feeder trip,1,periyapatti
upp338,frequency error 1: 0.56 hz,9,feeder trip due earth fault,2,periyapatti
upp338,frequency error 1: 0.56 hz,9,feeder-2 tripped,2,periyapatti
upp338,frequency error 1: 0.56 hz controller rebooting time,1,feeder 2 trip turbine reset feeder 2 charge,1,periyapatti
upp338,frequency error 1:0.56 hz,1,charged feeder manually,1,periyapatti
upp338,gen breaker open,2,FALSE,2,periyapatti
upp338,genbreakeropen,4,FALSE,4,periyapatti
upp338,genspdhighreverse 0035 rpm,1,auto reset,1,periyapatti
upp338,genspdhighreverse: -0035 rpm,2,auto reset,2,periyapatti
upp338,genspdhighreverse: _____ rpm,2,auto restart,1,periyapatti
upp338,genspdhighreverse: _____ rpm,2,checked logs & events turbine manually reset,1,periyapatti
upp338,hubsafetysystem encoderb-ec:1,1,a-blade pitch lock replaced &b-blade position encoder replaced also check blade calibration continous operation,1,periyapatti
upp338,lc open line isolator near upp360,1,bird guard fixed line next upp360,1,periyapatti
