Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
upp338,load shedding,2,charged normalised,2,periyapatti
upp338,low oil-level- hydraulic,1,wtg inspection work & propotional valve o-ring replaced,1,periyapatti
upp338,low voltage l3: 1 v gird,1,charged control reboot,1,periyapatti
upp338,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
upp338,manually stop -a service,1,a-service work completed,1,periyapatti
upp338,max generator rpm: 1933.3 rpm,1,auto reset,1,periyapatti
upp338,max yaw error:23.8°,1,auto reset,1,periyapatti
upp338,node missing,2,power supply unit & media converter replaced,1,periyapatti
upp338,node missing,2,power supply unit replaced & media converter replaced,1,periyapatti
upp338,pause pressed keyboard,2,software configured pf correction,1,periyapatti
upp338,pause pressed keyboard,2,turbine manual stop power setting change work,1,periyapatti
upp338,pause rcs,1,turbine audit service team,1,periyapatti
upp338,pause rcs 0,2,cim 3913 implementation work & xml file uploading work completed,1,periyapatti
upp338,pause rcs 0,2,one year c service completed,1,periyapatti
upp338,pause rcs 12,1,load shedding,1,periyapatti
upp338,pause rcs 12 grid load shedding,5,charged normalised,3,periyapatti
upp338,pause rcs 12 grid load shedding,5,charged normalized,2,periyapatti
upp338,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
upp338,pause rcs 13,143,2 year service day 1,1,periyapatti
upp338,pause rcs 13,143,230kv lc monthly maintenance work,1,periyapatti
upp338,pause rcs 13,143,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
upp338,pause rcs 13,143,back,7,periyapatti
upp338,pause rcs 13,143,backdown,82,periyapatti
upp338,pause rcs 13,143,eb meter modem fixing work,1,periyapatti
upp338,pause rcs 13,143,feeder 2 lc conductor replacement work,1,periyapatti
upp338,pause rcs 13,143,feeder lc work,1,periyapatti
upp338,pause rcs 13,143,feeder lc work controller rebooting,1,periyapatti
upp338,pause rcs 13,143,feeder2 lc completed line charged controller rebot,1,periyapatti
upp338,pause rcs 13,143,lc new solar power transformer moving work,1,periyapatti
upp338,pause rcs 13,143,lc work beforen turbine pause,1,periyapatti
upp338,pause rcs 13,143,lc work due solar project work,1,periyapatti
upp338,pause rcs 13,143,load shedding,20,periyapatti
upp338,pause rcs 13,143,low wind ht maintenance,1,periyapatti
upp338,pause rcs 13,143,manual stop due generation backdown,1,periyapatti
upp338,pause rcs 13,143,ofc cable laying work,1,periyapatti
upp338,pause rcs 13,143,pause lc work,1,periyapatti
upp338,pause rcs 13,143,rebooting time,1,periyapatti
upp338,pause rcs 13,143,remote stop feeder-2 lc work,1,periyapatti
upp338,pause rcs 13,143,stop lc work bird guard fix,1,periyapatti
upp338,pause rcs 13,143,tneb load shedding 400 kv ss,1,periyapatti
upp338,pause rcs 13,143,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
upp338,pause rcs 13,143,turbine pause going take lc breaker testing work,2,periyapatti
upp338,pause rcs 13,143,turbine pause going take line maintenance work,1,periyapatti
upp338,pause rcs 13,143,turbine pause line maintenance work,1,periyapatti
upp338,pause rcs 13,143,turbine pause load shedding,1,periyapatti
upp338,pause rcs 13,143,turbine stop due feeder 2 -sp60 pole object removed work,1,periyapatti
upp338,pause rcs 13,143,turbine stop feeder lc work,1,periyapatti
upp338,pause rcs 13,143,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
upp338,pause rcs 13,143,turbine stopped due lc work,4,periyapatti
upp338,pause rcs 13,143,turbine stopped load sharing transformer,1,periyapatti
upp338,pause rcs 13,143,wtg manual stop power control setting changing work,1,periyapatti
upp338,pause rcs 13 - lc taken,1,turbine stop feeder 2 going take lc,1,periyapatti
upp338,pause rcs 13 - load shed,1,load shedding,1,periyapatti
upp338,pause rcs 13 arcnetreconfigmaxlimit 11,1,backdown arcnet communication hub missing,1,periyapatti
upp338,pause rcs 13 grid,2,charged load shed normalissed,2,periyapatti
upp338,pause rcs 13 grid back,2,charged load shed normalissed,2,periyapatti
upp338,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
upp338,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
upp338,pause rcs 13pause rcs 13,1,"""manual stop feeder shutdown",1,periyapatti
upp338,pause rcs 14,14,b service work turbine manual reset,1,periyapatti
upp338,pause rcs 14,14,blade load sensor calibration work,1,periyapatti
upp338,pause rcs 14,14,blink line isolater opening,1,periyapatti
upp338,pause rcs 14,14,lift inspection work,1,periyapatti
upp338,pause rcs 14,14,load shedding,1,periyapatti
upp338,pause rcs 14,14,power factor updating work 2mw-2.2mw,1,periyapatti
upp338,pause rcs 14,14,radiator base bolt replacement work,1,periyapatti
upp338,pause rcs 14,14,service pending work,1,periyapatti
upp338,pause rcs 14,14,software & xml file updation,1,periyapatti
upp338,pause rcs 14,14,software updation work,1,periyapatti
upp338,pause rcs 14,14,software upload work,1,periyapatti
upp338,pause rcs 14,14,turbine stopped due lc work,1,periyapatti
upp338,pause rcs 14,14,uss yard maintenance work,1,periyapatti
upp338,pause rcs 14,14,wtg stopped due 230kv lc work,1,periyapatti
upp338,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
upp338,pause rcs12 grid load shedding,3,charged normalized,3,periyapatti
upp338,pause rcs13,3,load shedding,1,periyapatti
upp338,pause rcs13,3,stopped lc work,1,periyapatti
upp338,pause rcs13,3,turbine stopped lc work,1,periyapatti
upp338,pause rcs14,1,software updation,1,periyapatti
upp338,pilotpresslow bar bar,2,auto reset,2,periyapatti
upp338,pitch bl unlock alarm n= 21,1,wtg manual stop line work grid resume error occur error acknowledged,1,periyapatti
upp338,rebooting,1,auto reset,1,periyapatti
upp338,rebooting time,1,controller rebooting,1,periyapatti
upp338,rt dip exc.lim.: 18%: 484e-2s,1,feeder trip due current fault,1,periyapatti
upp338,slip:-027 limits 1,1,auto reset,1,periyapatti
upp338,stoppage,2,nil,2,periyapatti
upp338,sub station side transformer 1 trip,1,charged,1,periyapatti
upp338,supplyerror: min 0v phase3,1,feeder 1 line trip,1,periyapatti
upp338,turbine stop lc work,1,turbine stop lc work,1,periyapatti
upp338,vob disconnected,1,comm. dropped,1,periyapatti
upp338,vob server,3,shutdown taken vestas maintenance,1,periyapatti
upp338,vob server,3,turbine running condition,1,periyapatti
upp338,vob server,3,vob server,1,periyapatti
upp338,wtg restart time grid resumed,3,acknowledge scada,1,periyapatti
upp338,wtg restart time grid resumed,3,auto reset,2,periyapatti
upp338,wtg scheduled service,1,wtg b service completed,1,periyapatti
upp338,yaw cable twist reset,1,auto restart,1,periyapatti
upp338,yaw system stopped,1,auto reset,1,periyapatti
upp338,yaw untwist ccw,3,auto reset,3,periyapatti
upp338,yaw untwist ccw code 6,1,FALSE,1,periyapatti
upp338,yaw untwist ccw: code 5,1,FALSE,1,periyapatti
upp338,yaw untwist ccw:coe 6,1,FALSE,1,periyapatti
upp338,yawsystem,1,yaw cable twist reset,1,periyapatti
upp338,yawuntwist cw: code 3,1,FALSE,1,periyapatti
upp338,yawuntwistccw code 5 540°,1,auto reset,1,periyapatti
upp338,yawuntwistccw code 6,2,auto reset,2,periyapatti
upp338,yawuntwistccw code 6 626 °,1,auto reset,1,periyapatti
upp338,yawuntwistccw: code 5,8,auto reset,1,periyapatti
upp338,yawuntwistccw: code 5,8,FALSE,7,periyapatti
upp338,yawuntwistccw: code 5 542°,1,auto reset,1,periyapatti
upp338,yawuntwistccw: code 5- 540°,4,auto reset,4,periyapatti
upp338,yawuntwistccw: code 5- 550°,1,auto reset,1,periyapatti
upp338,yawuntwistccw: code 6,5,auto reset,2,periyapatti
upp338,yawuntwistccw: code 6,5,FALSE,3,periyapatti
upp338,yawuntwistccw: code 6- 559°,1,auto reset,1,periyapatti
upp338,yawuntwistccw: code 6- 597°,1,auto reset,1,periyapatti
upp338,yawuntwistccw: code 6- 642°,1,auto reset,1,periyapatti
upp338,yawuntwistccw: code 6- 645°,1,auto reset,1,periyapatti
upp338,yawuntwistccw: code 6- 646°,1,auto reset,1,periyapatti
upp338,yawuntwistccw: code 6- 649°,1,auto reset,1,periyapatti
upp338,yawuntwistccw: code 6- 650°,1,auto reset,1,periyapatti
upp338,yawuntwistcw,1,auto reset,1,periyapatti
upp338,yawuntwistcw: code 3,2,FALSE,2,periyapatti
upp338,yawuntwistcw: code 3--000540°,2,auto reset,2,periyapatti
upp360,0,153,0,153,periyapatti
upp360,0,10,0,10,periyapatti
upp360,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
upp360,acknowledge scada,1,acknowledge toolkit,1,periyapatti
upp360,acknowledge time,4,acknowledged scada,4,periyapatti
upp360,auto yawing,2,auto reset,2,periyapatti
upp360,automatic test activated,7,auto reset,3,periyapatti
upp360,automatic test activated,7,checking manual reset turbine,4,periyapatti
upp360,automatic test activated: 9,2,auto reset,2,periyapatti
upp360,blade calibration,1,charged work completed,1,periyapatti
upp360,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
upp360,ch hardware error c0,1,chopper module gate driver ct383 replaced,1,periyapatti
upp360,communication,1,communication,1,periyapatti
upp360,communication failure,7,communication failure,1,periyapatti
upp360,communication failure,7,nil,6,periyapatti
upp360,controller rebooting time,2,acknowledged scada,1,periyapatti
upp360,controller rebooting time,2,manual reboot & reset,1,periyapatti
upp360,error wind sensor,2,auto reset,2,periyapatti
upp360,exex low voltage l1: 1v,1,lc work due bird guard fixing work,1,periyapatti
upp360,exex low voltage l2: 1v,5,charged feeder,3,periyapatti
upp360,exex low voltage l2: 1v,5,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
upp360,exex low voltage l2: 1v,5,feeder 2 trip earth fault,1,periyapatti
upp360,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
upp360,exex low voltage l3: 1v,8,230 kv line current fault trip,1,periyapatti
upp360,exex low voltage l3: 1v,8,feeder 2 earth fault,1,periyapatti
upp360,exex low voltage l3: 1v,8,feeder 2 trip due earth fault,2,periyapatti
upp360,exex low voltage l3: 1v,8,feeder 2-trip due earth fault controller rebooting time,1,periyapatti
upp360,exex low voltage l3: 1v,8,feeder trip due earth fault,2,periyapatti
upp360,exex low voltage l3: 1v,8,feeder triped substation,1,periyapatti
upp360,exex low voltage l3: 1v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
upp360,exex low voltage l3: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
upp360,ext.high cur.gird .l1,1,turbine running time error occurred found light ups battery 1 faliure replaced new one turbine reset,1,periyapatti
upp360,extreme yawerror 12.4m/s 80.1°,1,auto reset,1,periyapatti
upp360,extreme yawerror 7.5m/s125.7°,1,auto reset,1,periyapatti
upp360,feedback = 1,1,FALSE,1,periyapatti
upp360,feeder 2 triped ss(due earth fault) reboot time,1,feeder charged,1,periyapatti
upp360,feeder no.02 trip,1,feeder trip earth fault b phase,1,periyapatti
upp360,feeder shutdown,1,dp switch installed feeder 2,1,periyapatti
upp360,feeder trip e/f,5,charged feeder,5,periyapatti
upp360,feeder trip earth fault,1,charged feeder,1,periyapatti
upp360,feeder trip o/c,1,feeder charged,1,periyapatti
upp360,frequency error 1 0.53 hz,1,manually breaker charged,1,periyapatti
upp360,frequency error 1: 0.44 hz,1,230kv trip due pt failure anikadavu ss,1,periyapatti
upp360,frequency error 1: 0.55 hz,2,feeder 02earth fault,2,periyapatti
upp360,frequency error 1: 0.56 hz,10,230kv line tripped,1,periyapatti
upp360,frequency error 1: 0.56 hz,10,charged feeder,1,periyapatti
upp360,frequency error 1: 0.56 hz,10,charged substation,2,periyapatti
upp360,frequency error 1: 0.56 hz,10,feeder 1 tripped due earth fault,1,periyapatti
upp360,frequency error 1: 0.56 hz,10,feeder trip due earth fault,3,periyapatti
upp360,frequency error 1: 0.56 hz,10,feeder-2 tripped,2,periyapatti
upp360,frequency error 1: 0.56 hz - rebooting time,1,auto reset 230kv line charged,1,periyapatti
upp360,frequency error 1: 0.56 hz controller rebooting time,1,feeder 2 trip turbine reset feeder 2 charge,1,periyapatti
upp360,frequency error 1:0.56 hz,1,charged feeder manually,1,periyapatti
upp360,generation backdown,1,manually stopped turbine,1,periyapatti
upp360,genspdhighreverse: -0035 rpm,1,log & event checked turbine manual reset,1,periyapatti
upp360,hubsafetysystem batt.charg.err,1,auto reset,1,periyapatti
upp360,hydrmainpresshigh: 281bar 38°c,1,manual reset,1,periyapatti
upp360,hydrmainpresshigh: 282bar 37°c,1,auto reset,1,periyapatti
upp360,load shedding,8,charged normalised,3,periyapatti
upp360,load shedding,8,charged normalissed,3,periyapatti
upp360,load shedding,8,chartged normalissed,1,periyapatti
upp360,load shedding,8,load shedding normalized,1,periyapatti
upp360,load shedding acknowledge scada acknowledge scada,1,charged normalized,1,periyapatti
upp360,low voltage l3: 1 v frequency error 1: 0.45 hz,1,controller rebooting time,1,periyapatti
upp360,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
upp360,manual stop audit pending point completion,1,hydraulic motor changed,1,periyapatti
upp360,manual stop due load shedding,1,charged normalised,1,periyapatti
upp360,manual stop pending point completion,1,service takeover pending points completed,1,periyapatti
upp360,pause pressed keyboard,5,data collection work.,1,periyapatti
upp360,pause pressed keyboard,5,pending point closing work,1,periyapatti
upp360,pause pressed keyboard,5,switch gear auto reclosing function checking,1,periyapatti
upp360,pause pressed keyboard,5,turbine manual stop power setting change work,1,periyapatti
upp360,pause pressed keyboard,5,yaw lubrication failed warning inspection carried,1,periyapatti
upp360,pause rcs,2,gear bearing temperature inspection work,1,periyapatti
upp360,pause rcs,2,pilot pressure low,1,periyapatti
upp360,pause rcs 0,2,c service 1st day,1,periyapatti
upp360,pause rcs 0,2,pilot pressure low warning inspection work,1,periyapatti
upp360,pause rcs 12,5,load shedding,1,periyapatti
upp360,pause rcs 12,5,load shedding switch gear manually closed,1,periyapatti
upp360,pause rcs 12,5,stopped due customer request (above 140 145 mw,2,periyapatti
upp360,pause rcs 12,5,wtg inspection work external auditor,1,periyapatti
upp360,pause rcs 12 grid load shedding,11,charged aftr normalised,1,periyapatti
upp360,pause rcs 12 grid load shedding,11,charged normalised,5,periyapatti
upp360,pause rcs 12 grid load shedding,11,charged normalized,5,periyapatti
upp360,pause rcs 12 grid load shedding pause rcs 12 grid load shedding,1,charged normalised,1,periyapatti
upp360,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
upp360,pause rcs 13,165,"""manual stop feeder shutdown",1,periyapatti
upp360,pause rcs 13,165,230kv lc monthly maintenance work 230kv lc monthly maintenance work,1,periyapatti
upp360,pause rcs 13,165,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
upp360,pause rcs 13,165,back,10,periyapatti
upp360,pause rcs 13,165,backdown,82,periyapatti
upp360,pause rcs 13,165,charged load shedd normalissed,1,periyapatti
upp360,pause rcs 13,165,feeder lc work,1,periyapatti
upp360,pause rcs 13,165,feeder lc work controller rebooting,1,periyapatti
upp360,pause rcs 13,165,feeder2 lc taken turbine paused,1,periyapatti
upp360,pause rcs 13,165,hg fuse replaced uss yard,1,periyapatti
upp360,pause rcs 13,165,lc new solar power transformer moving work,1,periyapatti
upp360,pause rcs 13,165,lc work beforen turbine pause,1,periyapatti
upp360,pause rcs 13,165,lc work due solar project work,1,periyapatti
upp360,pause rcs 13,165,load shedding,26,periyapatti
upp360,pause rcs 13,165,low wind ht maintenance,1,periyapatti
upp360,pause rcs 13,165,ofc cable laying work,1,periyapatti
upp360,pause rcs 13,165,pause lc work,1,periyapatti
upp360,pause rcs 13,165,pause rcs 13,1,periyapatti
upp360,pause rcs 13,165,project line connecting work,1,periyapatti
upp360,pause rcs 13,165,rebooting time,1,periyapatti
upp360,pause rcs 13,165,remote stop feeder-2 lc work,1,periyapatti
upp360,pause rcs 13,165,stop lc work bird guard fix,1,periyapatti
upp360,pause rcs 13,165,stopped due customer request (above 140 145 mw,7,periyapatti
upp360,pause rcs 13,165,tneb load shedding 400 kv ss,1,periyapatti
upp360,pause rcs 13,165,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
upp360,pause rcs 13,165,turbine manually stopped due backdown,1,periyapatti
upp360,pause rcs 13,165,turbine pause going take line maintenance work,1,periyapatti
upp360,pause rcs 13,165,turbine pause line maintenance work,1,periyapatti
upp360,pause rcs 13,165,turbine pause load shedding,2,periyapatti
upp360,pause rcs 13,165,turbine stop due feeder 2 -sp60 pole object removed work,1,periyapatti
upp360,pause rcs 13,165,turbine stop feeder lc work,1,periyapatti
upp360,pause rcs 13,165,turbine stop lc work,1,periyapatti
upp360,pause rcs 13,165,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
upp360,pause rcs 13,165,turbine stopped due lc work,5,periyapatti
upp360,pause rcs 13,165,turbine stopped load sharing transformer,1,periyapatti
upp360,pause rcs 13,165,uss maintenance work,1,periyapatti
upp360,pause rcs 13,165,wtg inspection work,1,periyapatti
upp360,pause rcs 13,165,wtg manual stop power control setting changing work,1,periyapatti
upp360,pause rcs 13,165,yard uss manintance work,1,periyapatti
upp360,pause rcs 13 - lc taken,1,turbine stop feeder 2 going take lc,1,periyapatti
upp360,pause rcs 13 - load shed,1,load shedding,1,periyapatti
upp360,pause rcs 13 gird,1,charged backdown,1,periyapatti
upp360,pause rcs 13 grid,2,charged load shed normalissed,2,periyapatti
upp360,pause rcs 13 grid back,2,charged load shed normalissed,2,periyapatti
upp360,pause rcs 13 lc work,1,wtg manual stop line work,1,periyapatti
upp360,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
upp360,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
upp360,pause rcs 14,19,1.5 years b service,1,periyapatti
upp360,pause rcs 14,19,b servie work,1,periyapatti
upp360,pause rcs 14,19,blink line isolater opening,1,periyapatti
upp360,pause rcs 14,19,checked changed one number pilot valve,1,periyapatti
upp360,pause rcs 14,19,cim 3913 implementation work&xml file uploading work,1,periyapatti
upp360,pause rcs 14,19,ht yard maintenance,1,periyapatti
upp360,pause rcs 14,19,load shedding,1,periyapatti
upp360,pause rcs 14,19,pilot hose replacement work,1,periyapatti
upp360,pause rcs 14,19,pilotpress low,3,periyapatti
upp360,pause rcs 14,19,power factor updating work 2mw-2.2mw,1,periyapatti
upp360,pause rcs 14,19,service pending work,1,periyapatti
upp360,pause rcs 14,19,service pending work(lift inspection),1,periyapatti
upp360,pause rcs 14,19,software updation,1,periyapatti
upp360,pause rcs 14,19,stopped due customer request (above 140 145 mw,1,periyapatti
upp360,pause rcs 14,19,turbine stopped due lc work,1,periyapatti
upp360,pause rcs 14,19,wtg manual stop power control setting checked work,1,periyapatti
upp360,pause rcs 14,19,wtg stopped due 230kv lc work,1,periyapatti
upp360,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
upp360,pause rcs customer service take audit,1,turbine audit service team,1,periyapatti
upp360,pause rcs12 grid load shedding,1,charged normalized,1,periyapatti
upp360,pause rcs13,4,lc work new location jumpering work,1,periyapatti
upp360,pause rcs13,4,line jumpering work,1,periyapatti
upp360,pause rcs13,4,stopped lc work,1,periyapatti
upp360,pause rcs13,4,turbine stopped lc work,1,periyapatti
upp360,pause rcs14,2,c service completed,1,periyapatti
upp360,pause rcs14,2,software upload work,1,periyapatti
upp360,pilot pressure low,6,acknowledge scada,1,periyapatti
upp360,pilot pressure low,6,manually acknowledge,1,periyapatti
upp360,pilot pressure low,6,manually acknowledged fault turbine,1,periyapatti
upp360,pilot pressure low,6,manually acknowledged turbine,1,periyapatti
upp360,pilot pressure low,6,turbine manual reset,2,periyapatti
upp360,pilotpresslow bar bar,4,auto reset,4,periyapatti
upp360,pilotpresslow: 239bar 129bar,1,auto reset,1,periyapatti
upp360,pilotpresslow: 249bar 176bar,1,inspected & rebooted,1,periyapatti
upp360,rebooting,1,auto reset,1,periyapatti
upp360,rebooting time,1,controller rebooting,1,periyapatti
upp360,rt dip exc.lim.: 18%: 484e-2s,1,feeder trip due current fault,1,periyapatti
upp360,slip: 28 limits 1,1,auto reset,1,periyapatti
upp360,slip:-027 limits 1,2,auto reset,2,periyapatti
upp360,slip:-028 limits 1,1,auto reset,1,periyapatti
upp360,software updation work,2,software updation work,2,periyapatti
upp360,stoppage,1,nil,1,periyapatti
upp360,sub station side transformer 1 trip,1,charged,1,periyapatti
upp360,supplyerror: min 1v phase1,1,feeder 2 line trip,1,periyapatti
upp360,turbine inspection,1,cs audit point attending work,1,periyapatti
upp360,vob server,2,turbine running condition,1,periyapatti
upp360,vob server,2,vob server,1,periyapatti
upp360,wtg restart time grid resumed,3,auto reset,3,periyapatti
upp360,wtg restart time grid resumed pilot pressure low,1,acknowledge toolkit,1,periyapatti
upp360,yaw cable twist reset,1,auto reset,1,periyapatti
upp360,yaw cb feedback fault,1,running time error occurred related circuit checked found 3rd yaw motor failure replaced,1,periyapatti
upp360,yaw system stopped,1,auto reset,1,periyapatti
upp360,yaw untwist ccw,3,auto reset,3,periyapatti
upp360,yaw untwist cw,2,auto reset,2,periyapatti
upp360,yawsystem,1,yaw cable twist reset,1,periyapatti
upp360,yawuntwistccw code 5 565°,1,auto reset,1,periyapatti
upp360,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
upp360,yawuntwistccw code 6 618 °,1,auto reset,1,periyapatti
upp360,yawuntwistccw code 6 694°,1,auto reset,1,periyapatti
upp360,yawuntwistccw: code 5,11,FALSE,11,periyapatti
upp360,yawuntwistccw: code 5- 540°,6,auto reset,6,periyapatti
upp360,yawuntwistccw: code 6,2,FALSE,2,periyapatti
upp360,yawuntwistccw: code 6- 626°,1,auto reset,1,periyapatti
upp360,yawuntwistccw: code 6- 635°,1,auto reset,1,periyapatti
upp360,yawuntwistccw: code 6- 638°,1,auto reset,1,periyapatti
upp360,yawuntwistccw: code 6- 680°,1,auto reset,1,periyapatti
upp360,yawuntwistcw,1,auto reset,1,periyapatti
upp360,yawuntwistcw: code 2--000629°,1,auto reset,1,periyapatti
upp360,yawuntwistcw: code 2--000645°,1,auto reset,1,periyapatti
upp360,yawuntwistcw: code 3,6,FALSE,6,periyapatti
upp360,yawuntwistcw: code 3--000540°,1,auto reset,1,periyapatti
upp43,0,111,0,110,periyapatti
upp43,0,111,0,1,periyapatti
upp43,0,3,0,3,periyapatti
upp43,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
upp43,a-service day-2,1,charged service work,1,periyapatti
upp43,auto yawing,4,auto reset,4,periyapatti
upp43,automatic test activated,1,auto reset,1,periyapatti
upp43,automatic test activated: 9,3,auto reset,3,periyapatti
upp43,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
upp43,bus pt fail 400kv ss,1,bypass pt charged line,1,periyapatti
upp43,communication failure,6,communication failure,1,periyapatti
upp43,communication failure,6,nil,5,periyapatti
upp43,controller reboting time,2,feeder5 lc completed line charged controller rebot,2,periyapatti
upp43,exex low voltage l1: 1v hubsafetysystem batt.charg.err,1,230kv line trip due current fault scada reset,1,periyapatti
upp43,exex low voltage l2: 1v,1,feeder triped substation,1,periyapatti
upp43,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
upp43,exex low voltage l3: 1v,1,230 kv line current fault trip,1,periyapatti
upp43,exex low voltage l3: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
upp43,extr. low voltage l3: 229v,1,manually reset,1,periyapatti
upp43,extreme yawerror 8.2m/s138.0°,1,auto restart,1,periyapatti
upp43,feeder 3 lc frequency error 1: 0.44 hz controller rebooting time,1,charged lc work completion,1,periyapatti
upp43,feeder 6 lc work controller rebot time load shedding,1,charged work completion,1,periyapatti
upp43,feeder trip due earth fault,2,charged feeder,1,periyapatti
upp43,feeder trip due earth fault,2,feeder charged,1,periyapatti
upp43,feeder trip e/f,1,charged feeder,1,periyapatti
upp43,feeder trip earth fault,1,charged feeder,1,periyapatti
upp43,frequency error 1: 0.44 hz,1,grid manully restart turbine,1,periyapatti
upp43,frequency error 1: 0.47 hz,1,feeder trip,1,periyapatti
upp43,frequency error 1: 0.55 hz,1,feeder tripped substation,1,periyapatti
upp43,frequency error 1: 0.56 hz,4,charged substation,2,periyapatti
upp43,frequency error 1: 0.56 hz,4,earth fault,1,periyapatti
upp43,frequency error 1: 0.56 hz,4,feeder trip due earth fault controller rebooting,1,periyapatti
upp43,gearoilinletpresslow 5.7 bar,1,oil leakege inspection carried manually reset,1,periyapatti
upp43,gen stator cb open,4,acknowledged scada,1,periyapatti
upp43,gen stator cb open,4,auto reset,2,periyapatti
upp43,gen stator cb open,4,auto restart,1,periyapatti
upp43,genspdhighreverse: -0036 rpm,1,auto reset,1,periyapatti
upp43,internal sublogic error,1,auto reset,1,periyapatti
upp43,low voltage l3: 3 v,3,220kv shut yearly maintainance work,2,periyapatti
upp43,low voltage l3: 3 v,3,feeder trip due earth fault,1,periyapatti
upp43,max. yaw error: 17.8°,1,auto reset,1,periyapatti
upp43,pause pressed keyboard,2,power rating upgradation,1,periyapatti
upp43,pause pressed keyboard,2,wtg sttoped due re-audit,1,periyapatti
upp43,pause rcs 0,2,6 month schedule b service,1,periyapatti
upp43,pause rcs 0,2,back,1,periyapatti
upp43,pause rcs 12,3,back,1,periyapatti
upp43,pause rcs 12,3,load shedding,2,periyapatti
upp43,pause rcs 13,55,230kv lc monthly maintenance work,1,periyapatti
upp43,pause rcs 13,55,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
upp43,pause rcs 13,55,add. energy meter fixed feeder panel,1,periyapatti
upp43,pause rcs 13,55,back,1,periyapatti
upp43,pause rcs 13,55,backdown,10,periyapatti
upp43,pause rcs 13,55,backdown ring replaced,1,periyapatti
upp43,pause rcs 13,55,ctpt inspection work,1,periyapatti
upp43,pause rcs 13,55,customer audit work,1,periyapatti
upp43,pause rcs 13,55,feeder 5 -lc,1,periyapatti
upp43,pause rcs 13,55,feeder 5 lc work controller rebooting,1,periyapatti
upp43,pause rcs 13,55,feeder5 lc taken turbine paused,1,periyapatti
upp43,pause rcs 13,55,inspection work,1,periyapatti
upp43,pause rcs 13,55,lc ct pt inspection & safety lc work,1,periyapatti
upp43,pause rcs 13,55,lc internal breaker work,1,periyapatti
upp43,pause rcs 13,55,lc new solar power transformer moving work,1,periyapatti
upp43,pause rcs 13,55,lc taken line stringing work near location umu091,1,periyapatti
upp43,pause rcs 13,55,lc taken transformer 4 testing work,1,periyapatti
upp43,pause rcs 13,55,lc unwanted object removing line. controller rebooting,1,periyapatti
upp43,pause rcs 13,55,load shedding,7,periyapatti
upp43,pause rcs 13,55,partial lc bird guard fixing work,1,periyapatti
upp43,pause rcs 13,55,punch point closing work,1,periyapatti
upp43,pause rcs 13,55,stopped due customer request (above 140 145 mw,1,periyapatti
upp43,pause rcs 13,55,transformer inspection work,4,periyapatti
upp43,pause rcs 13,55,turbine audit work,1,periyapatti
upp43,pause rcs 13,55,turbine manual pause lc work,1,periyapatti
upp43,pause rcs 13,55,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
upp43,pause rcs 13,55,turbine pause 33kv line bird guard fixing work,1,periyapatti
upp43,pause rcs 13,55,turbine pause going take line maintenance work,2,periyapatti
upp43,pause rcs 13,55,turbine pause load shedding,1,periyapatti
upp43,pause rcs 13,55,turbine pause uss yard maintenance work,1,periyapatti
upp43,pause rcs 13,55,turbine paused fro emergency condition,1,periyapatti
upp43,pause rcs 13,55,turbine stop lc work,1,periyapatti
upp43,pause rcs 13,55,turbine stop transformer pro-active inspection work,1,periyapatti
upp43,pause rcs 13,55,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
upp43,pause rcs 13,55,turbine stopped feeder-5 lc,1,periyapatti
upp43,pause rcs 13,55,wtg inspection work,1,periyapatti
upp43,pause rcs 13 controller rebooting time,1,due lc work turbine paused controller rebot time,1,periyapatti
upp43,pause rcs 13 turbine,1,civil sealant work,1,periyapatti
upp43,pause rcs 13- lc taken,1,lc work,1,periyapatti
upp43,pause rcs 14,13,3 month servic day-1,1,periyapatti
upp43,pause rcs 14,13,arc sensor position change work,1,periyapatti
upp43,pause rcs 14,13,blade inspection work software parameter changes,1,periyapatti
upp43,pause rcs 14,13,dc2 ups battery error warning inspection work carried,1,periyapatti
upp43,pause rcs 14,13,load shedding,1,periyapatti
upp43,pause rcs 14,13,pending point closing work,1,periyapatti
upp43,pause rcs 14,13,transformer inspection work,2,periyapatti
upp43,pause rcs 14,13,transformer inspection work carried,1,periyapatti
upp43,pause rcs 14,13,turbine customer audit,1,periyapatti
upp43,pause rcs 14,13,turbine manual stop power setting change work,1,periyapatti
upp43,pause rcs 14,13,wtg stopped due 230kv lc work,2,periyapatti
upp43,pause rcs13,3,acknowledged scada,1,periyapatti
upp43,pause rcs13,3,load shedding,2,periyapatti
upp43,power factor setting work,1,wtg charged,1,periyapatti
upp43,rebooting time,1,controller rebooting,1,periyapatti
upp43,rt dip exc.lim.: 40%: 20e-2s,1,feeder trip due current,1,periyapatti
upp43,rt dip exc.lim.: 41%: 2528e-2s,1,feeder trip due line la near upk052 la failure,1,periyapatti
upp43,rt dip exc.lim.: 46%: 9e-2s,1,feeder trip,1,periyapatti
upp43,stoppage,2,nil,2,periyapatti
upp43,supplyerror: min 0v phase3,1,visualy inspected turbine contionious operation,1,periyapatti
upp43,vob disconnected,1,comm. dropped,1,periyapatti
upp43,vob server,3,shutdown taken vestas maintenance,1,periyapatti
upp43,vob server,3,turbine running condition,1,periyapatti
upp43,vob server,3,vob server,1,periyapatti
upp43,yaw cable twist reset yaw system,1,autoreset,1,periyapatti
upp43,yaw nacelle position reset,5,auto reset,4,periyapatti
upp43,yaw nacelle position reset,5,autoreset,1,periyapatti
upp43,yaw nacelle position reset yaw system,1,autoreset,1,periyapatti
upp43,yaw nacelle position reset yawsystem,1,auto reset,1,periyapatti
upp43,yawuntwist ccw: code 5,1,FALSE,1,periyapatti
upp43,yawuntwistccw code 5 540°,1,auto reset,1,periyapatti
upp43,yawuntwistccw code 6 592°,1,auto reset,1,periyapatti
upp43,yawuntwistccw: code 5,8,auto reset,1,periyapatti
upp43,yawuntwistccw: code 5,8,auto reset.,1,periyapatti
upp43,yawuntwistccw: code 5,8,FALSE,6,periyapatti
upp43,yawuntwistccw: code 5- 540°,6,auto reset,6,periyapatti
upp43,yawuntwistccw: code 5- 543°,1,auto reset,1,periyapatti
upp43,yawuntwistccw: code 5- 550°,1,auto reset,1,periyapatti
upp43,yawuntwistccw: code 5- 551°,1,auto reset,1,periyapatti
upp43,yawuntwistccw: code 5- 554°,1,auto reset,1,periyapatti
upp43,yawuntwistccw: code 6,2,FALSE,2,periyapatti
upp43,yawuntwistccw: code 6- 621°,1,auto reset,1,periyapatti
upp43,yawuntwistccw: code 6- 640°,1,auto reset,1,periyapatti
upp43,yawuntwistccw: code 6- 824°,1,auto reset,1,periyapatti
upp43,yawuntwistcw code 3 540°,1,auto reset,1,periyapatti
upp43,yawuntwistcw: code 2--000612°,1,auto reset,1,periyapatti
upp43,yawuntwistcw: code 3,2,FALSE,2,periyapatti
upp43,yawuntwistcw: code 3--000544°,1,auto reset,1,periyapatti
upp96,0,145,0,145,periyapatti
upp96,0,3,0,3,periyapatti
upp96,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
upp96,33kv line work project,1,shutdown project work switch gear problem grid resume,1,periyapatti
upp96,abnormal sound inspection work,1,inspection taken,1,periyapatti
upp96,acknowledge time,1,acknowledged scada,1,periyapatti
upp96,ambient temperature high: 40°c,6,ambient temperature high,1,periyapatti
upp96,ambient temperature high: 40°c,6,auto reset,5,periyapatti
upp96,auto yawing,2,auto reset,2,periyapatti
upp96,automatic test activated,3,auto reset,2,periyapatti
upp96,automatic test activated,3,auto restart,1,periyapatti
upp96,automatic test activated: 36,4,auto reset,3,periyapatti
upp96,automatic test activated: 36,4,autoreset,1,periyapatti
upp96,automatic test activated: 9,1,auto reset,1,periyapatti
upp96,bird guard fixing work uss,1,bird guard fixed uss,1,periyapatti
upp96,blade stud touching,1,blade stud stretched,1,periyapatti
upp96,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
upp96,bus pt fail 400kv ss,1,bypass pt charged line,1,periyapatti
upp96,circuit breaker open,2,checked & change slip ring suction motor,1,periyapatti
upp96,circuit breaker open,2,slip ring cooling fan motor failure replaced new,1,periyapatti
upp96,communication,1,communication,1,periyapatti
upp96,communication failure,7,communication failure,1,periyapatti
upp96,communication failure,7,nil,6,periyapatti
upp96,controller reboot time,1,acknowledge scada,1,periyapatti
upp96,controller reboot time controller,2,acknowledge scada,2,periyapatti
upp96,controller rebooting time,2,acknowledged scada,1,periyapatti
upp96,controller rebooting time,2,controller rebooting time feeder charged,1,periyapatti
upp96,controller rebot,1,grid failure line charged controller rebot,1,periyapatti
upp96,earth fault controller rebooting,1,feeder charged,1,periyapatti
upp96,exex low voltage l1: 2v,1,feeder trip due earth fault,1,periyapatti
upp96,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
upp96,exex low voltage l3,1,current fault,1,periyapatti
upp96,exex low voltage l3: 1v,7,230 kv line current fault trip,1,periyapatti
upp96,exex low voltage l3: 1v,7,earth fault controller reboot,1,periyapatti
upp96,exex low voltage l3: 1v,7,fdr tripped,1,periyapatti
upp96,exex low voltage l3: 1v,7,feeder trip,1,periyapatti
upp96,exex low voltage l3: 1v,7,feeder trip due earth fault,2,periyapatti
upp96,exex low voltage l3: 1v,7,grid fluxuation l3,1,periyapatti
upp96,exex low voltage l3: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
upp96,exex low voltage l3: 3v,1,feeder1 earth fault controller rebooting time,1,periyapatti
upp96,ext. high cur. grid inv. l1,1,feeder 3 trip earth fault,1,periyapatti
upp96,extr extr high volt. l1: 496 v,1,feeder charged,1,periyapatti
upp96,extr. low voltage l3: 2v rebooting time,1,230kv line trip due current fault switch gear manual closed work done controller rebooting controller rebooting,1,periyapatti
upp96,feeder 3 lc,1,controller rebooting time frequency error 1: 0.44 hz charged lc work completion,1,periyapatti
upp96,feeder shutdown,1,project dummy line disconnected removed,1,periyapatti
upp96,feeder shutdown tree cutting,1,tree cutting done,1,periyapatti
upp96,feeder trip current,1,charged feeder,1,periyapatti
upp96,feeder trip due earth fault,3,charged feeder,1,periyapatti
upp96,feeder trip due earth fault,3,fdr charged,1,periyapatti
upp96,feeder trip due earth fault,3,feeder charged,1,periyapatti
upp96,feeder trip e/f,10,charged feeder,10,periyapatti
upp96,frequence error 1:0.56 hz,1,feeder charged,1,periyapatti
upp96,frequency error 1: 0.44 hz,1,feeder 3 trip due ef,1,periyapatti
upp96,frequency error 1: 0.45 hz,1,auto reset,1,periyapatti
upp96,frequency error 1: 0.53 hz,3,feeder trip due earth fault solve,2,periyapatti
upp96,frequency error 1: 0.53 hz,3,feeder tripped substation,1,periyapatti
upp96,frequency error 1: 0.55 hz,2,feeder trip earth fault,1,periyapatti
upp96,frequency error 1: 0.55 hz,2,turbine acknowledged scada,1,periyapatti
upp96,frequency error 1: 0.56 hz,12,230 kv line tripped,1,periyapatti
upp96,frequency error 1: 0.56 hz,12,charged feeder,1,periyapatti
upp96,frequency error 1: 0.56 hz,12,charged substation,2,periyapatti
upp96,frequency error 1: 0.56 hz,12,feeder 03earth fault,1,periyapatti
upp96,frequency error 1: 0.56 hz,12,feeder 3 trip,1,periyapatti
upp96,frequency error 1: 0.56 hz,12,feeder 3 trip due ef,1,periyapatti
upp96,frequency error 1: 0.56 hz,12,feeder 3 trip due el,1,periyapatti
upp96,frequency error 1: 0.56 hz,12,feeder 3 tripped due earth fault,1,periyapatti
upp96,frequency error 1: 0.56 hz,12,feeder trip,1,periyapatti
upp96,frequency error 1: 0.56 hz,12,feeder tripped substation,2,periyapatti
upp96,frequency error 3: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
upp96,frequency error 3:0.45hz,1,phase insulator replaced,1,periyapatti
upp96,generator star mode contactor feedback error,1,autoreset,1,periyapatti
upp96,genmaincontactorfberror,1,auto reset,1,periyapatti
upp96,genspdhighreverse: -0035 rpm,2,auto reset,2,periyapatti
upp96,genspdhighreverse: _____ rpm,1,auto restart,1,periyapatti
upp96,genstarmodecontactfberror,1,auto reset,1,periyapatti
upp96,gird back,1,wtg charged,1,periyapatti
upp96,grid volt stop lim 767%,1,feeder 3 line trip,1,periyapatti
upp96,high cur.grid inv. l1:2160a,1,charged feeder,1,periyapatti
upp96,high temp rotor inv l2,2,auto reset,1,periyapatti
upp96,high temp rotor inv l2,2,coolant filled,1,periyapatti
upp96,high temp. vcp board 76°c,1,turbine manually checked found internal vcs fan fail turbine resorted,1,periyapatti
upp96,hubsafty hydrpres low blda,1,auto reset,1,periyapatti
upp96,internal sublogic error,5,auto reset,5,periyapatti
upp96,lc taken clear hot spot found,1,aligned & closed isolator,1,periyapatti
upp96,load shedding,1,charged normalised,1,periyapatti
upp96,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
upp96,manual stop blade stud work,1,blade stud stretched,1,periyapatti
upp96,manual stop check abnormal sound coming nacelle,4,vestas technology team inspecting turbine,4,periyapatti
upp96,manual stop dp switch opening,1,dp switch opened,1,periyapatti
upp96,manual stop due oil sample taking work,1,hydraulic & gear box oil testing purpose,1,periyapatti
upp96,manual stop inspection,1,manual inspection service team,1,periyapatti
upp96,manual stop switch isolator open,1,switch isolator opened,1,periyapatti
upp96,manual stop turbine inspection,4,periodic inspection abnormal sound,4,periyapatti
upp96,max. yaw error: 18.3°,1,auto reset,1,periyapatti
upp96,pause pressed keyboard,6,breaker auto closing disable time supply restore,1,periyapatti
upp96,pause pressed keyboard,6,manual stop due vcs board temperature inspection turbine resorted,1,periyapatti
upp96,pause pressed keyboard,6,switch gear auto reclosing checking work,2,periyapatti
upp96,pause pressed keyboard,6,turbine manual stop power setting change work,1,periyapatti
upp96,pause pressed keyboard,6,turbine testing,1,periyapatti
upp96,pause rcs,5,grid resume,3,periyapatti
upp96,pause rcs,5,line shutdown ofc work,1,periyapatti
upp96,pause rcs,5,pending point completion work,1,periyapatti
upp96,pause rcs 0,2,cim3913 implementation work,1,periyapatti
upp96,pause rcs 0,2,service work,1,periyapatti
upp96,pause rcs 12,3,feeder 3 lc lc work contrloller rebot time,1,periyapatti
upp96,pause rcs 12,3,load shedding,2,periyapatti
upp96,pause rcs 12 grid load shedding,2,charged normalised,1,periyapatti
upp96,pause rcs 12 grid load shedding,2,charged normalized,1,periyapatti
upp96,pause rcs 12-tneb load shedding,1,restored afterwards run command custom,1,periyapatti
upp96,pause rcs 13,70,230kv lc monthly maintenance work,1,periyapatti
upp96,pause rcs 13,70,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
upp96,pause rcs 13,70,back,2,periyapatti
upp96,pause rcs 13,70,backdown,11,periyapatti
upp96,pause rcs 13,70,feeder 3 lc work,1,periyapatti
upp96,pause rcs 13,70,feeder 3 lc work line maintenance,1,periyapatti
upp96,pause rcs 13,70,feeder lc 33kv ht line maintenance work,1,periyapatti
upp96,pause rcs 13,70,gen backdown,1,periyapatti
upp96,pause rcs 13,70,lc bird guard fixing work,2,periyapatti
upp96,pause rcs 13,70,lc jumber closeing due line cut repaire work near ukp07,1,periyapatti
upp96,pause rcs 13,70,lc new solar power transformer moving work,1,periyapatti
upp96,pause rcs 13,70,lc ss relay testing,1,periyapatti
upp96,pause rcs 13,70,lc work,1,periyapatti
upp96,pause rcs 13,70,lc work feeder-3,2,periyapatti
upp96,pause rcs 13,70,load shedding,14,periyapatti
upp96,pause rcs 13,70,manual stop feeder shutdown,1,periyapatti
upp96,pause rcs 13,70,ofc cable laying work,1,periyapatti
upp96,pause rcs 13,70,partial lc bird guard fixing work,2,periyapatti
upp96,pause rcs 13,70,tneb load shedding 400 kv ss,1,periyapatti
upp96,pause rcs 13,70,transformer inspection,1,periyapatti
upp96,pause rcs 13,70,trurbine pause lc,1,periyapatti
upp96,pause rcs 13,70,turbine pause going take lc breaker testing work,1,periyapatti
upp96,pause rcs 13,70,turbine pause lc,2,periyapatti
upp96,pause rcs 13,70,turbine pause lc work,1,periyapatti
upp96,pause rcs 13,70,turbine pause lc work lc work pgcil controller rebooting,1,periyapatti
upp96,pause rcs 13,70,turbine pause load shedding,1,periyapatti
upp96,pause rcs 13,70,turbine paused lc work,4,periyapatti
upp96,pause rcs 13,70,turbine stop lc work,1,periyapatti
upp96,pause rcs 13,70,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
upp96,pause rcs 13,70,turbine stopped due lc,4,periyapatti
upp96,pause rcs 13,70,turbine stopped lc work,3,periyapatti
upp96,pause rcs 13,70,wtg inspection work,1,periyapatti
upp96,pause rcs 13,70,wtg stopped lc work,2,periyapatti
upp96,pause rcs 13 - manual stop shutdown,2,turbine manual stop feeder shutdown,2,periyapatti
upp96,pause rcs 13 grid back,1,charged load shed normalissed,1,periyapatti
upp96,pause rcs 13 lc work,1,wtg manual stop line work,1,periyapatti
upp96,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
upp96,pause rcs 13- turbine stop time,1,controller rebooting,1,periyapatti
upp96,pause rcs 14,15,1-year c-service work completed,1,periyapatti
upp96,pause rcs 14,15,b service work,1,periyapatti
upp96,pause rcs 14,15,b service work completed,1,periyapatti
upp96,pause rcs 14,15,blade inspection work,1,periyapatti
upp96,pause rcs 14,15,load shedding,1,periyapatti
upp96,pause rcs 14,15,manual inspection service team,1,periyapatti
upp96,pause rcs 14,15,pilot hose replacement work,1,periyapatti
upp96,pause rcs 14,15,power factor updating work 2mw-2.2mw,1,periyapatti
upp96,pause rcs 14,15,service work,1,periyapatti
upp96,pause rcs 14,15,software updation work,1,periyapatti
upp96,pause rcs 14,15,software upload work,1,periyapatti
upp96,pause rcs 14,15,wtg stopped due 230kv lc work,1,periyapatti
upp96,pause rcs 14,15,xml file updation & power factor setting work,1,periyapatti
upp96,pause rcs 14,15,xml file uploading work,1,periyapatti
upp96,pause rcs 14,15,yaw lubrication failed warning inspection done,1,periyapatti
upp96,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
upp96,pause rcs periodical inspection work,1,periodic inspection abnormal sound,1,periyapatti
upp96,pause rcs13,5,load shedding,3,periyapatti
upp96,pause rcs13,5,stopped lc work,1,periyapatti
upp96,pause rcs13,5,wtg stopped lc work,1,periyapatti
upp96,pause rcs14,2,software uploading work,1,periyapatti
upp96,pause rcs14,2,stopped lc work,1,periyapatti
upp96,r inv ginv sync,1,auto reset,1,periyapatti
upp96,rebooting time,1,controller rebooting,1,periyapatti
upp96,rinv ginv pwm sync,1,auto acknowledged,1,periyapatti
upp96,stoppage,2,nil,2,periyapatti
upp96,switchyard,1,ht fuse replacement work,1,periyapatti
upp96,tnf test pending,1,trouble shooting progress,1,periyapatti
upp96,turbine inspection work,1,manual inspection service team,1,periyapatti
upp96,turbine pause lc taken frequency error 1: 0.44 hz controller rebooting time,1,charged lc work completion,1,periyapatti
upp96,vob disconnected,1,comm. dropped,1,periyapatti
upp96,vob server,3,shutdown taken vestas maintenance,1,periyapatti
upp96,vob server,3,turbine running condition,1,periyapatti
upp96,vob server,3,vob server,1,periyapatti
upp96,wtg c service first day,1,c service first day completed,1,periyapatti
upp96,wtg stopped lc work connect new turbines,1,acknowledge scada,1,periyapatti
upp96,yaw cable twist reset,5,auto reset,5,periyapatti
upp96,yaw untwist ccw,4,auto reset,4,periyapatti
upp96,yawuntwistccw code 5 540°,1,auto reset,1,periyapatti
upp96,yawuntwistccw code 5 542 °,1,auto reset,1,periyapatti
upp96,yawuntwistccw: code 2,1,FALSE,1,periyapatti
upp96,yawuntwistccw: code 5,13,auto reset,3,periyapatti
upp96,yawuntwistccw: code 5,13,FALSE,10,periyapatti
upp96,yawuntwistccw: code 5- 540°,10,auto reset,10,periyapatti
upp96,yawuntwistccw: code 5- 543°,1,auto reset,1,periyapatti
upp96,yawuntwistccw: code 5- 556°,1,auto reset,1,periyapatti
upp96,yawuntwistccw: code 5- 562°,1,auto reset,1,periyapatti
upp96,yawuntwistccw: code 6,5,auto reset,2,periyapatti
upp96,yawuntwistccw: code 6,5,FALSE,3,periyapatti
upp96,yawuntwistccw: code 6 666°,1,auto reset,1,periyapatti
upp96,yawuntwistccw: code 6- 630°,1,auto reset,1,periyapatti
upp96,yawuntwistccw: code 6- 639°,1,auto reset,1,periyapatti
upp96,yawuntwistccw: code 6- 676°,1,auto reset,1,periyapatti
upp96,yawuntwistcw code 2 000578°,1,auto reset,1,periyapatti
upp96,yawuntwistcw code 2 000583°,1,auto reset,1,periyapatti
upp96,yawuntwistcw: code 2,1,FALSE,1,periyapatti
upp96,yawuntwistcw: code 3,2,FALSE,2,periyapatti
upp96,yawuntwistcw: code 3--000540°,3,auto reset,3,periyapatti
upv190,0,154,0,154,periyapatti
upv190,0,2,0,2,periyapatti
upv190,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
upv190,33kv line work project,1,shutdown project work,1,periyapatti
upv190,acknowledge time,1,acknowledged scada,1,periyapatti
upv190,ambient temperature high: 40°c,1,auto reset,1,periyapatti
upv190,auto yawing,3,auto reset,3,periyapatti
upv190,automatic test activated,2,auto reset,2,periyapatti
upv190,automatic test activated: 9,1,auto reset,1,periyapatti
upv190,bird guard fixing work uss,1,bird guard fixed uss,1,periyapatti
upv190,bus pt fail 400kv ss,1,tneb scope,1,periyapatti
upv190,communication,1,communication,1,periyapatti
upv190,communication failure,7,communication failure,1,periyapatti
upv190,communication failure,7,nil,6,periyapatti
upv190,controller,1,controller reboot time,1,periyapatti
upv190,controller reboot time controller,2,acknowledge scada,2,periyapatti
upv190,controller reboot time pause pressed keyboard,1,manually charged breaker,1,periyapatti
upv190,controller rebooting time,2,acknowledged scada,1,periyapatti
upv190,controller rebooting time,2,controller rebooting time feeder charged,1,periyapatti
upv190,controller rebot,1,grid failure line charged controller rebot,1,periyapatti
upv190,earth fault controller rebooting,1,feeder charged,1,periyapatti
upv190,exex low voltage l1: 2v,1,feeder trip due earth fault,1,periyapatti
upv190,exex low voltage l2: 1v,1,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
upv190,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
upv190,exex low voltage l3,1,current fault,1,periyapatti
upv190,exex low voltage l3: 1v,5,230 kv line current fault trip,1,periyapatti
upv190,exex low voltage l3: 1v,5,feeder 3 trip auto reset,1,periyapatti
upv190,exex low voltage l3: 1v,5,feeder trip,1,periyapatti
upv190,exex low voltage l3: 1v,5,feeder trip due earth fault,1,periyapatti
upv190,exex low voltage l3: 1v,5,grid fluxuation l3,1,periyapatti
upv190,exex low voltage l3: 2v,2,230kv line trip due busbar trip relay operated,1,periyapatti
upv190,exex low voltage l3: 2v,2,earth fault controller reboot,1,periyapatti
upv190,exex low voltage l3: 2v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
