Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
upv190,exex low voltage l3: 3v,1,feeder trip due earth fault,1,periyapatti
upv190,ext high power act 16kw,1,FALSE,1,periyapatti
upv190,ext. high cur. grid inv. l1,1,feeder 3 trip earth fault,1,periyapatti
upv190,extreme yawerror 8.5m/s109.9°,1,auto reset,1,periyapatti
upv190,feeder shutdown,1,project dummy line disconnected removed,1,periyapatti
upv190,feeder shutdown tree cutting,1,tree cutting done,1,periyapatti
upv190,feeder trip current,1,charged feeder,1,periyapatti
upv190,feeder trip due earth fault,3,charged feeder,1,periyapatti
upv190,feeder trip due earth fault,3,fdr charged,1,periyapatti
upv190,feeder trip due earth fault,3,feeder charged,1,periyapatti
upv190,feeder trip e/f,9,charged feeder,9,periyapatti
upv190,feeder trip earth fault,1,charged feeder,1,periyapatti
upv190,frequence error 1:0.56 hz,1,feeder charged,1,periyapatti
upv190,frequency error 1: 0.44 hz,2,230kv trip due pt failure anikadavu ss,1,periyapatti
upv190,frequency error 1: 0.44 hz,2,feeder 3 trip due ef,1,periyapatti
upv190,frequency error 1: 0.45 hz,1,auto reset,1,periyapatti
upv190,frequency error 1: 0.47 hz,2,feeder trip,1,periyapatti
upv190,frequency error 1: 0.47 hz,2,ht fuse replacement work,1,periyapatti
upv190,frequency error 1: 0.53 hz,2,feeder trip due earth fault solve,2,periyapatti
upv190,frequency error 1: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
upv190,frequency error 1: 0.55 hz,2,earth fault,1,periyapatti
upv190,frequency error 1: 0.55 hz,2,feeder trip earth fault,1,periyapatti
upv190,frequency error 1: 0.56 hz,14,230 kv line tripped,1,periyapatti
upv190,frequency error 1: 0.56 hz,14,charged feeder,1,periyapatti
upv190,frequency error 1: 0.56 hz,14,charged substation,2,periyapatti
upv190,frequency error 1: 0.56 hz,14,feeder 03earth fault,1,periyapatti
upv190,frequency error 1: 0.56 hz,14,feeder 3 trip,1,periyapatti
upv190,frequency error 1: 0.56 hz,14,feeder 3 trip due ef,1,periyapatti
upv190,frequency error 1: 0.56 hz,14,feeder 3 tripped due earth fault,1,periyapatti
upv190,frequency error 1: 0.56 hz,14,feeder trip,2,periyapatti
upv190,frequency error 1: 0.56 hz,14,feeder tripped substation,3,periyapatti
upv190,frequency error 1: 0.56 hz,14,smps faliure replaced,1,periyapatti
upv190,frequency error 1:0.56 hz,1,charged feeder manually,1,periyapatti
upv190,gen star mode contact fb error,2,auto reset,2,periyapatti
upv190,generator circuit,1,genstarmode contact fb error,1,periyapatti
upv190,genspdhighreverse 036 rpm,1,auto reset,1,periyapatti
upv190,grid volt stop lim 767%,1,feeder 3 line trip,1,periyapatti
upv190,high cur.grid inv. l1:2160a,1,charged feeder,1,periyapatti
upv190,internal sublogic error,4,auto reset,4,periyapatti
upv190,internal sublogic error software,2,auto reset,1,periyapatti
upv190,internal sublogic error software,2,autoreset,1,periyapatti
upv190,lc taken clear hot spot found,1,aligned & closed isolator,1,periyapatti
upv190,load shedding,2,charged normalised,2,periyapatti
upv190,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
upv190,manual stop dp switch opening,1,dp switch opened,1,periyapatti
upv190,manual stop switch isolator open.,1,switch isolator opened,1,periyapatti
upv190,max generator rpm: 1936.6 rpm,1,auto reset auto reset,1,periyapatti
upv190,oil sample taking work,3,oil sample taken,3,periyapatti
upv190,pause pressed keyboard,5,scheduled 3 month maintanance,1,periyapatti
upv190,pause pressed keyboard,5,software configuration pf correction,1,periyapatti
upv190,pause pressed keyboard,5,turbine audit service team,1,periyapatti
upv190,pause pressed keyboard,5,turbine manual stop power setting change work,1,periyapatti
upv190,pause pressed keyboard,5,xml file uploading work completed,1,periyapatti
upv190,pause rcs,5,grid resume,3,periyapatti
upv190,pause rcs,5,line shutdown ofc work,1,periyapatti
upv190,pause rcs,5,tneb load shedding 400 kv ss,1,periyapatti
upv190,pause rcs 0,2,cim 3913 inspection work,1,periyapatti
upv190,pause rcs 0,2,cim3913 work,1,periyapatti
upv190,pause rcs 12,3,feeder 3 lc lc work contrloller rebot time,1,periyapatti
upv190,pause rcs 12,3,load shedding,2,periyapatti
upv190,pause rcs 12 grid load shedding,1,charged normalized,1,periyapatti
upv190,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
upv190,pause rcs 13,64,"""manual stop feeder shutdown",1,periyapatti
upv190,pause rcs 13,64,230kv lc monthly maintenance work,1,periyapatti
upv190,pause rcs 13,64,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
upv190,pause rcs 13,64,back,1,periyapatti
upv190,pause rcs 13,64,backdown,11,periyapatti
upv190,pause rcs 13,64,feeder 3 lc work,1,periyapatti
upv190,pause rcs 13,64,feeder 3 lc work line maintenance,1,periyapatti
upv190,pause rcs 13,64,feeder lc 33kv ht line maintenance work,1,periyapatti
upv190,pause rcs 13,64,lc bird guard fixing work,2,periyapatti
upv190,pause rcs 13,64,lc jumber closeing due line cut repaire work near ukp07,1,periyapatti
upv190,pause rcs 13,64,lc new power transformer moving work,1,periyapatti
upv190,pause rcs 13,64,lc ss relay testing,1,periyapatti
upv190,pause rcs 13,64,lc work,1,periyapatti
upv190,pause rcs 13,64,lc work feeder-3,2,periyapatti
upv190,pause rcs 13,64,load shedding,11,periyapatti
upv190,pause rcs 13,64,ofc cable laying work,1,periyapatti
upv190,pause rcs 13,64,partial lc bird guard fixing work,2,periyapatti
upv190,pause rcs 13,64,trurbine pause lc,1,periyapatti
upv190,pause rcs 13,64,turbine pause going take lc breaker testing work,1,periyapatti
upv190,pause rcs 13,64,turbine pause lc,2,periyapatti
upv190,pause rcs 13,64,turbine pause lc work,1,periyapatti
upv190,pause rcs 13,64,turbine pause lc work lc work pgcil controller rebooting,1,periyapatti
upv190,pause rcs 13,64,turbine pause load shedding,1,periyapatti
upv190,pause rcs 13,64,turbine paused lc work,4,periyapatti
upv190,pause rcs 13,64,turbine stop lc work,1,periyapatti
upv190,pause rcs 13,64,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
upv190,pause rcs 13,64,turbine stopped due lc,4,periyapatti
upv190,pause rcs 13,64,turbine stopped lc work,3,periyapatti
upv190,pause rcs 13,64,uss maintenance work,1,periyapatti
upv190,pause rcs 13,64,wtg manual stop power control setting changing work,1,periyapatti
upv190,pause rcs 13,64,wtg stopped lc work,2,periyapatti
upv190,pause rcs 13 - manual stop shutdown,2,turbine manual stop feeder shutdown,2,periyapatti
upv190,pause rcs 13 lc work,1,wtg manual stop line work,1,periyapatti
upv190,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
upv190,pause rcs 13- lc taken,1,turbine stop feeder 3 going take lc,1,periyapatti
upv190,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
upv190,pause rcs 14,16,1-year c-service,1,periyapatti
upv190,pause rcs 14,16,1-year c-service work completed,1,periyapatti
upv190,pause rcs 14,16,b service work,2,periyapatti
upv190,pause rcs 14,16,blade inspection work,1,periyapatti
upv190,pause rcs 14,16,blade load sensor calibration,1,periyapatti
upv190,pause rcs 14,16,load shedding,1,periyapatti
upv190,pause rcs 14,16,pilot hose replacement work,1,periyapatti
upv190,pause rcs 14,16,power factor updating work 2mw-2.2mw,1,periyapatti
upv190,pause rcs 14,16,software updation work,1,periyapatti
upv190,pause rcs 14,16,software upload work,1,periyapatti
upv190,pause rcs 14,16,tower flange inspection work,1,periyapatti
upv190,pause rcs 14,16,wind sensor alingnment checked,1,periyapatti
upv190,pause rcs 14,16,wtg inspection work,1,periyapatti
upv190,pause rcs 14,16,wtg stopped due 230kv lc work,1,periyapatti
upv190,pause rcs 14,16,xml file updation & power factor setting work,1,periyapatti
upv190,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
upv190,pause rcs13,7,load shedding,5,periyapatti
upv190,pause rcs13,7,stopped lc work,1,periyapatti
upv190,pause rcs13,7,wtg stopped lc work,1,periyapatti
upv190,pause rcs14,2,software uploading work,1,periyapatti
upv190,pause rcs14,2,stopped lc work,1,periyapatti
upv190,rebooting time,2,charged reboot,1,periyapatti
upv190,rebooting time,2,controller rebooting,1,periyapatti
upv190,rinv ginv pwm sync,1,auto reset,1,periyapatti
upv190,slip:-027 limits1 generator,1,auto reset,1,periyapatti
upv190,slip:-028 limits 1,1,auto reset,1,periyapatti
upv190,smps faliure replace,1,wtg running,1,periyapatti
upv190,stoppage,2,nil,2,periyapatti
upv190,switchyard,1,ht fuse replacement work,1,periyapatti
upv190,turbine pause lc taken frequency error 1: 0.44 hz controller rebooting time,1,charged normalissed,1,periyapatti
upv190,turbine pause lc taken turbine rebooting time feeder-3 charge frequency error 1: 0.44 hz,1,charged lc work completion,1,periyapatti
upv190,uss earth switch alignment work,1,uss earth switch alignment work completed,1,periyapatti
upv190,v,1,feeder charged,1,periyapatti
upv190,vob disconnected,1,comm.dropped,1,periyapatti
upv190,vob server,2,shutdown taken vestas maintenance,1,periyapatti
upv190,vob server,2,vob server,1,periyapatti
upv190,wtg stopped lc work connect new turbines,1,acknowledged scada,1,periyapatti
upv190,yaw cable twist reset,5,auto reset,5,periyapatti
upv190,yaw nacelle position reset,2,auto reset,2,periyapatti
upv190,yaw system stopped,2,autorest,1,periyapatti
upv190,yaw system stopped,2,manual reset,1,periyapatti
upv190,yaw twist ccw: code 5,1,FALSE,1,periyapatti
upv190,yaw untwist ccw,3,auto reset,3,periyapatti
upv190,yaw untwist ccw: code 5,1,FALSE,1,periyapatti
upv190,yaw untwist cw,1,auto reset,1,periyapatti
upv190,yawsignals invalid,1,auto reset,1,periyapatti
upv190,yawuntwistccw code 5 540°,3,auto reset,3,periyapatti
upv190,yawuntwistccw: code 5,10,auto reset,4,periyapatti
upv190,yawuntwistccw: code 5,10,auto reset.,1,periyapatti
upv190,yawuntwistccw: code 5,10,FALSE,5,periyapatti
upv190,yawuntwistccw: code 5- 540°,8,auto reset,8,periyapatti
upv190,yawuntwistccw: code 5- 543°,1,auto reset,1,periyapatti
upv190,yawuntwistccw: code 6,7,FALSE,7,periyapatti
upv190,yawuntwistccw: code 6- 566°,1,auto reset,1,periyapatti
upv190,yawuntwistccw: code 6- 584°,1,auto reset,1,periyapatti
upv190,yawuntwistccw: code 6- 603°,1,auto reset,1,periyapatti
upv190,yawuntwistccw: code 6- 777°,1,auto reset,1,periyapatti
upv190,yawuntwistcw,2,auto reset,2,periyapatti
upv190,yawuntwistcw: code 2,2,auto reset,1,periyapatti
upv190,yawuntwistcw: code 2,2,FALSE,1,periyapatti
upv190,yawuntwistcw: code 3,3,auto reset,1,periyapatti
upv190,yawuntwistcw: code 3,3,FALSE,2,periyapatti
upv190,yawuntwistcw: code 3--000540°,4,auto reset,4,periyapatti
upv190,yawuntwistcw: code 3--000557°,1,auto reset,1,periyapatti
usa102,0,143,0,143,periyapatti
usa102,0,25,0,25,periyapatti
usa102,auto yawing,3,auto reset,3,periyapatti
usa102,breaker manually reclosed,1,wtg running,1,periyapatti
usa102,bus pt fail 400kv ss,1,tneb scope,1,periyapatti
usa102,communication,1,communication,1,periyapatti
usa102,communication failure,5,communication failure,1,periyapatti
usa102,communication failure,5,nil,4,periyapatti
usa102,dodp leak failure,1,auto reset,1,periyapatti
usa102,emf acc 3 press low,2,FALSE,2,periyapatti
usa102,ex.ex. low voltage,2,feeder 4 trip,2,periyapatti
usa102,exex low voltage l1: 1v,1,feeder 4 oc trip lc taken,1,periyapatti
usa102,exex low voltage l1: 3v,1,feeder trip due earth fault,1,periyapatti
usa102,exex low voltage l2: 1v,1,feeder 4 trip earth fault,1,periyapatti
usa102,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
usa102,exex low voltage l3 :3v,1,acknowledged scada,1,periyapatti
usa102,exex low voltage l3: 1v,13,230 kv line current fault trip,1,periyapatti
usa102,exex low voltage l3: 1v,13,230kv line trip due busbar trip relay operated,1,periyapatti
usa102,exex low voltage l3: 1v,13,fdr tripped,1,periyapatti
usa102,exex low voltage l3: 1v,13,feeder trip due earth fault,1,periyapatti
usa102,exex low voltage l3: 1v,13,feeder trip due earth fault controller rebooting time,1,periyapatti
usa102,exex low voltage l3: 1v,13,feeder trip reset,1,periyapatti
usa102,exex low voltage l3: 1v,13,feeder4 earth fault,3,periyapatti
usa102,exex low voltage l3: 1v,13,grid fluxuation l3,1,periyapatti
usa102,exex low voltage l3: 1v,13,lc taken cutting tree branches,1,periyapatti
usa102,exex low voltage l3: 1v,13,lc taken jumber closing fdr4 line project pending work,1,periyapatti
usa102,exex low voltage l3: 1v,13,lc taken jumber opening fdr 4 line project pending work,1,periyapatti
usa102,exex low voltage l3: 1v rebooting time pause rcs 13,1,230kv line trip due current fault controller rebooting load shedding,1,periyapatti
usa102,exex low voltage l3: 2v,4,earth falut,1,periyapatti
usa102,exex low voltage l3: 2v,4,fdr-4-earth fault,1,periyapatti
usa102,exex low voltage l3: 2v,4,feeder trip due earth fault,2,periyapatti
usa102,exex low voltage l3: 3v,3,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
usa102,exex low voltage l3: 3v,3,feeder trip due earth fault,2,periyapatti
usa102,extr extr high volt. l1: 501 v,1,feeder trip due current,1,periyapatti
usa102,extreme yawerror 14.7m/s 49.1°,1,auto reset,1,periyapatti
usa102,fdr trip e/f,2,charged feeder,2,periyapatti
usa102,feedback = 0- yawing cw 0,1,auto reset,1,periyapatti
usa102,feeder 04 earth fault,1,rt dip exc.lim rebooting time,1,periyapatti
usa102,feeder shutdown,1,bird guard fixing work completed,1,periyapatti
usa102,feeder trip due earth fault,2,charged feeder,1,periyapatti
usa102,feeder trip due earth fault,2,fdr charged,1,periyapatti
usa102,feeder trip e/f,3,charged feeder,3,periyapatti
usa102,feeder trip earth fault,1,charged feeder,1,periyapatti
usa102,feeder trip earth fault also switch gear trip,1,charged feeder manually charged breaker,1,periyapatti
usa102,frequency error,1,ht fuse failure. replaced,1,periyapatti
usa102,frequency error 1: . hz,1,acknowledged scada,1,periyapatti
usa102,frequency error 1: 0.44 hz,2,230kv trip due pt failure anikadavu ss,1,periyapatti
usa102,frequency error 1: 0.44 hz,2,manually reset turbine charging 220kv,1,periyapatti
usa102,frequency error 1: 0.45 hz,1,earth falut,1,periyapatti
usa102,frequency error 1: 0.47 hz,1,feeder trip,1,periyapatti
usa102,frequency error 1: 0.54 hz,2,feeder 4 trip due ef,1,periyapatti
usa102,frequency error 1: 0.54 hz,2,feeder trip,1,periyapatti
usa102,frequency error 1: 0.55 hz,5,earth fault,1,periyapatti
usa102,frequency error 1: 0.55 hz,5,feeder 04 earth fault,1,periyapatti
usa102,frequency error 1: 0.55 hz,5,feeder 04 earth fault uss hg fuse failure replaced.,1,periyapatti
usa102,frequency error 1: 0.55 hz,5,feeder trip,1,periyapatti
usa102,frequency error 1: 0.55 hz,5,feeder trip due earth fault,1,periyapatti
usa102,frequency error 1: 0.56 hz,8,feeder 04 earth fault,2,periyapatti
usa102,frequency error 1: 0.56 hz,8,feeder 4 trip,2,periyapatti
usa102,frequency error 1: 0.56 hz,8,feeder 4 trip due earth fault,1,periyapatti
usa102,frequency error 1: 0.56 hz,8,feeder 4 tripped due earth fault,1,periyapatti
usa102,frequency error 1: 0.56 hz,8,feeder trip earth fault,1,periyapatti
usa102,frequency error 1: 0.56 hz,8,feeder4 earth fault controller rebooting time,1,periyapatti
usa102,frequency error 1: 0.56 hz frequency error 1: 0.56 hz,1,feeder trip due earth fault,1,periyapatti
usa102,gen stator cb open,4,acknowledge scada,1,periyapatti
usa102,gen stator cb open,4,auto reset,2,periyapatti
usa102,gen stator cb open,4,generator auto restart,1,periyapatti
usa102,ht yard pending work,1,charged work completion,1,periyapatti
usa102,hubsafty hydrpres low blda,10,auto reset,9,periyapatti
usa102,hubsafty hydrpres low blda,10,manual reset,1,periyapatti
usa102,hubsafty hydrpres low bldb,13,auto reset,9,periyapatti
usa102,hubsafty hydrpres low bldb,13,autorest,1,periyapatti
usa102,hubsafty hydrpres low bldb,13,wtg reset scada,3,periyapatti
usa102,hubsafty hydrpres low bldc,24,acknowledged scada,1,periyapatti
usa102,hubsafty hydrpres low bldc,24,auto reset,20,periyapatti
usa102,hubsafty hydrpres low bldc,24,autorest,1,periyapatti
usa102,hubsafty hydrpres low bldc,24,manual reset,1,periyapatti
usa102,hubsafty hydrpres low bldc,24,wtg reset scada,1,periyapatti
usa102,internal sublogic error,1,auto reset,1,periyapatti
usa102,lc jumper replacement work,1,charged jumper replaced,1,periyapatti
usa102,lc taken substation,2,project pending point work,1,periyapatti
usa102,lc taken substation,2,project pending work,1,periyapatti
usa102,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
usa102,manual stop,2,software uploading work,2,periyapatti
usa102,manual stop due pin ball assembly bearing failure,1,old bearing removed new bearing fixed assembly,1,periyapatti
usa102,manual stop preventive maintenance,1,maintenance work completed,1,periyapatti
usa102,near turbine breakdown connectivity problem,1,stoppage,1,periyapatti
usa102,newly added location,1,configured toms,1,periyapatti
usa102,ofc cable work,1,ofc cable work,1,periyapatti
usa102,partial lc bird guard fixing work,1,turbine pause lc work,1,periyapatti
usa102,pause pressed keyboard,1,xml file upload,1,periyapatti
usa102,pause rcs 0,3,back,1,periyapatti
usa102,pause rcs 0,3,servic day 2,1,periyapatti
usa102,pause rcs 0,3,transformer proactive inspection completed,1,periyapatti
usa102,pause rcs 12,1,load shedding,1,periyapatti
usa102,pause rcs 12 frequency error 1: 0.44 hz controller rebooting time,1,manual stop due load shedding feeder 3 lc turbine rebooting time feeder-3 charge,1,periyapatti
usa102,pause rcs 13,116,230kv lc monthly maintenance work,1,periyapatti
usa102,pause rcs 13,116,230kv lc taken,1,periyapatti
usa102,pause rcs 13,116,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
usa102,pause rcs 13,116,back,6,periyapatti
usa102,pause rcs 13,116,backdown,52,periyapatti
usa102,pause rcs 13,116,bird guard installation,1,periyapatti
usa102,pause rcs 13,116,controller rebooting time feeder charged,1,periyapatti
usa102,pause rcs 13,116,feeder 4 lc,2,periyapatti
usa102,pause rcs 13,116,feeder 4 lc 33kv ht line maintenance work,1,periyapatti
usa102,pause rcs 13,116,feeder lc 33kv ht line maintenance work,1,periyapatti
usa102,pause rcs 13,116,gen backdown,1,periyapatti
usa102,pause rcs 13,116,lc bird guard fixing work,2,periyapatti
usa102,pause rcs 13,116,lc new solar power transformer moving work,1,periyapatti
usa102,pause rcs 13,116,lc new turbines connecting line,1,periyapatti
usa102,pause rcs 13,116,lc project pending work,1,periyapatti
usa102,pause rcs 13,116,lc remove 110 line near usp142,1,periyapatti
usa102,pause rcs 13,116,lc ss relay testing,1,periyapatti
usa102,pause rcs 13,116,lc work,1,periyapatti
usa102,pause rcs 13,116,lc work (bird guard fixing work ),1,periyapatti
usa102,pause rcs 13,116,load shedding,7,periyapatti
usa102,pause rcs 13,116,manually charged,1,periyapatti
usa102,pause rcs 13,116,ofc cable laying work,2,periyapatti
usa102,pause rcs 13,116,partial lc bird guard fixing work,1,periyapatti
usa102,pause rcs 13,116,pause bird guard fixing work,1,periyapatti
usa102,pause rcs 13,116,pause ht line work,2,periyapatti
usa102,pause rcs 13,116,pause lc work,4,periyapatti
usa102,pause rcs 13,116,transformer inspection work,4,periyapatti
usa102,pause rcs 13,116,turbine lc due bird guar fixing work,1,periyapatti
usa102,pause rcs 13,116,turbine manual stop lc,1,periyapatti
usa102,pause rcs 13,116,turbine pause going take lc breaker testing work,1,periyapatti
usa102,pause rcs 13,116,turbine pause load shedding,1,periyapatti
usa102,pause rcs 13,116,turbine paused feeder 4 line tree cutting work,1,periyapatti
usa102,pause rcs 13,116,turbine paused fro emergency condition,1,periyapatti
usa102,pause rcs 13,116,turbine paused lc work,4,periyapatti
usa102,pause rcs 13,116,turbine paused usp131 ctpt conductor replacement work,1,periyapatti
usa102,pause rcs 13,116,turbine stop lc work,1,periyapatti
usa102,pause rcs 13,116,turbine stopped 220kv shutdown,1,periyapatti
usa102,pause rcs 13,116,turbine stopped due lc,3,periyapatti
usa102,pause rcs 13,116,wtg manual stop power control setting changing work,1,periyapatti
usa102,pause rcs 14,12,6 month b service,1,periyapatti
usa102,pause rcs 14,12,blade b acc warning inspection done,1,periyapatti
usa102,pause rcs 14,12,hub inspection work,1,periyapatti
usa102,pause rcs 14,12,load shedding,1,periyapatti
usa102,pause rcs 14,12,pause rcs 14,1,periyapatti
usa102,pause rcs 14,12,power settings modification work,1,periyapatti
usa102,pause rcs 14,12,service pending work,1,periyapatti
usa102,pause rcs 14,12,transformer inspection work,2,periyapatti
usa102,pause rcs 14,12,ups dc2 battery error warning inspection,1,periyapatti
usa102,pause rcs 14,12,wtg power rating upgradation,1,periyapatti
usa102,pause rcs 14,12,wtg stopped due 230kv lc work,1,periyapatti
usa102,pause rcs13,1,turbine paused lc work,1,periyapatti
usa102,pitch pos c meas. signal fault,5,auto reset,5,periyapatti
usa102,prop valve b status fault,1,auto reset,1,periyapatti
usa102,prop valve status fault,2,auto reset,2,periyapatti
usa102,rebooting time,1,controller rebooting,1,periyapatti
usa102,reebooting grid resume,1,controller booting,1,periyapatti
usa102,rt dip exc.lim.: 35%: 891e-2s,1,checked logs & events turbine manually reset,1,periyapatti
usa102,rt dip exc.lim.: 45%: 958e-2s,1,feeder 4 trip due el,1,periyapatti
usa102,second day service,1,second day service completed,1,periyapatti
usa102,stoppage,2,nil,2,periyapatti
usa102,toc audit,1,charged audit,1,periyapatti
usa102,turbine manual stop project pending work,1,project pending work completed,1,periyapatti
usa102,turbine stopped due lc,1,project pending work,1,periyapatti
usa102,vob disconnected,1,comm.dropped,1,periyapatti
usa102,vob server,2,shutdown taken vestas maintenance,1,periyapatti
usa102,vob server,2,vob server,1,periyapatti
usa102,yaw system stopped,1,auto reset,1,periyapatti
usa102,yaw un twist cw code 3-000540 yaw system auto reset,1,yaw system auto reset,1,periyapatti
usa102,yaw untwist ccw: code 5,1,FALSE,1,periyapatti
usa102,yawuntwistccw 549°,1,auto reset,1,periyapatti
usa102,yawuntwistccw code 5 540°,2,auto reset,2,periyapatti
usa102,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
usa102,yawuntwistccw code 6 673°,1,auto reset,1,periyapatti
usa102,yawuntwistccw: code 5,5,auto reset,1,periyapatti
usa102,yawuntwistccw: code 5,5,FALSE,4,periyapatti
usa102,yawuntwistccw: code 5- 540°,1,auto reset,1,periyapatti
usa102,yawuntwistccw: code 6,8,auto reset,1,periyapatti
usa102,yawuntwistccw: code 6,8,FALSE,7,periyapatti
usa102,yawuntwistccw: code 6 568°,1,auto reset,1,periyapatti
usa102,yawuntwistccw: code 6- 569°,1,auto reset,1,periyapatti
usa102,yawuntwistccw: code 6- 594°,1,auto reset,1,periyapatti
usa102,yawuntwistccw: code 6- 623°,1,auto reset,1,periyapatti
usa102,yawuntwistccw: code 6- 638°,1,auto reset,1,periyapatti
usa102,yawuntwistccw: code 6- 652°,1,auto reset,1,periyapatti
usa102,yawuntwistccw: code 6- 675°,1,auto reset,1,periyapatti
usa102,yawuntwistcw: code 2,1,auto reset,1,periyapatti
usa102,yawuntwistcw: code 2--000572°,1,auto reset,1,periyapatti
usa102,yawuntwistcw: code 3--000540°,1,auto reset,1,periyapatti
usa226,0,202,0,202,periyapatti
usa226,0,13,0,13,periyapatti
usa226,acknowledge time,2,acknowledged scada,2,periyapatti
usa226,auto yawing,3,auto reset,3,periyapatti
usa226,automatic test activated: 36,13,auto reset,13,periyapatti
usa226,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
usa226,communication,1,communication,1,periyapatti
usa226,communication failure,14,communication failure,2,periyapatti
usa226,communication failure,14,nil,6,periyapatti
usa226,communication failure,14,wtg running condition,6,periyapatti
usa226,communication failure due usk201,1,communication failure due usk201,1,periyapatti
usa226,connectivity problem due near turbine breakdown,1,stoppage,1,periyapatti
usa226,controller reboot time controller,1,acknowledge scada,1,periyapatti
usa226,cutin grid voltage 0.3v gird,1,manually check closed switch gear,1,periyapatti
usa226,data lost due communication failure,1,nil,1,periyapatti
usa226,ex.ex. low voltage,1,feeder 4 trip,1,periyapatti
usa226,exex low voltage l1: 1v,1,feeder trip due earth fault,1,periyapatti
usa226,exex low voltage l1: 2v,1,controller rebooting time f2&f3&f4&f5-lc work,1,periyapatti
usa226,exex low voltage l2: 1v,2,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
usa226,exex low voltage l2: 1v,2,feeder 4 trip earth fault,1,periyapatti
usa226,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
usa226,exex low voltage l3 :3v,1,acknowledged scada,1,periyapatti
usa226,exex low voltage l3: 1v,11,230 kv line current fault trip,1,periyapatti
usa226,exex low voltage l3: 1v,11,230kv line trip due busbar trip relay operated,1,periyapatti
usa226,exex low voltage l3: 1v,11,fdr tripped,1,periyapatti
usa226,exex low voltage l3: 1v,11,feeder trip due earth fault,1,periyapatti
usa226,exex low voltage l3: 1v,11,feeder trip reset,1,periyapatti
usa226,exex low voltage l3: 1v,11,feeder4 earth fault,2,periyapatti
usa226,exex low voltage l3: 1v,11,grid fluxuation l3,1,periyapatti
usa226,exex low voltage l3: 1v,11,lc taken cutting tree branches,1,periyapatti
usa226,exex low voltage l3: 1v,11,lc taken jumber closing fdr4 line project pending work,1,periyapatti
usa226,exex low voltage l3: 1v,11,lc taken jumber opening fdr 4 line project pending work,1,periyapatti
usa226,exex low voltage l3: 2v,6,charged feeder,1,periyapatti
usa226,exex low voltage l3: 2v,6,earth falut,1,periyapatti
usa226,exex low voltage l3: 2v,6,fdr-4-earth fault,1,periyapatti
usa226,exex low voltage l3: 2v,6,feeder trip due earth fault,2,periyapatti
usa226,exex low voltage l3: 2v,6,partial lc bird guard fixing work,1,periyapatti
usa226,exex low voltage l3: 3v,4,230kv line trip due current fault controller rebooting load shedding,1,periyapatti
usa226,exex low voltage l3: 3v,4,feeder trip due earth fault,1,periyapatti
usa226,exex low voltage l3: 3v,4,feeder trip due earth fault controller rebooting time,1,periyapatti
usa226,exex low voltage l3: 3v,4,feeder4 earth fault,1,periyapatti
usa226,extr extr high volt. l1: 501 v,1,feeder trip due current,1,periyapatti
usa226,extr. low voltage l1: 1v,1,lc work,1,periyapatti
usa226,extreme yawerror 14.6m/s 51.1°,1,auto reset,1,periyapatti
usa226,fdr trip e/f,2,charged feeder,2,periyapatti
usa226,feeder 04 earth fault,2,feeder charged,1,periyapatti
usa226,feeder 04 earth fault,2,rt dip exc.lim rebooting time,1,periyapatti
usa226,feeder shutdown,1,bird guard fixing work completed,1,periyapatti
usa226,feeder trip due earth fault,1,charged feeder,1,periyapatti
usa226,feeder trip e/f,4,charged feeder,4,periyapatti
usa226,feeder trip earth fault,2,charged feeder,2,periyapatti
usa226,frequency error 1: 0.44 hz,3,230kv trip due pt failure anikadavu ss,1,periyapatti
usa226,frequency error 1: 0.44 hz,3,feeder trip,1,periyapatti
usa226,frequency error 1: 0.44 hz,3,manually reset turbine charging 220kv,1,periyapatti
usa226,frequency error 1: 0.45 hz,1,earth falut,1,periyapatti
usa226,frequency error 1: 0.54 hz,3,feeder 4 trip due ef,1,periyapatti
usa226,frequency error 1: 0.54 hz,3,feeder trip,1,periyapatti
usa226,frequency error 1: 0.54 hz,3,feeder4 earth fault,1,periyapatti
usa226,frequency error 1: 0.55 hz,7,earth fault,1,periyapatti
usa226,frequency error 1: 0.55 hz,7,feeder 04 earth fault,2,periyapatti
usa226,frequency error 1: 0.55 hz,7,feeder trip,1,periyapatti
usa226,frequency error 1: 0.55 hz,7,feeder trip due earth fault,3,periyapatti
usa226,frequency error 1: 0.56 hz,5,feeder 04 earth fault,1,periyapatti
usa226,frequency error 1: 0.56 hz,5,feeder 4 trip,1,periyapatti
usa226,frequency error 1: 0.56 hz,5,feeder 4 trip due earth fault,1,periyapatti
usa226,frequency error 1: 0.56 hz,5,feeder 4 tripped due earth fault,1,periyapatti
usa226,frequency error 1: 0.56 hz,5,feeder trip earth fault,1,periyapatti
usa226,frequency error:0.56hz,1,acknowledged scada,1,periyapatti
usa226,fuse fail uss yard,2,replaced new fuse,2,periyapatti
usa226,gen stator cb open,3,acknowledged scada,1,periyapatti
usa226,gen stator cb open,3,auto reset,1,periyapatti
usa226,gen stator cb open,3,checked logs & events turbine manually reset,1,periyapatti
usa226,generation backdown,2,manually stopped turbine,2,periyapatti
usa226,genspdhighreverse: -0035 rpm,1,auto reset,1,periyapatti
usa226,lc jumper replacement work,1,charged jumper replaced,1,periyapatti
usa226,lc taken substation,2,project pending point work,1,periyapatti
usa226,lc taken substation,2,project pending work,1,periyapatti
usa226,load shedding,5,charged normalised,2,periyapatti
usa226,load shedding,5,charged normalissed,3,periyapatti
usa226,load shedding wtg restart time lc returned,1,acknowledged scada,1,periyapatti
usa226,low curr.l3: 696a,1,FALSE,1,periyapatti
usa226,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
usa226,manual stop,1,software uploading work,1,periyapatti
usa226,manual stop turbine service,1,service completed,1,periyapatti
usa226,max. yaw error: 16.6°,1,auto reset,1,periyapatti
usa226,max. yaw error: 18.5°,1,auto reset,1,periyapatti
usa226,ofc cable work,1,ofc cable work,1,periyapatti
usa226,pause rcs 0,1,turbine stop 3 month service 2nd day,1,periyapatti
usa226,pause rcs 12,1,load shedding,1,periyapatti
usa226,pause rcs 12 grid load shedding,6,charged normalise,1,periyapatti
usa226,pause rcs 12 grid load shedding,6,charged normalised,4,periyapatti
usa226,pause rcs 12 grid load shedding,6,charged normalissed,1,periyapatti
usa226,pause rcs 12 grid load shedding controller reboot time controller acknowledge scada,1,charged normalissed rebot time,1,periyapatti
usa226,pause rcs 12 grid load shedding controller rebot controller feeder 4 lc work controller rebot time,1,charged work completion rebot,1,periyapatti
usa226,pause rcs 13,205,230kv lc taken,1,periyapatti
usa226,pause rcs 13,205,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
usa226,pause rcs 13,205,back,11,periyapatti
usa226,pause rcs 13,205,backdown,131,periyapatti
usa226,pause rcs 13,205,bird guard installation,1,periyapatti
usa226,pause rcs 13,205,blade load calibration work,1,periyapatti
usa226,pause rcs 13,205,ctpt inspection work,1,periyapatti
usa226,pause rcs 13,205,feeder 4 lc,1,periyapatti
usa226,pause rcs 13,205,feeder 4 lc 33kv ht line maintenance work,1,periyapatti
usa226,pause rcs 13,205,feeder lc 33kv ht line maintenance work,1,periyapatti
usa226,pause rcs 13,205,grid lc remove 110 line near usp142 grid lc remove 110 line near usp142,1,periyapatti
usa226,pause rcs 13,205,ht yard pending work,1,periyapatti
usa226,pause rcs 13,205,lc bird guard fixing work,2,periyapatti
usa226,pause rcs 13,205,lc new solar power transformer moving work,1,periyapatti
usa226,pause rcs 13,205,lc new turbines connecting line,1,periyapatti
usa226,pause rcs 13,205,lc project pending work,1,periyapatti
usa226,pause rcs 13,205,lc ss relay testing,1,periyapatti
usa226,pause rcs 13,205,lc work,1,periyapatti
usa226,pause rcs 13,205,lc work (bird guard fixing work ),1,periyapatti
usa226,pause rcs 13,205,load shedding,14,periyapatti
usa226,pause rcs 13,205,ofc cable laying work,2,periyapatti
usa226,pause rcs 13,205,partial lc bird guard fixing work,1,periyapatti
usa226,pause rcs 13,205,pause bird guard fixing work,1,periyapatti
usa226,pause rcs 13,205,pause ht line work,2,periyapatti
usa226,pause rcs 13,205,pause lc work,4,periyapatti
usa226,pause rcs 13,205,stopped due customer request (above 140 145 mw,1,periyapatti
usa226,pause rcs 13,205,transformer inspection work,4,periyapatti
usa226,pause rcs 13,205,turbine manual stop lc,1,periyapatti
usa226,pause rcs 13,205,turbine pause going take lc breaker testing work,1,periyapatti
usa226,pause rcs 13,205,turbine pause load shedding,1,periyapatti
usa226,pause rcs 13,205,turbine paused feeder 4 line tree cutting work,1,periyapatti
usa226,pause rcs 13,205,turbine paused fro emergency condition,1,periyapatti
usa226,pause rcs 13,205,turbine paused lc work,4,periyapatti
usa226,pause rcs 13,205,turbine paused usp131 ctpt conductor replacement work,1,periyapatti
usa226,pause rcs 13,205,turbine stop lc work,1,periyapatti
usa226,pause rcs 13,205,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
usa226,pause rcs 13,205,turbine stopped due lc,3,periyapatti
usa226,pause rcs 13,205,wtg manual stop power control setting changing work,1,periyapatti
usa226,pause rcs 13 exex low voltage l3: 1v controller rebot time,1,charged completion work,1,periyapatti
usa226,pause rcs 13 gird,1,load shedding,1,periyapatti
usa226,pause rcs 13 grid back,1,charged backdown,1,periyapatti
usa226,pause rcs 13 grid back pause rcs 13-rebooting time controller controller rebooting time,1,charged backdown reboot,1,periyapatti
usa226,pause rcs 13 grid load shedding,2,charged normalised,2,periyapatti
usa226,pause rcs 14,16,6 month b service work,1,periyapatti
usa226,pause rcs 14,16,blade inspection work,1,periyapatti
usa226,pause rcs 14,16,cim4562 work,1,periyapatti
usa226,pause rcs 14,16,load shedding,1,periyapatti
usa226,pause rcs 14,16,manual stop blade calibration work,1,periyapatti
usa226,pause rcs 14,16,manual stop blade load calibration work time azimuth sensor related circuits checked loose connection checked.,2,periyapatti
usa226,pause rcs 14,16,service pending work,1,periyapatti
usa226,pause rcs 14,16,transformer inspection work,3,periyapatti
usa226,pause rcs 14,16,turbine manual stop power setting change work,1,periyapatti
usa226,pause rcs 14,16,turbine stopped due lc,3,periyapatti
usa226,pause rcs 14,16,wtg stopped due 230kv lc work,1,periyapatti
usa226,pause rcs 14 turbine,1,charged toc audit inspection,1,periyapatti
usa226,pause rcs12 grid load shedding,1,charged normalissed,1,periyapatti
usa226,pause rcs13,1,turbine paused lc work,1,periyapatti
usa226,pause rcs13 turbine wtg stopped lc work controller reboot time controller acknowledge scada,1,charged lc work reboot time,1,periyapatti
usa226,pitch val error hydraulic system,1,auto reset,1,periyapatti
usa226,pitch val error. fast vel b 527mm/s hydraulic system,2,auto reset,2,periyapatti
usa226,pitch valve error fast vel b 536mm/s,2,manual reset,1,periyapatti
usa226,pitch valve error fast vel b 536mm/s,2,pitch valve tested & manual reset,1,periyapatti
usa226,pitchvalaerr,5,auto reset.,1,periyapatti
usa226,pitchvalaerr,5,FALSE,4,periyapatti
usa226,pitchvalaerr-fastvel.b 529mm/s,1,auto reset,1,periyapatti
usa226,pitchvalaerr-fastvel.b 533mm/s,1,auto reset,1,periyapatti
usa226,rebooting time,2,acknowledge scada,1,periyapatti
usa226,rebooting time,2,controller rebooting,1,periyapatti
usa226,rt dip exc.lim,1,feeder 4 trip due el,1,periyapatti
usa226,rt dip exc.lim.: 17%: 77e-2s turbine,1,autoreset,1,periyapatti
usa226,rt dip exc.lim.: 22%: 581e-2s,1,feeder 4 trip current,1,periyapatti
usa226,rt dip exc.lim.: 35%: 891e-2s,1,checked logs & events turbine manually reset,1,periyapatti
usa226,rt dip exc.lim.: 36%: 891e-2s,1,checked logs & events turbine manually reset,1,periyapatti
usa226,rt dip exc.lim.: 39%: 881e-2s,1,checked logs & events turbine manually reset,1,periyapatti
usa226,rt dip exc.lim.: 46%: 880e-2s,1,checked logs & events turbine manually reset,1,periyapatti
usa226,safetypitchspdnotokforprod,2,inspection carried found loose connection re-tightening done,2,periyapatti
usa226,slip:-027 limits1 generator,1,auto reset,1,periyapatti
usa226,slip:-028 limits 1 generator,4,auto reset,4,periyapatti
usa226,stoppage,3,nil,3,periyapatti
usa226,turbine manual stop feeder 4 lc work,1,wtg charged lc work,1,periyapatti
usa226,turbine manually stopped due backdown,1,charged normalissed,1,periyapatti
usa226,turbine pause lc work,1,partial lc bird guard fixing work,1,periyapatti
usa226,turbine stopped due lc,1,project pending work,1,periyapatti
usa226,vob disconnected,1,comm. dropped,1,periyapatti
usa226,vob server,2,shutdown taken vestas maintenance,1,periyapatti
usa226,vob server,2,vob server,1,periyapatti
usa226,yaw nacelle position reset yaw system,1,auto reset,1,periyapatti
usa226,yaw system stopped,2,auto reset,2,periyapatti
usa226,yaw untwist ccw: code 5,1,FALSE,1,periyapatti
usa226,yawuntwistccw code 5 540°,3,auto reset,3,periyapatti
usa226,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
usa226,yawuntwistccw code 6 620°,1,auto reset,1,periyapatti
usa226,yawuntwistccw: code 5,7,FALSE,7,periyapatti
usa226,yawuntwistccw: code 5- 540°,10,auto reset,10,periyapatti
usa226,yawuntwistccw: code 5- 559°,1,auto reset,1,periyapatti
usa226,yawuntwistccw: code 5- 560°,1,auto reset,1,periyapatti
usa226,yawuntwistccw: code 5- 572°,1,auto reset,1,periyapatti
usa226,yawuntwistccw: code 6,5,auto reset,1,periyapatti
usa226,yawuntwistccw: code 6,5,FALSE,4,periyapatti
usa226,yawuntwistcw: code 2,1,FALSE,1,periyapatti
usa226,yawuntwistcw: code 2--000549°,1,auto reset,1,periyapatti
usa226,yawuntwistcw: code 2--000556°,1,auto reset,1,periyapatti
usa226,yawuntwistcw: code 3--000540°,2,auto reset,2,periyapatti
usa85,0,135,0,135,periyapatti
usa85,0,5,0,5,periyapatti
usa85,acknowledge time,2,acknowledged scada,2,periyapatti
usa85,auto yawing,4,auto reset,4,periyapatti
usa85,bus pt fail 400kv ss,1,tneb scope,1,periyapatti
usa85,comm. error,1,fdr 4 comm. dropped,1,periyapatti
usa85,communication,1,communication,1,periyapatti
usa85,communication failure,6,communication failure,1,periyapatti
usa85,communication failure,6,nil,5,periyapatti
usa85,ex.ex. low voltage,1,feeder 4 trip,1,periyapatti
usa85,exex low voltage l1: 1v,1,feeder 4 oc trip lc taken,1,periyapatti
usa85,exex low voltage l2: 1v,1,feeder 4 trip earth fault,1,periyapatti
usa85,exex low voltage l3 :3v,1,acknowledged scada,1,periyapatti
usa85,exex low voltage l3: 1v,13,230 kv line current fault trip,1,periyapatti
usa85,exex low voltage l3: 1v,13,230kv line trip due busbar trip relay operated,1,periyapatti
usa85,exex low voltage l3: 1v,13,earth falut,1,periyapatti
usa85,exex low voltage l3: 1v,13,fdr tripped,1,periyapatti
usa85,exex low voltage l3: 1v,13,feeder trip due earth fault,2,periyapatti
usa85,exex low voltage l3: 1v,13,feeder trip reset,1,periyapatti
usa85,exex low voltage l3: 1v,13,feeder4 earth fault,2,periyapatti
usa85,exex low voltage l3: 1v,13,grid fluxuation l3,1,periyapatti
usa85,exex low voltage l3: 1v,13,lc taken cutting tree branches,1,periyapatti
usa85,exex low voltage l3: 1v,13,lc taken jumber closing fdr4 line project pending work,1,periyapatti
usa85,exex low voltage l3: 1v,13,lc taken jumber opening fdr 4 line project pending work,1,periyapatti
usa85,exex low voltage l3: 2v,7,230kv line trip due busbar trip relay operated,1,periyapatti
usa85,exex low voltage l3: 2v,7,fdr-4-earth fault,1,periyapatti
usa85,exex low voltage l3: 2v,7,feeder trip due earth fault,3,periyapatti
usa85,exex low voltage l3: 2v,7,feeder trip due earth fault controller rebooting time,1,periyapatti
usa85,exex low voltage l3: 2v,7,feeder4 earth fault,1,periyapatti
usa85,exex low voltage l3: 3v,1,feeder1 earth fault controller rebooting time,1,periyapatti
usa85,exex low voltage l3: 3v rebooting time hubsafetysystem batt.charg.err pause rcs 13,1,230kv line trip due current fault controller rebooting scada reset load shedding,1,periyapatti
usa85,ext. high sum grd inv.,1,replace one no. igbt,1,periyapatti
usa85,extr extr high volt. l1: 501 v,1,feeder trip due current,1,periyapatti
usa85,extreme yawerror 13.6m/s 64.4°,1,auto reset,1,periyapatti
usa85,extreme yawerror 14.5m/s 52.2°,1,auto reset,1,periyapatti
usa85,fdr trip e/f,2,charged feeder,2,periyapatti
usa85,feeder 04 earth fault,2,feeder charged,1,periyapatti
usa85,feeder 04 earth fault,2,rt dip exc.lim rebooting time,1,periyapatti
usa85,feeder shutdown,1,bird guard fixing work completed,1,periyapatti
usa85,feeder trip due earth fault,2,charged feeder,1,periyapatti
usa85,feeder trip due earth fault,2,fdr charged,1,periyapatti
usa85,feeder trip e/f,3,charged feeder,3,periyapatti
usa85,feeder trip earth fault,2,charged feeder,2,periyapatti
usa85,frequency error 1: . hz,1,acknowledged scada,1,periyapatti
usa85,frequency error 1: 0.44 hz,3,230kv trip due pt failure anikadavu ss,1,periyapatti
usa85,frequency error 1: 0.44 hz,3,feeder trip,1,periyapatti
usa85,frequency error 1: 0.44 hz,3,manually reset turbine charging 220kv,1,periyapatti
usa85,frequency error 1: 0.45 hz,1,earth falut,1,periyapatti
usa85,frequency error 1: 0.53 hz,1,charged feeder,1,periyapatti
usa85,frequency error 1: 0.54 hz,4,feeder 04 earth fault,1,periyapatti
usa85,frequency error 1: 0.54 hz,4,feeder 4 trip due ef,1,periyapatti
usa85,frequency error 1: 0.54 hz,4,feeder trip,1,periyapatti
usa85,frequency error 1: 0.54 hz,4,feeder4 earth fault,1,periyapatti
usa85,frequency error 1: 0.55 hz,6,earth fault,1,periyapatti
usa85,frequency error 1: 0.55 hz,6,feeder 04 earth fault,1,periyapatti
usa85,frequency error 1: 0.55 hz,6,feeder trip,1,periyapatti
usa85,frequency error 1: 0.55 hz,6,feeder trip due earth fault,2,periyapatti
usa85,frequency error 1: 0.55 hz,6,feeder tripped substation,1,periyapatti
usa85,frequency error 1: 0.56 hz,6,charged feeder,1,periyapatti
usa85,frequency error 1: 0.56 hz,6,feeder 04 earth fault,1,periyapatti
usa85,frequency error 1: 0.56 hz,6,feeder 4 trip,1,periyapatti
usa85,frequency error 1: 0.56 hz,6,feeder 4 trip due earth fault,1,periyapatti
usa85,frequency error 1: 0.56 hz,6,feeder 4 tripped due earth fault,1,periyapatti
usa85,frequency error 1: 0.56 hz,6,feeder trip earth fault,1,periyapatti
usa85,gen stator cb open,3,acknowledge though scada,1,periyapatti
usa85,gen stator cb open,3,manual reset,2,periyapatti
usa85,ht yard pending work,1,charged work completion,1,periyapatti
usa85,hub battery system battery charger error,1,chargeing battery,1,periyapatti
usa85,hubsafetysystem batt.charg.err,1,manually reseted scada,1,periyapatti
usa85,internal sublogic error,2,auto reset,2,periyapatti
usa85,lc jumper replacement work,1,charged jumper replaced,1,periyapatti
usa85,lc taken substation,2,project pending point work,1,periyapatti
usa85,lc taken substation,2,project pending work,1,periyapatti
usa85,lc work (bird guard fixing work ),1,charged bird guard fixed,1,periyapatti
usa85,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
usa85,manual stop service second day,1,service second day completed,1,periyapatti
usa85,near turbine breakdown connectivity problem,1,stoppage,1,periyapatti
usa85,near turbine time,1,turbine running condition,1,periyapatti
usa85,newly added location,1,configured toms,1,periyapatti
usa85,ofc cable work,1,ofc cable work,1,periyapatti
usa85,pause pressed keyboard,1,project pending work,1,periyapatti
usa85,pause rcs 0,2,back,1,periyapatti
usa85,pause rcs 0,2,servic day 2,1,periyapatti
usa85,pause rcs 12,1,load shedding,1,periyapatti
usa85,pause rcs 12 frequency error 1: 0.44 hz controller rebooting time,1,manual stop due load shedding feeder 3 lc turbine rebooting time feeder-3 charge,1,periyapatti
usa85,pause rcs 13,89,230kv lc monthly maintenance work,1,periyapatti
usa85,pause rcs 13,89,230kv lc taken,1,periyapatti
usa85,pause rcs 13,89,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
usa85,pause rcs 13,89,back,2,periyapatti
usa85,pause rcs 13,89,backdown,25,periyapatti
usa85,pause rcs 13,89,backdown fan replaced vpc panel,1,periyapatti
usa85,pause rcs 13,89,bird guard installation,1,periyapatti
usa85,pause rcs 13,89,ctpt inspection work,1,periyapatti
usa85,pause rcs 13,89,feeder 4 lc,1,periyapatti
usa85,pause rcs 13,89,feeder 4 lc 33kv ht line maintenance work,1,periyapatti
usa85,pause rcs 13,89,feeder lc 33kv ht line maintenance work,1,periyapatti
usa85,pause rcs 13,89,grid turbine stopped 220kv shutdown,1,periyapatti
usa85,pause rcs 13,89,lc bird guard fixing work,2,periyapatti
usa85,pause rcs 13,89,lc new solar power transformer moving work,1,periyapatti
usa85,pause rcs 13,89,lc new turbines connecting line,1,periyapatti
usa85,pause rcs 13,89,lc project pending work,2,periyapatti
usa85,pause rcs 13,89,lc remove 110 line near usp142,1,periyapatti
usa85,pause rcs 13,89,lc ss relay testing,1,periyapatti
usa85,pause rcs 13,89,lc work,1,periyapatti
usa85,pause rcs 13,89,load shedding,6,periyapatti
usa85,pause rcs 13,89,machine stopped energy meter inspection work,1,periyapatti
usa85,pause rcs 13,89,ofc cable laying work,2,periyapatti
usa85,pause rcs 13,89,partial lc bird guard fixing work,1,periyapatti
usa85,pause rcs 13,89,pause bird guard fixing work,1,periyapatti
usa85,pause rcs 13,89,pause ht line work,2,periyapatti
usa85,pause rcs 13,89,pause lc work,4,periyapatti
usa85,pause rcs 13,89,stop lc work bird guard fix,1,periyapatti
usa85,pause rcs 13,89,transformer inspection work,4,periyapatti
usa85,pause rcs 13,89,trurbine pause lc,1,periyapatti
usa85,pause rcs 13,89,turbine ht yard pending work,1,periyapatti
usa85,pause rcs 13,89,turbine lc due bird guar fixing work,1,periyapatti
usa85,pause rcs 13,89,turbine manual stop lc,1,periyapatti
usa85,pause rcs 13,89,turbine pause going take lc breaker testing work,1,periyapatti
usa85,pause rcs 13,89,turbine pause line maintenance work,1,periyapatti
usa85,pause rcs 13,89,turbine pause load shedding,1,periyapatti
usa85,pause rcs 13,89,turbine paused feeder 4 line tree cutting work,1,periyapatti
usa85,pause rcs 13,89,turbine paused fro emergency condition,1,periyapatti
usa85,pause rcs 13,89,turbine paused lc work,4,periyapatti
usa85,pause rcs 13,89,turbine paused usp131 ctpt conductor replacement work,1,periyapatti
usa85,pause rcs 13,89,turbine stop lc work,1,periyapatti
usa85,pause rcs 13,89,turbine stopped due lc,3,periyapatti
usa85,pause rcs 13,89,turbine stopped due lc work,1,periyapatti
usa85,pause rcs 13,89,uss yard maintenance,1,periyapatti
usa85,pause rcs 13,89,wtg manual stop power control setting changing work,1,periyapatti
usa85,pause rcs 14,15,6 month b service,1,periyapatti
usa85,pause rcs 14,15,cim4562 work,1,periyapatti
usa85,pause rcs 14,15,due power factor setting change work,1,periyapatti
usa85,pause rcs 14,15,due rain water drain work completed,1,periyapatti
usa85,pause rcs 14,15,load shedding,1,periyapatti
usa85,pause rcs 14,15,nacelle position reset warning inspection work.,1,periyapatti
usa85,pause rcs 14,15,sensor connection checked & adjusted sensor gap,1,periyapatti
usa85,pause rcs 14,15,toc-audit inspection carried,1,periyapatti
usa85,pause rcs 14,15,transformer inspection work,2,periyapatti
usa85,pause rcs 14,15,turbine stopped due lc,1,periyapatti
usa85,pause rcs 14,15,wtg manual stop yaw nacelle position reset error checking work nacelle sensor connection checked yaw encoder connection checked reset wtg,1,periyapatti
usa85,pause rcs 14,15,wtg power rating upgradation,1,periyapatti
usa85,pause rcs 14,15,wtg stopped due 230kv lc work,1,periyapatti
usa85,pause rcs 14,15,yaw nacelle position reset alarm inspection work,1,periyapatti
usa85,rebooting time,2,controller rebooting,2,periyapatti
usa85,rt dip exc.lim,1,hg fuse phase replaced,1,periyapatti
usa85,rt dip exc.lim.: 35%: 891e-2s,1,checked logs & events turbine manually reset,1,periyapatti
usa85,rt dip exc.lim.: 45%: 958e-2s,1,feeder 4 trip due el,1,periyapatti
usa85,software uploading power factor setting work,1,wtg charged,1,periyapatti
usa85,stoppage,3,FALSE,1,periyapatti
usa85,stoppage,3,nil,2,periyapatti
usa85,turbine pause lc work,1,partial lc bird guard fixing work,1,periyapatti
usa85,turbine stopped due lc,1,project pending work,1,periyapatti
