Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
usa85,vob disconnected,1,comm. dropped,1,periyapatti
usa85,vob server,2,shutdown taken vestas maintenance,1,periyapatti
usa85,vob server,2,vob server,1,periyapatti
usa85,yaw cable twist reset,1,yaw system auto reset,1,periyapatti
usa85,yaw nacelle position reset,26,auto reset,21,periyapatti
usa85,yaw nacelle position reset,26,yaw system auto reset,3,periyapatti
usa85,yaw nacelle position reset,26,yaw system auto restart,2,periyapatti
usa85,yaw system,2,auto reset,1,periyapatti
usa85,yaw system,2,yaw cable twist reset,1,periyapatti
usa85,yaw system stopped,1,yawsystem auto restart,1,periyapatti
usa85,yaw untwist ccw,1,yaw system auto restart,1,periyapatti
usa85,yawuntwistccw code 5 540°,2,auto reset,2,periyapatti
usa85,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
usa85,yawuntwistccw: code 5,9,auto reset,1,periyapatti
usa85,yawuntwistccw: code 5,9,auto reset.,1,periyapatti
usa85,yawuntwistccw: code 5,9,FALSE,7,periyapatti
usa85,yawuntwistccw: code 5- 540°,7,auto reset,7,periyapatti
usa85,yawuntwistccw: code 6,10,auto reset,1,periyapatti
usa85,yawuntwistccw: code 6,10,FALSE,9,periyapatti
usa85,yawuntwistccw: code 6- 566°,1,auto reset,1,periyapatti
usa85,yawuntwistccw: code 6- 569°,1,auto reset,1,periyapatti
usa85,yawuntwistccw: code 6- 587°,1,auto reset,1,periyapatti
usa85,yawuntwistccw: code 6- 604°,1,auto reset,1,periyapatti
usa85,yawuntwistcw code 3 540°,2,auto reset,2,periyapatti
usa85,yawuntwistcw: code 3,2,FALSE,2,periyapatti
usa85,yawuntwistcw: code 3--000540°,4,auto reset,4,periyapatti
usa85,yawuntwistcw: code 3--000546°,1,auto reset,1,periyapatti
usa85,yawuntwistcw: code 3--000563°,1,auto reset,1,periyapatti
usk123,0,162,0,162,periyapatti
usk123,0,14,0,1,periyapatti
usk123,0,14,0,13,periyapatti
usk123,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
usk123,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
usk123,comm. error,2,due work ukv342,1,periyapatti
usk123,comm. error,2,fdr 4 machines comm. dropped,1,periyapatti
usk123,comm. failure,2,due switching operation comm. dropped,1,periyapatti
usk123,comm. failure,2,fdr 4 -5 machines comm. dropped,1,periyapatti
usk123,communication,1,communication,1,periyapatti
usk123,communication failure,7,communication failure,3,periyapatti
usk123,communication failure,7,nil,4,periyapatti
usk123,communication failure turbine running,1,nil,1,periyapatti
usk123,exex low voltage l1: 1v,1,feeder trip due earth fault,1,periyapatti
usk123,exex low voltage l2: 1v,1,feeder 4 trip earth fault,1,periyapatti
usk123,exex low voltage l3: 1v,10,230 kv line current fault trip,1,periyapatti
usk123,exex low voltage l3: 1v,10,230kv line trip due busbar trip relay operated,1,periyapatti
usk123,exex low voltage l3: 1v,10,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
usk123,exex low voltage l3: 1v,10,fdr tripped,1,periyapatti
usk123,exex low voltage l3: 1v,10,feeder trip due earth fault,1,periyapatti
usk123,exex low voltage l3: 1v,10,feeder trip due earth fault controller rebooting time,1,periyapatti
usk123,exex low voltage l3: 1v,10,feeder trip reset,1,periyapatti
usk123,exex low voltage l3: 1v,10,feeder4 earth fault,2,periyapatti
usk123,exex low voltage l3: 1v,10,grid fluxuation l3,1,periyapatti
usk123,exex low voltage l3: 1v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
usk123,exex low voltage l3: 2v,7,230kv line trip due busbar trip relay operated,1,periyapatti
usk123,exex low voltage l3: 2v,7,earth falut,1,periyapatti
usk123,exex low voltage l3: 2v,7,fdr-4-earth fault,2,periyapatti
usk123,exex low voltage l3: 2v,7,feeder trip due earth fault,2,periyapatti
usk123,exex low voltage l3: 2v,7,manually close breaker,1,periyapatti
usk123,exex low voltage l3: 3v,1,feeder trip due earth fault,1,periyapatti
usk123,extr. low voltage l1: 1v,1,feeder4 earth fault,1,periyapatti
usk123,extr. low voltage l3: 293v,1,yard side fuse replace (y&b).,1,periyapatti
usk123,extr. low voltage l3: 2v,2,yard side fuse replaced,2,periyapatti
usk123,extreme yawerror 14.5m/s 52.4°,1,auto reset,1,periyapatti
usk123,extreme yawerror 14.7m/s 49.1°,1,auto reset,1,periyapatti
usk123,fdr trip e/f,2,charged feeder,1,periyapatti
usk123,fdr trip e/f,2,charged vcb manually started turbine,1,periyapatti
usk123,feeder 04 earth fault,1,rt dip exc.lim rebooting time,1,periyapatti
usk123,feeder shutdown,1,bird guard fixing work completed,1,periyapatti
usk123,feeder trip due earth fault,2,charged feeder,1,periyapatti
usk123,feeder trip due earth fault,2,fdr charged,1,periyapatti
usk123,feeder trip e/f,2,charged feeder,2,periyapatti
usk123,feeder trip earth fault,2,charged feeder,2,periyapatti
usk123,frequency error 1: . hz,1,acknowledged scada,1,periyapatti
usk123,frequency error 1: 0.44 hz,4,230kv trip due pt failure anikadavu ss,1,periyapatti
usk123,frequency error 1: 0.44 hz,4,feeder trip,1,periyapatti
usk123,frequency error 1: 0.44 hz,4,manually reset turbine charging 220kv,2,periyapatti
usk123,frequency error 1: 0.45 hz,1,earth falut,1,periyapatti
usk123,frequency error 1: 0.54 hz,3,feeder 4 trip due ef,1,periyapatti
usk123,frequency error 1: 0.54 hz,3,feeder trip,1,periyapatti
usk123,frequency error 1: 0.54 hz,3,feeder4 earth fault controller rebooting time,1,periyapatti
usk123,frequency error 1: 0.55 hz,6,earth fault,1,periyapatti
usk123,frequency error 1: 0.55 hz,6,feeder 04 earth fault,2,periyapatti
usk123,frequency error 1: 0.55 hz,6,feeder trip,1,periyapatti
usk123,frequency error 1: 0.55 hz,6,feeder trip due earth fault,2,periyapatti
usk123,frequency error 1: 0.56 hz,8,feeder 04 earth fault,2,periyapatti
usk123,frequency error 1: 0.56 hz,8,feeder 4 trip,1,periyapatti
usk123,frequency error 1: 0.56 hz,8,feeder 4 trip due earth fault,1,periyapatti
usk123,frequency error 1: 0.56 hz,8,feeder 4 tripped due earth fault,1,periyapatti
usk123,frequency error 1: 0.56 hz,8,feeder trip due earth fault,1,periyapatti
usk123,frequency error 1: 0.56 hz,8,feeder trip earth fault,1,periyapatti
usk123,frequency error 1: 0.56 hz,8,feedr 4 trip,1,periyapatti
usk123,gen stator cb open,3,auto reset,1,periyapatti
usk123,gen stator cb open,3,manual reset,2,periyapatti
usk123,genspdhighreverse: -0035 rpm,1,auto reset,1,periyapatti
usk123,lc jumper replacement work,1,charged replaced,1,periyapatti
usk123,lc taken substation,2,project pending point work,1,periyapatti
usk123,lc taken substation,2,project pending work,1,periyapatti
usk123,low voltage l3: 1 v,1,feeder lc project pending point closing work,1,periyapatti
usk123,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
usk123,manual stop project pending work,1,pending work completed,1,periyapatti
usk123,ofc cable work,1,ofc cable work,1,periyapatti
usk123,pause pressed keyboard,3,power rating upgradation,1,periyapatti
usk123,pause pressed keyboard,3,software parameter changes,1,periyapatti
usk123,pause pressed keyboard,3,transformer inspection completed,1,periyapatti
usk123,pause rcs 0,5,back,1,periyapatti
usk123,pause rcs 0,5,servic day 2,1,periyapatti
usk123,pause rcs 0,5,service day 01,1,periyapatti
usk123,pause rcs 0,5,service day 02,1,periyapatti
usk123,pause rcs 0,5,tfr inspection version 4 checklist,1,periyapatti
usk123,pause rcs 12,1,load shedding,1,periyapatti
usk123,pause rcs 13,59,230kv lc monthly maintenance work,1,periyapatti
usk123,pause rcs 13,59,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
usk123,pause rcs 13,59,back,4,periyapatti
usk123,pause rcs 13,59,backdown,9,periyapatti
usk123,pause rcs 13,59,feeder 4 lc 33kv ht line maintenance work,1,periyapatti
usk123,pause rcs 13,59,feeder 6 lc work,1,periyapatti
usk123,pause rcs 13,59,feeder lc 33kv ht line maintenance work,1,periyapatti
usk123,pause rcs 13,59,feeder lc bird guard fixing work,1,periyapatti
usk123,pause rcs 13,59,lc bird guard fixing work,2,periyapatti
usk123,pause rcs 13,59,lc new solar power transformer moving work,1,periyapatti
usk123,pause rcs 13,59,lc project pending work,1,periyapatti
usk123,pause rcs 13,59,lc ss relay testing,1,periyapatti
usk123,pause rcs 13,59,lc work,2,periyapatti
usk123,pause rcs 13,59,lc work (bird guard fixing work ),1,periyapatti
usk123,pause rcs 13,59,load shedding,5,periyapatti
usk123,pause rcs 13,59,ofc cable laying work,2,periyapatti
usk123,pause rcs 13,59,partial lc bird guard fixing work,2,periyapatti
usk123,pause rcs 13,59,pause bird guard fixing work,1,periyapatti
usk123,pause rcs 13,59,transformer inspection work,4,periyapatti
usk123,pause rcs 13,59,turbine manual stop lc,1,periyapatti
usk123,pause rcs 13,59,turbine pause bird guard fixing work,2,periyapatti
usk123,pause rcs 13,59,turbine pause going take lc breaker testing work,1,periyapatti
usk123,pause rcs 13,59,turbine pause lc work,1,periyapatti
usk123,pause rcs 13,59,turbine pause load shedding,1,periyapatti
usk123,pause rcs 13,59,turbine paused feeder 4 line tree cutting work,1,periyapatti
usk123,pause rcs 13,59,turbine paused fro emergency condition,1,periyapatti
usk123,pause rcs 13,59,turbine paused lc work,4,periyapatti
usk123,pause rcs 13,59,turbine paused usp131 ctpt conductor replacement work,1,periyapatti
usk123,pause rcs 13,59,turbine stop lc work,1,periyapatti
usk123,pause rcs 13,59,turbine stopped due lc,3,periyapatti
usk123,pause rcs 13,59,turbine stopped due lc work,1,periyapatti
usk123,pause rcs 13 controller rebooting yawuntwistccw code 5 540°,1,bird guard installation,1,periyapatti
usk123,pause rcs 14,8,6 month b service,1,periyapatti
usk123,pause rcs 14,8,cms alert inspection work,1,periyapatti
usk123,pause rcs 14,8,load shedding,1,periyapatti
usk123,pause rcs 14,8,transformer inspection work,3,periyapatti
usk123,pause rcs 14,8,turbine paused emergency condtion,1,periyapatti
usk123,pause rcs 14,8,xml file uploading work completed,1,periyapatti
usk123,power factor setting work,1,wtg charged,1,periyapatti
usk123,rebooting time,2,controller rebooting,2,periyapatti
usk123,rt dip exc.lim,1,feeder 4 trip current,1,periyapatti
usk123,rt dip exc.lim.: 17%: 33e-2s high cur.rotor inv. l1:2830a rebooting time,1,feeder 4 trip due el hg fuse replacement controller rebooting,1,periyapatti
usk123,rt dip exc.lim.: 32%: 961e-2s,1,feeder 4 trip due el,1,periyapatti
usk123,stopage,2,turbine running condition,2,periyapatti
usk123,stoppage,2,FALSE,1,periyapatti
usk123,stoppage,2,nil,1,periyapatti
usk123,stoppage turbine running,1,nil,1,periyapatti
usk123,turbine pause lc work,1,partial lc bird guard fixing work,1,periyapatti
usk123,turbine stopped due lc,1,project pending work,1,periyapatti
usk123,vob disconnected,1,comm. dropped,1,periyapatti
usk123,vob server,2,shutdown taken vestas maintenance,1,periyapatti
usk123,vob server,2,vob server,1,periyapatti
usk123,yawsignals invalid,1,auto reset,1,periyapatti
usk123,yawuntwistccw code 5 540°,4,auto reset,4,periyapatti
usk123,yawuntwistccw: code 5- 540°,4,auto reset,4,periyapatti
usk123,yawuntwistccw: code 5- 544°,1,auto reset,1,periyapatti
usk123,yawuntwistccw: code 6,4,FALSE,4,periyapatti
usk123,yawuntwistccw: code 6- 549°,1,auto reset,1,periyapatti
usk123,yawuntwistccw: code 6- 641°,1,auto reset,1,periyapatti
usk123,yawuntwistccw: code 6- 663°,1,auto reset,1,periyapatti
usk123,yawuntwistccw: code 6- 677°,1,auto reset,1,periyapatti
usk123,yawuntwistcw,1,auto reset,1,periyapatti
usk123,yawuntwistcw: code 3,1,FALSE,1,periyapatti
usk123,yawuntwistcw: code 3--000540°,1,auto reset,1,periyapatti
usk123,yawuntwistcw: code 3--000543°,1,auto reset,1,periyapatti
usk166,0,137,0,137,periyapatti
usk166,0,4,0,4,periyapatti
usk166,auto yawing,1,auto reset,1,periyapatti
usk166,comm. error,4,comm. dropped due switching usk123,1,periyapatti
usk166,comm. error,4,due work ukv342,1,periyapatti
usk166,comm. error,4,fdr 4 machines comm. dropped,1,periyapatti
usk166,comm. error,4,fdr4 machines comm. failure,1,periyapatti
usk166,comm.error,1,switching operation pm work,1,periyapatti
usk166,communication - turbine running,1,nil,1,periyapatti
usk166,communication error,1,communication dropped due switching usk 123,1,periyapatti
usk166,communication failure,1,communication failure,1,periyapatti
usk166,error wind sensors,1,autoreset,1,periyapatti
usk166,exex low voltage l1: 1v,1,feeder 4 oc trip lc taken,1,periyapatti
usk166,exex low voltage l1: 1v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
usk166,exex low voltage l1: 3v,1,feeder trip due earth fault,1,periyapatti
usk166,exex low voltage l2: 1v,2,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
usk166,exex low voltage l2: 1v,2,feeder 4 trip earth fault,1,periyapatti
usk166,exex low voltage l3: 1v,9,230 kv line current fault trip,1,periyapatti
usk166,exex low voltage l3: 1v,9,230kv line trip due busbar trip relay operated,1,periyapatti
usk166,exex low voltage l3: 1v,9,fdr tripped,1,periyapatti
usk166,exex low voltage l3: 1v,9,feeder trip due earth fault,1,periyapatti
usk166,exex low voltage l3: 1v,9,feeder trip due earth fault controller rebooting time,1,periyapatti
usk166,exex low voltage l3: 1v,9,feeder4 earth fault,3,periyapatti
usk166,exex low voltage l3: 1v,9,grid fluxuation l3,1,periyapatti
usk166,exex low voltage l3: 2v,7,230kv line trip due busbar trip relay operated,1,periyapatti
usk166,exex low voltage l3: 2v,7,earth falut,1,periyapatti
usk166,exex low voltage l3: 2v,7,fdr-4-earth fault,1,periyapatti
usk166,exex low voltage l3: 2v,7,feeder trip due earth fault,2,periyapatti
usk166,exex low voltage l3: 2v,7,lc work (bird guard fixing work ),1,periyapatti
usk166,exex low voltage l3: 2v,7,manually close breaker,1,periyapatti
usk166,exex low voltage l3: 3v,1,feeder trip due earth fault,1,periyapatti
usk166,extreme yawerror 12.7m/s 76.5°,1,auto reset,1,periyapatti
usk166,extreme yawerror 13.2m/s 69.8°,1,auto reset,1,periyapatti
usk166,fdr trip e/f,1,charged feeder,1,periyapatti
usk166,feeder shutdown,1,bird guard fixing work completed,1,periyapatti
usk166,feeder trip due earth fault,1,charged feeder,1,periyapatti
usk166,feeder trip e/f,3,charged feeder,3,periyapatti
usk166,feeder trip earth fault,1,charged feeder,1,periyapatti
usk166,frequency error 1: . hz,1,acknowledged scada,1,periyapatti
usk166,frequency error 1: 0.44 hz,1,feeder trip,1,periyapatti
usk166,frequency error 1: 0.45 hz,1,earth falut,1,periyapatti
usk166,frequency error 1: 0.54 hz,2,feeder 4 trip due ef,1,periyapatti
usk166,frequency error 1: 0.54 hz,2,feeder trip,1,periyapatti
usk166,frequency error 1: 0.55 hz,4,feeder 04 earth fault,2,periyapatti
usk166,frequency error 1: 0.55 hz,4,feeder trip,1,periyapatti
usk166,frequency error 1: 0.55 hz,4,feeder trip due earth fault,1,periyapatti
usk166,frequency error 1: 0.56 hz,8,feeder 04 earth fault,2,periyapatti
usk166,frequency error 1: 0.56 hz,8,feeder 4 trip,1,periyapatti
usk166,frequency error 1: 0.56 hz,8,feeder 4 trip due earth fault,1,periyapatti
usk166,frequency error 1: 0.56 hz,8,feeder 4 tripped due earth fault,1,periyapatti
usk166,frequency error 1: 0.56 hz,8,feeder trip due earth fault,1,periyapatti
usk166,frequency error 1: 0.56 hz,8,feeder trip earth fault,1,periyapatti
usk166,frequency error 1: 0.56 hz,8,feeder4 earth fault controller rebooting time,1,periyapatti
usk166,lc jumper replacement work,1,charged jumper replaced,1,periyapatti
usk166,pause rcs 0,3,back,1,periyapatti
usk166,pause rcs 0,3,tfr inspection version 4 checklist,2,periyapatti
usk166,pause rcs 12,1,load shedding,1,periyapatti
usk166,pause rcs 13,59,230kv lc taken,1,periyapatti
usk166,pause rcs 13,59,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
usk166,pause rcs 13,59,back,1,periyapatti
usk166,pause rcs 13,59,backdown,17,periyapatti
usk166,pause rcs 13,59,bird guard installation,1,periyapatti
usk166,pause rcs 13,59,ctpt inspection work,1,periyapatti
usk166,pause rcs 13,59,ctpt oil leakage work,1,periyapatti
usk166,pause rcs 13,59,feeder lc bird guard fixing work,1,periyapatti
usk166,pause rcs 13,59,feeder lc work controller rebooting,1,periyapatti
usk166,pause rcs 13,59,lc bird guard fixing work,2,periyapatti
usk166,pause rcs 13,59,lc work,2,periyapatti
usk166,pause rcs 13,59,lc work (bird guard fixing work ),1,periyapatti
usk166,pause rcs 13,59,lc work line clearance power grid eb,1,periyapatti
usk166,pause rcs 13,59,load shedding,6,periyapatti
usk166,pause rcs 13,59,partial lc bird guard fixing work,3,periyapatti
usk166,pause rcs 13,59,pause bird guard fixing work,1,periyapatti
usk166,pause rcs 13,59,transformer inspection work,4,periyapatti
usk166,pause rcs 13,59,turbine manual stop lc,1,periyapatti
usk166,pause rcs 13,59,turbine pause bird guard fixing work,2,periyapatti
usk166,pause rcs 13,59,turbine pause load shedding,2,periyapatti
usk166,pause rcs 13,59,turbine paused feeder 4 line tree cutting work,1,periyapatti
usk166,pause rcs 13,59,turbine paused fro emergency condition,1,periyapatti
usk166,pause rcs 13,59,turbine paused lc work,3,periyapatti
usk166,pause rcs 13,59,turbine paused usp131 ctpt conductor replacement work,1,periyapatti
usk166,pause rcs 13,59,turbine stopped due lc,3,periyapatti
usk166,pause rcs 14,10,1.5 years 6 month b service,1,periyapatti
usk166,pause rcs 14,10,blade inspection work,1,periyapatti
usk166,pause rcs 14,10,load shedding,1,periyapatti
usk166,pause rcs 14,10,power settings modification work,1,periyapatti
usk166,pause rcs 14,10,service day 2,1,periyapatti
usk166,pause rcs 14,10,transformer inspection work,3,periyapatti
usk166,pause rcs 14,10,xml file uploading work completed,1,periyapatti
usk166,pause rcs 14,10,yaw sleeve replacement work,1,periyapatti
usk166,rebooting time,2,controller rebooting,1,periyapatti
usk166,rebooting time,2,controller rebooting time earth fault,1,periyapatti
usk166,rt dip exc.lim.: 17%: 33e-2s high cur.rotor inv. l1:2830a rebooting time,1,feeder 4 trip due el hg fuse replacement controller rebooting,1,periyapatti
usk166,rt dip exc.lim.: 21%: 591e-2s,1,feeder 4 trip current,1,periyapatti
usk166,rt dip exc.lim.: 32%: 961e-2s,1,feeder 4 trip due el,1,periyapatti
usk166,stoppage,1,nil,1,periyapatti
usk166,stoppage - turbine running,1,nil,1,periyapatti
usk166,turbine pause lc work,1,partial lc bird guard fixing work,1,periyapatti
usk166,vob disconnected,1,comm.dropped,1,periyapatti
usk166,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
usk166,yawuntwistccw code 6 623°,1,auto reset,1,periyapatti
usk166,yawuntwistccw: code 5,3,auto reset,2,periyapatti
usk166,yawuntwistccw: code 5,3,FALSE,1,periyapatti
usk166,yawuntwistccw: code 5- 540°,5,auto reset,5,periyapatti
usk166,yawuntwistccw: code 6- 623°,1,auto reset,1,periyapatti
usk166,yawuntwistccw: code 6- 628°,1,auto reset,1,periyapatti
usk166,yawuntwistccw: code 6- 693°,1,auto reset,1,periyapatti
usk166,yawuntwistcw: code 2 000576°,1,auto reset,1,periyapatti
usk166,yawuntwistcw: code 2--000646°,1,auto reset,1,periyapatti
usk166,yawuntwistcw: code 3,1,FALSE,1,periyapatti
usk166,yawuntwistcw: code 3--000558°,1,auto reset,1,periyapatti
usk201,0,173,0,173,periyapatti
usk201,0,6,0,6,periyapatti
usk201,automatic test activated: 36,10,auto reset,10,periyapatti
usk201,automatic test activated: 9,1,auto reset,1,periyapatti
usk201,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
usk201,comm. error,3,comm. dropped due switching operation usk123,1,periyapatti
usk201,comm. error,3,due work ukv342,1,periyapatti
usk201,comm. error,3,fdr 4 machines comm dropped,1,periyapatti
usk201,comm. failure,1,fdr4-5 machines comm. dropped,1,periyapatti
usk201,communication,1,communication,1,periyapatti
usk201,communication - turbine running,1,nil,1,periyapatti
usk201,communication error,1,comm. dropped due switching operation usk123,1,periyapatti
usk201,communication failure,5,communication failure,1,periyapatti
usk201,communication failure,5,nil,4,periyapatti
usk201,communication- turbine running,1,nil,1,periyapatti
usk201,data captured vob,1,comm. error,1,periyapatti
usk201,exex low voltage l1: 1v,1,feeder 4 oc trip lc taken,1,periyapatti
usk201,exex low voltage l1: 3v,1,feeder trip due earth fault,1,periyapatti
usk201,exex low voltage l2: 1v,2,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
usk201,exex low voltage l2: 1v,2,feeder 4 trip earth fault,1,periyapatti
usk201,exex low voltage l2: 2v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
usk201,exex low voltage l3: 1v,11,230 kv line current fault trip,1,periyapatti
usk201,exex low voltage l3: 1v,11,230kv line trip due busbar trip relay operated,1,periyapatti
usk201,exex low voltage l3: 1v,11,earth falut,1,periyapatti
usk201,exex low voltage l3: 1v,11,fdr tripped,1,periyapatti
usk201,exex low voltage l3: 1v,11,fedeer trip reset,1,periyapatti
usk201,exex low voltage l3: 1v,11,feeder trip due earth fault,2,periyapatti
usk201,exex low voltage l3: 1v,11,feeder4 earth fault,3,periyapatti
usk201,exex low voltage l3: 1v,11,grid fluxuation l3,1,periyapatti
usk201,exex low voltage l3: 2v,5,230kv line trip due busbar trip relay operated,1,periyapatti
usk201,exex low voltage l3: 2v,5,fdr-4-earth fault,1,periyapatti
usk201,exex low voltage l3: 2v,5,feeder trip due earth fault,2,periyapatti
usk201,exex low voltage l3: 2v,5,lc work (bird guard fixing work ),1,periyapatti
usk201,exex low voltage l3: 3v,1,feeder trip due earth fault,1,periyapatti
usk201,ext. high sum grd inv.,1,auto reset,1,periyapatti
usk201,exthighpwract,1,controller rebooting time,1,periyapatti
usk201,extreme yawerror 14.1m/s 57.1°,1,auto reset,1,periyapatti
usk201,extreme yawerror 14.5m/s 51.3°,1,auto reset,1,periyapatti
usk201,fdr trip e/f,2,charged feeder,2,periyapatti
usk201,feeder 04 earth fault,1,rt dip exc.lim rebooting time,1,periyapatti
usk201,feeder 4 trip due el,1,fdr charged,1,periyapatti
usk201,feeder shutdown,1,bird guard fixing work completed,1,periyapatti
usk201,feeder trip due earth fault,3,charged feeder,2,periyapatti
usk201,feeder trip due earth fault,3,fdr charged,1,periyapatti
usk201,feeder trip e/f,2,charged feeder,2,periyapatti
usk201,feeder trip earth fault,1,charged feeder,1,periyapatti
usk201,frequency error 1: . hz,1,acknowledged scada,1,periyapatti
usk201,frequency error 1: 0.44 hz,3,230kv trip due pt failure anikadavu ss,1,periyapatti
usk201,frequency error 1: 0.44 hz,3,feeder trip,1,periyapatti
usk201,frequency error 1: 0.44 hz,3,manually reset turbine charging 220kv,1,periyapatti
usk201,frequency error 1: 0.45 hz,1,earth falut,1,periyapatti
usk201,frequency error 1: 0.54 hz,2,feeder 4 trip due ef,1,periyapatti
usk201,frequency error 1: 0.54 hz,2,feeder4 earth fault controller rebooting time,1,periyapatti
usk201,frequency error 1: 0.55 hz,4,feeder 04 earth fault,2,periyapatti
usk201,frequency error 1: 0.55 hz,4,feeder trip,1,periyapatti
usk201,frequency error 1: 0.55 hz,4,feeder trip due earth fault,1,periyapatti
usk201,frequency error 1: 0.56 hz,8,feeder 04 earth fault,2,periyapatti
usk201,frequency error 1: 0.56 hz,8,feeder 4 trip,1,periyapatti
usk201,frequency error 1: 0.56 hz,8,feeder 4 trip due earth fault,1,periyapatti
usk201,frequency error 1: 0.56 hz,8,feeder 4 tripped due earth fault,1,periyapatti
usk201,frequency error 1: 0.56 hz,8,feeder trip due earth fault,1,periyapatti
usk201,frequency error 1: 0.56 hz,8,feeder trip earth fault,1,periyapatti
usk201,frequency error 1: 0.56 hz,8,feedr 4 trip,1,periyapatti
usk201,gen stator cb open,1,manual reset,1,periyapatti
usk201,highustrikesorber 0v,1,fuse failure replaced,1,periyapatti
usk201,ht fuse blown uss,1,ht yard r-phase fuse replaced,1,periyapatti
usk201,internal sublogic error,1,auto reset,1,periyapatti
usk201,lc jumper replacement work,1,charged replaced,1,periyapatti
usk201,lc taken substation,2,project pending point work,1,periyapatti
usk201,lc taken substation,2,project pending work,1,periyapatti
usk201,low curr.l1: 498a-others: 818a,1,replace fuse,1,periyapatti
usk201,low current l2:861a others 1413a,2,33kv yard hg fuse failure,2,periyapatti
usk201,low voltage l3: 1 v,1,feeder lc project pending point closing work,1,periyapatti
usk201,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
usk201,max rotor rpm: 17.4 rpm,1,auto reset,1,periyapatti
usk201,ofc cable work,1,ofc cable work,1,periyapatti
usk201,pause pressed keyboard,1,software parameter changes,1,periyapatti
usk201,pause rcs 0,3,back,1,periyapatti
usk201,pause rcs 0,3,servic day 2,1,periyapatti
usk201,pause rcs 0,3,xml file uploading work completed,1,periyapatti
usk201,pause rcs 12,1,load shedding,1,periyapatti
usk201,pause rcs 13,70,230kv lc monthly maintenance work,1,periyapatti
usk201,pause rcs 13,70,230kv lc taken,1,periyapatti
usk201,pause rcs 13,70,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
usk201,pause rcs 13,70,back,2,periyapatti
usk201,pause rcs 13,70,backdown,16,periyapatti
usk201,pause rcs 13,70,bird guard installation,1,periyapatti
usk201,pause rcs 13,70,ct/pt stud replacement work,1,periyapatti
usk201,pause rcs 13,70,ctpt inspection work,1,periyapatti
usk201,pause rcs 13,70,feeder 4 lc 33kv ht line maintenance work,1,periyapatti
usk201,pause rcs 13,70,feeder lc 33kv ht line maintenance work,1,periyapatti
usk201,pause rcs 13,70,feeder lc bird guard fixing work,1,periyapatti
usk201,pause rcs 13,70,feeder lc work,1,periyapatti
usk201,pause rcs 13,70,lc bird guard fixing work,2,periyapatti
usk201,pause rcs 13,70,lc new solar power transformer moving work,1,periyapatti
usk201,pause rcs 13,70,lc project pending work,1,periyapatti
usk201,pause rcs 13,70,lc ss relay testing,1,periyapatti
usk201,pause rcs 13,70,lc work,2,periyapatti
usk201,pause rcs 13,70,lc work (bird guard fixing work ),1,periyapatti
usk201,pause rcs 13,70,load shedding,6,periyapatti
usk201,pause rcs 13,70,ofc cable laying work,2,periyapatti
usk201,pause rcs 13,70,partial lc bird guard fixing work,3,periyapatti
usk201,pause rcs 13,70,pause bird guard fixing work,1,periyapatti
usk201,pause rcs 13,70,stopped due customer request (above 140 145 mw,1,periyapatti
usk201,pause rcs 13,70,transformer inspection work,4,periyapatti
usk201,pause rcs 13,70,turbine manual stop lc,1,periyapatti
usk201,pause rcs 13,70,turbine pause bird guard fixing work,2,periyapatti
usk201,pause rcs 13,70,turbine pause going take lc breaker testing work,1,periyapatti
usk201,pause rcs 13,70,turbine pause lc work,1,periyapatti
usk201,pause rcs 13,70,turbine pause load shedding,1,periyapatti
usk201,pause rcs 13,70,turbine pause uss yard maintenance work,1,periyapatti
usk201,pause rcs 13,70,turbine paused feeder 4 line tree cutting work,1,periyapatti
usk201,pause rcs 13,70,turbine paused fro emergency condition,1,periyapatti
usk201,pause rcs 13,70,turbine paused lc work,3,periyapatti
usk201,pause rcs 13,70,turbine paused usp131 ctpt conductor replacement work,1,periyapatti
usk201,pause rcs 13,70,turbine stop lc work,1,periyapatti
usk201,pause rcs 13,70,turbine stopped due lc,3,periyapatti
usk201,pause rcs 14,10,6 month b service,1,periyapatti
usk201,pause rcs 14,10,load shedding,1,periyapatti
usk201,pause rcs 14,10,manual stop internal vcs fan replaced work,1,periyapatti
usk201,pause rcs 14,10,service,2,periyapatti
usk201,pause rcs 14,10,software upload work,1,periyapatti
usk201,pause rcs 14,10,transformer inspection work,2,periyapatti
usk201,pause rcs 14,10,turbine manual stop power setting change work,1,periyapatti
usk201,pause rcs 14,10,warning related inspection,1,periyapatti
usk201,rebooting time,1,controller rebooting,1,periyapatti
usk201,rt dip exc.lim,1,feeder 4 trip current,1,periyapatti
usk201,rt dip exc.lim.: 17%: 33e-2s high cur.rotor inv. l1:2830a rebooting time,1,feeder 4 trip due el hg fuse replacement controller rebooting,1,periyapatti
usk201,scada,1,wtg running,1,periyapatti
usk201,slip:-027 limits 1,1,auto reset,1,periyapatti
usk201,stopage,1,turbine running condition,1,periyapatti
usk201,stoppage,1,nil,1,periyapatti
usk201,turbine pause lc work,2,partial lc bird guard fixing work,2,periyapatti
usk201,turbine stopped due lc,1,project pending work,1,periyapatti
usk201,vob disconnected,1,comm.dropped,1,periyapatti
usk201,vob server,2,shutdown taken vestas maintenance,1,periyapatti
usk201,vob server,2,vob server,1,periyapatti
usk201,vob server & turbine inspection,1,ups error warning inspection done (11.30-13.37),1,periyapatti
usk201,water coolant low,1,replaced ct3220 reset start turbine,1,periyapatti
usk201,water coollent low,1,manual reset,1,periyapatti
usk201,yaw cable twist reset,7,auto reset,7,periyapatti
usk201,yaw nacelle position reset,10,auto reset,9,periyapatti
usk201,yaw nacelle position reset,10,autoreset,1,periyapatti
usk201,yaw system stopped,3,auto reset,1,periyapatti
usk201,yaw system stopped,3,scada reset,2,periyapatti
usk201,yawuntwist ccw: code 5,1,FALSE,1,periyapatti
usk201,yawuntwistccw code 5 540°,3,auto reset,2,periyapatti
usk201,yawuntwistccw code 5 540°,3,yawuntwistccw code 5 540°,1,periyapatti
usk201,yawuntwistccw code 6 642°,1,auto reset,1,periyapatti
usk201,yawuntwistccw: code 5,3,auto reset,2,periyapatti
usk201,yawuntwistccw: code 5,3,FALSE,1,periyapatti
usk201,yawuntwistccw: code 5- 540°,3,auto reset,3,periyapatti
usk201,yawuntwistccw: code 5- 549°,1,auto reset,1,periyapatti
usk201,yawuntwistccw: code 6,1,FALSE,1,periyapatti
usk201,yawuntwistccw: code 6- 627°,1,auto reset,1,periyapatti
usk201,yawuntwistccw: code 6- 642°,1,auto reset,1,periyapatti
usk201,yawuntwistccw: code 6- 653°,1,auto reset,1,periyapatti
usk201,yawuntwistccw: code 6- 683°,2,auto reset,2,periyapatti
usk201,yawuntwistcw: code 2 000632°,1,auto reset,1,periyapatti
usk201,yawuntwistcw: code 3 000540°,1,auto reset,1,periyapatti
usk201,yawuntwistcw: code 3--000540°,1,auto reset,1,periyapatti
usk90,0,169,0,169,periyapatti
usk90,0,6,0,6,periyapatti
usk90,auto reset,1,auto reset,1,periyapatti
usk90,bus pt fail 400kv ss,1,tneb scope,1,periyapatti
usk90,comm .error,1,due work ukv342,1,periyapatti
usk90,comm. error,2,fdr 4 machines comm. dropped,1,periyapatti
usk90,comm. error,2,fdr4 machines comm. dropped,1,periyapatti
usk90,communication,1,communication,1,periyapatti
usk90,communication failure,8,communication failure,1,periyapatti
usk90,communication failure,8,nil,7,periyapatti
usk90,communication failure due usk201,1,communication failure due usk201,1,periyapatti
usk90,connectivity problem due near turbine breakdown,1,stoppage,1,periyapatti
usk90,dc voltage,1,manual reset,1,periyapatti
usk90,exex low voltage l1: 1v,1,feeder 4 oc trip lc taken,1,periyapatti
usk90,exex low voltage l1: 1v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
usk90,exex low voltage l1: 3v,1,feeder trip due earth fault,1,periyapatti
usk90,exex low voltage l2: 1v,1,feeder 4 trip earth fault,1,periyapatti
usk90,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
usk90,exex low voltage l3: 1v,11,230 kv line current fault trip,1,periyapatti
usk90,exex low voltage l3: 1v,11,230kv line trip due busbar trip relay operated,1,periyapatti
usk90,exex low voltage l3: 1v,11,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
usk90,exex low voltage l3: 1v,11,fdr tripped,1,periyapatti
usk90,exex low voltage l3: 1v,11,feeder trip due earth fault,1,periyapatti
usk90,exex low voltage l3: 1v,11,feeder trip due earth fault controller rebooting time,1,periyapatti
usk90,exex low voltage l3: 1v,11,feeder trip reset,1,periyapatti
usk90,exex low voltage l3: 1v,11,feeder4 earth fault,2,periyapatti
usk90,exex low voltage l3: 1v,11,grid fluxuation l3,1,periyapatti
usk90,exex low voltage l3: 1v,11,rebooting time,1,periyapatti
usk90,exex low voltage l3: 2v,6,earth falut,1,periyapatti
usk90,exex low voltage l3: 2v,6,fdr-4-earth fault,1,periyapatti
usk90,exex low voltage l3: 2v,6,feeder lc work,1,periyapatti
usk90,exex low voltage l3: 2v,6,feeder trip due earth fault,2,periyapatti
usk90,exex low voltage l3: 2v,6,lc work (bird guard fixing work ),1,periyapatti
usk90,exex low voltage l3: 3v,1,feeder trip due earth fault,1,periyapatti
usk90,fdr trip e/f,2,charged feeder,2,periyapatti
usk90,feeder 04 earth fault,1,rt dip exc.lim rebooting time,1,periyapatti
usk90,feeder shutdown,1,bird guard fixing work completed,1,periyapatti
usk90,feeder trip due earth fault,1,charged feeder,1,periyapatti
usk90,feeder trip e/f,3,charged feeder,3,periyapatti
usk90,feeder trip earth fault,3,charged feeder,3,periyapatti
usk90,frequency error 1: . hz,1,acknowledged scada,1,periyapatti
usk90,frequency error 1: 0.44 hz,3,230kv trip due pt failure anikadavu ss,1,periyapatti
usk90,frequency error 1: 0.44 hz,3,feeder trip,1,periyapatti
usk90,frequency error 1: 0.44 hz,3,manually reset turbine charging 220kv,1,periyapatti
usk90,frequency error 1: 0.45 hz,1,earth falut,1,periyapatti
usk90,frequency error 1: 0.54 hz,3,feeder 04 earth fault,1,periyapatti
usk90,frequency error 1: 0.54 hz,3,feeder 4 trip due ef,1,periyapatti
usk90,frequency error 1: 0.54 hz,3,feeder trip,1,periyapatti
usk90,frequency error 1: 0.55 hz,4,earth fault,1,periyapatti
usk90,frequency error 1: 0.55 hz,4,feeder 04 earth fault,1,periyapatti
usk90,frequency error 1: 0.55 hz,4,feeder trip,1,periyapatti
usk90,frequency error 1: 0.55 hz,4,feeder trip due earth fault,1,periyapatti
usk90,frequency error 1: 0.56 hz,8,feeder 04 earth fault,2,periyapatti
usk90,frequency error 1: 0.56 hz,8,feeder 4 trip,1,periyapatti
usk90,frequency error 1: 0.56 hz,8,feeder 4 trip due earth fault,1,periyapatti
usk90,frequency error 1: 0.56 hz,8,feeder 4 tripped due earth fault,1,periyapatti
usk90,frequency error 1: 0.56 hz,8,feeder trip due earth fault,1,periyapatti
usk90,frequency error 1: 0.56 hz,8,feeder trip earth fault,1,periyapatti
usk90,frequency error 1: 0.56 hz,8,feeder4 earth fault controller rebooting time,1,periyapatti
usk90,gen stator cb open,5,acknowledged scada,1,periyapatti
usk90,gen stator cb open,5,auto reset,1,periyapatti
usk90,gen stator cb open,5,manual reset,3,periyapatti
usk90,hubsafetysystem batt.charg.err,1,feeder trip due earh fault,1,periyapatti
usk90,hubsafty hydrpres low bldb,1,auto reset,1,periyapatti
usk90,lc jumper replacement work,1,charged jumper replaced,1,periyapatti
usk90,lc taken substation,2,project pending point work,1,periyapatti
usk90,lc taken substation,2,project pending work,1,periyapatti
usk90,low current l3717a others 1214a,1,uss hg b phase fuse failure,1,periyapatti
usk90,low voltage l3: 1 v,1,feeder lc project pending point closing work,1,periyapatti
usk90,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
usk90,max. yaw error: 18.0°,1,auto reset,1,periyapatti
usk90,ofc cable work,1,ofc cable work,1,periyapatti
usk90,pause rcs 0,4,back,1,periyapatti
usk90,pause rcs 0,4,transformer inspection sgb,2,periyapatti
usk90,pause rcs 0,4,xml file uploading work completed,1,periyapatti
usk90,pause rcs 12,1,load shedding,1,periyapatti
usk90,pause rcs 13,67,230kv lc monthly maintenance work,1,periyapatti
usk90,pause rcs 13,67,230kv lc taken,1,periyapatti
usk90,pause rcs 13,67,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
usk90,pause rcs 13,67,back,1,periyapatti
usk90,pause rcs 13,67,backdown,15,periyapatti
usk90,pause rcs 13,67,bird guard installation,1,periyapatti
usk90,pause rcs 13,67,controller rebooting,1,periyapatti
usk90,pause rcs 13,67,ctpt inspection work,1,periyapatti
usk90,pause rcs 13,67,feeder 4 lc 33kv ht line maintenance work,1,periyapatti
usk90,pause rcs 13,67,feeder lc 33kv ht line maintenance work,1,periyapatti
usk90,pause rcs 13,67,feeder lc bird guard fixing work,1,periyapatti
usk90,pause rcs 13,67,feeder lc work controller rebooting,1,periyapatti
usk90,pause rcs 13,67,lc bird guard fixing work,2,periyapatti
usk90,pause rcs 13,67,lc new solar power transformer moving work,1,periyapatti
usk90,pause rcs 13,67,lc project pending work,1,periyapatti
usk90,pause rcs 13,67,lc ss relay testing,1,periyapatti
usk90,pause rcs 13,67,lc work,2,periyapatti
usk90,pause rcs 13,67,lc work (bird guard fixing work ),1,periyapatti
usk90,pause rcs 13,67,lc work line clearance power grid eb,1,periyapatti
usk90,pause rcs 13,67,load shedding,6,periyapatti
usk90,pause rcs 13,67,ofc cable laying work,2,periyapatti
usk90,pause rcs 13,67,partial lc bird guard fixing work,3,periyapatti
usk90,pause rcs 13,67,pause bird guard fixing work,1,periyapatti
usk90,pause rcs 13,67,stop customer request,1,periyapatti
usk90,pause rcs 13,67,transformer inspection work,4,periyapatti
usk90,pause rcs 13,67,turbine manual stop lc,1,periyapatti
usk90,pause rcs 13,67,turbine pause bird guard fixing work,2,periyapatti
usk90,pause rcs 13,67,turbine pause going take lc breaker testing work,1,periyapatti
usk90,pause rcs 13,67,turbine pause load shedding,1,periyapatti
usk90,pause rcs 13,67,turbine pause uss yard maintenance work,1,periyapatti
usk90,pause rcs 13,67,turbine paused feeder 4 line tree cutting work,1,periyapatti
usk90,pause rcs 13,67,turbine paused fro emergency condition,1,periyapatti
usk90,pause rcs 13,67,turbine paused lc work,2,periyapatti
usk90,pause rcs 13,67,turbine paused usp131 ctpt conductor replacement work,1,periyapatti
usk90,pause rcs 13,67,turbine stop lc work,1,periyapatti
usk90,pause rcs 13,67,turbine stopped due lc,3,periyapatti
usk90,pause rcs 14,10,1.5 years 6 month b service,1,periyapatti
usk90,pause rcs 14,10,blade inspection work,1,periyapatti
usk90,pause rcs 14,10,load shedding,1,periyapatti
usk90,pause rcs 14,10,service,2,periyapatti
usk90,pause rcs 14,10,tfr inspection version 4 checklist,2,periyapatti
usk90,pause rcs 14,10,transformer inspection work,2,periyapatti
usk90,pause rcs 14,10,ups warning inspection work,1,periyapatti
usk90,power factor setting work,1,wtg charged,1,periyapatti
usk90,rebooting time,1,controller rebooting,1,periyapatti
usk90,rt dip exc.lim,1,feeder 4 trip current,1,periyapatti
usk90,rt dip exc.lim.: 17%: 33e-2s high cur.rotor inv. l1:2830a rebooting time,1,feeder 4 trip due el hg fuse replacement controller rebooting,1,periyapatti
usk90,stopage,1,turbine running condition.,1,periyapatti
usk90,stoppage,2,nil,2,periyapatti
usk90,turbine pause lc work,1,partial lc bird guard fixing work,1,periyapatti
usk90,turbine stopped due lc,1,project pending work,1,periyapatti
usk90,vamp inspection transformer inspection,1,wtg charged,1,periyapatti
usk90,vamp swith switch activated,1,FALSE,1,periyapatti
usk90,vob disconnected,1,comm.dropped,1,periyapatti
usk90,vob server,2,shutdown taken vestas maintenance,1,periyapatti
usk90,vob server,2,vob server,1,periyapatti
usk90,yaw system stopped,1,auto reset.,1,periyapatti
usk90,yaw untwist ccw: code 5,1,FALSE,1,periyapatti
usk90,yawuntwistccw code 5 540°,1,auto reset,1,periyapatti
usk90,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
usk90,yawuntwistccw: code 5,6,auto reset,2,periyapatti
usk90,yawuntwistccw: code 5,6,FALSE,4,periyapatti
usk90,yawuntwistccw: code 5- 540°,4,auto reset,4,periyapatti
usk90,yawuntwistccw: code 5- 547°,1,auto reset,1,periyapatti
usk90,yawuntwistccw: code 5- 561°,1,auto reset,1,periyapatti
usk90,yawuntwistccw: code 6- 585°,1,auto reset,1,periyapatti
usk90,yawuntwistccw: code 6- 623°,1,auto reset,1,periyapatti
usk90,yawuntwistcw: code 2 00590°,1,auto reset,1,periyapatti
usk90,yawuntwistcw: code 2--000573°,1,auto reset,1,periyapatti
usk90,yawuntwistcw: code 3,1,auto reset,1,periyapatti
usk90,yawuntwistcw: code 3--000540°,5,auto reset,5,periyapatti
usp131,0,127,0,127,periyapatti
usp131,0,9,0,9,periyapatti
usp131,acknowledge time,2,acknowledged scada,2,periyapatti
usp131,auto yawing,2,auto reset,2,periyapatti
usp131,automatic test activated: 36,15,auto reset,15,periyapatti
usp131,automatic test activated: 9,1,auto reset,1,periyapatti
usp131,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
usp131,communication,1,communication,1,periyapatti
usp131,communication failure,13,communication failure,1,periyapatti
usp131,communication failure,13,nil,4,periyapatti
usp131,communication failure,13,wtg running condition,8,periyapatti
usp131,connectivity problem due near turbine breakdown,1,stoppage,1,periyapatti
usp131,ex.ex. low voltage,1,feeder 4 trip,1,periyapatti
usp131,exex low voltage l1: 1v,1,feeder 4 oc trip lc taken,1,periyapatti
usp131,exex low voltage l1: 3v,1,feeder trip due earth fault,1,periyapatti
usp131,exex low voltage l2: 1v,3,charged feeder,1,periyapatti
usp131,exex low voltage l2: 1v,3,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
usp131,exex low voltage l2: 1v,3,feeder 4 trip earth fault,1,periyapatti
usp131,exex low voltage l2: 2v,2,230kv line trip due busbar trip relay operated,1,periyapatti
usp131,exex low voltage l2: 2v,2,earth falut,1,periyapatti
usp131,exex low voltage l3 :3v,1,acknowledged scada,1,periyapatti
usp131,exex low voltage l3: 1v,15,230 kv line current fault trip,1,periyapatti
usp131,exex low voltage l3: 1v,15,230kv line trip due busbar trip relay operated,1,periyapatti
usp131,exex low voltage l3: 1v,15,f2&f3&f4-earth fault,1,periyapatti
usp131,exex low voltage l3: 1v,15,fdr tripped,1,periyapatti
usp131,exex low voltage l3: 1v,15,feeder lc work,1,periyapatti
usp131,exex low voltage l3: 1v,15,feeder trip due earth fault,1,periyapatti
usp131,exex low voltage l3: 1v,15,feeder trip due earth fault controller rebooting time,1,periyapatti
usp131,exex low voltage l3: 1v,15,feeder trip reset,1,periyapatti
usp131,exex low voltage l3: 1v,15,feeder4 earth fault,3,periyapatti
usp131,exex low voltage l3: 1v,15,grid fluxuation l3,1,periyapatti
usp131,exex low voltage l3: 1v,15,lc taken cutting tree branches,1,periyapatti
usp131,exex low voltage l3: 1v,15,lc taken jumber closing fdr4 line project pending work,1,periyapatti
usp131,exex low voltage l3: 1v,15,lc taken jumber opening fdr 4 line project pending work,1,periyapatti
usp131,exex low voltage l3: 1v rebooting time pause rcs 13,1,230kv line trip due current fault controller rebooting load shedding,1,periyapatti
usp131,exex low voltage l3: 2v,2,feeder trip due earth fault,1,periyapatti
usp131,exex low voltage l3: 2v,2,lc work,1,periyapatti
usp131,exex low voltage l3: 3v,1,feeder trip due earth fault,1,periyapatti
usp131,ext. high sum grd inv.,1,auto reset,1,periyapatti
usp131,extr extr high volt. l1: 501 v,1,feeder trip due current,1,periyapatti
usp131,extr. low voltage l1: 1v,1,lc work,1,periyapatti
usp131,extr. low voltage l3: 229v,1,manually reset,1,periyapatti
usp131,extreme yaw error 11.7m/s 90.3,1,yawsystem auto restart,1,periyapatti
usp131,fdr trip e/f,2,charged feeder,2,periyapatti
usp131,feeder 04 earth fault,1,rt dip exc.lim rebooting time,1,periyapatti
usp131,feeder shutdown,1,bird guard fixing work completed,1,periyapatti
usp131,feeder trip e/f,3,charged feeder,3,periyapatti
usp131,feeder trip earthfault,1,charged feeder,1,periyapatti
usp131,frequency error 1: . hz,1,acknowledged scada,1,periyapatti
usp131,frequency error 1: 0.44 hz,2,230kv trip due pt failure anikadavu ss,1,periyapatti
usp131,frequency error 1: 0.44 hz,2,feeder trip,1,periyapatti
usp131,frequency error 1: 0.45 hz,1,earth falut,1,periyapatti
usp131,frequency error 1: 0.54 hz,2,feeder 4 trip due ef,1,periyapatti
usp131,frequency error 1: 0.54 hz,2,feeder trip,1,periyapatti
usp131,frequency error 1: 0.55 hz,4,earth fault,1,periyapatti
usp131,frequency error 1: 0.55 hz,4,feeder 04 earth fault,2,periyapatti
usp131,frequency error 1: 0.55 hz,4,feeder trip,1,periyapatti
usp131,frequency error 1: 0.56 hz,9,feeder 04 earth fault,2,periyapatti
usp131,frequency error 1: 0.56 hz,9,feeder 4 trip,1,periyapatti
usp131,frequency error 1: 0.56 hz,9,feeder 4 trip due earth fault,1,periyapatti
usp131,frequency error 1: 0.56 hz,9,feeder 4 tripped due earth fault,1,periyapatti
usp131,frequency error 1: 0.56 hz,9,feeder trip due earth fault,2,periyapatti
usp131,frequency error 1: 0.56 hz,9,feeder trip earth fault,1,periyapatti
usp131,frequency error 1: 0.56 hz,9,feeder4 earth fault controller rebooting time,1,periyapatti
usp131,gen stator cb open,1,manully reboot turbine,1,periyapatti
usp131,genbreakeropen,2,FALSE,2,periyapatti
usp131,genspdhighreverse: -0036 rpm,1,auto reset,1,periyapatti
usp131,hubsafty hydrpres low blda,17,acknowledged scada,1,periyapatti
usp131,hubsafty hydrpres low blda,17,auto reset,15,periyapatti
usp131,hubsafty hydrpres low blda,17,manual reset,1,periyapatti
usp131,hubsafty hydrpres low bldb,20,auto reset,16,periyapatti
usp131,hubsafty hydrpres low bldb,20,manually reset turbine,1,periyapatti
usp131,hubsafty hydrpres low bldb,20,turbine log & event checked turbine manual reset,1,periyapatti
usp131,hubsafty hydrpres low bldb,20,wtg reset scada,2,periyapatti
usp131,hubsafty hydrpres low bldc,18,auto reset,14,periyapatti
usp131,hubsafty hydrpres low bldc,18,autoreset,1,periyapatti
usp131,hubsafty hydrpres low bldc,18,manual reset,1,periyapatti
usp131,hubsafty hydrpres low bldc,18,wtg reset scada,2,periyapatti
usp131,lc jumper replacement work,1,charged jumper replaced,1,periyapatti
usp131,lc project pending work,1,feeder charged,1,periyapatti
usp131,lc taken substation,1,project pendint point work,1,periyapatti
usp131,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
usp131,manual stop software uploading,1,software uploaded,1,periyapatti
usp131,ofc cable work,1,ofc cable work,1,periyapatti
usp131,pause pressed keyboard,1,power rating upgradation,1,periyapatti
usp131,pause rcs 0,3,arc sensor position changing work,1,periyapatti
usp131,pause rcs 0,3,gen breaker open fault inspection,1,periyapatti
usp131,pause rcs 0,3,transformer inspection,1,periyapatti
usp131,pause rcs 12,1,load shedding,1,periyapatti
usp131,pause rcs 13,108,230kv lc monthly maintenance work,1,periyapatti
usp131,pause rcs 13,108,230kv lc taken,1,periyapatti
usp131,pause rcs 13,108,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
usp131,pause rcs 13,108,auto reset,1,periyapatti
usp131,pause rcs 13,108,back,6,periyapatti
usp131,pause rcs 13,108,backdown,43,periyapatti
usp131,pause rcs 13,108,backdown cim4267 implemented,1,periyapatti
usp131,pause rcs 13,108,bird guard installation,1,periyapatti
usp131,pause rcs 13,108,ctpt inspection work,1,periyapatti
usp131,pause rcs 13,108,feeder 4 lc,3,periyapatti
usp131,pause rcs 13,108,feeder 4 lc 33kv ht line maintenance work,1,periyapatti
usp131,pause rcs 13,108,feeder lc 33kv ht line maintenance work,1,periyapatti
usp131,pause rcs 13,108,lc bird guard fixing work,1,periyapatti
usp131,pause rcs 13,108,lc new solar power transformer moving work,1,periyapatti
usp131,pause rcs 13,108,lc new turbines connecting line,1,periyapatti
usp131,pause rcs 13,108,lc remove 110 line near usp142,1,periyapatti
usp131,pause rcs 13,108,lc ss relay testing,1,periyapatti
usp131,pause rcs 13,108,lc work,2,periyapatti
usp131,pause rcs 13,108,load shedding,7,periyapatti
usp131,pause rcs 13,108,ofc cable laying work,2,periyapatti
usp131,pause rcs 13,108,partial lc bird guard fixing work,1,periyapatti
usp131,pause rcs 13,108,pause bird guard fixing work,1,periyapatti
usp131,pause rcs 13,108,pause ht line work,1,periyapatti
usp131,pause rcs 13,108,pause lc work,2,periyapatti
usp131,pause rcs 13,108,pause rcs 13,2,periyapatti
usp131,pause rcs 13,108,stopped due customer request (above 140 145 mw,1,periyapatti
usp131,pause rcs 13,108,transformer inspection work,5,periyapatti
usp131,pause rcs 13,108,turbine,1,periyapatti
usp131,pause rcs 13,108,turbine manual stop lc,1,periyapatti
usp131,pause rcs 13,108,turbine pause going take lc breaker testing work,1,periyapatti
usp131,pause rcs 13,108,turbine pause load shedding,1,periyapatti
