Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
usp131,pause rcs 13,108,turbine paused feeder 4 line tree cutting work,1,periyapatti
usp131,pause rcs 13,108,turbine paused lc work,4,periyapatti
usp131,pause rcs 13,108,turbine paused usp131 ctpt conductor replacement work,1,periyapatti
usp131,pause rcs 13,108,turbine stop lc work,1,periyapatti
usp131,pause rcs 13,108,turbine stopped 220kv shutdown,2,periyapatti
usp131,pause rcs 13,108,turbine stopped due lc,4,periyapatti
usp131,pause rcs 13,108,wtg manual stop power control setting changing work,1,periyapatti
usp131,pause rcs 14,14,3 month a-service,1,periyapatti
usp131,pause rcs 14,14,6 month b service,1,periyapatti
usp131,pause rcs 14,14,cim4562 work,1,periyapatti
usp131,pause rcs 14,14,load shedding,1,periyapatti
usp131,pause rcs 14,14,manual stop blade calibration work,1,periyapatti
usp131,pause rcs 14,14,nacelle & hub controller battlow warning inspectionwork,1,periyapatti
usp131,pause rcs 14,14,power rating upgraded 2.2 mw,1,periyapatti
usp131,pause rcs 14,14,toc audit inspection,1,periyapatti
usp131,pause rcs 14,14,transformer inspection work,3,periyapatti
usp131,pause rcs 14,14,turbine paused emergency condtion,1,periyapatti
usp131,pause rcs 14,14,wtg manual stop blade load calibration work,1,periyapatti
usp131,pause rcs 14,14,wtg stopped due 230kv lc work,1,periyapatti
usp131,pause rcs13,1,turbine paused lc work,1,periyapatti
usp131,pilot pressure low,1,auto reset,1,periyapatti
usp131,pitch b ref:-0.3°- act.: 1.6°,1,troubleshooting going,1,periyapatti
usp131,pitch ref:-2.8°- act.:-0.8°,1,pilot valve pilz relay replaced,1,periyapatti
usp131,rebooting time,1,controller rebooting,1,periyapatti
usp131,rt dip exc.lim.: 17%: 581e-2s,1,feeder 4 trip current,1,periyapatti
usp131,rt dip exc.lim.: 32%: 961e-2s,1,feeder 4 trip due el,1,periyapatti
usp131,rt dip exc.lim.: 37%: 891e-2s,1,checked logs & events turbine manually reset,1,periyapatti
usp131,software uploading power factor setting work,1,wtg charged,1,periyapatti
usp131,stoppage,2,nil,1,periyapatti
usp131,stoppage,2,ofc loop checked,1,periyapatti
usp131,turbine pause lc taken feeder 3 lc turbine rebooting time feeder-3 charge,1,charged lc work completion,1,periyapatti
usp131,turbine pause lc work,1,partial lc bird guard fixing work,1,periyapatti
usp131,uss yard pending work,1,charged work completion,1,periyapatti
usp131,vob disconnected,1,comm.dropped,1,periyapatti
usp131,vob server,2,shutdown taken vestas maintenance,1,periyapatti
usp131,vob server,2,vob server,1,periyapatti
usp131,yaw system stopped,1,auto reset,1,periyapatti
usp131,yawuntwistccw,2,auto reset,2,periyapatti
usp131,yawuntwistccw code 5 598°,1,auto reset,1,periyapatti
usp131,yawuntwistccw: code 3,1,FALSE,1,periyapatti
usp131,yawuntwistccw: code 5,6,auto reset.,1,periyapatti
usp131,yawuntwistccw: code 5,6,FALSE,5,periyapatti
usp131,yawuntwistccw: code 5- 540°,4,auto reset,4,periyapatti
usp131,yawuntwistccw: code 5- 547°,1,auto reset,1,periyapatti
usp131,yawuntwistccw: code 5- 551°,1,auto reset,1,periyapatti
usp131,yawuntwistccw: code 5- 556°,1,auto reset,1,periyapatti
usp131,yawuntwistccw: code 6,4,auto reset,2,periyapatti
usp131,yawuntwistccw: code 6,4,FALSE,2,periyapatti
usp131,yawuntwistccw: code 6 642°,1,auto reset,1,periyapatti
usp131,yawuntwistccw: code 6- 570°,1,auto reset,1,periyapatti
usp131,yawuntwistccw: code 6- 605°,2,auto reset,2,periyapatti
usp131,yawuntwistccw: code 6- 633°,1,auto reset,1,periyapatti
usp131,yawuntwistccw: code 6- 638°,1,auto reset,1,periyapatti
usp131,yawuntwistcw,1,auto reset,1,periyapatti
usp131,yawuntwistcw code 3 540°,1,auto reset,1,periyapatti
usp131,yawuntwistcw: code 3--000562°,1,auto reset,1,periyapatti
usp142,0,132,0,132,periyapatti
usp142,0,5,0,5,periyapatti
usp142,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
usp142,acknowledge time,2,acknowledged scada,2,periyapatti
usp142,auto yawing,2,auto reset,2,periyapatti
usp142,backdown,1,backdown,1,periyapatti
usp142,bus pt fail 400kv ss,1,tneb scope,1,periyapatti
usp142,communication,1,communication,1,periyapatti
usp142,communication error,1,nil,1,periyapatti
usp142,communication failure,7,communication failure,1,periyapatti
usp142,communication failure,7,nil,6,periyapatti
usp142,controller reboot time controller,1,acknowledge scada,1,periyapatti
usp142,ex.ex. low voltage,1,feeder 4 trip,1,periyapatti
usp142,exex low voltage l1: 1v,1,feeder trip due earth fault,1,periyapatti
usp142,exex low voltage l2: 1v,2,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
usp142,exex low voltage l2: 1v,2,feeder 4 trip earth fault,1,periyapatti
usp142,exex low voltage l2: 2v,2,230kv line trip due busbar trip relay operated,1,periyapatti
usp142,exex low voltage l2: 2v,2,earth falut,1,periyapatti
usp142,exex low voltage l3 :3v,1,acknowledged scada,1,periyapatti
usp142,exex low voltage l3: 1v,11,230 kv line current fault trip,1,periyapatti
usp142,exex low voltage l3: 1v,11,230kv line trip due busbar trip relay operated,1,periyapatti
usp142,exex low voltage l3: 1v,11,fdr tripped,1,periyapatti
usp142,exex low voltage l3: 1v,11,feeder trip due earth fault,1,periyapatti
usp142,exex low voltage l3: 1v,11,feeder trip due earth fault controller rebooting time,1,periyapatti
usp142,exex low voltage l3: 1v,11,feeder trip reset,1,periyapatti
usp142,exex low voltage l3: 1v,11,feeder4 earth fault,1,periyapatti
usp142,exex low voltage l3: 1v,11,grid fluxuation l3,1,periyapatti
usp142,exex low voltage l3: 1v,11,lc taken cutting tree branches,1,periyapatti
usp142,exex low voltage l3: 1v,11,lc taken jumber closing fdr4 line project pending work,1,periyapatti
usp142,exex low voltage l3: 1v,11,lc taken jumber opening fdr 4 line project pending work,1,periyapatti
usp142,exex low voltage l3: 1v rebooting time pause rcs 13,1,230kv line trip due current fault controller rebooting load shedding,1,periyapatti
usp142,exex low voltage l3: 2v,3,charged feeder,1,periyapatti
usp142,exex low voltage l3: 2v,3,fdr-4-earth fault,1,periyapatti
usp142,exex low voltage l3: 2v,3,feeder trip due earth fault,1,periyapatti
usp142,exex low voltage l3: 3v,2,feeder trip due earth fault,1,periyapatti
usp142,exex low voltage l3: 3v,2,feeder4 earth fault,1,periyapatti
usp142,extr extr high volt. l1: 501 v,1,feeder trip due current,1,periyapatti
usp142,extr. low voltage l1: 1v,1,feeder4 earth fault,1,periyapatti
usp142,extreme yaw error 8.2/s 137.8,1,yaw system auto restart,1,periyapatti
usp142,fdr trip e/f,2,charged feeder,2,periyapatti
usp142,feeder 04 earth fault,2,feeder charged,1,periyapatti
usp142,feeder 04 earth fault,2,rt dip exc.lim rebooting time,1,periyapatti
usp142,feeder shutdown,1,bird guard fixing work completed,1,periyapatti
usp142,feeder trip due earth fault,2,charged feeder,1,periyapatti
usp142,feeder trip due earth fault,2,fdr charged,1,periyapatti
usp142,feeder trip e/f,3,charged breaker,1,periyapatti
usp142,feeder trip e/f,3,charged feeder,2,periyapatti
usp142,feeder trip earth fault,1,charged feeder,1,periyapatti
usp142,frequency error 1: 0.44 hz,4,230kv trip due pt failure anikadavu ss,1,periyapatti
usp142,frequency error 1: 0.44 hz,4,feeder trip,1,periyapatti
usp142,frequency error 1: 0.44 hz,4,manually reset turbine charging 220kv,2,periyapatti
usp142,frequency error 1: 0.45 hz,1,earth falut,1,periyapatti
usp142,frequency error 1: 0.54 hz,3,feeder 4 trip due ef,1,periyapatti
usp142,frequency error 1: 0.54 hz,3,feeder trip,1,periyapatti
usp142,frequency error 1: 0.54 hz,3,feeder4 earth fault controller rebooting time,1,periyapatti
usp142,frequency error 1: 0.55 hz,4,earth fault,1,periyapatti
usp142,frequency error 1: 0.55 hz,4,feeder 04 earth fault,2,periyapatti
usp142,frequency error 1: 0.55 hz,4,feeder trip,1,periyapatti
usp142,frequency error 1: 0.56 hz,8,feeder 04 earth fault,1,periyapatti
usp142,frequency error 1: 0.56 hz,8,feeder 4 trip,1,periyapatti
usp142,frequency error 1: 0.56 hz,8,feeder 4 trip due earth fault,1,periyapatti
usp142,frequency error 1: 0.56 hz,8,feeder 4 tripped due earth fault,1,periyapatti
usp142,frequency error 1: 0.56 hz,8,feeder trip due earth fault,2,periyapatti
usp142,frequency error 1: 0.56 hz,8,feeder trip earth fault,1,periyapatti
usp142,frequency error 1: 0.56 hz,8,feedr 4 trip,1,periyapatti
usp142,frequency error:0.56hz,1,acknowledged scada,1,periyapatti
usp142,gen stator cb open,2,acknowledge scada,1,periyapatti
usp142,gen stator cb open,2,turbine lc due bird guar fixing work,1,periyapatti
usp142,generation backdown,1,manually stopped turbine,1,periyapatti
usp142,genspdhighreverse: -0035 rpm,1,auto reset,1,periyapatti
usp142,hubsafetyoptistopconfig.err 15,1,xml software uploading,1,periyapatti
usp142,internal sublogic error,1,communication media converter replaced,1,periyapatti
usp142,lc jumper replacement work,1,charged replaced,1,periyapatti
usp142,lc taken substation,2,project pending point work,1,periyapatti
usp142,lc taken substation,2,project pending work,1,periyapatti
usp142,lc work contrloller rebot time,1,controller rebot time,1,periyapatti
usp142,load shedding,5,charged normalised,2,periyapatti
usp142,load shedding,5,charged normalissed,3,periyapatti
usp142,load shedding wtg restart time lc returned,1,acknowledged scada,1,periyapatti
usp142,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
usp142,manual stop,1,software uploading work,1,periyapatti
usp142,manual stop backdown,1,backdown,1,periyapatti
usp142,manual stop turbine service,1,service completed,1,periyapatti
usp142,manually stop turbine,1,power factor setting changed,1,periyapatti
usp142,max. yaw error: 15.1°,1,auto reset,1,periyapatti
usp142,near turbine breakdown connectivity problem,1,stoppage,1,periyapatti
usp142,near turbine time,1,turbine running condition,1,periyapatti
usp142,ofc cable work,1,ofc cable work,1,periyapatti
usp142,pause due feeder-4 lc work feeder 4 lc,1,charged afte rcompletion work,1,periyapatti
usp142,pause rcs 0,2,servic day 2,1,periyapatti
usp142,pause rcs 0,2,transformer inspection sgb,1,periyapatti
usp142,pause rcs 12,4,load shedding,2,periyapatti
usp142,pause rcs 12,4,manual stop due load shedding,1,periyapatti
usp142,pause rcs 12,4,turbine pause lc taken feeder 3 lc turbine rebooting time feeder-3 charge,1,periyapatti
usp142,pause rcs 12 frequency error 1: 0.47 hz controller rebot,1,load shedding feeder 4 lc work feeder 4 lc work controller rebot time,1,periyapatti
usp142,pause rcs 12 grid load shedding,5,charged normalised,4,periyapatti
usp142,pause rcs 12 grid load shedding,5,charged normalissed,1,periyapatti
usp142,pause rcs 12 grid load shedding controller reboot time controller acknowledge scada,1,charged normalissed,1,periyapatti
usp142,pause rcs 13,205,230kv lc monthly maintenance work,1,periyapatti
usp142,pause rcs 13,205,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
usp142,pause rcs 13,205,back,10,periyapatti
usp142,pause rcs 13,205,backdown,118,periyapatti
usp142,pause rcs 13,205,backdown backdown,1,periyapatti
usp142,pause rcs 13,205,bird guard installation,1,periyapatti
usp142,pause rcs 13,205,ctpt inspection work,1,periyapatti
usp142,pause rcs 13,205,feeder 4 lc,1,periyapatti
usp142,pause rcs 13,205,feeder 4 lc 33kv ht line maintenance work,1,periyapatti
usp142,pause rcs 13,205,feeder lc 33kv ht line maintenance work,1,periyapatti
usp142,pause rcs 13,205,lc bird guard fixing work,2,periyapatti
usp142,pause rcs 13,205,lc new solar power transformer moving work,1,periyapatti
usp142,pause rcs 13,205,lc new turbines connecting line,1,periyapatti
usp142,pause rcs 13,205,lc remove 110 line near usp142 controller reboot,1,periyapatti
usp142,pause rcs 13,205,lc ss relay testing,1,periyapatti
usp142,pause rcs 13,205,lc work,2,periyapatti
usp142,pause rcs 13,205,load shedding,23,periyapatti
usp142,pause rcs 13,205,ofc cable laying work,2,periyapatti
usp142,pause rcs 13,205,partial lc bird guard fixing work,1,periyapatti
usp142,pause rcs 13,205,pause bird guard fixing work,1,periyapatti
usp142,pause rcs 13,205,pause ht line work,2,periyapatti
usp142,pause rcs 13,205,pause lc work,4,periyapatti
usp142,pause rcs 13,205,power production exceeds 145mw,1,periyapatti
usp142,pause rcs 13,205,software uploading(17.09258),1,periyapatti
usp142,pause rcs 13,205,stopped due customer request (above 140 145 mw,2,periyapatti
usp142,pause rcs 13,205,transformer inspection work,5,periyapatti
usp142,pause rcs 13,205,turbine lc due bird guar fixing work,1,periyapatti
usp142,pause rcs 13,205,turbine manual stop lc,1,periyapatti
usp142,pause rcs 13,205,turbine pause going take lc breaker testing work,1,periyapatti
usp142,pause rcs 13,205,turbine pause load shedding,1,periyapatti
usp142,pause rcs 13,205,turbine pause load shedding/cim 3597 work done,1,periyapatti
usp142,pause rcs 13,205,turbine pause uss yard maintenance work,1,periyapatti
usp142,pause rcs 13,205,turbine paused feeder 4 line tree cutting work,1,periyapatti
usp142,pause rcs 13,205,turbine paused lc work,4,periyapatti
usp142,pause rcs 13,205,turbine paused usp131 ctpt conductor replacement work,1,periyapatti
usp142,pause rcs 13,205,turbine stop lc work,1,periyapatti
usp142,pause rcs 13,205,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
usp142,pause rcs 13,205,turbine stopped due lc,4,periyapatti
usp142,pause rcs 13,205,wtg manual stop power control setting changing work,1,periyapatti
usp142,pause rcs 13 controller reboot time,1,manual stop shutdown,1,periyapatti
usp142,pause rcs 13 grid back,1,charged backdown,1,periyapatti
usp142,pause rcs 13 grid back pause rcs 13-rebooting time controller controller rebooting time,1,charged backdown reboot,1,periyapatti
usp142,pause rcs 13 grid load shedding,2,charged normalised,1,periyapatti
usp142,pause rcs 13 grid load shedding,2,charged normalissed,1,periyapatti
usp142,pause rcs 13 load shedding,1,charged load shedd normalissed,1,periyapatti
usp142,pause rcs 14,14,1.5 years b service work,1,periyapatti
usp142,pause rcs 14,14,back,1,periyapatti
usp142,pause rcs 14,14,blade inspection work,1,periyapatti
usp142,pause rcs 14,14,cim4562 work,1,periyapatti
usp142,pause rcs 14,14,generator luber inspection,1,periyapatti
usp142,pause rcs 14,14,load shedding,1,periyapatti
usp142,pause rcs 14,14,power rating upgraded 2.2 mw,1,periyapatti
usp142,pause rcs 14,14,signal error warning related inspection,1,periyapatti
usp142,pause rcs 14,14,transformer inspection work,3,periyapatti
usp142,pause rcs 14,14,turbine paused emergency condtion,1,periyapatti
usp142,pause rcs 14,14,turbine stop 3 month service 2nd day,1,periyapatti
usp142,pause rcs 14,14,wtg stopped due 230kv lc work,1,periyapatti
usp142,pause rcs12 grid load shedding,1,charged normalissed,1,periyapatti
usp142,pause rcs13,1,turbine paused lc work,1,periyapatti
usp142,pause rcs13 turbine wtg stopped lc work controller reboot time controller acknowledge scada,1,charged work completion,1,periyapatti
usp142,rebooting time,1,controller rebooting,1,periyapatti
usp142,rt dip exc.lim.: 17%: 580e-2s,1,feeder 4 trip current,1,periyapatti
usp142,rt dip exc.lim.: 32%: 961e-2s,1,feeder 4 trip due el,1,periyapatti
usp142,rt dip exc.lim.: 36%: 891e-2s,1,checked logs & events turbine manually reset,1,periyapatti
usp142,stoppage,2,nil,2,periyapatti
usp142,toc audit inspection,1,wtg charged toc unspection,1,periyapatti
usp142,turbine manually stopped due backdown ht yard pending work,1,charged work completion,1,periyapatti
usp142,turbine pause lc work,1,partial lc bird guard fixing work,1,periyapatti
usp142,turbine stopped due lc,1,project pending work,1,periyapatti
usp142,vob disconnecetd,1,comm. dropped,1,periyapatti
usp142,vob server,2,shutdown taken vestas maintenance,1,periyapatti
usp142,vob server,2,vob server,1,periyapatti
usp142,yaw nacelle position reset yaw system,1,auto reset,1,periyapatti
usp142,yaw nacelle position reset yawsystem,1,auto reset,1,periyapatti
usp142,yaw untwist ccw: code 6,1,FALSE,1,periyapatti
usp142,yawsignals invalid yaw system,1,auto reset,1,periyapatti
usp142,yawuntwist cw: code 3,1,FALSE,1,periyapatti
usp142,yawuntwistccw 590°,2,auto reset,2,periyapatti
usp142,yawuntwistccw code 5 540°,1,auto reset,1,periyapatti
usp142,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
usp142,yawuntwistccw: code 5,6,auto reset,1,periyapatti
usp142,yawuntwistccw: code 5,6,FALSE,5,periyapatti
usp142,yawuntwistccw: code 5- 540°,8,auto reset,8,periyapatti
usp142,yawuntwistccw: code 6,3,auto reset,1,periyapatti
usp142,yawuntwistccw: code 6,3,FALSE,2,periyapatti
usp142,yawuntwistccw: code 6- 540°,1,auto reset,1,periyapatti
usp142,yawuntwistccw: code 6- 568°,1,auto reset,1,periyapatti
usp142,yawuntwistccw: code 6- 616°,1,auto reset,1,periyapatti
usp142,yawuntwistccw: code 6- 641°,1,auto reset,1,periyapatti
usp142,yawuntwistcw: code 2--000587°,1,auto reset,1,periyapatti
usp142,yawuntwistcw: code 2--000658°,1,auto reset,1,periyapatti
usp142,yawuntwistcw: code 3--000540°,2,auto reset,2,periyapatti
usp142,yawuntwistcw: code 3--000544°,1,auto reset,1,periyapatti
usp169,0,162,0,162,periyapatti
usp169,0,7,0,1,periyapatti
usp169,0,7,0,6,periyapatti
usp169,acknowledge time,2,acknowledged scada,2,periyapatti
usp169,auto yawing,3,auto reset,3,periyapatti
usp169,automatic test activated,7,auto reset,6,periyapatti
usp169,automatic test activated,7,autoreset,1,periyapatti
usp169,automatic test activated: 36,4,auto reset,4,periyapatti
usp169,bsl test faliure due high wind,1,turbine charged failure,1,periyapatti
usp169,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
usp169,circuit breaker open fault slipring system,1,slipring suction motor failure,1,periyapatti
usp169,communication,1,communication,1,periyapatti
usp169,communication error,1,nil,1,periyapatti
usp169,communication failure,14,communication failure,1,periyapatti
usp169,communication failure,14,nil,5,periyapatti
usp169,communication failure,14,wtg running condition,8,periyapatti
usp169,connectivity problem due near turbine breakdown,1,stoppage,1,periyapatti
usp169,controller reboot time controller,1,acknowledge scada,1,periyapatti
usp169,exex low voltage l1: 1v,2,feeder trip due earth fault,1,periyapatti
usp169,exex low voltage l1: 1v,2,uss yard maintenance work,1,periyapatti
usp169,exex low voltage l2: 1v,4,charged feeder,1,periyapatti
usp169,exex low voltage l2: 1v,4,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
usp169,exex low voltage l2: 1v,4,feeder 4 trip earth fault,1,periyapatti
usp169,exex low voltage l2: 1v,4,feeder4 earth fault,1,periyapatti
usp169,exex low voltage l2: 2v,2,230kv line trip due busbar trip relay operated,1,periyapatti
usp169,exex low voltage l2: 2v,2,earth falut,1,periyapatti
usp169,exex low voltage l3 :3v,1,acknowledged scada,1,periyapatti
usp169,exex low voltage l3: 1v,10,230 kv line current fault trip,1,periyapatti
usp169,exex low voltage l3: 1v,10,230kv line trip due busbar trip relay operated,1,periyapatti
usp169,exex low voltage l3: 1v,10,fdr tripped,1,periyapatti
usp169,exex low voltage l3: 1v,10,feeder trip due earth fault,1,periyapatti
usp169,exex low voltage l3: 1v,10,feeder trip due earth fault controller rebooting time,1,periyapatti
usp169,exex low voltage l3: 1v,10,feeder trip reset,1,periyapatti
usp169,exex low voltage l3: 1v,10,feeder4 earth fault,1,periyapatti
usp169,exex low voltage l3: 1v,10,grid fluxuation l3,1,periyapatti
usp169,exex low voltage l3: 1v,10,lc taken cutting tree branches,1,periyapatti
usp169,exex low voltage l3: 1v,10,lc taken jumber closing fdr4 line,1,periyapatti
usp169,exex low voltage l3: 1v rebooting time pause rcs 13,1,230kv line trip due current fault controller rebooting load shedding,1,periyapatti
usp169,exex low voltage l3: 2v,3,fdr-4-earth fault,1,periyapatti
usp169,exex low voltage l3: 2v,3,feeder trip due earth fault,1,periyapatti
usp169,exex low voltage l3: 2v,3,lc work,1,periyapatti
usp169,exex low voltage l3: 3v,2,feeder trip due earth fault,1,periyapatti
usp169,exex low voltage l3: 3v,2,feeder4 earth fault,1,periyapatti
usp169,ext high current gen l3 2732a,1,ht fuse faliure,1,periyapatti
usp169,ext. high sum grd inv.,1,checked related components found grid side igbt failure hence replaced,1,periyapatti
usp169,ext. high sum rotinv.chanx converter,1,visualy checked related circits turbine restored,1,periyapatti
usp169,extr extr high volt. l1: 501 v,1,feeder trip due current,1,periyapatti
usp169,extr extr high volt. l2: 497 v,1,feeder trip due current,1,periyapatti
usp169,extr. low voltage l3: 4v,1,controller rebooting time,1,periyapatti
usp169,extreme yaw error 10.0m/s 113.4,1,yaw system auto restart,1,periyapatti
usp169,fdr trip e/f,2,charged feeder,2,periyapatti
usp169,feeder 04 earth fault,2,feeder charged,1,periyapatti
usp169,feeder 04 earth fault,2,rt dip exc.lim rebooting time,1,periyapatti
usp169,feeder shutdown,1,bird guard fixing work completed,1,periyapatti
usp169,feeder trip due earth fault,1,charged feeder,1,periyapatti
usp169,feeder trip e/f,4,chareged feeder,1,periyapatti
usp169,feeder trip e/f,4,charged breaker,1,periyapatti
usp169,feeder trip e/f,4,charged feeder,2,periyapatti
usp169,frequency error 1: 0.44 hz,3,230kv trip due pt failure anikadavu ss,1,periyapatti
usp169,frequency error 1: 0.44 hz,3,feeder trip,1,periyapatti
usp169,frequency error 1: 0.44 hz,3,manually reset turbine charging 230kv,1,periyapatti
usp169,frequency error 1: 0.45 hz,1,earth falut,1,periyapatti
usp169,frequency error 1: 0.54 hz,3,feeder 4 trip due ef,1,periyapatti
usp169,frequency error 1: 0.54 hz,3,feeder trip,1,periyapatti
usp169,frequency error 1: 0.54 hz,3,feeder4 earth fault controller rebooting time,1,periyapatti
usp169,frequency error 1: 0.55 hz,4,earth fault,1,periyapatti
usp169,frequency error 1: 0.55 hz,4,feeder 04 earth fault,2,periyapatti
usp169,frequency error 1: 0.55 hz,4,feeder trip,1,periyapatti
usp169,frequency error 1: 0.56 hz,7,feeder 04 earth fault,1,periyapatti
usp169,frequency error 1: 0.56 hz,7,feeder 4 trip,1,periyapatti
usp169,frequency error 1: 0.56 hz,7,feeder 4 trip due earth fault,1,periyapatti
usp169,frequency error 1: 0.56 hz,7,feeder 4 tripped due earth fault,1,periyapatti
usp169,frequency error 1: 0.56 hz,7,feeder trip due earth fault,2,periyapatti
usp169,frequency error 1: 0.56 hz,7,feeder trip earth fault,1,periyapatti
usp169,frequency error:0.56hz,1,acknowledged scada,1,periyapatti
usp169,gen stator cb open,3,acknowledge scada,1,periyapatti
usp169,gen stator cb open,3,auto reset,1,periyapatti
usp169,gen stator cb open,3,manual reset,1,periyapatti
usp169,gen stator cb open gen,1,auto reset,1,periyapatti
usp169,generation backdown,1,manually stopped turbine,1,periyapatti
usp169,generation backdwn,1,manually stopped turbine,1,periyapatti
usp169,generator circuit,1,auto reset,1,periyapatti
usp169,genspdhighreverse: _____ rpm,1,manual reset,1,periyapatti
usp169,grid inv. hw error l1 converter section,1,autoreset,1,periyapatti
usp169,high cur.rotor inv. l3:2653a,1,auto reset,1,periyapatti
usp169,high cur.rotor inv. l3:2684a,1,auto reset,1,periyapatti
usp169,high stike sorber convertor,1,auto reset,1,periyapatti
usp169,highustrikesorbersx,1,generator autoreset,1,periyapatti
usp169,hubsafty emgstphubio i/p err.,1,hub panel emergency switch cable removed condition corrected,1,periyapatti
usp169,hubsafty hydrpres low blda,3,checked related circuits loose connections,1,periyapatti
usp169,hubsafty hydrpres low blda,3,manual reset,1,periyapatti
usp169,hubsafty hydrpres low blda,3,remote reset,1,periyapatti
usp169,hubsafty hydrpres low blda pitch system,1,auto reset,1,periyapatti
usp169,hubsafty hydrpres low bldb,13,auto reset,8,periyapatti
usp169,hubsafty hydrpres low bldb,13,charged trouble shooted,1,periyapatti
usp169,hubsafty hydrpres low bldb,13,controller auto reset,1,periyapatti
usp169,hubsafty hydrpres low bldb,13,hub checked manualy restored,1,periyapatti
usp169,hubsafty hydrpres low bldb,13,pitch system auto reset,1,periyapatti
usp169,hubsafty hydrpres low bldb,13,valve position 215 replaced b manifold,1,periyapatti
usp169,hubsafty hydrpres low bldb hubsafty hydrpres low blda timeout generator reconnecting,1,checked related circuits loose connections,1,periyapatti
usp169,hubsafty hydrpres low dblk,1,loose connection hub panel,1,periyapatti
usp169,internal sublogic error,1,auto reset,1,periyapatti
usp169,lc jumper replacement work,1,charged jumper replaced,1,periyapatti
usp169,lc taken substation,1,project pending point work,1,periyapatti
usp169,load sensor calibration,1,blade load sensor calibration work completed,1,periyapatti
usp169,load shedding,4,charged normalised,2,periyapatti
usp169,load shedding,4,charged normalissed,2,periyapatti
usp169,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
usp169,ofc cable work,1,ofc cable work,1,periyapatti
usp169,pause pressed keyboard,4,hub manual stop due hub safty hydrpres low bldb error inspecton,1,periyapatti
usp169,pause pressed keyboard,4,igbt control cable replaced,1,periyapatti
usp169,pause pressed keyboard,4,service technician attend turbine find root cause,1,periyapatti
usp169,pause pressed keyboard,4,turbine stopped warning blade load fault,1,periyapatti
usp169,pause rcs 12,2,load shedding,2,periyapatti
usp169,pause rcs 12 grid load shedding,1,controller rebot controller feeder 4 lc work controller rebot time,1,periyapatti
usp169,pause rcs 13,212,230kv lc monthly maintenance work,1,periyapatti
usp169,pause rcs 13,212,230kv lc taken,1,periyapatti
usp169,pause rcs 13,212,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
usp169,pause rcs 13,212,back,9,periyapatti
usp169,pause rcs 13,212,backdown,130,periyapatti
usp169,pause rcs 13,212,backdown backdown,1,periyapatti
usp169,pause rcs 13,212,bird guard installation,1,periyapatti
usp169,pause rcs 13,212,charged load shed normalissed,1,periyapatti
usp169,pause rcs 13,212,ctpt inspection work,1,periyapatti
usp169,pause rcs 13,212,feeder 4 lc,1,periyapatti
usp169,pause rcs 13,212,feeder 4 lc 33kv ht line maintenance work,1,periyapatti
usp169,pause rcs 13,212,feeder 4 lc lc work contrloller rebot time,1,periyapatti
usp169,pause rcs 13,212,feeder lc 33kv ht line maintenance work,1,periyapatti
usp169,pause rcs 13,212,lc bird guard fixing work,1,periyapatti
usp169,pause rcs 13,212,lc bird guard fixing work lc bird guard fixing work,1,periyapatti
usp169,pause rcs 13,212,lc new solar power transformer moving work,1,periyapatti
usp169,pause rcs 13,212,lc new turbines connecting line,1,periyapatti
usp169,pause rcs 13,212,lc ss relay testing,1,periyapatti
usp169,pause rcs 13,212,lc work,2,periyapatti
usp169,pause rcs 13,212,load shedding,20,periyapatti
usp169,pause rcs 13,212,ofc cable laying work,2,periyapatti
usp169,pause rcs 13,212,partial lc bird guard fixing work,1,periyapatti
usp169,pause rcs 13,212,pause bird guard fixing work,1,periyapatti
usp169,pause rcs 13,212,pause ht line work,2,periyapatti
usp169,pause rcs 13,212,pause lc work,4,periyapatti
usp169,pause rcs 13,212,pause rcs 13,1,periyapatti
usp169,pause rcs 13,212,power production exceeds 145mw,1,periyapatti
usp169,pause rcs 13,212,stopped due customer request (above 140 145 mw,1,periyapatti
usp169,pause rcs 13,212,transformer inspection work,5,periyapatti
usp169,pause rcs 13,212,turbine lc due bird guar fixing work,1,periyapatti
usp169,pause rcs 13,212,turbine manual stop lc,1,periyapatti
usp169,pause rcs 13,212,turbine pause going take lc breaker testing work,1,periyapatti
usp169,pause rcs 13,212,turbine pause load shedding,1,periyapatti
usp169,pause rcs 13,212,turbine paused feeder 4 line tree cutting work,1,periyapatti
usp169,pause rcs 13,212,turbine paused lc work,5,periyapatti
usp169,pause rcs 13,212,turbine paused usp131 ctpt conductor replacement work,1,periyapatti
usp169,pause rcs 13,212,turbine stopped due lc,4,periyapatti
usp169,pause rcs 13,212,uss yard pending work,1,periyapatti
usp169,pause rcs 13,212,wtg manual stop power control setting changing work,1,periyapatti
usp169,pause rcs 13 grid back,2,charged backdown,2,periyapatti
usp169,pause rcs 13 grid load shedding,4,charged normalised,4,periyapatti
usp169,pause rcs 13 grid pause rcs 13-rebooting time controller,1,charged backdown reboot,1,periyapatti
usp169,pause rcs 14,29,6 month b service,1,periyapatti
usp169,pause rcs 14,29,blade load sensor calibration work,2,periyapatti
usp169,pause rcs 14,29,blade load sensor inspection carried found blade loade sensor faliure replcaed new one,1,periyapatti
usp169,pause rcs 14,29,bls test completed commisioning team,1,periyapatti
usp169,pause rcs 14,29,bsl test done,1,periyapatti
usp169,pause rcs 14,29,charged toc audit work,1,periyapatti
usp169,pause rcs 14,29,checked hub panel & i/o panel plizs connection found ok - checked propositional valve a-b-c cable connectors re- tighten done - proportional valve o-ring replaced 3 blades,1,periyapatti
usp169,pause rcs 14,29,cim4562 work,1,periyapatti
usp169,pause rcs 14,29,load shedding,1,periyapatti
usp169,pause rcs 14,29,mechanical pending point work,1,periyapatti
usp169,pause rcs 14,29,scheduled service 1st day,1,periyapatti
usp169,pause rcs 14,29,service 2nd day,1,periyapatti
usp169,pause rcs 14,29,software & xml file updation,1,periyapatti
usp169,pause rcs 14,29,software upgradation,8,periyapatti
usp169,pause rcs 14,29,software uploading,1,periyapatti
usp169,pause rcs 14,29,software uploaing work,1,periyapatti
usp169,pause rcs 14,29,transformer inspection work,2,periyapatti
usp169,pause rcs 14,29,turbine manual stop power setting change work,1,periyapatti
usp169,pause rcs 14,29,warning inspection work,1,periyapatti
usp169,pause rcs 14,29,wtg stopped due 230kv lc work,1,periyapatti
usp169,pause rcs 14 controller blade load sensor calibration,1,charges calibration,1,periyapatti
usp169,pause rcs 14 controller bsl test faliure due high wind,1,charged test failure,1,periyapatti
usp169,pause rcs12 grid load shedding,1,charged normalissed,1,periyapatti
usp169,pause rcs12 grid load shedding controller reboot time controller acknowledge scada,1,charged normalissed,1,periyapatti
usp169,pause rcs13,1,turbine paused lc work,1,periyapatti
usp169,pause rcs13 gen stator cb open controller reboot time,1,wtg stopped lc work acknowledge scada acknowledge scada,1,periyapatti
usp169,pause rcs14,1,cms activation work,1,periyapatti
usp169,rebooting time,3,charged rebooting,1,periyapatti
usp169,rebooting time,3,controller rebooting,2,periyapatti
usp169,rt dip exc.lim.: 16%: 581e-2s,2,braker manually reclosed,1,periyapatti
usp169,rt dip exc.lim.: 16%: 581e-2s,2,feeder 4 trip current,1,periyapatti
usp169,rt dip exc.lim.: 45%: 958e-2s,1,feeder 4 trip due el,1,periyapatti
usp169,rt dip exc.lim.: 46%: 880e-2s,1,checked logs & events turbine manually reset,1,periyapatti
usp169,slip:-027 limits1 generator,2,auto reset,2,periyapatti
usp169,stoppage,2,nil,1,periyapatti
usp169,stoppage,2,ofc loop checked,1,periyapatti
usp169,timeout generator reconnecting,23,,3,periyapatti
usp169,timeout generator reconnecting,23,auto reset,4,periyapatti
usp169,timeout generator reconnecting,23,checked manually reseted,1,periyapatti
usp169,timeout generator reconnecting,23,controller auto reset,1,periyapatti
usp169,timeout generator reconnecting,23,converter section igbt control cable replaced,1,periyapatti
usp169,timeout generator reconnecting,23,encoder replacement work done,1,periyapatti
usp169,timeout generator reconnecting,23,encoder replacement work done &under observation,5,periyapatti
usp169,timeout generator reconnecting,23,generator autoreset,3,periyapatti
usp169,timeout generator reconnecting,23,generator checked & inverter side one igbt changed,1,periyapatti
usp169,timeout generator reconnecting,23,manual reset,1,periyapatti
usp169,timeout generator reconnecting,23,remote reset,1,periyapatti
usp169,timeout generator reconnecting,23,slipring system encoder replacement work done &under observation,1,periyapatti
usp169,timeout generator reconnecting controller,2,manual reset,2,periyapatti
usp169,timeout generator reconnecting generator,3,checked manually reseted,3,periyapatti
usp169,turbine manually stopped due backdown,1,charged normalissed,1,periyapatti
usp169,turbine pause lc work,1,partial lc bird guard fixing work,1,periyapatti
usp169,turbine paused lc work wtg restart time lc returned,1,acknowledged scada,1,periyapatti
usp169,turbine stopped 220kv shutdown,1,pause pressed keyboard turbine controller rebooting time feeder charged,1,periyapatti
usp169,turbine stopped due lc,1,project pending work,1,periyapatti
usp169,uss yard hg fuse horn terminal,1,charged fus ereplaced,1,periyapatti
usp169,vob disconnected,1,comm. dropped,1,periyapatti
usp169,vob server,2,shutdown taken vestas maintenance,1,periyapatti
usp169,vob server,2,vob server,1,periyapatti
usp169,yaw nacelle position reset,1,auto reset,1,periyapatti
usp169,yaw nacelle position reset yaw system,1,autoreset,1,periyapatti
usp169,yaw system stopped,1,autoreset,1,periyapatti
usp169,yaw system stopped yaw system,2,autoreset,2,periyapatti
usp169,yawuntwistccw 540°,1,auto reset,1,periyapatti
usp169,yawuntwistccw code 5 540°,2,auto reset,2,periyapatti
usp169,yawuntwistccw code 6 599°,1,auto reset,1,periyapatti
usp169,yawuntwistccw: code 5,1,auto reset,1,periyapatti
usp169,yawuntwistccw: code 6,10,auto reset,2,periyapatti
usp169,yawuntwistccw: code 6,10,FALSE,8,periyapatti
usp169,yawuntwistccw: code 6- 540°,10,auto reset,10,periyapatti
usp169,yawuntwistccw: code 6- 558°,1,auto reset,1,periyapatti
usp169,yawuntwistccw: code 6- 594°,1,auto reset,1,periyapatti
usp169,yawuntwistccw: code 6- 609°,1,auto reset,1,periyapatti
usp169,yawuntwistccw: code 6- 622°,1,auto reset,1,periyapatti
usp169,yawuntwistccw: code 6- 815°,1,auto reset,1,periyapatti
usp169,yawuntwistcw code 6 540°,1,auto reset,1,periyapatti
usp336,0,117,0,117,periyapatti
usp336,0,7,0,1,periyapatti
usp336,0,7,0,6,periyapatti
usp336,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
usp336,acknowledge time,2,acknowledged scada,2,periyapatti
usp336,auto yawing,2,auto reset,2,periyapatti
usp336,bus pt fail 400kv ss,1,tneb scope,1,periyapatti
usp336,cim 3957 implementation,1,manufacturer cim 3957 implementation work completed,1,periyapatti
usp336,communication,1,communication,1,periyapatti
usp336,communication failure,7,communication failure,1,periyapatti
usp336,communication failure,7,nil,6,periyapatti
usp336,controller reboot time controller,2,acknowledge scada,2,periyapatti
usp336,controller rebooting time,3,acknowledged scada,1,periyapatti
usp336,controller rebooting time,3,controller rebooting time feeder charged,2,periyapatti
usp336,earth fault controller rebooting,1,feeder charged,1,periyapatti
usp336,earth fault feeder4,1,charged feeder,1,periyapatti
usp336,exex low voltage l1: 2v,1,feeder trip due earth fault,1,periyapatti
usp336,exex low voltage l2: 1v,1,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
usp336,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
usp336,exex low voltage l3,1,current fault,1,periyapatti
usp336,exex low voltage l3: 1v,5,230 kv line current fault trip,1,periyapatti
usp336,exex low voltage l3: 1v,5,feeder 3 trip rebooting time,1,periyapatti
usp336,exex low voltage l3: 1v,5,feeder trip,1,periyapatti
usp336,exex low voltage l3: 1v,5,feeder trip due earth fault,1,periyapatti
usp336,exex low voltage l3: 1v,5,grid fluxuation l3,1,periyapatti
usp336,exex low voltage l3: 2v,3,230kv line trip due busbar trip relay operated,1,periyapatti
usp336,exex low voltage l3: 2v,3,earth fault controller reboot,1,periyapatti
usp336,exex low voltage l3: 2v,3,feeder trip,1,periyapatti
usp336,exex low voltage l3: 2v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
usp336,exex low voltage l3: 3v,1,feeder trip due earth fault,1,periyapatti
usp336,ext. high sum grd inv. converter section,1,auto reset,1,periyapatti
usp336,feeder shutdown,1,project dummy line disconnected removed,1,periyapatti
usp336,feeder shutdown tree cutting,1,tree cutting done,1,periyapatti
usp336,feeder trip due earth fault,2,charged feeder,1,periyapatti
usp336,feeder trip due earth fault,2,feeder charged,1,periyapatti
usp336,feeder trip e/f,9,charged feeder,9,periyapatti
usp336,frequence error 1:0.56 hz,1,feeder charged,1,periyapatti
usp336,frequency error 1: 0.44 hz,2,230kv trip due pt failure anikadavu ss,1,periyapatti
usp336,frequency error 1: 0.44 hz,2,feeder 3 trip due ef,1,periyapatti
usp336,frequency error 1: 0.47 hz,1,feeder trip,1,periyapatti
usp336,frequency error 1: 0.53 hz,2,feeder trip due earth fault solve,2,periyapatti
usp336,frequency error 1: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
usp336,frequency error 1: 0.55 hz,2,feeder trip earth fault,1,periyapatti
usp336,frequency error 1: 0.55 hz,2,turbine acknowledged scada,1,periyapatti
usp336,frequency error 1: 0.56 hz,12,charged feeder,1,periyapatti
usp336,frequency error 1: 0.56 hz,12,charged substation,2,periyapatti
usp336,frequency error 1: 0.56 hz,12,feeder 03earth fault,1,periyapatti
usp336,frequency error 1: 0.56 hz,12,feeder 3 trip,1,periyapatti
usp336,frequency error 1: 0.56 hz,12,feeder 3 trip due ef,1,periyapatti
usp336,frequency error 1: 0.56 hz,12,feeder 3 trip due el,1,periyapatti
usp336,frequency error 1: 0.56 hz,12,feeder 3 tripped due earth fault,1,periyapatti
usp336,frequency error 1: 0.56 hz,12,feeder trip,1,periyapatti
usp336,frequency error 1: 0.56 hz,12,feeder tripped substation,3,periyapatti
usp336,generation backdown,1,manually stopped turbine,1,periyapatti
usp336,genspdhighreverse: -0035 rpm,2,auto reset,2,periyapatti
usp336,genspdhighreverse: -0036 rpm,1,auto reset,1,periyapatti
usp336,hubsafetyoptistopconfig.err 15,1,auto reset,1,periyapatti
usp336,internal sublogic error,1,auto reset,1,periyapatti
usp336,lc taken clear hot spot found,1,aligned & closed isolator,1,periyapatti
usp336,load sensor calibration,1,blade load sensor calibration work completed,1,periyapatti
usp336,load shedding,5,charged load shedding normalised,1,periyapatti
usp336,load shedding,5,charged normalised,2,periyapatti
usp336,load shedding,5,charged normalissed,2,periyapatti
usp336,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
usp336,manual stop software updation,1,software uploaded,1,periyapatti
usp336,manual stop uss bird guard fixing.,1,uss yard bird guard fixing completed.,1,periyapatti
usp336,manually stopped turbine,1,power factor setting changed,1,periyapatti
usp336,pause pressed keyboard,1,power settings modification work,1,periyapatti
usp336,pause rcs 0,3,back,1,periyapatti
usp336,pause rcs 0,3,service day1 completed,1,periyapatti
usp336,pause rcs 0,3,sgb tfr inspection ver 4 checklist,1,periyapatti
usp336,pause rcs 12,3,feeder 3 lc lc work contrloller rebot time,1,periyapatti
usp336,pause rcs 12,3,load shedding,2,periyapatti
usp336,pause rcs 12 controller reboot time,1,load shedding acknowledge scada,1,periyapatti
usp336,pause rcs 12 grid load shedding,1,charged normalized,1,periyapatti
usp336,pause rcs 13,175,230kv lc monthly maintenance work,1,periyapatti
usp336,pause rcs 13,175,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
usp336,pause rcs 13,175,back,8,periyapatti
usp336,pause rcs 13,175,backdown,103,periyapatti
usp336,pause rcs 13,175,ctpt inspection work,1,periyapatti
usp336,pause rcs 13,175,feeder 3 lc work line maintenance,1,periyapatti
usp336,pause rcs 13,175,feeder lc 33kv ht line maintenance work,1,periyapatti
usp336,pause rcs 13,175,lc bird guard fixing work,2,periyapatti
usp336,pause rcs 13,175,lc jumber closeing due line cut repaire work near ukp07,1,periyapatti
usp336,pause rcs 13,175,lc new solar power transformer moving work,1,periyapatti
usp336,pause rcs 13,175,lc new turbines connecting line,1,periyapatti
usp336,pause rcs 13,175,lc ss relay testing,1,periyapatti
usp336,pause rcs 13,175,lc work beforen turbine pause,1,periyapatti
usp336,pause rcs 13,175,lc work feeder-3,2,periyapatti
usp336,pause rcs 13,175,load shedding,22,periyapatti
usp336,pause rcs 13,175,ofc cable laying work,1,periyapatti
usp336,pause rcs 13,175,partial lc bird guard fixing work,2,periyapatti
usp336,pause rcs 13,175,stopped due customer request (above 140 145 mw,1,periyapatti
usp336,pause rcs 13,175,transformer inspection work,5,periyapatti
usp336,pause rcs 13,175,trurbine pause lc,1,periyapatti
usp336,pause rcs 13,175,turbine pause going take lc breaker testing work,1,periyapatti
usp336,pause rcs 13,175,turbine pause lc,1,periyapatti
usp336,pause rcs 13,175,turbine pause lc work,1,periyapatti
usp336,pause rcs 13,175,turbine pause lc work lc work pgcil controller rebooting manually reset,1,periyapatti
usp336,pause rcs 13,175,turbine pause load shedding,2,periyapatti
usp336,pause rcs 13,175,turbine paused lc work,2,periyapatti
usp336,pause rcs 13,175,turbine stop lc work,1,periyapatti
usp336,pause rcs 13,175,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
usp336,pause rcs 13,175,turbine stopped due lc,4,periyapatti
usp336,pause rcs 13,175,turbine stopped lc work,1,periyapatti
usp336,pause rcs 13,175,wtg inspection work,1,periyapatti
usp336,pause rcs 13,175,wtg manual stop power control setting changing work,1,periyapatti
usp336,pause rcs 13,175,wtg stopped lc work,1,periyapatti
usp336,pause rcs 13 grid back,2,charged backdown,1,periyapatti
usp336,pause rcs 13 grid back,2,charged load shed normalissed,1,periyapatti
usp336,pause rcs 13 grid load shedding,4,charged normalised,4,periyapatti
usp336,pause rcs 13 low voltage l3: 0 v,1,feeder 3 lc work controller rebooting,1,periyapatti
usp336,pause rcs 13- lc taken,1,turbine stop feeder 3 going take lc,1,periyapatti
usp336,pause rcs 14,10,6 month b service,1,periyapatti
usp336,pause rcs 14,10,a-service completed,1,periyapatti
usp336,pause rcs 14,10,cim4562 work,1,periyapatti
usp336,pause rcs 14,10,load shedding,1,periyapatti
usp336,pause rcs 14,10,mechanical pending point work,1,periyapatti
usp336,pause rcs 14,10,switch gear auto reclose inspection work,1,periyapatti
usp336,pause rcs 14,10,transformer inspection work,2,periyapatti
usp336,pause rcs 14,10,transformer room due arc sensor position change work,1,periyapatti
usp336,pause rcs 14,10,wtg stopped due 230kv lc work,1,periyapatti
usp336,pause rcs12 grid load shedding,1,charged normalized,1,periyapatti
usp336,pause rcs13,2,toc audit,1,periyapatti
usp336,pause rcs13,2,wtg stopped lc work,1,periyapatti
usp336,pause rcs14,1,toc audit,1,periyapatti
usp336,pitch b ref:78.0°,1,FALSE,1,periyapatti
usp336,pitch c ref:78.0°- act.:87.6°,1,scada reset,1,periyapatti
usp336,pitch pos:0.0 vel : 0.0/s pitch system,1,auto reset,1,periyapatti
usp336,pitch ref:78.0°,2,FALSE,2,periyapatti
usp336,pitch ref:78.0°- act.:86.5°,1,auto reset,1,periyapatti
usp336,rebooting time,1,controller rebooting,1,periyapatti
usp336,slip:-028 limits 1 generator,2,auto reset,2,periyapatti
usp336,software uploading work,1,wtg charged,1,periyapatti
usp336,stoppage,3,nil,3,periyapatti
usp336,turbine manually stopped due backdown,1,charged load shedding normalissed,1,periyapatti
usp336,vob disconnected,1,comm. dropped,1,periyapatti
usp336,vob server,2,shutdown taken vestas maintenance,1,periyapatti
usp336,vob server,2,vob server,1,periyapatti
usp336,yaw cable twist reset,1,autoreset,1,periyapatti
usp336,yaw nacelle position reset,2,auto reset,1,periyapatti
usp336,yaw nacelle position reset,2,autoreset,1,periyapatti
usp336,yaw system stopped,3,auto reset,3,periyapatti
usp336,yaw untwist ccw: code 5,1,FALSE,1,periyapatti
usp336,yawuntwistccw code 5 540°,2,auto reset,2,periyapatti
usp336,yawuntwistccw code 6 599°,1,auto reset,1,periyapatti
usp336,yawuntwistccw: code 5,6,auto reset,1,periyapatti
usp336,yawuntwistccw: code 5,6,FALSE,5,periyapatti
usp336,yawuntwistccw: code 5- 540°,8,auto reset,8,periyapatti
usp336,yawuntwistccw: code 5- 548°,1,auto reset,1,periyapatti
usp336,yawuntwistccw: code 6,3,FALSE,3,periyapatti
usp336,yawuntwistccw: code 6- 578°,1,auto reset,1,periyapatti
usp336,yawuntwistccw: code 6- 615°,1,auto reset,1,periyapatti
usp336,yawuntwistccw: code 6- 632°,1,auto reset,1,periyapatti
usp336,yawuntwistcw,1,auto reset,1,periyapatti
usp336,yawuntwistcw: code 3,2,FALSE,2,periyapatti
usp410,0,189,0,189,periyapatti
usp410,0,4,0,4,periyapatti
usp410,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
usp410,33kv line work project,1,shutdown project work,1,periyapatti
usp410,acknowledge time,1,acknowledged scada,1,periyapatti
usp410,ambient temperature high: 41°c,1,auto reset,1,periyapatti
usp410,auto yawing,3,auto reset,3,periyapatti
usp410,automatic test activated,3,auto acknowledged,1,periyapatti
usp410,automatic test activated,3,auto reset,2,periyapatti
usp410,automatic test activated controller,1,autoreset,1,periyapatti
usp410,automatic test activated: 36,10,auto reset,10,periyapatti
usp410,automatic test activated: 9,1,auto reset,1,periyapatti
usp410,bus pt fail 400kv ss,1,tneb scope,1,periyapatti
usp410,circuit breaker open,1,chaning slip ring motor,1,periyapatti
usp410,communication,1,communication,1,periyapatti
usp410,communication error,1,nil,1,periyapatti
usp410,communication failure,8,communication failure,1,periyapatti
usp410,communication failure,8,nil,7,periyapatti
usp410,controller reboot time pause rcs12,1,acknowledge scada load shedding,1,periyapatti
usp410,controller rebooting time,2,acknowledged scada,1,periyapatti
usp410,controller rebooting time,2,controller rebooting time feeder charged,1,periyapatti
usp410,controller rebot,1,grid failure line charged controller rebot,1,periyapatti
usp410,error wind sensors,3,auto acknowledged,2,periyapatti
usp410,error wind sensors,3,auto reset,1,periyapatti
usp410,exex low voltage l1: 2v,1,feeder trip due earth fault,1,periyapatti
usp410,exex low voltage l2: 1v,1,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
usp410,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
usp410,exex low voltage l3,1,current fault,1,periyapatti
usp410,exex low voltage l3: 1v,4,230 kv line current fault trip,1,periyapatti
usp410,exex low voltage l3: 1v,4,feeder 3 trip rebooting time,1,periyapatti
usp410,exex low voltage l3: 1v,4,feeder trip,1,periyapatti
usp410,exex low voltage l3: 1v,4,grid fluxuation l3,1,periyapatti
usp410,exex low voltage l3: 2v,2,230kv line trip due busbar trip relay operated,1,periyapatti
usp410,exex low voltage l3: 2v,2,feeder trip due earth fault,1,periyapatti
usp410,exex low voltage l3: 3v,2,earth fault controller reboot,1,periyapatti
usp410,exex low voltage l3: 3v,2,feeder trip due earth fault,1,periyapatti
usp410,exex low voltage l3: 4v rebooting time pause rcs 13,1,230kv line trip due current fault controller rebooting load shedding,1,periyapatti
usp410,ext. high cur. grid inv. l1,1,feeder 3 trip earth fault,1,periyapatti
usp410,ext. high cur. grid inv. l2,1,earth fault,1,periyapatti
usp410,ext. high temp. ginv.l1: 27°c,1,replace one no. igbt,1,periyapatti
usp410,extreme yawerror 5.4m/s172.9°,1,auto reset,1,periyapatti
usp410,feeder shutdown,1,project dummy line disconnected removed,1,periyapatti
usp410,feeder shutdown tree cutting,1,tree cutting done,1,periyapatti
usp410,feeder trip current,1,charged feeder,1,periyapatti
usp410,feeder trip due earth fault,2,charged feeder,1,periyapatti
usp410,feeder trip due earth fault,2,feeder charged,1,periyapatti
usp410,feeder trip e/f,10,charged feeder,9,periyapatti
usp410,feeder trip e/f,10,cjarged feeder,1,periyapatti
