Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
usp410,frequence error 1:0.56 hz,1,feeder charged,1,periyapatti
usp410,frequency error 1: 0.44 hz,2,230kv trip due pt failure anikadavu ss,1,periyapatti
usp410,frequency error 1: 0.44 hz,2,feeder 3 trip due ef,1,periyapatti
usp410,frequency error 1: 0.45 hz,1,auto reset,1,periyapatti
usp410,frequency error 1: 0.46 hz,1,feeder tripped substation,1,periyapatti
usp410,frequency error 1: 0.47 hz,1,feeder trip,1,periyapatti
usp410,frequency error 1: 0.53 hz,2,feeder trip due earth fault solve,2,periyapatti
usp410,frequency error 1: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
usp410,frequency error 1: 0.55 hz,4,earth fault,1,periyapatti
usp410,frequency error 1: 0.55 hz,4,feeder charged,1,periyapatti
usp410,frequency error 1: 0.55 hz,4,feeder trip earth fault,1,periyapatti
usp410,frequency error 1: 0.55 hz,4,turbine acknowledged scada,1,periyapatti
usp410,frequency error 1: 0.56 hz,13,230 kv line tripped,1,periyapatti
usp410,frequency error 1: 0.56 hz,13,charged feeder,1,periyapatti
usp410,frequency error 1: 0.56 hz,13,charged substation,2,periyapatti
usp410,frequency error 1: 0.56 hz,13,feeder 03earth fault,1,periyapatti
usp410,frequency error 1: 0.56 hz,13,feeder 3 trip due ef,1,periyapatti
usp410,frequency error 1: 0.56 hz,13,feeder 3 trip due el,1,periyapatti
usp410,frequency error 1: 0.56 hz,13,feeder 3 trip rebooting time,1,periyapatti
usp410,frequency error 1: 0.56 hz,13,feeder 3 tripped due earth fault,1,periyapatti
usp410,frequency error 1: 0.56 hz,13,feeder trip,1,periyapatti
usp410,frequency error 1: 0.56 hz,13,feeder tripped substation,3,periyapatti
usp410,frequency error 1:0.56 hz,1,charged feeder manually,1,periyapatti
usp410,generation backdown,2,manually stopped turbine,2,periyapatti
usp410,genspdhighreverse: _____ rpm,1,manual reset,1,periyapatti
usp410,gird back,1,wtg charged backdown,1,periyapatti
usp410,grid volt stop lim 768%,1,feeder 3 line trip,1,periyapatti
usp410,high cur.grid inv. l1:2160a,1,charged feeder,1,periyapatti
usp410,high temp. grid inv.l1: 70°c,2,grid inverter igbt replaced,2,periyapatti
usp410,internal sublogic error,2,auto reset,1,periyapatti
usp410,internal sublogic error,2,autoreset,1,periyapatti
usp410,lc taken clear hot spot found,1,aligned & closed isolator,1,periyapatti
usp410,load shedding,10,charged load shed normalissed,1,periyapatti
usp410,load shedding,10,charged nomalissed,1,periyapatti
usp410,load shedding,10,charged normalised,4,periyapatti
usp410,load shedding,10,charged normalissed,4,periyapatti
usp410,low hydraulic lavel,1,checked refilled,1,periyapatti
usp410,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
usp410,manual stop data collection,1,data collected controller,1,periyapatti
usp410,manual stop due load shedding,1,charged load shedding normalissed,1,periyapatti
usp410,manual stop oil sample work,2,oil sample taken,2,periyapatti
usp410,manual stop software updation,1,wind sensor related parameters updated,1,periyapatti
usp410,manual stop turbine inspection,2,service team takeover inspection wind sensor checking,2,periyapatti
usp410,manual stop uss yard bird guard fixing.,1,uss bird guard fixing completed.,1,periyapatti
usp410,manual stop yaw system inspection,1,turbine checked auto yawing,1,periyapatti
usp410,max. yaw error: 23.6°,1,auto reset,1,periyapatti
usp410,pause pressed keyboard,2,turbine manual stop power setting change work,1,periyapatti
usp410,pause pressed keyboard,2,turbine testing,1,periyapatti
usp410,pause rcs,5,grid resume,3,periyapatti
usp410,pause rcs,5,line shutdown ofc work,1,periyapatti
usp410,pause rcs,5,tneb load shedding 400 kv ss,1,periyapatti
usp410,pause rcs 0,1,schedule service work,1,periyapatti
usp410,pause rcs 12,4,charged normalized,1,periyapatti
usp410,pause rcs 12,4,feeder 3 lc lc work contrloller rebot time,1,periyapatti
usp410,pause rcs 12,4,load shedding,2,periyapatti
usp410,pause rcs 12 controller reboot time,1,charged normalized,1,periyapatti
usp410,pause rcs 12 load shedding,2,charged normalized,2,periyapatti
usp410,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
usp410,pause rcs 13,115,230kv lc monthly maintenance work,1,periyapatti
usp410,pause rcs 13,115,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
usp410,pause rcs 13,115,back,2,periyapatti
usp410,pause rcs 13,115,backdown,22,periyapatti
usp410,pause rcs 13,115,backdown cim4267 implemented,1,periyapatti
usp410,pause rcs 13,115,charged feeder,1,periyapatti
usp410,pause rcs 13,115,feeder 3 lc work,1,periyapatti
usp410,pause rcs 13,115,feeder 3 lc work controller rebooting,1,periyapatti
usp410,pause rcs 13,115,feeder 3 lc work line maintenance,1,periyapatti
usp410,pause rcs 13,115,feeder lc 33kv ht line maintenance work,1,periyapatti
usp410,pause rcs 13,115,lc bird guard fixing work,2,periyapatti
usp410,pause rcs 13,115,lc jumber closeing due line cut repaire work near ukp07,1,periyapatti
usp410,pause rcs 13,115,lc new solar power transformer moving work,1,periyapatti
usp410,pause rcs 13,115,lc ss relay testing,1,periyapatti
usp410,pause rcs 13,115,lc work,1,periyapatti
usp410,pause rcs 13,115,lc work beforen turbine pause,1,periyapatti
usp410,pause rcs 13,115,lc work feeder-3,2,periyapatti
usp410,pause rcs 13,115,load shedding,33,periyapatti
usp410,pause rcs 13,115,manual stop feeder shutdown,1,periyapatti
usp410,pause rcs 13,115,ofc cable laying work,1,periyapatti
usp410,pause rcs 13,115,partial lc bird guard fixing work,2,periyapatti
usp410,pause rcs 13,115,stopped due customer request (above 140 145 mw,10,periyapatti
usp410,pause rcs 13,115,trurbine pause lc,1,periyapatti
usp410,pause rcs 13,115,turbine manually stopped due backdown,1,periyapatti
usp410,pause rcs 13,115,turbine pause lc,2,periyapatti
usp410,pause rcs 13,115,turbine pause lc work,1,periyapatti
usp410,pause rcs 13,115,turbine pause lc work lc work pgcil controller rebooting,1,periyapatti
usp410,pause rcs 13,115,turbine pause load shedding,2,periyapatti
usp410,pause rcs 13,115,turbine paused lc work,4,periyapatti
usp410,pause rcs 13,115,turbine stop lc work,1,periyapatti
usp410,pause rcs 13,115,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
usp410,pause rcs 13,115,turbine stopped due lc,4,periyapatti
usp410,pause rcs 13,115,turbine stopped lc work,2,periyapatti
usp410,pause rcs 13,115,uss maintenance,1,periyapatti
usp410,pause rcs 13,115,waiting lc,1,periyapatti
usp410,pause rcs 13,115,wtg inspection work,1,periyapatti
usp410,pause rcs 13,115,wtg manual stop power control setting changing work,2,periyapatti
usp410,pause rcs 13,115,wtg stopped lc work,2,periyapatti
usp410,pause rcs 13 - manual stop shutdown,2,turbine manual stop feeder shutdown,2,periyapatti
usp410,pause rcs 13 grid,2,charged load shed normalised,1,periyapatti
usp410,pause rcs 13 grid,2,charged load shed normalissed,1,periyapatti
usp410,pause rcs 13 grid back,2,charged load shed normalissed,1,periyapatti
usp410,pause rcs 13 grid back,2,charged load shedd normalissed,1,periyapatti
usp410,pause rcs 13 grid load shedding,7,charged normalised,7,periyapatti
usp410,pause rcs 13 inspection work,1,wind sensor repacement work,1,periyapatti
usp410,pause rcs 13 lc work,1,wtg manual stop line work,1,periyapatti
usp410,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
usp410,pause rcs 13- lc taken,1,turbine stop feeder 3 going take lc,1,periyapatti
usp410,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
usp410,pause rcs 14,18,1.5 years 6 month b service,1,periyapatti
usp410,pause rcs 14,18,cim 3913 implementation work&xml file uploading work,1,periyapatti
usp410,pause rcs 14,18,lift inspection work,1,periyapatti
usp410,pause rcs 14,18,line shutdown ofc work,1,periyapatti
usp410,pause rcs 14,18,load shedding,1,periyapatti
usp410,pause rcs 14,18,pitch manifold drain solinoid value loose connection found- corrected accumulater pressure checked.,1,periyapatti
usp410,pause rcs 14,18,schedule service work & vibrshockact x 0.06y 0.08m/s^2 trouble shooting,1,periyapatti
usp410,pause rcs 14,18,scheduled c service,2,periyapatti
usp410,pause rcs 14,18,scheduled service pending work,1,periyapatti
usp410,pause rcs 14,18,service pending work,2,periyapatti
usp410,pause rcs 14,18,service pending work carried,1,periyapatti
usp410,pause rcs 14,18,software updation & xml file updation work,1,periyapatti
usp410,pause rcs 14,18,stopped due customer request (above 140 145 mw,1,periyapatti
usp410,pause rcs 14,18,vtm inspection found wind sensors failure replaced,2,periyapatti
usp410,pause rcs 14,18,wtg stopped due 230kv lc work,1,periyapatti
usp410,pause rcs 14 pause rcs 14,1,b servie work,1,periyapatti
usp410,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
usp410,pause rcs12 grid load shedding,5,charged normalized,5,periyapatti
usp410,pause rcs13,5,load shedding,3,periyapatti
usp410,pause rcs13,5,stopped lc work,1,periyapatti
usp410,pause rcs13,5,wtg stopped lc work,1,periyapatti
usp410,pause rcs14,2,new software updation,1,periyapatti
usp410,pause rcs14,2,stopped lc work,1,periyapatti
usp410,r inv sync,2,auto reset,2,periyapatti
usp410,rebooting time,1,controller rebooting,1,periyapatti
usp410,rinv ginv pwm sync,1,auto reset,1,periyapatti
usp410,signal error 3,1,found cable loose connection,1,periyapatti
usp410,signalerrorpause,1,troubleshooting hub wip,1,periyapatti
usp410,signalerrorpause 2289,1,inspection going,1,periyapatti
usp410,stoppage,1,nil,1,periyapatti
usp410,switchyard,1,ht fuse replacement work,1,periyapatti
usp410,testing,1,testing,1,periyapatti
usp410,tnf test pending,1,trouble shooting progress,1,periyapatti
usp410,turbine pause lc taken frequency error 1: 0.44 hz controller rebooting time,2,charged lc work completion,1,periyapatti
usp410,turbine pause lc taken frequency error 1: 0.44 hz controller rebooting time,2,charged lc work completion charged lc work completion,1,periyapatti
usp410,vob disconnected,1,cpmm. droppeed,1,periyapatti
usp410,vob server,2,shutdown taken vestas maintenance,1,periyapatti
usp410,vob server,2,vob server,1,periyapatti
usp410,wtg stopped lc work connect new turbines,1,acknowledged scada,1,periyapatti
usp410,yaw cable twist reset,3,auto acknowledged,1,periyapatti
usp410,yaw cable twist reset,3,auto reset,1,periyapatti
usp410,yaw cable twist reset,3,auto restart,1,periyapatti
usp410,yaw system,1,auto reset,1,periyapatti
usp410,yaw untwist ccw,6,auto reset,5,periyapatti
usp410,yaw untwist ccw,6,autoreset,1,periyapatti
usp410,yaw untwist ccw :code 6,1,FALSE,1,periyapatti
usp410,yaw untwist cw,2,auto reset,2,periyapatti
usp410,yawsignals invalid,1,auto reset,1,periyapatti
usp410,yawuntwistccw code 6 551°,1,auto reset,1,periyapatti
usp410,yawuntwistccw code 6 565°,1,auto reset,1,periyapatti
usp410,yawuntwistccw: code 5,18,auto reset,4,periyapatti
usp410,yawuntwistccw: code 5,18,FALSE,14,periyapatti
usp410,yawuntwistccw: code 5 540,1,auto reset,1,periyapatti
usp410,yawuntwistccw: code 5- 540°,5,auto reset,5,periyapatti
usp410,yawuntwistccw: code 6,7,auto reset,4,periyapatti
usp410,yawuntwistccw: code 6,7,FALSE,3,periyapatti
usp410,yawuntwistccw: code 6 637°,1,auto reset,1,periyapatti
usp410,yawuntwistccw: code 6- 540°,1,auto reset,1,periyapatti
usp410,yawuntwistccw: code 6- 542°,1,auto reset,1,periyapatti
usp410,yawuntwistccw: code 6- 553°,1,auto reset,1,periyapatti
usp410,yawuntwistccw: code 6- 555°,1,auto reset,1,periyapatti
usp410,yawuntwistccw: code 6- 556°,1,auto reset,1,periyapatti
usp410,yawuntwistccw: code 6- 562°,1,auto reset,1,periyapatti
usp410,yawuntwistccw: code 6- 575°,1,auto reset,1,periyapatti
usp410,yawuntwistccw: code 6- 577°,1,auto reset,1,periyapatti
usp410,yawuntwistccwcode 5 540°,1,auto reset,1,periyapatti
usp410,yawuntwistcw,2,auto reset,2,periyapatti
usp410,yawuntwistcw: code 2,5,FALSE,5,periyapatti
usp410,yawuntwistcw: code 3,1,FALSE,1,periyapatti
usp446,0,205,0,205,periyapatti
usp446,0,5,0,5,periyapatti
usp446,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
usp446,33kv line work project,1,shutdown project work,1,periyapatti
usp446,acknowledge time,1,acknowledged scada,1,periyapatti
usp446,auto yawing,3,auto reset,3,periyapatti
usp446,automatic test activated,1,auto reset,1,periyapatti
usp446,automatic test activated: 9,1,auto reset,1,periyapatti
usp446,backdown,1,backdown,1,periyapatti
usp446,bird guard fixing work uss,1,bird guard fixed uss,1,periyapatti
usp446,bus pt fail 400kv ss,1,tneb scope,1,periyapatti
usp446,c yearly service,1,schedueled maintenance,1,periyapatti
usp446,communication,1,communication,1,periyapatti
usp446,communication error,1,nil,1,periyapatti
usp446,communication failure,8,communication failure,1,periyapatti
usp446,communication failure,8,nil,7,periyapatti
usp446,controller,1,controller reboot time,1,periyapatti
usp446,controller reboot time controller,1,FALSE,1,periyapatti
usp446,controller reboot time controller load shedding,1,acknowledge scada,1,periyapatti
usp446,controller rebooting time,2,acknowledged scada,1,periyapatti
usp446,controller rebooting time,2,controller rebooting time feeder charged,1,periyapatti
usp446,controller rebot,1,grid failure line charged controller rebot,1,periyapatti
usp446,earth fault controller rebooting,1,feeder charged,1,periyapatti
usp446,error occur grid resumed,1,replaced battery ups,1,periyapatti
usp446,exex low voltage l1: 2v,1,feeder trip due earth fault,1,periyapatti
usp446,exex low voltage l2: 1v,1,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
usp446,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
usp446,exex low voltage l3,1,current fault,1,periyapatti
usp446,exex low voltage l3: 0v,1,earth fault controller reboot,1,periyapatti
usp446,exex low voltage l3: 1v,5,230 kv line current fault trip,1,periyapatti
usp446,exex low voltage l3: 1v,5,230kv line trip due busbar trip relay operated,1,periyapatti
usp446,exex low voltage l3: 1v,5,fdr tripped,1,periyapatti
usp446,exex low voltage l3: 1v,5,feeder trip,1,periyapatti
usp446,exex low voltage l3: 1v,5,grid fluxuation l3,1,periyapatti
usp446,exex low voltage l3: 1v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
usp446,exex low voltage l3: 2v,1,feeder trip due earth fault,1,periyapatti
usp446,exex low voltage l3: 3v,1,feeder trip due earth fault,1,periyapatti
usp446,ext. high cur. grid inv. l1,1,feeder 3 trip earth fault,1,periyapatti
usp446,extreme yawerror 5.3m/s173.8°,1,auto reset,1,periyapatti
usp446,extreme yawerror 7.5m/s125.7°,1,auto reset,1,periyapatti
usp446,extreme yawerror 7.8m/s143.5°,1,auto reset,1,periyapatti
usp446,feeder 3 lc work line maintenance,1,started turbine completing line maintenance,1,periyapatti
usp446,feeder shutdown,1,project dummy line disconnected removed,1,periyapatti
usp446,feeder shutdown tree cutting,1,tree cutting done,1,periyapatti
usp446,feeder trip current,1,charged feeder,1,periyapatti
usp446,feeder trip due earth fault,3,charged feeder,1,periyapatti
usp446,feeder trip due earth fault,3,fdr charged,1,periyapatti
usp446,feeder trip due earth fault,3,feeder charged,1,periyapatti
usp446,feeder trip e/f,10,charged feeder,9,periyapatti
usp446,feeder trip e/f,10,charged feeder & auto yawing,1,periyapatti
usp446,frequence error 1:0.56 hz,1,feeder charged,1,periyapatti
usp446,frequency error 1: 0.44 hz,2,230kv trip due pt failure anikadavu ss,1,periyapatti
usp446,frequency error 1: 0.44 hz,2,feeder 3 trip due ef,1,periyapatti
usp446,frequency error 1: 0.45 hz,1,auto reset,1,periyapatti
usp446,frequency error 1: 0.47 hz,1,feeder trip,1,periyapatti
usp446,frequency error 1: 0.53 hz,2,feeder trip due earth fault solve,2,periyapatti
usp446,frequency error 1: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
usp446,frequency error 1: 0.55 hz,4,earth fault,1,periyapatti
usp446,frequency error 1: 0.55 hz,4,feeder charged,1,periyapatti
usp446,frequency error 1: 0.55 hz,4,feeder trip earth fault,1,periyapatti
usp446,frequency error 1: 0.55 hz,4,turbine acknowledged scada,1,periyapatti
usp446,frequency error 1: 0.56 hz,12,charged feeder,1,periyapatti
usp446,frequency error 1: 0.56 hz,12,charged substation,2,periyapatti
usp446,frequency error 1: 0.56 hz,12,feeder 03earth fault,1,periyapatti
usp446,frequency error 1: 0.56 hz,12,feeder 3 trip,1,periyapatti
usp446,frequency error 1: 0.56 hz,12,feeder 3 trip due ef,1,periyapatti
usp446,frequency error 1: 0.56 hz,12,feeder 3 trip due el,1,periyapatti
usp446,frequency error 1: 0.56 hz,12,feeder 3 tripped due earth fault,1,periyapatti
usp446,frequency error 1: 0.56 hz,12,feeder trip,1,periyapatti
usp446,frequency error 1: 0.56 hz,12,feeder tripped substation,3,periyapatti
usp446,frequency error 1: 0.56 hz - rebooting time,1,auto reset 230kv line charged,1,periyapatti
usp446,frequency error 1:0.56 hz,1,charged feeder manually,1,periyapatti
usp446,genmaincontactorfberror,1,auto reset,1,periyapatti
usp446,grid volt stop lim 768%,1,feeder 3 line trip,1,periyapatti
usp446,high cur.grid inv. l1:2160a,1,charged feeder,1,periyapatti
usp446,hubsafetysystem batt.charg.err,1,auto reset,1,periyapatti
usp446,hubsafetysystem dc supply err.,1,replaced o-ring power supply unit,1,periyapatti
usp446,lc taken clear hot spot found,1,aligned & closed isolator,1,periyapatti
usp446,low curr.l3: 623a,1,FALSE,1,periyapatti
usp446,low oil-level,1,FALSE,1,periyapatti
usp446,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
usp446,manual stop inspection service team,1,inspection completed started turbine,1,periyapatti
usp446,manual stop oil sample work,1,oil sample taken,1,periyapatti
usp446,manual stop uss yard bird guard fixing .,1,uss bird guard fixing completed.,1,periyapatti
usp446,pause pressed keyboard,2,software configuration pf correction,1,periyapatti
usp446,pause pressed keyboard,2,turbine manual stop power setting change work,1,periyapatti
usp446,pause rcs,10,grid resume,3,periyapatti
usp446,pause rcs,10,line shutdown ofc work,1,periyapatti
usp446,pause rcs,10,pending point closing work,1,periyapatti
usp446,pause rcs,10,service 1st day,1,periyapatti
usp446,pause rcs,10,service work,3,periyapatti
usp446,pause rcs,10,tneb load shedding 400 kv ss,1,periyapatti
usp446,pause rcs 0,1,cim 3913 implementation work&xml file uploading work,1,periyapatti
usp446,pause rcs 12,2,lc work contrloller rebot time powersupplylowfreq: min 46 hz switch gear visualy inspected & manualy reclosed turbine restored,1,periyapatti
usp446,pause rcs 12,2,load shedding,1,periyapatti
usp446,pause rcs 12 grid load shedding,1,charged normalised,1,periyapatti
usp446,pause rcs 12-tneb load shedding,1,restored afterwards run command customer,1,periyapatti
usp446,pause rcs 13,58,"""manual stop feeder shutdown",1,periyapatti
usp446,pause rcs 13,58,230kv lc monthly maintenance work,1,periyapatti
usp446,pause rcs 13,58,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
usp446,pause rcs 13,58,back,1,periyapatti
usp446,pause rcs 13,58,backdown,5,periyapatti
usp446,pause rcs 13,58,feeder 3 lc work,1,periyapatti
usp446,pause rcs 13,58,feeder 3 lc work controller rebooting,1,periyapatti
usp446,pause rcs 13,58,feeder lc 33kv ht line maintenance work,1,periyapatti
usp446,pause rcs 13,58,lc bird guard fixing work,2,periyapatti
usp446,pause rcs 13,58,lc jumber closeing due line cut repaire work near ukp07,1,periyapatti
usp446,pause rcs 13,58,lc new solar power transformer moving work,1,periyapatti
usp446,pause rcs 13,58,lc ss relay testing,1,periyapatti
usp446,pause rcs 13,58,lc work,1,periyapatti
usp446,pause rcs 13,58,lc work beforen turbine pause,1,periyapatti
usp446,pause rcs 13,58,lc work feeder-3,2,periyapatti
usp446,pause rcs 13,58,load shedding,10,periyapatti
usp446,pause rcs 13,58,ofc cable laying work,1,periyapatti
usp446,pause rcs 13,58,partial lc bird guard fixing work,2,periyapatti
usp446,pause rcs 13,58,trurbine pause lc,1,periyapatti
usp446,pause rcs 13,58,turbine pause going take lc breaker testing work,1,periyapatti
usp446,pause rcs 13,58,turbine pause lc,2,periyapatti
usp446,pause rcs 13,58,turbine pause lc work,1,periyapatti
usp446,pause rcs 13,58,turbine pause lc work lc work pgcil controller rebooting,1,periyapatti
usp446,pause rcs 13,58,turbine pause load shedding,1,periyapatti
usp446,pause rcs 13,58,turbine paused lc work,4,periyapatti
usp446,pause rcs 13,58,turbine stop lc work,1,periyapatti
usp446,pause rcs 13,58,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
usp446,pause rcs 13,58,turbine stopped due lc,4,periyapatti
usp446,pause rcs 13,58,turbine stopped lc work,2,periyapatti
usp446,pause rcs 13,58,uss maintenance,1,periyapatti
usp446,pause rcs 13,58,wtg inspection work,1,periyapatti
usp446,pause rcs 13,58,wtg manual stop power control setting changing work,1,periyapatti
usp446,pause rcs 13,58,wtg stopped lc work,2,periyapatti
usp446,pause rcs 13 - manual stop shutdown,2,turbine manual stop feeder shutdown,2,periyapatti
usp446,pause rcs 13 meter replacement work,1,meter replacement work done,1,periyapatti
usp446,pause rcs 13- lc taken,1,turbine stop feeder 3 going take lc,1,periyapatti
usp446,pause rcs 13-turbine stop shutdown,1,wtg stopped lc work,1,periyapatti
usp446,pause rcs 14,11,1.5 years b service work completed,1,periyapatti
usp446,pause rcs 14,11,b servie work,1,periyapatti
usp446,pause rcs 14,11,cim3664 inspection done,1,periyapatti
usp446,pause rcs 14,11,converter controller processor battery replaced,1,periyapatti
usp446,pause rcs 14,11,lift inspection work,1,periyapatti
usp446,pause rcs 14,11,line shutdown ofc work,1,periyapatti
usp446,pause rcs 14,11,load shedding,1,periyapatti
usp446,pause rcs 14,11,power factor updating work 2mw-2.2mw,1,periyapatti
usp446,pause rcs 14,11,service pending work,1,periyapatti
usp446,pause rcs 14,11,wtg stopped due 230kv lc work,1,periyapatti
usp446,pause rcs 14,11,yearly scheduled service,1,periyapatti
usp446,pause rcs 230 kv line clearance,1,wtg reset,1,periyapatti
usp446,pause rcs12 grid load shedding,1,charged normalized,1,periyapatti
usp446,pause rcs13,6,load shedding,4,periyapatti
usp446,pause rcs13,6,stopped lc work,1,periyapatti
usp446,pause rcs13,6,wtg stopped lc work,1,periyapatti
usp446,pause rcs14,1,stopped lc work,1,periyapatti
usp446,rebooting time,1,controller rebooting,1,periyapatti
usp446,slip:-027 limits 1,1,auto reset,1,periyapatti
usp446,slip:-028 limits 1 generator,1,auto reset,1,periyapatti
usp446,software uploading work done,1,charged.,1,periyapatti
usp446,stoppage,1,nil,1,periyapatti
usp446,switchyard,1,ht fuse replacement work,1,periyapatti
usp446,turbine inspection work,1,nacelle ring hardware tightning work,1,periyapatti
usp446,turbine pause lc taken frequency error 1: 0.44 hz controller rebooting time,2,charged lc work completion,1,periyapatti
usp446,turbine pause lc taken frequency error 1: 0.44 hz controller rebooting time,2,charged work completion,1,periyapatti
usp446,ups failure,1,"""wtg manual stop line work grid resume ups failure ups replacement done.""",1,periyapatti
usp446,vob disconnected,1,comm. dropped,1,periyapatti
usp446,vob server,2,shutdown taken vestas maintenance,1,periyapatti
usp446,vob server,2,vob server,1,periyapatti
usp446,wtg stopped lc work connect new turbines,1,acknowledged scada,1,periyapatti
usp446,yaw cable twist reset,3,auto reset,3,periyapatti
usp446,yaw system,1,yawsignals invalid,1,periyapatti
usp446,yaw untwist ccw,3,auto reset,3,periyapatti
usp446,yawsignals invalid,1,auto reset,1,periyapatti
usp446,yawsystem,1,yaw cable twist reset,1,periyapatti
usp446,yawuntwistccw,1,auto reset,1,periyapatti
usp446,yawuntwistccw code 5 540°,1,auto reset,1,periyapatti
usp446,yawuntwistccw code 6 607°,1,auto reset,1,periyapatti
usp446,yawuntwistccw: code 5,12,auto reset,3,periyapatti
usp446,yawuntwistccw: code 5,12,FALSE,9,periyapatti
usp446,yawuntwistccw: code 5- 540°,9,auto reset,9,periyapatti
usp446,yawuntwistccw: code 5- 543°,3,auto reset,3,periyapatti
usp446,yawuntwistccw: code 5- 551°,1,auto reset,1,periyapatti
usp446,yawuntwistccw: code 6,2,FALSE,2,periyapatti
usp446,yawuntwistccw: code 6- 563°,1,auto reset,1,periyapatti
usp446,yawuntwistccw: code 6- 594°,1,auto reset,1,periyapatti
usp446,yawuntwistccw: code 6- 610°,1,auto reset,1,periyapatti
usp446,yawuntwistcw code 3 000540°,1,auto reset,1,periyapatti
usp446,yawuntwistcw: code 2,1,FALSE,1,periyapatti
usp446,yawuntwistcw: code 2--000571°,1,auto reset,1,periyapatti
usp446,yawuntwistcw: code 3,2,FALSE,2,periyapatti
uup01,3 tower-vibration (acceleration peak-peak) warnings within specified time,4,auto reset,2,bhatkheda
uup01,3 tower-vibration (acceleration peak-peak) warnings within specified time,4,reboot restored wtg,1,bhatkheda
uup01,3 tower-vibration (acceleration peak-peak) warnings within specified time,4,wtg reset restored,1,bhatkheda
uup01,active power 10m filter limit.,4,auto reset,4,bhatkheda
uup01,anemometer 1 measurement error.,1,auto reset,1,bhatkheda
uup01,anemometer 2 measurement error.,3,auto reset,3,bhatkheda
uup01,auto reboot,2,auto reboot plc(under observation),1,bhatkheda
uup01,auto reboot,2,reboot wtg,1,bhatkheda
uup01,blade 1: communication failure (slave master operational state guarding error).,36,auto reset,1,bhatkheda
uup01,blade 1: communication failure (slave master operational state guarding error).,36,checked & tighting communication cable blade 1&3,1,bhatkheda
uup01,blade 1: communication failure (slave master operational state guarding error).,36,checked harting connector communication cable,2,bhatkheda
uup01,blade 1: communication failure (slave master operational state guarding error).,36,reboot & restored wtg,6,bhatkheda
uup01,blade 1: communication failure (slave master operational state guarding error).,36,replaced one power cable ovp convertor panel also checked communication cable,2,bhatkheda
uup01,blade 1: communication failure (slave master operational state guarding error).,36,wtg reset & restored,1,bhatkheda
uup01,blade 1: communication failure (slave master operational state guarding error).,36,wtg reset restored.,19,bhatkheda
uup01,blade 1: communication failure (slave master operational state guarding error).,36,wtg restoration work progress,1,bhatkheda
uup01,blade 1: communication failure (slave master operational state guarding error).,36,wtg stopped attending repeated error,3,bhatkheda
uup01,blade 1: ips active wrong area.,1,wtg reset restored,1,bhatkheda
uup01,blade 1: pitch converter error.,1,wtg reset restored.,1,bhatkheda
uup01,blade 1: pitch motor temperature sensor wiring problem.,2,reboot & restored wtg,1,bhatkheda
uup01,blade 1: pitch motor temperature sensor wiring problem.,2,wtg reset restored,1,bhatkheda
uup01,blade 1: safety run active.,5,auto reset,1,bhatkheda
uup01,blade 1: safety run active.,5,reboot & restored wtg,2,bhatkheda
uup01,blade 1: safety run active.,5,wtg reset & restored wtg,1,bhatkheda
uup01,blade 1: safety run active.,5,wtg reset restored.,1,bhatkheda
uup01,blade 2: communication failure (slave master operational state guarding error).,12,reboot & restored wtg,1,bhatkheda
uup01,blade 2: communication failure (slave master operational state guarding error).,12,reboot restore,2,bhatkheda
uup01,blade 2: communication failure (slave master operational state guarding error).,12,reboot restored wtg,2,bhatkheda
uup01,blade 2: communication failure (slave master operational state guarding error).,12,wtg reset restored.,7,bhatkheda
uup01,blade 2: error referencing.,2,attended restored,1,bhatkheda
uup01,blade 2: error referencing.,2,replaced proximity sensor also checked resolver cable connections & tighting done,1,bhatkheda
uup01,blade 2: ips active feathering position.,25,replaced pitch blade resolver cable & checked blade proximity sensor metal referencing plate,11,bhatkheda
uup01,blade 2: ips active feathering position.,25,wtg reset restored,14,bhatkheda
uup01,blade 2: ips active wrong area.,6,checked proximity sensor & referencing plate also checked resolver connections & tighting done,3,bhatkheda
uup01,blade 2: ips active wrong area.,6,wtg reset restored,1,bhatkheda
uup01,blade 2: ips active wrong area.,6,wtg restoration work progress,2,bhatkheda
uup01,blade 3: communication failure (slave master operational state guarding error).,26,auto reset,3,bhatkheda
uup01,blade 3: communication failure (slave master operational state guarding error).,26,checked harting connector ovp panel hc cabinet & cable shaping done,2,bhatkheda
uup01,blade 3: communication failure (slave master operational state guarding error).,26,checked related circuit & tighting communication cable,2,bhatkheda
uup01,blade 3: communication failure (slave master operational state guarding error).,26,reboot & restored wtg,2,bhatkheda
uup01,blade 3: communication failure (slave master operational state guarding error).,26,reboot & restored wtg (delay due scada park working),1,bhatkheda
uup01,blade 3: communication failure (slave master operational state guarding error).,26,reboot restored wtg,1,bhatkheda
uup01,blade 3: communication failure (slave master operational state guarding error).,26,wtg reset & restored,2,bhatkheda
uup01,blade 3: communication failure (slave master operational state guarding error).,26,wtg reset restored.,10,bhatkheda
uup01,blade 3: communication failure (slave master operational state guarding error).,26,wtg restoration work progress,3,bhatkheda
uup01,blade 3: pitch converter error.,1,auto reset,1,bhatkheda
uup01,blade 3: safety run active.,3,wtg reset restored.,3,bhatkheda
uup01,blade bearing lubrication maintenance state.,2,reboot & restored wtg,1,bhatkheda
uup01,blade bearing lubrication maintenance state.,2,reboot restored wtg,1,bhatkheda
uup01,blade inspection,1,wtg stopped blade inspection also activity oil leakage arrested power transformer fins valve,1,bhatkheda
uup01,blade teeth lubrication maintenance state.,20,reboot & restored wtg,14,bhatkheda
uup01,blade teeth lubrication maintenance state.,20,reboot restored wtg,5,bhatkheda
uup01,blade teeth lubrication maintenance state.,20,reboot rsetored wtg,1,bhatkheda
uup01,cc100 fuse line voltage filter open/broken.,1,replaced 02 nos. 250amp fuse,1,bhatkheda
uup01,cc100 fuse line voltage open/broken.,10,checked & found pm3000 failure waiting material & wtg restoration work progress,8,bhatkheda
uup01,cc100 fuse line voltage open/broken.,10,checked & found pm3000 failure waiting material & wtg restoration work progress (uss yearly preventive maintenance work done),1,bhatkheda
uup01,cc100 fuse line voltage open/broken.,10,replaced 03 nos. gsb side igbt 02 nos. driver board restored wtg,1,bhatkheda
uup01,cc101 fuse cooling fans power supply switched tripped.,1,replaced 15amp fuse,1,bhatkheda
uup01,communication error yaw converter.,1,wtg reset restored.,1,bhatkheda
uup01,converter healthcheck timeout.,1,wtg reset restored,1,bhatkheda
uup01,converter system communication handshake fault.,1,reboot & restored wtg,1,bhatkheda
uup01,converter system handshake timeout exception.,4,wtg reset restored,4,bhatkheda
uup01,convertor system communication handshake fault.,4,checked supply asim board & checked related connections restored wtg,1,bhatkheda
uup01,convertor system communication handshake fault.,4,replaced asim board,1,bhatkheda
uup01,convertor system communication handshake fault.,4,wtg reset restored,1,bhatkheda
uup01,convertor system communication handshake fault.,4,wtg restoration work progress,1,bhatkheda
uup01,customer request,4,feeder shutdown taken lws maintenance customer.,1,bhatkheda
uup01,customer request,4,internal common isolator-a feeder-3 open customer work,1,bhatkheda
uup01,customer request,4,wtg isolator open customer lws maintenance work,1,bhatkheda
uup01,customer request,4,wtg stopped customer visual blade inspection work,1,bhatkheda
uup01,customer stopage,1,wtg isolator open customer tree cutting work,1,bhatkheda
uup01,customer stoppage,2,wtg stopped customer inspection work,1,bhatkheda
uup01,customer stoppage,2,wtg stopped customer uss ht yard welding work,1,bhatkheda
uup01,dbr test failed error.,1,checked & found 8amp fuse crowbar circuit faulty replaced,1,bhatkheda
uup01,detected grid state converter faulted ok.,3,wtg auto rested grid normalization,1,bhatkheda
uup01,detected grid state converter faulted ok.,3,wtg reset restored. (jerk feeder),1,bhatkheda
uup01,detected grid state converter faulted ok.,3,wtg rested grid normalization,1,bhatkheda
uup01,dfdxf,1,dfdf,1,bhatkheda
uup01,earth fault,1,feeder charged,1,bhatkheda
uup01,efficiency upgrade,1,wtg stopped plc software updation power booster,1,bhatkheda
uup01,emergency button tb100 pressed,1,wtg reset restored,1,bhatkheda
uup01,encoder rate alarms exceeded treshold.,1,wtg reset restored,1,bhatkheda
uup01,error,3,error,3,bhatkheda
uup01,eup - temperature 2 error limit.,2,attend,1,bhatkheda
uup01,eup - temperature 2 error limit.,2,wtg stopped attending error,1,bhatkheda
uup01,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup01,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup01,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup01,feeder 3 tripped earthfault,2,feeder restored,2,bhatkheda
uup01,feeder 3- shutdown-open section isloator feeder 3,1,customer scope-insulation tap lapping work feeder cunductor.,1,bhatkheda
uup01,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
uup01,feeder shutdown ofc cable stringing & tree cutting work.,1,feeder charged (ofc cable fixing work done),1,bhatkheda
uup01,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
uup01,feeder tripped e/f,34,earth fault,2,bhatkheda
uup01,feeder tripped e/f,34,feeder charge,1,bhatkheda
uup01,feeder tripped e/f,34,feeder charged,27,bhatkheda
uup01,feeder tripped e/f,34,feeder restored,1,bhatkheda
uup01,feeder tripped e/f,34,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup01,feeder tripped e/f,34,line patrolling,1,bhatkheda
uup01,feeder tripped e/f,34,line patrolling observed bird fault removed,1,bhatkheda
uup01,feeder tripped o/c,5,feeder charged,5,bhatkheda
uup01,feeder03- tripped e/f,1,feeder charged,1,bhatkheda
uup01,generator bearing temperature de error limit.,1,manually generator lubber plc & bearing temperature cool restored wtg,1,bhatkheda
uup01,generator side hardware detected over-current fault phase a.,11,attend,2,bhatkheda
uup01,generator side hardware detected over-current fault phase a.,11,checked generator power carbon brushes,2,bhatkheda
uup01,generator side hardware detected over-current fault phase a.,11,checked generator power carbon brushes & cleaned generator slip ring,2,bhatkheda
uup01,generator side hardware detected over-current fault phase a.,11,replaced 02 nos. generator power carbon brush usable,1,bhatkheda
uup01,generator side hardware detected over-current fault phase a.,11,replaced 03 nos. generator power carbon brush usable & cleaned generator slip ring,2,bhatkheda
uup01,generator side hardware detected over-current fault phase a.,11,wtg restoration work progress,2,bhatkheda
uup01,generator side hardware detected over-current fault phase b.,9,attend,5,bhatkheda
uup01,generator side hardware detected over-current fault phase b.,9,attend restore wtg,1,bhatkheda
uup01,generator side hardware detected over-current fault phase b.,9,replaced 08 nos. generator power carbon brushes & slip ring cleaned,1,bhatkheda
uup01,generator side hardware detected over-current fault phase b.,9,replaced power carbon brush & 04 nos holding spring,1,bhatkheda
uup01,generator side hardware detected over-current fault phase b.,9,wtg restoration work progress,1,bhatkheda
uup01,grid loss,2,wtg auto reset grid normalization,2,bhatkheda
uup01,grid voltage ok.,11,attended restored,1,bhatkheda
uup01,grid voltage ok.,11,auto reset,1,bhatkheda
uup01,grid voltage ok.,11,auto reset grid voltage ok.,1,bhatkheda
uup01,grid voltage ok.,11,checked found vcb tripped common fault stand vcb restored wtg,1,bhatkheda
uup01,grid voltage ok.,11,replaced 02 nos. generator power brush spring restored wtg,1,bhatkheda
uup01,grid voltage ok.,11,wtg auto rested grid normalization,5,bhatkheda
uup01,grid voltage ok.,11,wtg stopped inox security guard regarding pf amount issue,1,bhatkheda
uup01,gsc zero-sequence current peak high,3,attend,1,bhatkheda
uup01,gsc zero-sequence current peak high,3,checked & found power carbon brushes stuck cleaned generator slip ring,1,bhatkheda
uup01,gsc zero-sequence current peak high,3,wtg restoration work progress (wtg attending error & alarm - 7788 & gsc zero-sequence current peak high. indicative ground fault rotor-side power circuit.),1,bhatkheda
uup01,gsc zero-sequence current peak high. indicative ground fault rotor-side power circuit.,2,attended,1,bhatkheda
uup01,gsc zero-sequence current peak high. indicative ground fault rotor-side power circuit.,2,checked power cable t4 & cable socks found ok check & found r-phase power carbon brush stuck-up cleaned slipring & 03 nos. usable power carbon brush replaced also activity wtg & uss visual maintenance work done,1,bhatkheda
uup01,health check error.,4,reboot & restored wtg,2,bhatkheda
uup01,health check error.,4,reboot restored wtg,1,bhatkheda
uup01,health check error.,4,wtg reset restored,1,bhatkheda
uup01,hub healthcheck alarm.,8,auto reset,6,bhatkheda
uup01,hub healthcheck alarm.,8,wtg reset restored,2,bhatkheda
uup01,hub healthcheck timeout.,3,reboot & restored wtg,1,bhatkheda
uup01,hub healthcheck timeout.,3,wtg reset restored,1,bhatkheda
uup01,hub healthcheck timeout.,3,wtg reset restored.,1,bhatkheda
uup01,hub healthcheck: blade 1 available battery energy low,2,reboot & restored wtg,1,bhatkheda
uup01,hub healthcheck: blade 1 available battery energy low,2,wtg reset restored,1,bhatkheda
uup01,hub initialization error.,5,found ovp panel blade 3 communication cable connections loosed tighting properly,4,bhatkheda
uup01,hub initialization error.,5,wtg reset restored.,1,bhatkheda
uup01,initial safety system reset performed.,3,wtg reset & restored wtg,2,bhatkheda
uup01,initial safety system reset performed.,3,wtg reset restored,1,bhatkheda
uup01,internal shutdown,36,220/33kv substation yearly maintenance work,1,bhatkheda
uup01,internal shutdown,36,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup01,internal shutdown,36,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup01,internal shutdown,36,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup01,internal shutdown,36,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
uup01,internal shutdown,36,feeder shutdown taken customer relay testing work,1,bhatkheda
uup01,internal shutdown,36,feeder shutdown taken customer tree cutting work,2,bhatkheda
uup01,internal shutdown,36,feeder shutdown taken customer tvm meter replacing work,1,bhatkheda
uup01,internal shutdown,36,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup01,internal shutdown,36,feeder shutdown taken jumper binding work,1,bhatkheda
uup01,internal shutdown,36,feeder shutdown taken lws maintenance customer,2,bhatkheda
uup01,internal shutdown,36,feeder shutdown taken lws maintenance customer.,4,bhatkheda
uup01,internal shutdown,36,internal feeder shutdown taken customer ofc work,1,bhatkheda
uup01,internal shutdown,36,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
uup01,internal shutdown,36,internal shutdown taken customer,1,bhatkheda
uup01,internal shutdown,36,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup01,internal shutdown,36,internal shutdown taken customer conductor replacement work,1,bhatkheda
uup01,internal shutdown,36,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
uup01,internal shutdown,36,internal shutdown taken customer ht tape insulation work,1,bhatkheda
uup01,internal shutdown,36,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup01,internal shutdown,36,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
uup01,internal shutdown,36,internal shutdown taken customer ofc cable stringing work,1,bhatkheda
uup01,internal shutdown,36,internal shutdown taken customer ofc laying work,1,bhatkheda
uup01,internal shutdown,36,internal shutdown taken customer ofc work,1,bhatkheda
uup01,internal shutdown,36,line patrolling found isolator-b jaw & 02 nos. jumper burn replacement done,1,bhatkheda
uup01,internal shutdown,36,shutdown taken customer feeder-2 suspension insulator fixing work,1,bhatkheda
uup01,internal shutdown,36,shutdown taken mpptcl 220kv line stringing work,1,bhatkheda
uup01,internal shutdown,36,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup01,internal shutdown,36,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
uup01,internal shutdown-feeder 03,1,shutdown taken customer internal line maintenance work,1,bhatkheda
uup01,manual stop,3,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup01,manual stop,3,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
uup01,manual stop,3,wtg stopped parameters checking work,1,bhatkheda
uup01,modification,2,new plc software version 2.4.0 updated work done,1,bhatkheda
uup01,modification,2,wtg stopped ngcc software updated work done,1,bhatkheda
uup01,nacelle inspection,2,wtg manual stopped nacelle winch door fixing work done restored wtg,2,bhatkheda
uup01,nacelle rotation overspeed.,1,wtg reset restored,1,bhatkheda
uup01,natural calamity,1,auto reseted (high wind),1,bhatkheda
uup01,non plausible pitch state difference.,14,auto reset,11,bhatkheda
uup01,non plausible pitch state difference.,14,wtg reset restored,3,bhatkheda
uup01,noon plausable pitch state difference,1,auto reset,1,bhatkheda
uup01,offset tower-vibration sensor drivetrain direction error limit,6,auto reset,1,bhatkheda
uup01,offset tower-vibration sensor drivetrain direction error limit,6,cleaning yaw rim surface & checked connections acceleration sensor,2,bhatkheda
uup01,offset tower-vibration sensor drivetrain direction error limit,6,wtg reset & restored wtg,2,bhatkheda
uup01,offset tower-vibration sensor drivetrain direction error limit,6,wtg reset restored,1,bhatkheda
uup01,pitch started capacitor state hysteresis charge,5,auto reset,1,bhatkheda
uup01,pitch started capacitor state hysteresis charge,5,wtg reset restored,3,bhatkheda
uup01,pitch started capacitor state hysteresis charge,5,wtg reset restored.,1,bhatkheda
uup01,pitch started wrong capacitor state.,3,auto reset,1,bhatkheda
uup01,pitch started wrong capacitor state.,3,reboot & restored wtg,1,bhatkheda
uup01,pitch started wrong capacitor state.,3,wtg reset restored,1,bhatkheda
uup01,plc offline,10,autoconnect,2,bhatkheda
uup01,plc offline,10,plc auto reboot,1,bhatkheda
uup01,plc offline,10,reboot & restored wtg,1,bhatkheda
uup01,plc offline,10,reboot restored wtg,1,bhatkheda
uup01,plc offline,10,wtg reboot & restored wtg,5,bhatkheda
uup01,preventive maintenance,34,attend,3,bhatkheda
uup01,preventive maintenance,34,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup01,preventive maintenance,34,wtg stopped half yearly preventive maintenance also activity generator alignment work done,5,bhatkheda
uup01,preventive maintenance,34,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle,2,bhatkheda
uup01,preventive maintenance,34,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
uup01,preventive maintenance,34,wtg stopped half yearly uss maintenance work done,3,bhatkheda
uup01,preventive maintenance,34,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
uup01,preventive maintenance,34,wtg stopped uss visual preventive maintenance work also activity uss ht yard welding done customer,1,bhatkheda
uup01,preventive maintenance,34,wtg stopped uss yearly preventive maintenance vcb,2,bhatkheda
uup01,preventive maintenance,34,wtg stopped vcb,1,bhatkheda
uup01,preventive maintenance,34,wtg stopped visual maintenance work done,1,bhatkheda
uup01,preventive maintenance,34,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup01,preventive maintenance,34,"wtg stopped wtg visual maintenance work also activity ""temperature cable loop - connection point t4 error level."" error rectify done",2,bhatkheda
uup01,preventive maintenance,34,wtg stopped yearly preventive maintenance work done,2,bhatkheda
uup01,preventive maintenance,34,wtg stopped yearly uss maintenance work,2,bhatkheda
uup01,preventive maintenance,34,wtg stopped yearly wtg maintenance work,2,bhatkheda
uup01,preventive maintenance,34,wtg stopped yearly wtg maintenance work restored wtg,3,bhatkheda
uup01,send mail task failed.,2,checked convertor parameter,1,bhatkheda
uup01,send mail task failed.,2,wtg reset restored,1,bhatkheda
uup01,slc tiggered pitch safety run.,1,slc & plc software updated,1,bhatkheda
uup01,slc: emergency stop module error state.,127,checked related connections & tighting done,1,bhatkheda
uup01,slc: emergency stop module error state.,127,checked tight ups battery connection,3,bhatkheda
uup01,slc: emergency stop module error state.,127,reboot & restored wtg,37,bhatkheda
uup01,slc: emergency stop module error state.,127,reboot restored wtg,15,bhatkheda
uup01,slc: emergency stop module error state.,127,replaced mpc240 module also updated plc & slc software,1,bhatkheda
uup01,slc: emergency stop module error state.,127,reset,1,bhatkheda
uup01,slc: emergency stop module error state.,127,reset & restored wtg,1,bhatkheda
uup01,slc: emergency stop module error state.,127,reset restored,2,bhatkheda
uup01,slc: emergency stop module error state.,127,slc software update work,1,bhatkheda
uup01,slc: emergency stop module error state.,127,wtg reboot & restored wtg,5,bhatkheda
uup01,slc: emergency stop module error state.,127,wtg reset & restored wtg,3,bhatkheda
uup01,slc: emergency stop module error state.,127,wtg reset restored,53,bhatkheda
uup01,slc: emergency stop module error state.,127,wtg reset restored.,4,bhatkheda
uup01,slc: pitch actuator supervision module error state.,43,attend,3,bhatkheda
uup01,slc: pitch actuator supervision module error state.,43,auto reset,2,bhatkheda
uup01,slc: pitch actuator supervision module error state.,43,checked rotor break pad sensor connection,1,bhatkheda
uup01,slc: pitch actuator supervision module error state.,43,found 4fs plc fuse faulty replaced,1,bhatkheda
uup01,slc: pitch actuator supervision module error state.,43,reboot & restored wtg,4,bhatkheda
uup01,slc: pitch actuator supervision module error state.,43,reboot restored wtg,2,bhatkheda
uup01,slc: pitch actuator supervision module error state.,43,wtg reset & restored,1,bhatkheda
uup01,slc: pitch actuator supervision module error state.,43,wtg reset & restored wtg,2,bhatkheda
uup01,slc: pitch actuator supervision module error state.,43,wtg reset restored,8,bhatkheda
uup01,slc: pitch actuator supervision module error state.,43,wtg reset restored.,19,bhatkheda
uup01,slc: pitch converter triggered safety run.,1,reboot & restored wtg,1,bhatkheda
uup01,slc: power supervision module error state.,1,reboot & restored wtg,1,bhatkheda
