Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uup01,slc: rotor brake pads supervision module error state.,2,found rotor break sensor cable connector loosed tighting properly also cleaned yaw rim surface,2,bhatkheda
uup01,slc: sineax power protection switch tripped.,2,wtg reset restored,2,bhatkheda
uup01,slc: tower vibration switch tripped.,222,attend,3,bhatkheda
uup01,slc: tower vibration switch tripped.,222,attended restored,2,bhatkheda
uup01,slc: tower vibration switch tripped.,222,cleaning yaw rim surface,1,bhatkheda
uup01,slc: tower vibration switch tripped.,222,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,4,bhatkheda
uup01,slc: tower vibration switch tripped.,222,reboot & restored wtg,3,bhatkheda
uup01,slc: tower vibration switch tripped.,222,replaced acceleration sensor usable one also cleaning yaw rim surface restored wtg,5,bhatkheda
uup01,slc: tower vibration switch tripped.,222,replaced acceleration sensor usable one restored wtg,2,bhatkheda
uup01,slc: tower vibration switch tripped.,222,reset & restart,4,bhatkheda
uup01,slc: tower vibration switch tripped.,222,reset & restored wtg,11,bhatkheda
uup01,slc: tower vibration switch tripped.,222,reset restore wtg,7,bhatkheda
uup01,slc: tower vibration switch tripped.,222,wtg inspection work,1,bhatkheda
uup01,slc: tower vibration switch tripped.,222,wtg reset & restor,5,bhatkheda
uup01,slc: tower vibration switch tripped.,222,wtg reset & restored,3,bhatkheda
uup01,slc: tower vibration switch tripped.,222,wtg reset & restored wtg,16,bhatkheda
uup01,slc: tower vibration switch tripped.,222,wtg reset restored,147,bhatkheda
uup01,slc: tower vibration switch tripped.,222,wtg reset restored wtg reset restored,1,bhatkheda
uup01,slc: tower vibration switch tripped.,222,wtg reset restored.,3,bhatkheda
uup01,slc: tower vibration switch tripped.,222,wtg stopped attending repeated error,4,bhatkheda
uup01,slc: tower vibration switch tripped. slc: tower vibration switch tripped.,1,wtg reset & restor,1,bhatkheda
uup01,software updation & modification,6,ngcc software updated,6,bhatkheda
uup01,special activity,6,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
uup01,special activity,6,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
uup01,special activity,6,wtg stopped gps time synchronization work,1,bhatkheda
uup01,special activity,6,wtg stopped parameter setting work,2,bhatkheda
uup01,special activity,6,wtg stopped transformer oil leakage arrested work done,1,bhatkheda
uup01,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade cleaning work & blade lps resistance measurement work done,3,bhatkheda
uup01,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup01,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup01,special activity - generator alignment,1,wtg stopped generator alignment work done,1,bhatkheda
uup01,special activity - repeated error rectification,2,wtg stopped attending repeated error,2,bhatkheda
uup01,special activity - software updation modification,12,attend,1,bhatkheda
uup01,special activity - software updation modification,12,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup01,special activity - software updation modification,12,sineax new plc software version 2.4.1 updated work done,1,bhatkheda
uup01,special activity - software updation modification,12,wtg stopped anemometer earthing ft sensor wiring tb modification also cleaned generator slip ring,2,bhatkheda
uup01,special activity - software updation modification,12,wtg stopped parameter setting work,1,bhatkheda
uup01,special activity - software updation modification,12,wtg stopped plc software updation power booster,1,bhatkheda
uup01,special activity - software updation modification,12,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
uup01,special activity - software updation modification,12,wtg stopped power booster up-gradation work,2,bhatkheda
uup01,special activity - software updation modification,12,wtg stopped sineax software uploading work,1,bhatkheda
uup01,special activity - software updation modification,12,wtg stopped software parameter checking work done,1,bhatkheda
uup01,special activity - uss yard inspection,5,attend,1,bhatkheda
uup01,special activity - uss yard inspection,5,wtg section isolator open uss yard isolator work dje14,1,bhatkheda
uup01,special activity - uss yard inspection,5,wtg stopped transformer oil leakage arresting work,1,bhatkheda
uup01,special activity - uss yard inspection,5,wtg stopped uss ht yard light inspection work done restored wtg,1,bhatkheda
uup01,special activity - uss yard inspection,5,wtg stopped uss inspection work also oil leakage arrested power transformer & top 20 ltr oil,1,bhatkheda
uup01,special activity - wtg critical points checking,7,wtg stopped blade repairing work progress,1,bhatkheda
uup01,special activity - wtg critical points checking,7,wtg stopped convertor cabinet cooling unit checking work,1,bhatkheda
uup01,special activity - wtg critical points checking,7,wtg stopped rotor break caliper replacement work done,1,bhatkheda
uup01,special activity - wtg critical points checking,7,wtg stopped stator breaker inspection work,1,bhatkheda
uup01,special activity - wtg critical points checking,7,wtg stopped winch door fixing work,1,bhatkheda
uup01,special activity - wtg critical points checking,7,wtg stopped winch testing & climb assist checking & inspection work done restored wtg,1,bhatkheda
uup01,special activity - wtg critical points checking,7,wtg stopped winch testing work,1,bhatkheda
uup01,special activity - wtg parameters checking,4,wtg stopped anemometer parameter checking work,1,bhatkheda
uup01,special activity - wtg parameters checking,4,wtg stopped parameter checking work,2,bhatkheda
uup01,special activity - wtg parameters checking,4,wtg stopped software parameter checking work done,1,bhatkheda
uup01,speed measurement deviation generator rotor speed.,1,auto reset,1,bhatkheda
uup01,speed measurement generator speed negative maximum.,2,auto reset,1,bhatkheda
uup01,speed measurement generator speed negative maximum.,2,wtg reset restored.,1,bhatkheda
uup01,stator breaker failed closing demanded close.,16,attend,5,bhatkheda
uup01,stator breaker failed closing demanded close.,16,auto reset,2,bhatkheda
uup01,stator breaker failed closing demanded close.,16,checked stator breaker open/closing coil,1,bhatkheda
uup01,stator breaker failed closing demanded close.,16,replaced stator breaker spring charging motor cc cabinet,1,bhatkheda
uup01,stator breaker failed closing demanded close.,16,wtg reset restored,7,bhatkheda
uup01,svi slc communication error,2,reboot & restored wtg,1,bhatkheda
uup01,svi slc communication error,2,reset,1,bhatkheda
uup01,temperature cable loop- connection point t4 error level,72,wtg reset & restored wtg,9,bhatkheda
uup01,temperature cable loop- connection point t4 error level,72,wtg reset restored,63,bhatkheda
uup01,torquing tensioning,7,attend,2,bhatkheda
uup01,torquing tensioning,7,wtg stopped blade tensioning & tower torquing also activity winch testing & climb assist checking work done,2,bhatkheda
uup01,torquing tensioning,7,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
uup01,torquing tensioning,7,wtg stopped tower torquing & blade tensioning work done,2,bhatkheda
uup01,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,45,attend,2,bhatkheda
uup01,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,45,auto reset,5,bhatkheda
uup01,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,45,checked connections acceleration sensor & tighting done,1,bhatkheda
uup01,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,45,checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,8,bhatkheda
uup01,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,45,cleaning yaw rim surface & checked connections acceleration sensor,1,bhatkheda
uup01,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,45,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,2,bhatkheda
uup01,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,45,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,1,bhatkheda
uup01,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,45,reboot & restored wtg,3,bhatkheda
uup01,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,45,reboot restored wtg,1,bhatkheda
uup01,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,45,replaced acceleration sensor usable one also cleaning yaw rim surface restored wtg,1,bhatkheda
uup01,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,45,reset & restart,1,bhatkheda
uup01,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,45,reset restored wtg,3,bhatkheda
uup01,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,45,wtg reset & restored wtg,3,bhatkheda
uup01,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,45,wtg reset restored,13,bhatkheda
uup01,voltage difference,3,auto reset grid voltage ok. (due jerk feeder),2,bhatkheda
uup01,voltage difference,3,internal isolator open dje16 closed properly & restored wtg,1,bhatkheda
uup01,wind direction difference error.,1,reset & restart,1,bhatkheda
uup01,wind speed difference error.,1,auto reset,1,bhatkheda
uup01,wtg offline,3,inox park issue,2,bhatkheda
uup01,wtg offline,3,rf device malfunctioning uup01,1,bhatkheda
uup01,wtg reboot & restored wtg,1,wtg reboot & restored wtg,1,bhatkheda
uup01,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup02,anemometer 1 measurement error.,7,auto reset,7,bhatkheda
uup02,anemometer 2 measurement error.,5,auto reset,3,bhatkheda
uup02,anemometer 2 measurement error.,5,reboot restored wtg,1,bhatkheda
uup02,anemometer 2 measurement error.,5,wtg reset restored,1,bhatkheda
uup02,blade 1: ips active feathering position.,2,auto reset,2,bhatkheda
uup02,blade 1: ips active wrong area.,6,auto reset,2,bhatkheda
uup02,blade 1: ips active wrong area.,6,checked blade proximity sensor & referencing plate,2,bhatkheda
uup02,blade 1: ips active wrong area.,6,wtg reset & restored wtg,1,bhatkheda
uup02,blade 1: ips active wrong area.,6,wtg reset restored.,1,bhatkheda
uup02,blade 1: safety run active.,1,wtg reset restored.,1,bhatkheda
uup02,blade 2: big deviations model (inside hysteresis).,64,attended,2,bhatkheda
uup02,blade 2: big deviations model (inside hysteresis).,64,auto reset,11,bhatkheda
uup02,blade 2: big deviations model (inside hysteresis).,64,checked capacitor bank & supply cable tighting connection capacitor restored wtg,4,bhatkheda
uup02,blade 2: big deviations model (inside hysteresis).,64,checked capacitor bank connections tighting done restored wtg,1,bhatkheda
uup02,blade 2: big deviations model (inside hysteresis).,64,found capacitor bank lug loose,2,bhatkheda
uup02,blade 2: big deviations model (inside hysteresis).,64,pitch convertor software updated & replaced 02 nos. capacitor bank lug blade 2,1,bhatkheda
uup02,blade 2: big deviations model (inside hysteresis).,64,reboot & restored wtg,1,bhatkheda
uup02,blade 2: big deviations model (inside hysteresis).,64,replaced 02 nos. capacitor also checked capacitor bank & supply cable tighting connection capacitor restored wtg,1,bhatkheda
uup02,blade 2: big deviations model (inside hysteresis).,64,replaced capacitor lug blade no.2 restored wtg,2,bhatkheda
uup02,blade 2: big deviations model (inside hysteresis).,64,wip,2,bhatkheda
uup02,blade 2: big deviations model (inside hysteresis).,64,wtg reset & restored wtg,31,bhatkheda
uup02,blade 2: big deviations model (inside hysteresis).,64,wtg reset restored,4,bhatkheda
uup02,blade 2: big deviations model (inside hysteresis).,64,wtg restoration work progress,2,bhatkheda
uup02,blade 2: ips active feathering position.,1,wtg reset restored,1,bhatkheda
uup02,blade 2: ips active wrong area.,4,auto reset,1,bhatkheda
uup02,blade 2: ips active wrong area.,4,autoreset,1,bhatkheda
uup02,blade 2: ips active wrong area.,4,reset restored wtg,1,bhatkheda
uup02,blade 2: ips active wrong area.,4,wtg reset & restored wtg,1,bhatkheda
uup02,blade 2: rms pitch motor torque overload plausible (greater maximum allowed).,2,attend,1,bhatkheda
uup02,blade 2: rms pitch motor torque overload plausible (greater maximum allowed).,2,found proximity sensor feedback cable open harting connector connected proerly,1,bhatkheda
uup02,blade 3: ips active feathering position.,4,auto reset,2,bhatkheda
uup02,blade 3: ips active feathering position.,4,wtg reset & restored wtg,2,bhatkheda
uup02,blade 3: ips active wrong area.,4,auto reset,2,bhatkheda
uup02,blade 3: ips active wrong area.,4,wtg reset & restored wtg,1,bhatkheda
uup02,blade 3: ips active wrong area.,4,wtg reset restored,1,bhatkheda
uup02,blade 3: pitch converter error.,2,wtg reset & restored wtg,2,bhatkheda
uup02,blade 3: rms pitch motor torque overload plausible (greater maximum allowed).,3,auto reset,1,bhatkheda
uup02,blade 3: rms pitch motor torque overload plausible (greater maximum allowed).,3,checked & tighting acceleration sensor connector connections,2,bhatkheda
uup02,blade bearing lubrication maintenance state.,1,reboot restored wtg,1,bhatkheda
uup02,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup02,blade teeth lubrication maintenance state.,30,reboot & restored,1,bhatkheda
uup02,blade teeth lubrication maintenance state.,30,reboot & restored wtg,20,bhatkheda
uup02,blade teeth lubrication maintenance state.,30,reboot restored wtg,9,bhatkheda
uup02,cc100 fuse line voltage open/broken.,4,wtg restoration work progress,4,bhatkheda
uup02,cc101 fuse cooling fans power supply switched tripped.,2,replaced 30 amp fuse,1,bhatkheda
uup02,cc101 fuse cooling fans power supply switched tripped.,2,replaced 30amp 01 nos. fuse cc panel,1,bhatkheda
uup02,cca common mode inductor temperature sensor defective (short circuit wire break),1,wtg restoration work progress (alaram code - 4142 & description - cca common mode inductor temperature sensor defective (short circuit wire break)),1,bhatkheda
uup02,cca common mode inductor temperature sensor defective (short cut wire break).,5,attend,3,bhatkheda
uup02,cca common mode inductor temperature sensor defective (short cut wire break).,5,checked power cable bottom top,1,bhatkheda
uup02,cca common mode inductor temperature sensor defective (short cut wire break).,5,"wtg attended error ""(4143) cca common mode inductor temperature sensor defective (short circuit wire break)""",1,bhatkheda
uup02,converter cooling water pressure low alarm.,6,attend,4,bhatkheda
uup02,converter cooling water pressure low alarm.,6,"replaced ""o"" ring convertor cooling unit & topup coolant",1,bhatkheda
uup02,converter cooling water pressure low alarm.,6,wtg attend,1,bhatkheda
uup02,converter healthcheck timeout.,1,wtg reset restored.,1,bhatkheda
uup02,converter system communication handshake fault.,1,wtg reset restored.,1,bhatkheda
uup02,converter system handshake timeout exception.,10,apply shielding asim board,1,bhatkheda
uup02,converter system handshake timeout exception.,10,reset restore wtg,1,bhatkheda
uup02,converter system handshake timeout exception.,10,wtg reset & restored wtg,1,bhatkheda
uup02,converter system handshake timeout exception.,10,wtg reset restored,7,bhatkheda
uup02,converter water pump overload switch open/tripped.,3,checked converter water pump supply cable & tighting connections,3,bhatkheda
uup02,convertor system communication handshake fault.,17,auto reset,8,bhatkheda
uup02,convertor system communication handshake fault.,17,checked tighting related connection & also asm board shielding provided restored wtg,1,bhatkheda
uup02,convertor system communication handshake fault.,17,reboot restored wtg,2,bhatkheda
uup02,convertor system communication handshake fault.,17,reset restore wtg,1,bhatkheda
uup02,convertor system communication handshake fault.,17,wtg reset restored,5,bhatkheda
uup02,crowbar triggered dc bus overvoltage.,1,wtg reset & restored wtg,1,bhatkheda
uup02,customer request,3,feeder shutdown taken lws maintenance customer.,1,bhatkheda
uup02,customer request,3,internal common isolator-a feeder-3 open customer work,1,bhatkheda
uup02,customer request,3,wtg isolator open customer lws maintenance work,1,bhatkheda
uup02,customer stopage,1,wtg isolator open customer tree cutting work,1,bhatkheda
uup02,dbr energy consumed.,16,auto reset,2,bhatkheda
uup02,dbr energy consumed.,16,reboot & restored wtg,6,bhatkheda
uup02,dbr energy consumed.,16,reboot restored wtg,1,bhatkheda
uup02,dbr energy consumed.,16,wtg reboot & restored wtg,1,bhatkheda
uup02,dbr energy consumed.,16,wtg reset & restored wtg,2,bhatkheda
uup02,dbr energy consumed.,16,wtg reset restored,1,bhatkheda
uup02,dbr energy consumed.,16,wtg reset restored.,3,bhatkheda
uup02,detected grid state converter faulted ok.,3,wtg auto reseted grid normalization,1,bhatkheda
uup02,detected grid state converter faulted ok.,3,wtg reset & restored wtg,1,bhatkheda
uup02,detected grid state converter faulted ok.,3,wtg rested grid normalization,1,bhatkheda
uup02,drive train swinging.,1,auto reset,1,bhatkheda
uup02,earth fault,1,feeder charged,1,bhatkheda
uup02,emergency button operating box 5 pressed,1,checked & found emergency feedback connections loosed tighting properly restored wtg,1,bhatkheda
uup02,encoder rate alarms exceeded treshold.,4,auto reset,3,bhatkheda
uup02,encoder rate alarms exceeded treshold.,4,wtg reset restored,1,bhatkheda
uup02,error,2,error,2,bhatkheda
uup02,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup02,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup02,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup02,fault synchronization line side filters.,1,auto reset,1,bhatkheda
uup02,feeder 3 tripped earthfault,3,feeder restored,3,bhatkheda
uup02,feeder 3- shutdown-open section isloator feeder 3,1,customer scope-insulation tap lapping work feeder cunductor.,1,bhatkheda
uup02,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
uup02,feeder shutdown ofc cable stringing & tree cutting work.,1,feeder charged (ofc cable fixing work done),1,bhatkheda
uup02,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
uup02,feeder tripped e/f,31,earth fault,1,bhatkheda
uup02,feeder tripped e/f,31,feeder charge,1,bhatkheda
uup02,feeder tripped e/f,31,feeder charged,26,bhatkheda
uup02,feeder tripped e/f,31,feeder restored,1,bhatkheda
uup02,feeder tripped e/f,31,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup02,feeder tripped e/f,31,line patrolling observed bird fault removed,1,bhatkheda
uup02,feeder tripped e/f & converter cooling water pressure low alarm.,1,earth fault & replaced convertor cooling unit mechanical seal & coolent topup done,1,bhatkheda
uup02,feeder tripped o/c,5,feeder charged,5,bhatkheda
uup02,feeder03- tripped e/f,1,feeder charged,1,bhatkheda
uup02,gear box inspection,2,attend,1,bhatkheda
uup02,gear box inspection,2,wtg stopped checking low gearbox inlet pressure checked gearbox valve & coupler online filter motor fixed properly,1,bhatkheda
uup02,gearbox oil level low error.,4,attend,1,bhatkheda
uup02,gearbox oil level low error.,4,checking found manifold gearbox radiator hose pipe leakage repaired & top gearbox oil 250 ltr,2,bhatkheda
uup02,gearbox oil level low error.,4,wtg restoration work progress,1,bhatkheda
uup02,generator bearing temperature de error limit.,3,wtg stopped generator inspection also activity manually generator de side bearing greasing,3,bhatkheda
uup02,generator cooling slipring fan overload switch 2 open/tripped.,2,attended restored,1,bhatkheda
uup02,generator cooling slipring fan overload switch 2 open/tripped.,2,replaced generator slip ring cooling fan,1,bhatkheda
uup02,generator grounding brush worn error.,8,attend,3,bhatkheda
uup02,generator grounding brush worn error.,8,attended restored,2,bhatkheda
uup02,generator grounding brush worn error.,8,checked generator grounding brush,1,bhatkheda
uup02,generator grounding brush worn error.,8,replaced 02 nos. generator earthing brush,1,bhatkheda
uup02,generator grounding brush worn error.,8,replaced 02 nos. generator earthing ground brush,1,bhatkheda
uup02,generator grounding brush worn warning.,4,checked generator grounding brush,4,bhatkheda
uup02,generator inspection,71,attend,5,bhatkheda
uup02,generator inspection,71,attended restored,2,bhatkheda
uup02,generator inspection,71,checking found abnormal sound coming generator de bearing & work progress,50,bhatkheda
uup02,generator inspection,71,generator bearing failure,1,bhatkheda
uup02,generator inspection,71,generator de & nde bearing replacement generator alignment work done,1,bhatkheda
uup02,generator inspection,71,generator de & nde bearing replacement work progress,1,bhatkheda
uup02,generator inspection,71,manually generator de & nde side bearing greasing also cleaning yaw rim surface work done,1,bhatkheda
uup02,generator inspection,71,observed generator de bearing abnormal sound,6,bhatkheda
uup02,generator inspection,71,wtg stopped de & nde generator bearing replacement work,1,bhatkheda
uup02,generator inspection,71,wtg stopped generator bearing replacement work progress,1,bhatkheda
uup02,generator inspection,71,wtg stopped generator de & nde side bearing manually greasing done,1,bhatkheda
uup02,generator inspection,71,wtg stopped generator de &nde side bearing replacement work done,1,bhatkheda
uup02,generator side hardware detected over-current fault phase a.,5,checking found abnormal sound de bearing & wtg restoration work progress,5,bhatkheda
uup02,generator side synchronization timeout.,3,attend,1,bhatkheda
uup02,generator side synchronization timeout.,3,replaced generator encoder & 02 nos. generator earthing brush new one,1,bhatkheda
uup02,generator side synchronization timeout.,3,wtg reset restored,1,bhatkheda
uup02,grid loss,2,auto reset grid voltage ok.,1,bhatkheda
uup02,grid loss,2,wtg auto reset grid normalization,1,bhatkheda
uup02,grid voltage ok.,7,auto reset grid voltage ok.,1,bhatkheda
uup02,grid voltage ok.,7,checked & found uss acb tripped ground fault checked related circuit found ok,1,bhatkheda
uup02,grid voltage ok.,7,feeder restored,1,bhatkheda
uup02,grid voltage ok.,7,replaced dio32c,1,bhatkheda
uup02,grid voltage ok.,7,wtg auto rested grid normalization,2,bhatkheda
uup02,grid voltage ok.,7,wtg stopped inox security guard regarding pf amount issue,1,bhatkheda
uup02,gsc zero-sequence current peak high,3,attend,2,bhatkheda
uup02,gsc zero-sequence current peak high,3,replaced 02 no. usable generator power carbon brush & cleaned generator slip ring also activity wtg visual maintenance work done,1,bhatkheda
uup02,health check error.,3,auto reset,2,bhatkheda
uup02,health check error.,3,health check error.,1,bhatkheda
uup02,hydraulic pump switched many times time period.,2,auto reset,1,bhatkheda
uup02,hydraulic pump switched many times time period.,2,wtg reset restored,1,bhatkheda
uup02,hydraulic unit oil temperature high.,1,auto reset,1,bhatkheda
uup02,internal shutdown,37,220/33kv substation yearly maintenance work,1,bhatkheda
uup02,internal shutdown,37,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup02,internal shutdown,37,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup02,internal shutdown,37,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup02,internal shutdown,37,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
uup02,internal shutdown,37,feeder shutdown taken customer relay testing work,1,bhatkheda
uup02,internal shutdown,37,feeder shutdown taken customer tree cutting work,3,bhatkheda
uup02,internal shutdown,37,feeder shutdown taken customer tvm meter replacing work,1,bhatkheda
uup02,internal shutdown,37,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup02,internal shutdown,37,feeder shutdown taken jumper binding work,1,bhatkheda
uup02,internal shutdown,37,feeder shutdown taken lws maintenance customer,2,bhatkheda
uup02,internal shutdown,37,feeder shutdown taken lws maintenance customer.,4,bhatkheda
uup02,internal shutdown,37,internal feeder shutdown taken customer ofc work,1,bhatkheda
uup02,internal shutdown,37,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
uup02,internal shutdown,37,internal shutdown taken customer,1,bhatkheda
uup02,internal shutdown,37,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup02,internal shutdown,37,internal shutdown taken customer conductor replacement work,1,bhatkheda
uup02,internal shutdown,37,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
uup02,internal shutdown,37,internal shutdown taken customer ht tape insulation work,1,bhatkheda
uup02,internal shutdown,37,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup02,internal shutdown,37,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
uup02,internal shutdown,37,internal shutdown taken customer ofc cable stringing work,1,bhatkheda
uup02,internal shutdown,37,internal shutdown taken customer ofc laying work,1,bhatkheda
uup02,internal shutdown,37,internal shutdown taken customer ofc work,1,bhatkheda
uup02,internal shutdown,37,line patrolling found isolator-b jaw & 02 nos. jumper burn replacement done,1,bhatkheda
uup02,internal shutdown,37,shutdown taken customer feeder-2 suspension insulator fixing work,1,bhatkheda
uup02,internal shutdown,37,shutdown taken mpptcl 220kv line stringing work,1,bhatkheda
uup02,internal shutdown,37,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup02,internal shutdown,37,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
uup02,internal shutdown-feeder 03,1,shutdown taken customer internal line maintenance work,1,bhatkheda
uup02,manual stop,3,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup02,manual stop,3,220kv s/s shutdown taken phase pt fuse replacement work,2,bhatkheda
uup02,modification,2,new plc software version 2.4.0 updated work done,1,bhatkheda
uup02,modification,2,wtg stopped ngcc software updated work done,1,bhatkheda
uup02,nacelle cabinet +3nca200 ups module alarm.,1,auto reset,1,bhatkheda
uup02,nacelle rotation overspeed.,1,wtg reset restored,1,bhatkheda
uup02,natural calamity,1,auto reseted (high wind),1,bhatkheda
uup02,non plausible pitch state difference.,7,auto reset,6,bhatkheda
uup02,non plausible pitch state difference.,7,reset restore wtg,1,bhatkheda
uup02,offset tower-vibration sensor drivetrain direction error limit,4,reboot & restored wtg,1,bhatkheda
uup02,offset tower-vibration sensor drivetrain direction error limit,4,replaced acceleration sensor new one also cleaned yaw rim surface,1,bhatkheda
uup02,offset tower-vibration sensor drivetrain direction error limit,4,wtg reset restored,2,bhatkheda
uup02,pitch started wrong capacitor state.,6,auto reset,1,bhatkheda
uup02,pitch started wrong capacitor state.,6,wtg reset restored,3,bhatkheda
uup02,pitch started wrong capacitor state.,6,wtg reset restored.,2,bhatkheda
uup02,preventive maintenance,33,attend,7,bhatkheda
uup02,preventive maintenance,33,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup02,preventive maintenance,33,wtg stopped generator alingment pending work completed,1,bhatkheda
uup02,preventive maintenance,33,wtg stopped half yearly preventive maintenance also activity generator alignment work done,1,bhatkheda
uup02,preventive maintenance,33,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle,2,bhatkheda
uup02,preventive maintenance,33,wtg stopped half yearly preventive maintenance work done,4,bhatkheda
uup02,preventive maintenance,33,wtg stopped half yearly uss maintenance work done,3,bhatkheda
uup02,preventive maintenance,33,wtg stopped uss half yearly preventive maintenance work done restored wtg,2,bhatkheda
uup02,preventive maintenance,33,wtg stopped uss visual preventive maintenance work also activity uss ht yard welding done customer,1,bhatkheda
uup02,preventive maintenance,33,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
uup02,preventive maintenance,33,wtg stopped vcb,1,bhatkheda
uup02,preventive maintenance,33,wtg stopped visual maintenance work done,1,bhatkheda
uup02,preventive maintenance,33,wtg stopped wtg visual preventive maintenance work done restored wtg,2,bhatkheda
uup02,preventive maintenance,33,wtg stopped wtg yearly preventive maintenance gear box oil filtration work done restored wtg,1,bhatkheda
uup02,preventive maintenance,33,wtg stopped yearly preventive maintenance work done,2,bhatkheda
uup02,preventive maintenance,33,wtg stopped yearly uss maintenance work,1,bhatkheda
uup02,preventive maintenance,33,wtg stopped yearly wtg maintenance work,1,bhatkheda
uup02,preventive maintenance,33,wtg stopped yearly wtg maintenance work restored wtg,1,bhatkheda
uup02,rotor brake cooling time alarm.,1,reboot & restored wtg,1,bhatkheda
uup02,ryfr,1,dg,1,bhatkheda
uup02,slc triggered pitch safety run.,1,auto reset,1,bhatkheda
uup02,slc: pitch actuator supervision module error state.,8,auto reset,1,bhatkheda
uup02,slc: pitch actuator supervision module error state.,8,reboot restored wtg,1,bhatkheda
uup02,slc: pitch actuator supervision module error state.,8,wtg reset restored,6,bhatkheda
uup02,slc: power converter triggered safty chain.,1,wtg reset & restored wtg,1,bhatkheda
uup02,slc: speed supervision module error state.,1,wtg reset & restored,1,bhatkheda
uup02,slc: tower vibration supervision module error state.,3,wtg reset restored,3,bhatkheda
uup02,slc: tower vibration switch tripped.,92,cleaning yaw rim surface & checked connections acceleration sensor,3,bhatkheda
uup02,slc: tower vibration switch tripped.,92,reboot & restored wtg,1,bhatkheda
uup02,slc: tower vibration switch tripped.,92,reset & restart,2,bhatkheda
uup02,slc: tower vibration switch tripped.,92,reset & restore wtg,1,bhatkheda
uup02,slc: tower vibration switch tripped.,92,reset & restored wtg,6,bhatkheda
uup02,slc: tower vibration switch tripped.,92,reset restart wtg,2,bhatkheda
uup02,slc: tower vibration switch tripped.,92,reset restore,1,bhatkheda
uup02,slc: tower vibration switch tripped.,92,reset restore wtg,7,bhatkheda
uup02,slc: tower vibration switch tripped.,92,wtg reset & restored,3,bhatkheda
uup02,slc: tower vibration switch tripped.,92,wtg reset & restored wtg,7,bhatkheda
uup02,slc: tower vibration switch tripped.,92,wtg reset restored,53,bhatkheda
uup02,slc: tower vibration switch tripped.,92,wtg reset restored wtg reset restored,1,bhatkheda
uup02,slc: tower vibration switch tripped.,92,wtg reset restored.,5,bhatkheda
uup02,special activity,11,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
uup02,special activity,11,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
uup02,special activity,11,wtg stopped gearbox inspection work,1,bhatkheda
uup02,special activity,11,wtg stopped generator alignment work done,2,bhatkheda
uup02,special activity,11,wtg stopped generator inspection work,2,bhatkheda
uup02,special activity,11,wtg stopped gps time synchronization work,1,bhatkheda
uup02,special activity,11,wtg stopped parameter checking work,1,bhatkheda
uup02,special activity,11,wtg stopped parameter setting work,1,bhatkheda
uup02,special activity,11,wtg stopped power cable inspection work done,1,bhatkheda
uup02,special activity - amsc stoppage,17,attend,14,bhatkheda
uup02,special activity - amsc stoppage,17,wtg stopped amsc team cmm kit installation (emi filter) modification work,2,bhatkheda
uup02,special activity - amsc stoppage,17,wtg stopped amsc team cmm kit testing work,1,bhatkheda
uup02,special activity - blade lps resistance measurement & inspection,5,attend,1,bhatkheda
uup02,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade cleaning work & blade lps resistance measurement work done,2,bhatkheda
uup02,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup02,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup02,special activity - repeated error rectification,9,attend,3,bhatkheda
uup02,special activity - repeated error rectification,9,"wtg attending warring ""gearbox oil filter 75% clogged."" replaced gearbox on-line oil filter",1,bhatkheda
uup02,special activity - repeated error rectification,9,wtg stopped attending warning,1,bhatkheda
uup02,special activity - repeated error rectification,9,"wtg stopped attending warning "" converter cooling water heat exchanger fan alarm."" checked & found 2q3 mpcb tripped checked motor terminal box",1,bhatkheda
uup02,special activity - repeated error rectification,9,"wtg stopped attending warning ""generator grounding brush worn warning.""",1,bhatkheda
uup02,special activity - repeated error rectification,9,wtg stopped manually de&nde side bearing greasing done,2,bhatkheda
uup02,special activity - software updation modification,10,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup02,special activity - software updation modification,10,sineax new plc software version 2.4.1 updated work done,1,bhatkheda
uup02,special activity - software updation modification,10,wtg stopped parameter setting work,1,bhatkheda
uup02,special activity - software updation modification,10,wtg stopped plc software updation power booster,1,bhatkheda
uup02,special activity - software updation modification,10,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
uup02,special activity - software updation modification,10,wtg stopped power booster up-gradation work,1,bhatkheda
uup02,special activity - software updation modification,10,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,1,bhatkheda
uup02,special activity - software updation modification,10,wtg stopped sineax software uploading work,1,bhatkheda
uup02,special activity - software updation modification,10,wtg stopped software parameter checking work done,2,bhatkheda
uup02,special activity - uss yard inspection,4,wtg section isolator open uss yard isolator work dje14,1,bhatkheda
uup02,special activity - uss yard inspection,4,wtg stopped uss ht yard light inspection work done restored wtg,1,bhatkheda
uup02,special activity - uss yard inspection,4,wtg stopped uss power cable recrimping work,1,bhatkheda
uup02,special activity - uss yard inspection,4,wtg stopped uss yard inspection work,1,bhatkheda
uup02,special activity - wtg critical points checking,11,attend,2,bhatkheda
uup02,special activity - wtg critical points checking,11,wtg stopped cmm kit modification checking work done,1,bhatkheda
uup02,special activity - wtg critical points checking,11,wtg stopped convertor inspection work,1,bhatkheda
uup02,special activity - wtg critical points checking,11,wtg stopped inspection & housekeeping work done,2,bhatkheda
uup02,special activity - wtg critical points checking,11,wtg stopped regarding poor peformance wtg checked blade calibration & anemometer mounting & connections,1,bhatkheda
uup02,special activity - wtg critical points checking,11,wtg stopped rotor power cable checking work,1,bhatkheda
uup02,special activity - wtg critical points checking,11,wtg stopped stator breaker inspection work,1,bhatkheda
uup02,special activity - wtg critical points checking,11,wtg stopped winch door fixing work,1,bhatkheda
uup02,special activity - wtg critical points checking,11,wtg stopped winch testing work,1,bhatkheda
uup02,special activity - wtg parameters checking,5,wtg stopped anemometer parameter checking work,1,bhatkheda
uup02,special activity - wtg parameters checking,5,wtg stopped parameter checking work,3,bhatkheda
uup02,special activity - wtg parameters checking,5,wtg stopped software parameter checking work done,1,bhatkheda
uup02,speed measurement deviation delayed generator rotor speed.,1,auto reset,1,bhatkheda
uup02,speed measurement deviation generator rotor speed.,16,auto reset,3,bhatkheda
uup02,speed measurement deviation generator rotor speed.,16,replaced rotor encoder & double loop coupler,1,bhatkheda
uup02,speed measurement deviation generator rotor speed.,16,replaced torque limiter,1,bhatkheda
uup02,speed measurement deviation generator rotor speed.,16,reset restore wtg,1,bhatkheda
uup02,speed measurement deviation generator rotor speed.,16,restored wtg,3,bhatkheda
uup02,speed measurement deviation generator rotor speed.,16,wtg reset restored,4,bhatkheda
uup02,speed measurement deviation generator rotor speed.,16,wtg restoration work progress,3,bhatkheda
uup02,speed measurement generator speed negative maximum.,2,wtg reset restored.,2,bhatkheda
uup02,stator breaker control sequence openening indicates maintainance.,23,reboot & restored wtg,15,bhatkheda
uup02,stator breaker control sequence openening indicates maintainance.,23,wtg reset restored,5,bhatkheda
uup02,stator breaker control sequence openening indicates maintainance.,23,"wtg stopped attending error ""stator breaker control sequence openening indicates maintainance."" replaced stator breaker limit switch restored wtg",1,bhatkheda
uup02,stator breaker control sequence openening indicates maintainance.,23,"wtg stopped attending error ""stator breaker control sequence openening indicates maintainance."" replaced stator breaker uvr coil limit switch restored wtg",2,bhatkheda
uup02,stator breaker failed closing demanded close.,6,attend,1,bhatkheda
uup02,stator breaker failed closing demanded close.,6,replaced convertor cabinet stator breaker,1,bhatkheda
uup02,stator breaker failed closing demanded close.,6,wtg reset restored,4,bhatkheda
uup02,stator breaker opened undervoltage release buffer ready.,1,replaced pm3000 & 550 amp fuse,1,bhatkheda
uup02,tbc 230vac power supply fuse cc10x open/tripped.,1,wtg reset restored,1,bhatkheda
uup02,torquing tensioning,7,attend,1,bhatkheda
uup02,torquing tensioning,7,wtg stopped blade tensioning & tower torquing also activity winch testing & climb assist checking work done,2,bhatkheda
uup02,torquing tensioning,7,wtg stopped tower torquing & blade tensioning also activity cleaned gearbox radiator,1,bhatkheda
uup02,torquing tensioning,7,wtg stopped tower torquing & blade tensioning gear box oil filtration machine removing work done restored wtg,1,bhatkheda
uup02,torquing tensioning,7,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
uup02,torquing tensioning,7,wtg stopped tower torquing & blade tensioning work done,1,bhatkheda
uup02,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,1,reset & restart,1,bhatkheda
uup02,voltage difference,5,auto reset grid voltage ok.,2,bhatkheda
uup02,voltage difference,5,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
uup02,voltage difference,5,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
uup02,voltage difference,5,internal isolator open dje16 closed properly & restored wtg,1,bhatkheda
uup02,wind direction difference error.,1,auto reset,1,bhatkheda
uup02,wind speed difference error.,2,auto reset,2,bhatkheda
uup02,wtg offline,2,inox scada issue,1,bhatkheda
uup02,wtg offline,2,rf device malfunction uup01,1,bhatkheda
uup02,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup02,yaw converter error occurred.,5,check yaw motor brake coil & feedback connection & checked rectify,2,bhatkheda
uup02,yaw converter error occurred.,5,wtg reset restored.,2,bhatkheda
uup02,yaw converter error occurred.,5,wtg restoration work progress,1,bhatkheda
uup02,yaw converter state error external fault.,5,wtg reset & restored wtg,4,bhatkheda
uup02,yaw converter state error external fault.,5,wtg reset restored,1,bhatkheda
uup03,anemometer 1 measurement error.,2,auto reset,2,bhatkheda
uup03,anemometer 2 measurement error.,8,auto reset,7,bhatkheda
uup03,anemometer 2 measurement error.,8,wtg reset restored,1,bhatkheda
uup03,blade 1: ips active wrong area.,23,auto reset,16,bhatkheda
uup03,blade 1: ips active wrong area.,23,checked blade proximity sensor & checked & tighting connection,3,bhatkheda
uup03,blade 1: ips active wrong area.,23,reboot & restored wtg,1,bhatkheda
uup03,blade 1: ips active wrong area.,23,set proximity sensor & cleaned hub,2,bhatkheda
uup03,blade 1: ips active wrong area.,23,wtg reset restored.,1,bhatkheda
uup03,blade 1: safety run active.,1,wtg reset restored,1,bhatkheda
uup03,blade 1: timeout happened stopping blades.,2,attend,1,bhatkheda
uup03,blade 1: timeout happened stopping blades.,2,checked proximity sensor & connection,1,bhatkheda
uup03,blade 2: ips active wrong area.,15,auto reset,11,bhatkheda
uup03,blade 2: ips active wrong area.,15,reboot & restored wtg,1,bhatkheda
uup03,blade 2: ips active wrong area.,15,wtg reset & restored wtg,2,bhatkheda
uup03,blade 2: ips active wrong area.,15,wtg restoration work progress,1,bhatkheda
uup03,blade 2: rms pitch motor torque overload plausible (greater maximum allowed).,2,found loosed connection sensor cable connector tighting properly,2,bhatkheda
uup03,blade 3: error referencing.,1,wtg reset restored,1,bhatkheda
uup03,blade 3: ips active feathering position.,3,wtg reset restored,1,bhatkheda
uup03,blade 3: ips active feathering position.,3,wtg reset restored.,2,bhatkheda
uup03,blade 3: ips active wrong area.,12,attend & restored,1,bhatkheda
uup03,blade 3: ips active wrong area.,12,auto reset,7,bhatkheda
uup03,blade 3: ips active wrong area.,12,checked blade proximity sensor & checked & tighting connection,1,bhatkheda
uup03,blade 3: ips active wrong area.,12,found ovp panel beam broken repaired ovp beam restored wtg,3,bhatkheda
uup03,blade 3: timeout happened stopping blades.,4,checked proximity sensor & connection,1,bhatkheda
uup03,blade 3: timeout happened stopping blades.,4,reboot & restored wtg,1,bhatkheda
uup03,blade 3: timeout happened stopping blades.,4,wtg reset restored.,2,bhatkheda
uup03,blade bearing lubrication maintenance state.,4,reboot & restored wtg,2,bhatkheda
uup03,blade bearing lubrication maintenance state.,4,reboot restored wtg,2,bhatkheda
uup03,blade inspection,2,wtg stopped blade inspection work,1,bhatkheda
uup03,blade inspection,2,wtg stopped visual blade inspection work,1,bhatkheda
uup03,blade teeth lubrication maintenance state.,32,reboot & restart,1,bhatkheda
uup03,blade teeth lubrication maintenance state.,32,reboot & restored wtg,21,bhatkheda
uup03,blade teeth lubrication maintenance state.,32,reboot restored wtg,9,bhatkheda
uup03,blade teeth lubrication maintenance state.,32,wtg reboot & restored wtg,1,bhatkheda
uup03,breakdown maintenance,1,replaced pt100 sensor,1,bhatkheda
uup03,converter cabinet high temperature power reduction.,2,wtg stopped converter cabinet temperature checking work cleaning convertor cooling unit radaitor fan & topup coolent,2,bhatkheda
uup03,converter cooling heat exchanger fans feedback alarm.,2,27012 converter cooling heat exchanger fans feedback alarm.wtg reset & restored wtg,1,bhatkheda
uup03,converter cooling heat exchanger fans feedback alarm.,2,reset & restored wtg,1,bhatkheda
uup03,converter healthcheck alarm.,1,replaced 8 amp. (1000vdc) fuse cc cabinet,1,bhatkheda
uup03,converter system fault active.,1,auto reset,1,bhatkheda
uup03,convertor fault possible reset.,1,reboot & restored wtg,1,bhatkheda
uup03,convertor system communication handshake fault.,8,auto reset,2,bhatkheda
uup03,convertor system communication handshake fault.,8,checked related connections asim board & updated ngcc software,4,bhatkheda
uup03,convertor system communication handshake fault.,8,reboot & restored wtg,1,bhatkheda
uup03,convertor system communication handshake fault.,8,wtg reset restored,1,bhatkheda
uup03,customer request,2,internal common isolator-a feeder-3 open customer work,1,bhatkheda
uup03,customer request,2,wtg isolator open customer lws maintenance work,1,bhatkheda
uup03,customer stopage,1,wtg isolator open customer tree cutting work,1,bhatkheda
uup03,customer stoppage,8,feeder restored,2,bhatkheda
uup03,customer stoppage,8,wtg stopped customer inspection work,3,bhatkheda
uup03,customer stoppage,8,wtg stopped customer uss ht yard welding work,2,bhatkheda
uup03,customer stoppage,8,wtg stopped customer uss inspection work,1,bhatkheda
uup03,dbr energy consumed.,8,reboot & restored wtg,2,bhatkheda
uup03,dbr energy consumed.,8,reboot restored wtg,2,bhatkheda
uup03,dbr energy consumed.,8,wtg reset restored,4,bhatkheda
uup03,dbr energy consumption warning.,1,auto reset,1,bhatkheda
uup03,dbr test failed error.,1,replaced pm3000,1,bhatkheda
uup03,detected grid state converter faulted ok.,9,auto reset,1,bhatkheda
uup03,detected grid state converter faulted ok.,9,auto reset grid voltage ok.,2,bhatkheda
uup03,detected grid state converter faulted ok.,9,auto reset grid voltage ok. (due heavy jerk feeder-3),1,bhatkheda
uup03,detected grid state converter faulted ok.,9,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
uup03,detected grid state converter faulted ok.,9,checked & tighting asim board & sinex connections also checked 9f1 fuse found one lug burn relugging done,1,bhatkheda
uup03,detected grid state converter faulted ok.,9,wtg auto reset grid normalization,1,bhatkheda
uup03,detected grid state converter faulted ok.,9,wtg auto reseted grid normalization,1,bhatkheda
uup03,detected grid state converter faulted ok.,9,wtg reset & restored wtg,1,bhatkheda
uup03,drive train swinging.,1,wtg reset restored,1,bhatkheda
uup03,earth fault,1,feeder charged,1,bhatkheda
uup03,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup03,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup03,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup03,feeder 3 tripped earthfault,2,feeder restored,2,bhatkheda
uup03,feeder 3- shutdown-open section isloator feeder 3,1,customer scope-insulation tap lapping work feeder cunductor.,1,bhatkheda
uup03,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
uup03,feeder shutdown ofc cable stringing & tree cutting work.,1,feeder charged (ofc cable fixing work done),1,bhatkheda
uup03,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
uup03,feeder tripped e/f,33,earth fault,2,bhatkheda
uup03,feeder tripped e/f,33,feeder charge,1,bhatkheda
uup03,feeder tripped e/f,33,feeder charged,25,bhatkheda
