Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uup03,feeder tripped e/f,33,feeder restored,1,bhatkheda
uup03,feeder tripped e/f,33,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup03,feeder tripped e/f,33,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
uup03,feeder tripped e/f,33,line patrolling,1,bhatkheda
uup03,feeder tripped e/f,33,line patrolling observed bird fault removed,1,bhatkheda
uup03,feeder tripped o/c,6,feeder charged,5,bhatkheda
uup03,feeder tripped o/c,6,wtg rested grid normalization,1,bhatkheda
uup03,feeder03- tripped e/f,1,feeder charged,1,bhatkheda
uup03,gear box inspection,6,attend,2,bhatkheda
uup03,gear box inspection,6,wtg stopped checking low gearbox inlet pressure checked gearbox valve & coupler online filter motor fixed properly,2,bhatkheda
uup03,gear box inspection,6,wtg stopped gear box inspection work,1,bhatkheda
uup03,gear box inspection,6,wtg stopped gearbox inspection work done,1,bhatkheda
uup03,gearbox oil filter 75% clogged.,2,attended,1,bhatkheda
uup03,gearbox oil filter 75% clogged.,2,checked connections clogging sensor & feedback nacelle cabinet,1,bhatkheda
uup03,generator grounding brush worn error.,2,attended restored,1,bhatkheda
uup03,generator grounding brush worn error.,2,replaced 02 nos. generator earthing carbon brush new one,1,bhatkheda
uup03,generator grounding brush worn warning.,2,attended restored,1,bhatkheda
uup03,generator grounding brush worn warning.,2,wtg stopped attending warning,1,bhatkheda
uup03,generator side hardware detected over-current fault phase c.,3,attend,1,bhatkheda
uup03,generator side hardware detected over-current fault phase c.,3,checked generator slip ring & power carbon brush,1,bhatkheda
uup03,generator side hardware detected over-current fault phase c.,3,cleaned generator slip ring & checked power carbon brush,1,bhatkheda
uup03,grid loss,3,auto reset grid voltage ok.,1,bhatkheda
uup03,grid loss,3,feeder restored,1,bhatkheda
uup03,grid loss,3,wtg auto reset grid normalization,1,bhatkheda
uup03,grid voltage ok.,5,attend,1,bhatkheda
uup03,grid voltage ok.,5,auto reset grid voltage ok.,1,bhatkheda
uup03,grid voltage ok.,5,found uss acb tripped checked power cable & ct also checked generator power carbon brush & cleaned generator slip ring,1,bhatkheda
uup03,grid voltage ok.,5,wtg auto rested grid normalization,1,bhatkheda
uup03,grid voltage ok.,5,wtg stopped inox security guard regarding pf amount issue,1,bhatkheda
uup03,health check error.,1,auto reset,1,bhatkheda
uup03,hub healthcheck timeout.,3,auto reset,1,bhatkheda
uup03,hub healthcheck timeout.,3,auto reset wtg,1,bhatkheda
uup03,hub healthcheck timeout.,3,wtg reset restored,1,bhatkheda
uup03,hydraulic brake pressure reduced range.,2,auto reset,1,bhatkheda
uup03,hydraulic brake pressure reduced range.,2,wtg reset restored,1,bhatkheda
uup03,hydraulic unit oil temperature high.,1,replaced pressure gauge hydraulic unit,1,bhatkheda
uup03,initial safety system reset performed.,1,wtg reset restored,1,bhatkheda
uup03,internal shutdown,37,220/33kv substation yearly maintenance work,1,bhatkheda
uup03,internal shutdown,37,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup03,internal shutdown,37,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup03,internal shutdown,37,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup03,internal shutdown,37,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
uup03,internal shutdown,37,feeder shutdown taken customer relay testing work,1,bhatkheda
uup03,internal shutdown,37,feeder shutdown taken customer tree cutting work,3,bhatkheda
uup03,internal shutdown,37,feeder shutdown taken customer tvm meter replacing work,1,bhatkheda
uup03,internal shutdown,37,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup03,internal shutdown,37,feeder shutdown taken jumper binding work,1,bhatkheda
uup03,internal shutdown,37,feeder shutdown taken lws maintenance customer,2,bhatkheda
uup03,internal shutdown,37,feeder shutdown taken lws maintenance customer.,4,bhatkheda
uup03,internal shutdown,37,internal feeder shutdown taken customer ofc work,1,bhatkheda
uup03,internal shutdown,37,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
uup03,internal shutdown,37,internal shutdown taken customer,1,bhatkheda
uup03,internal shutdown,37,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup03,internal shutdown,37,internal shutdown taken customer conductor replacement work,1,bhatkheda
uup03,internal shutdown,37,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
uup03,internal shutdown,37,internal shutdown taken customer ht tape insulation work,1,bhatkheda
uup03,internal shutdown,37,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup03,internal shutdown,37,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
uup03,internal shutdown,37,internal shutdown taken customer ofc cable stringing work,1,bhatkheda
uup03,internal shutdown,37,internal shutdown taken customer ofc laying work,1,bhatkheda
uup03,internal shutdown,37,internal shutdown taken customer ofc work,1,bhatkheda
uup03,internal shutdown,37,line patrolling found isolator-b jaw & 02 nos. jumper burn replacement done,1,bhatkheda
uup03,internal shutdown,37,shutdown taken customer feeder-2 suspension insulator fixing work,1,bhatkheda
uup03,internal shutdown,37,shutdown taken mpptcl 220kv line stringing work,1,bhatkheda
uup03,internal shutdown,37,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup03,internal shutdown,37,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
uup03,internal shutdown-feeder 03,1,shutdown taken customer internal line maintenance work,1,bhatkheda
uup03,line side breaker feedback active commanded close.,9,auto reset,4,bhatkheda
uup03,line side breaker feedback active commanded close.,9,reboot & restored wtg,1,bhatkheda
uup03,line side breaker feedback active commanded close.,9,replaced convertor cabinet stator breaker,1,bhatkheda
uup03,line side breaker feedback active commanded close.,9,reset & restored wtg,1,bhatkheda
uup03,line side breaker feedback active commanded close.,9,wtg reset restored,2,bhatkheda
uup03,manual stop,5,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup03,manual stop,5,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
uup03,manual stop,5,wtg stopped tower torquing work,2,bhatkheda
uup03,manual stop,5,wtg stopped transformer oil leakage arrested work & top-up 50 ltr oil & air release buchloz relay,1,bhatkheda
uup03,maximum time yaw positioning exceeded.,92,attend,7,bhatkheda
uup03,maximum time yaw positioning exceeded.,92,auto reset,19,bhatkheda
uup03,maximum time yaw positioning exceeded.,92,checked connection ycd & reset ycd,1,bhatkheda
uup03,maximum time yaw positioning exceeded.,92,checked ycd & connection,1,bhatkheda
uup03,maximum time yaw positioning exceeded.,92,checking found ycd faulty & waiting material,1,bhatkheda
uup03,maximum time yaw positioning exceeded.,92,preset ycd,3,bhatkheda
uup03,maximum time yaw positioning exceeded.,92,preset ycd & release cable twist,1,bhatkheda
uup03,maximum time yaw positioning exceeded.,92,reboot & restored wtg,4,bhatkheda
uup03,maximum time yaw positioning exceeded.,92,reboot restored wtg,1,bhatkheda
uup03,maximum time yaw positioning exceeded.,92,replaced 14q8 relay nacelle cabinet,1,bhatkheda
uup03,maximum time yaw positioning exceeded.,92,replaced ycd,1,bhatkheda
uup03,maximum time yaw positioning exceeded.,92,reset restore wtg,2,bhatkheda
uup03,maximum time yaw positioning exceeded.,92,wtg reset & restored wtg,1,bhatkheda
uup03,maximum time yaw positioning exceeded.,92,wtg reset restored,41,bhatkheda
uup03,maximum time yaw positioning exceeded.,92,wtg restoration work progress,3,bhatkheda
uup03,maximum time yaw positioning exceeded.,92,wtg stopped yawing checking work,5,bhatkheda
uup03,modification,4,new plc software version 2.4.0 updated work done,1,bhatkheda
uup03,modification,4,wtg stopped checking temperature reading power cable cable joint also activity anemometer earthing ft sensor wiring tb modification work done,2,bhatkheda
uup03,modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
uup03,nacelle rotation overspeed.,2,auto reset,1,bhatkheda
uup03,nacelle rotation overspeed.,2,wtg reset restored.,1,bhatkheda
uup03,natural calamity,1,auto reseted (high wind),1,bhatkheda
uup03,non plausible pitch state difference.,11,auto reset,10,bhatkheda
uup03,non plausible pitch state difference.,11,reboot & restored wtg,1,bhatkheda
uup03,noon plausable pitch state difference,1,auto reset,1,bhatkheda
uup03,offset tower-vibration sensor drivetrain direction error limit,4,wtg reset restored,4,bhatkheda
uup03,pitch started capacitor state hysteresis charge,1,reboot & restored wtg 10:53,1,bhatkheda
uup03,pitch started wrong capacitor state.,8,reboot & restored wtg,1,bhatkheda
uup03,pitch started wrong capacitor state.,8,wtg reset restored,4,bhatkheda
uup03,pitch started wrong capacitor state.,8,wtg reset restored.,3,bhatkheda
uup03,preventive maintenance,35,attend,4,bhatkheda
uup03,preventive maintenance,35,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup03,preventive maintenance,35,wtg stopped blade tensioning work & generator bellow cover fixing work also completed la cable,2,bhatkheda
uup03,preventive maintenance,35,wtg stopped half yearly preventive maintenance also activity generator alignment work done,4,bhatkheda
uup03,preventive maintenance,35,wtg stopped half yearly preventive maintenance work,2,bhatkheda
uup03,preventive maintenance,35,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
uup03,preventive maintenance,35,wtg stopped half yearly uss maintenance work done,2,bhatkheda
uup03,preventive maintenance,35,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
uup03,preventive maintenance,35,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
uup03,preventive maintenance,35,wtg stopped vcb,2,bhatkheda
uup03,preventive maintenance,35,wtg stopped visual maintenance work done,1,bhatkheda
uup03,preventive maintenance,35,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup03,preventive maintenance,35,wtg stopped wtg visual preventive maintenance done also replaced new acceleration sensor new restored wtg,1,bhatkheda
uup03,preventive maintenance,35,wtg stopped wtg visual preventive maintenance work done,1,bhatkheda
uup03,preventive maintenance,35,wtg stopped yearly preventive maintenance work done,2,bhatkheda
uup03,preventive maintenance,35,wtg stopped yearly uss maintenance work,2,bhatkheda
uup03,preventive maintenance,35,wtg stopped yearly wtg maintenance work,3,bhatkheda
uup03,preventive maintenance,35,wtg stopped yearly wtg maintenance work restored wtg,3,bhatkheda
uup03,reboot & restored wtg,1,wtg reset restored,1,bhatkheda
uup03,slc: pitch actuator supervision module error state.,3,reboot & restored wtg,1,bhatkheda
uup03,slc: pitch actuator supervision module error state.,3,wtg reset restored,1,bhatkheda
uup03,slc: pitch actuator supervision module error state.,3,wtg reset restored.,1,bhatkheda
uup03,slc: rotor brake supervision module error state.,1,reboot & restored wtg,1,bhatkheda
uup03,slc: speed monitoring relay internal error.,3,attend,1,bhatkheda
uup03,slc: speed monitoring relay internal error.,3,replaced rotor encoder coupler,1,bhatkheda
uup03,slc: speed monitoring relay internal error.,3,wtg restoration work progress,1,bhatkheda
uup03,slc: speed supervision module error state.,1,reboot & restored wtg,1,bhatkheda
uup03,slc: tower vibration switch tripped.,2,wtg reset restored,2,bhatkheda
uup03,slc: yaw cable twist supervision module error state.,3,wtg reset restored,3,bhatkheda
uup03,slc: yaw control device diagnose switch tripped.,3,wtg reset restored,3,bhatkheda
uup03,slc: yaw control device twist protection switch tripped.,50,attend,4,bhatkheda
uup03,slc: yaw control device twist protection switch tripped.,50,attended restored,3,bhatkheda
uup03,slc: yaw control device twist protection switch tripped.,50,checked connection ycd & reset ycd,14,bhatkheda
uup03,slc: yaw control device twist protection switch tripped.,50,preset ycd,4,bhatkheda
uup03,slc: yaw control device twist protection switch tripped.,50,preset ycd & release cable twist,3,bhatkheda
uup03,slc: yaw control device twist protection switch tripped.,50,reboot & restored wtg.,1,bhatkheda
uup03,slc: yaw control device twist protection switch tripped.,50,reboot restored wtg,2,bhatkheda
uup03,slc: yaw control device twist protection switch tripped.,50,release cable twist & preset ycd,6,bhatkheda
uup03,slc: yaw control device twist protection switch tripped.,50,replaced ycd,2,bhatkheda
uup03,slc: yaw control device twist protection switch tripped.,50,wtg reset restored,11,bhatkheda
uup03,special activity,5,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
uup03,special activity,5,wtg stopped generator alignment work done,1,bhatkheda
uup03,special activity,5,wtg stopped gps time synchronization work,1,bhatkheda
uup03,special activity,5,wtg stopped parameter setting work,2,bhatkheda
uup03,special activity - blade lps resistance measurement & inspection,4,attend,1,bhatkheda
uup03,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
uup03,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup03,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup03,special activity - generator alignment,2,attend,1,bhatkheda
uup03,special activity - generator alignment,2,wtg stopped generator alignment work done,1,bhatkheda
uup03,special activity - repeated error rectification,3,attend,1,bhatkheda
uup03,special activity - repeated error rectification,3,wtg stopped attending warning,1,bhatkheda
uup03,special activity - repeated error rectification,3,"wtg stopped attending warning ""gearbox oil filter 75% clogged.""",1,bhatkheda
uup03,special activity - software updation modification,7,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup03,special activity - software updation modification,7,sineax new plc software version 2.4.1 updated work done,1,bhatkheda
uup03,special activity - software updation modification,7,wtg stopped parameter setting work,1,bhatkheda
uup03,special activity - software updation modification,7,wtg stopped plc software updation power booster,1,bhatkheda
uup03,special activity - software updation modification,7,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,2,bhatkheda
uup03,special activity - software updation modification,7,wtg stopped sineax software uploading work,1,bhatkheda
uup03,special activity - uss yard inspection,2,wtg stopped uss ht yard light inspection work done restored wtg,1,bhatkheda
uup03,special activity - uss yard inspection,2,wtg stopped wti/oti glass fitting work,1,bhatkheda
uup03,special activity - wtg critical points checking,14,attend,3,bhatkheda
uup03,special activity - wtg critical points checking,14,preset ycd,2,bhatkheda
uup03,special activity - wtg critical points checking,14,preset ycd & removed cable twist,1,bhatkheda
uup03,special activity - wtg critical points checking,14,replaced 01 no. line choke fan restored wtg,1,bhatkheda
uup03,special activity - wtg critical points checking,14,wtg stopped stator breaker inspection work,1,bhatkheda
uup03,special activity - wtg critical points checking,14,wtg stopped winch door fixing work,1,bhatkheda
uup03,special activity - wtg critical points checking,14,wtg stopped winch testing & climb assist checking & inspection work done restored wtg,1,bhatkheda
uup03,special activity - wtg critical points checking,14,wtg stopped winch testing & climb assist checking work,1,bhatkheda
uup03,special activity - wtg critical points checking,14,wtg stopped winch testing work,1,bhatkheda
uup03,special activity - wtg critical points checking,14,wtg stopped yaw system checking work,2,bhatkheda
uup03,special activity - wtg parameters checking,4,wtg stopped anemometer parameter checking work,1,bhatkheda
uup03,special activity - wtg parameters checking,4,wtg stopped parameter checking work,2,bhatkheda
uup03,special activity - wtg parameters checking,4,wtg stopped software parameter checking work done,1,bhatkheda
uup03,speed measurement generator speed negative maximum.,4,auto reset,2,bhatkheda
uup03,speed measurement generator speed negative maximum.,4,wtg reset restored,1,bhatkheda
uup03,speed measurement generator speed negative maximum.,4,wtg reset restored.,1,bhatkheda
uup03,stator breaker failed closing demanded close.,1,replaced stator breaker charging motor usable one restored wtg,1,bhatkheda
uup03,stator breaker opened undervoltage release buffer ready.,21,auto reset,13,bhatkheda
uup03,stator breaker opened undervoltage release buffer ready.,21,reboot & restored wtg,2,bhatkheda
uup03,stator breaker opened undervoltage release buffer ready.,21,reset restore wtg,1,bhatkheda
uup03,stator breaker opened undervoltage release buffer ready.,21,wtg reset restored,1,bhatkheda
uup03,stator breaker opened undervoltage release buffer ready.,21,wtg reset restored.,4,bhatkheda
uup03,torquing tensioning,6,attend,1,bhatkheda
uup03,torquing tensioning,6,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
uup03,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
uup03,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work done,2,bhatkheda
uup03,voltage difference,9,auto reset grid voltage ok.,3,bhatkheda
uup03,voltage difference,9,auto reset grid voltage ok. (due heavy jerk feeder),1,bhatkheda
uup03,voltage difference,9,auto reset grid voltage ok. (due heavy jerk),3,bhatkheda
uup03,voltage difference,9,internal isolator open dje16 closed properly & restored wtg,1,bhatkheda
uup03,voltage difference,9,wtg auto reset grid normalization,1,bhatkheda
uup03,wind speed difference error.,6,auto reset,3,bhatkheda
uup03,wind speed difference error.,6,checked & tighting anemometer connections,2,bhatkheda
uup03,wind speed difference error.,6,checked & tighting anemometer connections restored wtg,1,bhatkheda
uup03,wtg offline,2,inox scada issue,1,bhatkheda
uup03,wtg offline,2,rf device malfunction uup01,1,bhatkheda
uup03,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup03,yaw converter state error external fault.,1,reboot & restored wtg,1,bhatkheda
uup04,alarm stator breaker control sequence state machine detected error.,4,auto reset,2,bhatkheda
uup04,alarm stator breaker control sequence state machine detected error.,4,reboot & restored,1,bhatkheda
uup04,alarm stator breaker control sequence state machine detected error.,4,reboot & restored wtg,1,bhatkheda
uup04,anemometer 1 measurement error.,4,auto reset,4,bhatkheda
uup04,anemometer 2 measurement error.,5,auto reset,5,bhatkheda
uup04,auto reset,1,auto reset,1,bhatkheda
uup04,blade 1: ips active wrong area.,1,auto reset,1,bhatkheda
uup04,blade 2: big deviations model (inside hysteresis).,5,checked & found 1 capacitor blade 2 faulty replaced new one,2,bhatkheda
uup04,blade 2: big deviations model (inside hysteresis).,5,restored wtg,2,bhatkheda
uup04,blade 2: big deviations model (inside hysteresis).,5,wtg reset restored.,1,bhatkheda
uup04,blade 2: ips active wrong area.,3,auto reset,1,bhatkheda
uup04,blade 2: ips active wrong area.,3,wtg reset restored,1,bhatkheda
uup04,blade 2: ips active wrong area.,3,wtg reset restored.,1,bhatkheda
uup04,blade 2: voltage drop charging finished high.,1,auto reset,1,bhatkheda
uup04,blade 3: ips active feathering position.,4,auto reset,2,bhatkheda
uup04,blade 3: ips active feathering position.,4,checked connection proximity sensor,2,bhatkheda
uup04,blade 3: ips active wrong area.,9,auto reset,4,bhatkheda
uup04,blade 3: ips active wrong area.,9,found capacitor panel locked found open condition fixed properly,2,bhatkheda
uup04,blade 3: ips active wrong area.,9,wtg reset restored.,3,bhatkheda
uup04,blade 3: rms pitch motor torque overload plausible (greater maximum allowed).,3,gap setting done proximity sensor & referencing plate also nacelle orientation work done,3,bhatkheda
uup04,blade 3: safety run active.,1,reboot & restored wtg,1,bhatkheda
uup04,blade bearing lubrication maintenance state.,3,reboot & restored wtg,1,bhatkheda
uup04,blade bearing lubrication maintenance state.,3,reboot restored wtg,2,bhatkheda
uup04,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup04,blade teeth lubrication maintenance state.,23,blade teeth lubrication maintenance state.,1,bhatkheda
uup04,blade teeth lubrication maintenance state.,23,reboot & reset,2,bhatkheda
uup04,blade teeth lubrication maintenance state.,23,reboot & restored wtg,10,bhatkheda
uup04,blade teeth lubrication maintenance state.,23,reboot restore wtg,1,bhatkheda
uup04,blade teeth lubrication maintenance state.,23,reboot restored wtg,9,bhatkheda
uup04,converter cabinet high temperature power reduction.,1,auto reset,1,bhatkheda
uup04,converter cooling heat exchanger fans feedback alarm.,1,auto reset,1,bhatkheda
uup04,converter cooling water pressure low alarm.,4,checked found leakage pressure gauge converter cooling unit replaced coolant top,1,bhatkheda
uup04,converter cooling water pressure low alarm.,4,trail,3,bhatkheda
uup04,customer request,2,wtg stopped customer ofc cable work,1,bhatkheda
uup04,customer request,2,wtg stopped customer visual blade inspection work,1,bhatkheda
uup04,customer stoppage,1,wtg stopped customer dpdc line work,1,bhatkheda
uup04,dbr energy consumed.,1,reboot restored wtg,1,bhatkheda
uup04,detected grid state converter faulted ok.,4,found 08 amp fuse cc100 faulty replaced,1,bhatkheda
uup04,detected grid state converter faulted ok.,4,reset & restored wtg,1,bhatkheda
uup04,detected grid state converter faulted ok.,4,wtg reset & restored wtg (scada connectivity lost due feeder-3 tripped),1,bhatkheda
uup04,detected grid state converter faulted ok.,4,wtg reset restored. (jerk feeder),1,bhatkheda
uup04,efficiency upgrade,1,wtg stopped plc software updation power booster,1,bhatkheda
uup04,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup04,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup04,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup04,f-02 tripped due earth fault,1,feeder charged,1,bhatkheda
uup04,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
uup04,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
uup04,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
uup04,feeder tripped e/f,60,feeder charged,56,bhatkheda
uup04,feeder tripped e/f,60,feeder charged (after feeder patrolling found isolator conductor snapped isolator open & feeder charged),1,bhatkheda
uup04,feeder tripped e/f,60,feeder restored,3,bhatkheda
uup04,feeder tripped e/f feeder tripped e/f,1,feeder charged,1,bhatkheda
uup04,feeder tripped o/c,2,feeder charged,2,bhatkheda
uup04,feeder-02: earth fault,2,feeder charged wtg restored,2,bhatkheda
uup04,gear box inspection,1,wtg stopped dhhi team gearbox inspection work also activity tower torquing & blade tensioning work done,1,bhatkheda
uup04,generator grounding brush worn error.,4,attend,2,bhatkheda
uup04,generator grounding brush worn error.,4,replaced 01 nos. earthing carbon brush new one,1,bhatkheda
uup04,generator grounding brush worn error.,4,replaced generator grounding brush,1,bhatkheda
uup04,generator side hardware detected over-current fault phase a.,2,cleaned generator slip ring & checked power carbon brush,2,bhatkheda
uup04,generator underspeed fault.,1,auto reset,1,bhatkheda
uup04,grid loss,2,wtg auto reset grid normalization,2,bhatkheda
uup04,grid voltage ok.,10,attended restored,2,bhatkheda
uup04,grid voltage ok.,10,feeder restored,1,bhatkheda
uup04,grid voltage ok.,10,replaced 6.3 amp fuse tb100 panel,1,bhatkheda
uup04,grid voltage ok.,10,wtg auto rested grid normalization,5,bhatkheda
uup04,grid voltage ok.,10,wtg reboot restored,1,bhatkheda
uup04,health check error.,6,auto reset,1,bhatkheda
uup04,health check error.,6,reboot & restored wtg,1,bhatkheda
uup04,health check error.,6,wtg reset & restored wtg,3,bhatkheda
uup04,health check error.,6,wtg reset restored.,1,bhatkheda
uup04,hub healthcheck alarm.,152,attend,1,bhatkheda
uup04,hub healthcheck alarm.,152,attended,3,bhatkheda
uup04,hub healthcheck alarm.,152,auto reset,38,bhatkheda
uup04,hub healthcheck alarm.,152,checked harting connector ovp panel hc cabinet & cable shaping done,1,bhatkheda
uup04,hub healthcheck alarm.,152,reboot & restart,12,bhatkheda
uup04,hub healthcheck alarm.,152,reboot & restored wtg,38,bhatkheda
uup04,hub healthcheck alarm.,152,reboot restored wtg,7,bhatkheda
uup04,hub healthcheck alarm.,152,reset & restart,16,bhatkheda
uup04,hub healthcheck alarm.,152,wtg reset & restored wtg,4,bhatkheda
uup04,hub healthcheck alarm.,152,wtg reset restored,22,bhatkheda
uup04,hub healthcheck alarm.,152,wtg reset restored.,8,bhatkheda
uup04,hub healthcheck alarm.,152,wtg stopped attending repeated error,2,bhatkheda
uup04,hub healthcheck timeout.,4,wtg reset restored,4,bhatkheda
uup04,hub healthcheck: blade 1 available battery energy low,1,wtg reset restored,1,bhatkheda
uup04,hub healthcheck: blade 3 available battery energy becoming low,1,reboot & restored wtg,1,bhatkheda
uup04,hydraulic unit oil temperature high.,7,attend restore wtg,2,bhatkheda
uup04,hydraulic unit oil temperature high.,7,auto reset,3,bhatkheda
uup04,hydraulic unit oil temperature high.,7,found oil leakage yaw break caliper replaced yaw caliper connector,1,bhatkheda
uup04,hydraulic unit oil temperature high.,7,replaced yaw caliper hose pipe & leakage arrested,1,bhatkheda
uup04,inox scada issue.,1,restored.,1,bhatkheda
uup04,internal shutdown,31,220/33kv substation yearly maintenance work,1,bhatkheda
uup04,internal shutdown,31,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup04,internal shutdown,31,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup04,internal shutdown,31,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup04,internal shutdown,31,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
uup04,internal shutdown,31,feeder shutdown taken customer relay testing work,1,bhatkheda
uup04,internal shutdown,31,feeder shutdown taken customer tree cutting work,3,bhatkheda
uup04,internal shutdown,31,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup04,internal shutdown,31,feeder shutdown taken jumper binding work,1,bhatkheda
uup04,internal shutdown,31,feeder shutdown taken lws maintenance customer,2,bhatkheda
uup04,internal shutdown,31,feeder shutdown taken lws maintenance customer.,2,bhatkheda
uup04,internal shutdown,31,internal feeder shutdown taken customer ofc splicing work,1,bhatkheda
uup04,internal shutdown,31,internal feeder shutdown taken customer ofc work,1,bhatkheda
uup04,internal shutdown,31,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
uup04,internal shutdown,31,internal shutdown taken customer,1,bhatkheda
uup04,internal shutdown,31,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup04,internal shutdown,31,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
uup04,internal shutdown,31,internal shutdown taken customer ht tape insulation work,1,bhatkheda
uup04,internal shutdown,31,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup04,internal shutdown,31,internal shutdown taken customer jumper work,2,bhatkheda
uup04,internal shutdown,31,internal shutdown taken customer ofc laying work,1,bhatkheda
uup04,internal shutdown,31,internal shutdown taken customer work completed feeder charged,1,bhatkheda
uup04,internal shutdown,31,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup04,internal shutdown,31,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
uup04,line side breaker feedback active commanded close.,13,auto reset,4,bhatkheda
uup04,line side breaker feedback active commanded close.,13,checked & tighting connections closing coil stator breaker,1,bhatkheda
uup04,line side breaker feedback active commanded close.,13,reboot & restored wtg,3,bhatkheda
uup04,line side breaker feedback active commanded close.,13,wtg reset restored,2,bhatkheda
uup04,line side breaker feedback active commanded close.,13,wtg reset restored.,3,bhatkheda
uup04,line side hardware detected over-current fault phase a.,3,replaced pm3000 convertor & 550 ams fuse (03 nons) convertor cabinet,1,bhatkheda
uup04,line side hardware detected over-current fault phase a.,3,wtg restoration work progress,2,bhatkheda
uup04,manual stop,2,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup04,manual stop,2,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
uup04,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
uup04,maximum time yaw positioning exceeded.,4,attended,2,bhatkheda
uup04,maximum time yaw positioning exceeded.,4,auto reset,1,bhatkheda
uup04,maximum time yaw positioning exceeded.,4,replaced 14q8 relay,1,bhatkheda
uup04,modification,6,new plc software version 2.4.0 updated work done,5,bhatkheda
uup04,modification,6,wtg stopped ngcc software updated work done,1,bhatkheda
uup04,nacelle cabinet +3nca100 humidity high.,4,replaced environmental sensor,3,bhatkheda
uup04,nacelle cabinet +3nca100 humidity high.,4,reset restore wtg,1,bhatkheda
uup04,nacelle inspection,2,wtg stopped nacelle inspection,2,bhatkheda
uup04,nacelle rotation overspeed.,4,auto reset,2,bhatkheda
uup04,nacelle rotation overspeed.,4,wtg reset restored,1,bhatkheda
uup04,nacelle rotation overspeed.,4,wtg reset restored.,1,bhatkheda
uup04,natural calamity,1,auto reseted (high wind),1,bhatkheda
uup04,non plausable pitch state difference,1,auto reset,1,bhatkheda
uup04,non plausible pitch state difference.,12,auto reset,10,bhatkheda
uup04,non plausible pitch state difference.,12,reboot & restored wtg,1,bhatkheda
uup04,non plausible pitch state difference.,12,wtg reset restored.,1,bhatkheda
uup04,noon plausable pitch state difference,1,auto reset,1,bhatkheda
uup04,pitch started capacitor state hysteresis charge,1,wtg reset restored.,1,bhatkheda
uup04,pitch started wrong capacitor state.,16,auto reset,3,bhatkheda
uup04,pitch started wrong capacitor state.,16,reboot & restored wtg,3,bhatkheda
uup04,pitch started wrong capacitor state.,16,wtg reset & restored,1,bhatkheda
uup04,pitch started wrong capacitor state.,16,wtg reset & restored wtg,1,bhatkheda
uup04,pitch started wrong capacitor state.,16,wtg reset restored,4,bhatkheda
uup04,pitch started wrong capacitor state.,16,wtg reset restored.,4,bhatkheda
uup04,preventive maintenance,37,attend,10,bhatkheda
uup04,preventive maintenance,37,attended,1,bhatkheda
uup04,preventive maintenance,37,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup04,preventive maintenance,37,wtg stopped half yearly preventive maintenance also activity generator alignment work done,4,bhatkheda
uup04,preventive maintenance,37,wtg stopped half yearly preventive maintenance also generator alignment work done,2,bhatkheda
uup04,preventive maintenance,37,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
uup04,preventive maintenance,37,wtg stopped half yearly uss maintenance also activity replaced convertor cabinet stator breaker repairable work done,1,bhatkheda
uup04,preventive maintenance,37,wtg stopped half yearly uss maintenance work done,2,bhatkheda
uup04,preventive maintenance,37,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
uup04,preventive maintenance,37,wtg stopped uss vcb,1,bhatkheda
uup04,preventive maintenance,37,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
uup04,preventive maintenance,37,wtg stopped vcb,1,bhatkheda
uup04,preventive maintenance,37,wtg stopped visual maintenance work done,1,bhatkheda
uup04,preventive maintenance,37,wtg stopped wtg & uss visual maintenance work done,1,bhatkheda
uup04,preventive maintenance,37,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup04,preventive maintenance,37,wtg stopped wtg visual maintenance also activity nacelle winch door grill fitting work done,1,bhatkheda
uup04,preventive maintenance,37,wtg stopped yearly preventive maintenance work done,2,bhatkheda
uup04,preventive maintenance,37,wtg stopped yearly uss maintenance work,3,bhatkheda
uup04,preventive maintenance,37,wtg stopped yearly wtg maintenance work,1,bhatkheda
uup04,scada connectivity due uup06 vcb tripped.,1,restored.,1,bhatkheda
uup04,scada connectivity issue.,1,restored.,1,bhatkheda
uup04,section isolator open,3,feeder-2 internal isolator open customer line mainteance work,1,bhatkheda
uup04,section isolator open,3,feeder-2 internal isolator open customer line maintenance work done isolator closed & wtg restored,1,bhatkheda
uup04,section isolator open,3,wtg isolator open customer lws maintenance work,1,bhatkheda
uup04,slc: emergency stop module error state.,3,checked & found connections loosed nacelle cabinet & sdi module tighting properly restored wtg,1,bhatkheda
uup04,slc: emergency stop module error state.,3,wtg reset restored,2,bhatkheda
uup04,slc: pitch actuator supervision module error state.,3,reboot & restored wtg,1,bhatkheda
uup04,slc: pitch actuator supervision module error state.,3,wtg reset restored,2,bhatkheda
uup04,slc: rotor brake supervision module error state.,1,wtg reset restored.,1,bhatkheda
uup04,slc: speed monitoring pitch stop.,17,found rotor encoder & coupler faulty replaced,1,bhatkheda
uup04,slc: speed monitoring pitch stop.,17,wtg reset restored,1,bhatkheda
uup04,slc: speed monitoring pitch stop.,17,wtg restoration work progress,15,bhatkheda
uup04,slc: speed supervision module error state.,6,auto reset,1,bhatkheda
uup04,slc: speed supervision module error state.,6,reboot & restart,3,bhatkheda
uup04,slc: speed supervision module error state.,6,reset & restart,2,bhatkheda
uup04,slc: tower vibration supervision module error state.,1,reset & restored,1,bhatkheda
uup04,slc: tower vibration switch tripped.,64,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,1,bhatkheda
uup04,slc: tower vibration switch tripped.,64,wtg reset & restored wtg,9,bhatkheda
uup04,slc: tower vibration switch tripped.,64,wtg reset restored,54,bhatkheda
uup04,slc: yaw control device twist protection switch tripped.,1,wtg reset & restored wtg,1,bhatkheda
uup04,special activity,9,wtg stopped blade lps resistance measurement work completed also generator (duct) cover fitting work done,2,bhatkheda
uup04,special activity,9,wtg stopped bottom panel inspection work done,1,bhatkheda
uup04,special activity,9,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
uup04,special activity,9,wtg stopped gps time synchronization work,1,bhatkheda
uup04,special activity,9,wtg stopped parameter setting work,3,bhatkheda
uup04,special activity,9,wtg stopped power panel cleaning work done,1,bhatkheda
uup04,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
uup04,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup04,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup04,special activity - repeated error rectification,7,attend,2,bhatkheda
uup04,special activity - repeated error rectification,7,wtg attending error repeated error,1,bhatkheda
uup04,special activity - repeated error rectification,7,"wtg stopped ""external diode temperature warning limit.""",1,bhatkheda
uup04,special activity - repeated error rectification,7,wtg stopped attending repeated error,1,bhatkheda
uup04,special activity - repeated error rectification,7,"wtg stopped attending waring ""convertor grid side fuse chock temp""",1,bhatkheda
uup04,special activity - repeated error rectification,7,wtg stopped attending warning,1,bhatkheda
uup04,special activity - software updation modification,15,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup04,special activity - software updation modification,15,sineax new plc software version 2.4.1 updated work done,1,bhatkheda
uup04,special activity - software updation modification,15,wtg stopped anemometer earthing ft sensor wiring tb modification work done,2,bhatkheda
uup04,special activity - software updation modification,15,wtg stopped cmm kit installation (emi filter) & modification drain top 40 ltr. ccu coolant work done restored wtg,1,bhatkheda
uup04,special activity - software updation modification,15,wtg stopped parameter setting work,1,bhatkheda
uup04,special activity - software updation modification,15,wtg stopped plc software updation power booster,1,bhatkheda
uup04,special activity - software updation modification,15,wtg stopped plc software uploaded power booster up-gradation work,3,bhatkheda
uup04,special activity - software updation modification,15,wtg stopped power booster up-gradation work,3,bhatkheda
uup04,special activity - software updation modification,15,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,1,bhatkheda
uup04,special activity - software updation modification,15,wtg stopped software parameter checking work done,1,bhatkheda
uup04,special activity - uss yard inspection,1,wtg stopped uss yard transformer 20 ltr oil top work done restored wtg.,1,bhatkheda
uup04,special activity - wtg critical points checking,11,attend,1,bhatkheda
uup04,special activity - wtg critical points checking,11,replaced yaw break pad new one,3,bhatkheda
uup04,special activity - wtg critical points checking,11,wtg stopped convertor cabinet inspection & also checked & tighting bottom earthing work done,1,bhatkheda
uup04,special activity - wtg critical points checking,11,wtg stopped convertor cooling radiator cover welding work,1,bhatkheda
uup04,special activity - wtg critical points checking,11,wtg stopped customer audit compliance work,1,bhatkheda
uup04,special activity - wtg critical points checking,11,wtg stopped stator breaker inspection work,1,bhatkheda
uup04,special activity - wtg critical points checking,11,wtg stopped winch door fixing work,1,bhatkheda
uup04,special activity - wtg critical points checking,11,wtg stopped winch testing & climb assist checking & inspection work done restored wtg,1,bhatkheda
uup04,special activity - wtg critical points checking,11,wtg stopped winch testing work,1,bhatkheda
uup04,special activity - wtg parameters checking,3,wtg stopped anemometer parameter checking work,1,bhatkheda
uup04,special activity - wtg parameters checking,3,wtg stopped parameter checking work,2,bhatkheda
uup04,speed measurement generator speed negative maximum.,1,auto reset,1,bhatkheda
uup04,stator breaker failed closing demanded close.,6,auto reset,5,bhatkheda
uup04,stator breaker failed closing demanded close.,6,wtg reset restored.,1,bhatkheda
uup04,stator breaker opened undervoltage release buffer ready.,18,auto reset,12,bhatkheda
uup04,stator breaker opened undervoltage release buffer ready.,18,reboot & restored wtg,1,bhatkheda
uup04,stator breaker opened undervoltage release buffer ready.,18,reboot reset,1,bhatkheda
uup04,stator breaker opened undervoltage release buffer ready.,18,reset & restored wtg,1,bhatkheda
uup04,stator breaker opened undervoltage release buffer ready.,18,wtg reset & restored wtg wtg reset & restored wtg,1,bhatkheda
uup04,stator breaker opened undervoltage release buffer ready.,18,wtg reset restored,1,bhatkheda
uup04,stator breaker opened undervoltage release buffer ready.,18,wtg reset restored.,1,bhatkheda
uup04,svi slc communication error,1,reset,1,bhatkheda
uup04,temperature cable loop- connection point t4 error level,3,wtg reset restored,3,bhatkheda
uup04,torquing tensioning,4,wtg stopped blade tensioning & tower torquing also activity winch testing & climb assist checking work done,2,bhatkheda
uup04,torquing tensioning,4,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
uup04,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,7,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,4,bhatkheda
uup04,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,7,reboot restored wtg,1,bhatkheda
uup04,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,7,wtg reset restored,2,bhatkheda
uup04,voltage difference,4,auto reset grid voltage ok.,1,bhatkheda
uup04,voltage difference,4,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
uup04,voltage difference,4,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
uup04,voltage difference,4,wtg auto rested grid normalization,1,bhatkheda
uup04,wtg offline,4,inox scada,2,bhatkheda
uup04,wtg offline,4,inox scada issue,2,bhatkheda
uup04,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup04,yaw converter state error external fault.,10,attended,1,bhatkheda
uup04,yaw converter state error external fault.,10,auto reset,2,bhatkheda
uup04,yaw converter state error external fault.,10,checked yaw motor break gap setting,1,bhatkheda
uup04,yaw converter state error external fault.,10,reboot & restored wtg,2,bhatkheda
uup04,yaw converter state error external fault.,10,wtg reset restored,1,bhatkheda
uup04,yaw converter state error external fault.,10,wtg restoration work progress,3,bhatkheda
uup05,active power 10m filter limit.,2,wtg reset & restored wtg,1,bhatkheda
uup05,active power 10m filter limit.,2,wtg reset restored,1,bhatkheda
uup05,alarm stator breaker control sequence state machine detected error.,3,attend,1,bhatkheda
uup05,alarm stator breaker control sequence state machine detected error.,3,replaced stator breaker & 03 nos. 550 amp fuse restored wtg,1,bhatkheda
uup05,alarm stator breaker control sequence state machine detected error.,3,reset & restored,1,bhatkheda
uup05,anemometer 1 measurement error.,11,auto reset,3,bhatkheda
uup05,anemometer 1 measurement error.,11,checked connections anemometer & alignment done also cleaned yaw rim surface,3,bhatkheda
uup05,anemometer 1 measurement error.,11,wtg reset restored.,5,bhatkheda
uup05,anemometer 2 communication error.,1,auto reset,1,bhatkheda
uup05,anemometer 2 measurement error.,2,auto reset,2,bhatkheda
uup05,auto reboot,3,reset restored wtg,3,bhatkheda
uup05,auto reset,1,auto reset,1,bhatkheda
uup05,battery healthcheck alarm.,1,reboot & restored,1,bhatkheda
uup05,blade 1: blade angle greater allowed maximum.,4,auto reset,1,bhatkheda
uup05,blade 1: blade angle greater allowed maximum.,4,reboot & restored wtg,2,bhatkheda
uup05,blade 1: blade angle greater allowed maximum.,4,wtg reset restored.,1,bhatkheda
uup05,blade 1: blade state plausibility.,1,auto reset,1,bhatkheda
uup05,blade 1: communication failure (slave master operational state guarding error).,33,checked & tighting blade-1 communication connections restored wtg,1,bhatkheda
uup05,blade 1: communication failure (slave master operational state guarding error).,33,checked & tighting hcc100 panel communication cable & connections,1,bhatkheda
uup05,blade 1: communication failure (slave master operational state guarding error).,33,reboot reset,1,bhatkheda
uup05,blade 1: communication failure (slave master operational state guarding error).,33,reboot restored wtg,2,bhatkheda
uup05,blade 1: communication failure (slave master operational state guarding error).,33,replaced communication cable ovp panel hub cabinet blade no.1 also activity customer audit compliance work done,4,bhatkheda
uup05,blade 1: communication failure (slave master operational state guarding error).,33,reset,3,bhatkheda
uup05,blade 1: communication failure (slave master operational state guarding error).,33,wtg reset restored,18,bhatkheda
uup05,blade 1: communication failure (slave master operational state guarding error).,33,wtg reset restored.,3,bhatkheda
uup05,blade 1: ips active feathering position.,1,wtg reset restored,1,bhatkheda
uup05,blade 1: ips active wrong area.,4,auto reset,1,bhatkheda
uup05,blade 1: ips active wrong area.,4,wtg reset restored,3,bhatkheda
uup05,blade 1: rms pitch motor torque overload plausible (greater maximum allowed).,3,feeder restored,3,bhatkheda
uup05,blade 2: ips active wrong area.,4,auto reset,1,bhatkheda
uup05,blade 2: ips active wrong area.,4,checked proximity sensor & connection,2,bhatkheda
uup05,blade 2: ips active wrong area.,4,wtg reset restored,1,bhatkheda
uup05,blade 2: safety run active.,1,reboot & restored wtg,1,bhatkheda
uup05,blade 3: blade state plausibility.,4,check & tight ovp panel blade 3 communication cable connector & proper cable shaping done,2,bhatkheda
uup05,blade 3: blade state plausibility.,4,restored wtg,1,bhatkheda
uup05,blade 3: blade state plausibility.,4,wtg reset restored,1,bhatkheda
uup05,blade 3: ips active wrong area.,7,auto reset,2,bhatkheda
uup05,blade 3: ips active wrong area.,7,wtg reset restored,3,bhatkheda
uup05,blade 3: ips active wrong area.,7,wtg reset restored.,2,bhatkheda
uup05,blade 3: safety run active.,5,auto reset,3,bhatkheda
uup05,blade 3: safety run active.,5,check & tight ovp panel blade 3 communication cable connector & proper cable shaping done,2,bhatkheda
uup05,blade bearing lubrication maintenance state.,5,reboot & restored wtg,4,bhatkheda
uup05,blade bearing lubrication maintenance state.,5,reset restore wtg,1,bhatkheda
uup05,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup05,blade teeth lubrication maintenance state.,29,reboot & restored,1,bhatkheda
uup05,blade teeth lubrication maintenance state.,29,reboot & restored wtg,17,bhatkheda
uup05,blade teeth lubrication maintenance state.,29,reboot restore wtg,1,bhatkheda
uup05,blade teeth lubrication maintenance state.,29,reboot restored wtg,7,bhatkheda
uup05,blade teeth lubrication maintenance state.,29,reset restore wtg,1,bhatkheda
uup05,blade teeth lubrication maintenance state.,29,wtg reset restored,1,bhatkheda
uup05,blade teeth lubrication maintenance state.,29,wtg reset restored.,1,bhatkheda
uup05,cc100 asim board power supply reset demand active.,1,reboot & restored wtg,1,bhatkheda
uup05,cc100 fuse line voltage filter open/broken.,2,auto reset,1,bhatkheda
