Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uup05,cc100 fuse line voltage filter open/broken.,2,check found line fuse feedback cable connector loose tight restore wtg,1,bhatkheda
uup05,cc101 24vdc power supply actuators fault state.,3,checked tighting connections power supply,3,bhatkheda
uup05,converter module communiciation main control code error.,1,checked lvrt circuit asim board connection tight restored wtg,1,bhatkheda
uup05,converter module production stopped due negative power.,1,auto reset,1,bhatkheda
uup05,converter system handshake timeout exception.,2,auto reset,1,bhatkheda
uup05,converter system handshake timeout exception.,2,wtg reset restored,1,bhatkheda
uup05,convertor fault possible reset.,2,reboot & restored wtg,1,bhatkheda
uup05,convertor fault possible reset.,2,wtg reset restored,1,bhatkheda
uup05,convertor system communication handshake fault.,1,checked & found 2 ams fuse tbc panel faulty replaced new one,1,bhatkheda
uup05,convertor system fault active.,33,attend,2,bhatkheda
uup05,convertor system fault active.,33,auto reset,9,bhatkheda
uup05,convertor system fault active.,33,check & tightening generator encoder & supporting plate,1,bhatkheda
uup05,convertor system fault active.,33,reboot & restored wtg,5,bhatkheda
uup05,convertor system fault active.,33,reboot restored wtg,1,bhatkheda
uup05,convertor system fault active.,33,wtg reset & restored wtg,2,bhatkheda
uup05,convertor system fault active.,33,wtg reset restored,13,bhatkheda
uup05,convertor system warning active.,2,wtg reset & restored wtg,1,bhatkheda
uup05,convertor system warning active.,2,wtg reset restored,1,bhatkheda
uup05,customer request,1,wtg stopped customer ofc cable work,1,bhatkheda
uup05,customer stoppage,2,wtg stopped customer dpdc line work,1,bhatkheda
uup05,customer stoppage,2,wtg stopped customer yawing checking work,1,bhatkheda
uup05,dbr energy consumed.,2,reset & restored,1,bhatkheda
uup05,dbr energy consumed.,2,wtg reset restored.,1,bhatkheda
uup05,dc bus hardware over-voltage fault.,2,replaced line contactor & asm board also updation software restored wtg,2,bhatkheda
uup05,detected grid state converter faulted ok.,3,wtg auto reseted grid normalization,1,bhatkheda
uup05,detected grid state converter faulted ok.,3,wtg auto rested grid normalization (due heavy jerk feeder),1,bhatkheda
uup05,detected grid state converter faulted ok.,3,wtg reset restored. (jerk feeder),1,bhatkheda
uup05,deviation active demanded power high.,1,auto reset,1,bhatkheda
uup05,efficiency upgrade,6,attend,1,bhatkheda
uup05,efficiency upgrade,6,special activity - software updation modification,1,bhatkheda
uup05,efficiency upgrade,6,wtg stopped plc software updation power booster,3,bhatkheda
uup05,efficiency upgrade,6,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
uup05,encoder fault detection error persists.,287,7766 encoder fault detection error persists.reboot & restart,1,bhatkheda
uup05,encoder fault detection error persists.,287,attend,6,bhatkheda
uup05,encoder fault detection error persists.,287,auto reset,88,bhatkheda
uup05,encoder fault detection error persists.,287,checked & tighting related connection restored wtg,1,bhatkheda
uup05,encoder fault detection error persists.,287,checked generator encoder mounting,1,bhatkheda
uup05,encoder fault detection error persists.,287,checked related circuit & replaced generator encoder,1,bhatkheda
uup05,encoder fault detection error persists.,287,interchanged lwl model ofc cable,1,bhatkheda
uup05,encoder fault detection error persists.,287,reboot & restored wtg,12,bhatkheda
uup05,encoder fault detection error persists.,287,reboot restored wtg,1,bhatkheda
uup05,encoder fault detection error persists.,287,replaced generator encoder,7,bhatkheda
uup05,encoder fault detection error persists.,287,wtg reset & restored wtg,44,bhatkheda
uup05,encoder fault detection error persists.,287,wtg reset restored,123,bhatkheda
uup05,encoder fault detection error persists.,287,wtg reset restored wtg reset restored,1,bhatkheda
uup05,encoder fault detection error persists. encoder fault detection error persists.,1,wtg reset restored,1,bhatkheda
uup05,encoder index alarm.,4,restored wtg,1,bhatkheda
uup05,encoder index alarm.,4,wtg reset restored,1,bhatkheda
uup05,encoder index alarm.,4,wtg stopped attending warring error,2,bhatkheda
uup05,encoder rate alarms exceeded treshold.,93,attend,2,bhatkheda
uup05,encoder rate alarms exceeded treshold.,93,attended restored,1,bhatkheda
uup05,encoder rate alarms exceeded treshold.,93,auto reset,20,bhatkheda
uup05,encoder rate alarms exceeded treshold.,93,checked encoder connections & generator earthing brush found ok,1,bhatkheda
uup05,encoder rate alarms exceeded treshold.,93,reboot & restored wtg,9,bhatkheda
uup05,encoder rate alarms exceeded treshold.,93,reboot restored wtg,1,bhatkheda
uup05,encoder rate alarms exceeded treshold.,93,replaced generator encoder,1,bhatkheda
uup05,encoder rate alarms exceeded treshold.,93,replaced generator encoder restored wtg,1,bhatkheda
uup05,encoder rate alarms exceeded treshold.,93,replaced generator encoder usable one restored wtg,1,bhatkheda
uup05,encoder rate alarms exceeded treshold.,93,wtg reset & restored wtg,28,bhatkheda
uup05,encoder rate alarms exceeded treshold.,93,wtg reset & restored wtg (delay due scada park hang),1,bhatkheda
uup05,encoder rate alarms exceeded treshold.,93,wtg reset & restored wtg (scada connectivity lost due feeder-3 tripped),1,bhatkheda
uup05,encoder rate alarms exceeded treshold.,93,wtg reset restored,26,bhatkheda
uup05,encoder velocity alarm.,1,reboot & restored wtg,1,bhatkheda
uup05,external converter module task cycle execution error,1,wtg reset restored,1,bhatkheda
uup05,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup05,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup05,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup05,f-02 tripped due earth fault,1,feeder charged,1,bhatkheda
uup05,fdr trip due earth fault,1,feeder charged,1,bhatkheda
uup05,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
uup05,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
uup05,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
uup05,feeder tripped e/f,59,feeder charged,55,bhatkheda
uup05,feeder tripped e/f,59,feeder charged (after feeder patrolling found isolator conductor snapped isolator open & feeder charged),1,bhatkheda
uup05,feeder tripped e/f,59,feeder restored,3,bhatkheda
uup05,feeder tripped e/f feeder tripped e/f,1,feeder charged,1,bhatkheda
uup05,feeder tripped o/c,1,feeder charged,1,bhatkheda
uup05,feeder-02: earth fault,2,feeder charged wtg restored,2,bhatkheda
uup05,gear box inspection,2,wtg stopped gearbox inspection work,2,bhatkheda
uup05,gearbox high temperature power reduction.,3,"wtg stopped attending warning ""gearbox high temperature power reduction.""",2,bhatkheda
uup05,gearbox high temperature power reduction.,3,wtg stopped parameter checking work,1,bhatkheda
uup05,generator bearing temperature de error limit.,11,auto reset,1,bhatkheda
uup05,generator bearing temperature de error limit.,11,generator nde cover,2,bhatkheda
uup05,generator bearing temperature de error limit.,11,nde bearing removed & new bearing fitted & wtg restoration work progress,3,bhatkheda
uup05,generator bearing temperature de error limit.,11,restored wtg,3,bhatkheda
uup05,generator bearing temperature de error limit.,11,wtg restoration work progress,2,bhatkheda
uup05,generator cooling slipring fan overload switch 1 open/tripped.,7,attend,1,bhatkheda
uup05,generator cooling slipring fan overload switch 1 open/tripped.,7,checked generator slip ring fan & connections hold mpcb,1,bhatkheda
uup05,generator cooling slipring fan overload switch 1 open/tripped.,7,found slip ring fan feedback cable loosed,2,bhatkheda
uup05,generator cooling slipring fan overload switch 1 open/tripped.,7,replaced generator slip ring fan,1,bhatkheda
uup05,generator cooling slipring fan overload switch 1 open/tripped.,7,restored wtg,1,bhatkheda
uup05,generator cooling slipring fan overload switch 1 open/tripped.,7,wtg restoration work progress,1,bhatkheda
uup05,generator cooling slipring fan overload switch 2 open/tripped.,2,checked found mcb tripped check related circuit mcb reset,2,bhatkheda
uup05,generator inspection,2,attend,1,bhatkheda
uup05,generator inspection,2,wtg stopped generator alignment work done,1,bhatkheda
uup05,generator side hardware detected over-current fault phase b.,5,checked generator slip ring & power carbon brush,2,bhatkheda
uup05,generator side hardware detected over-current fault phase b.,5,wtg restoration work progress,3,bhatkheda
uup05,generator side synchronization timeout.,17,attend,11,bhatkheda
uup05,generator side synchronization timeout.,17,replaced generator encoder also checked lvrt,1,bhatkheda
uup05,generator side synchronization timeout.,17,wtg restoration work progress,5,bhatkheda
uup05,generator underspeed fault.,76,attend,2,bhatkheda
uup05,generator underspeed fault.,76,attended restored,2,bhatkheda
uup05,generator underspeed fault.,76,auto reset,16,bhatkheda
uup05,generator underspeed fault.,76,checked & tighting generator encoder connections,1,bhatkheda
uup05,generator underspeed fault.,76,reboot & restored wtg,4,bhatkheda
uup05,generator underspeed fault.,76,replaced generator encoder usable one,1,bhatkheda
uup05,generator underspeed fault.,76,wtg reset & restored wtg,1,bhatkheda
uup05,generator underspeed fault.,76,wtg reset restored,48,bhatkheda
uup05,generator underspeed fault.,76,wtg rseet restored,1,bhatkheda
uup05,genside gate drive monitor phase c detected fault.,1,wtg reset & restored wtg,1,bhatkheda
uup05,grid loss,1,wtg auto reset grid normalization,1,bhatkheda
uup05,grid voltage ok.,1,wtg auto rested grid normalization,1,bhatkheda
uup05,gsc igbt temperature error limit.,1,checked asim board connection convertor cooling fan direction foun ok restored wtg,1,bhatkheda
uup05,gsc igbt temperature warning limit.,2,checked & tighting igbt related connections restored wtg,1,bhatkheda
uup05,gsc igbt temperature warning limit.,2,reset restored wtg,1,bhatkheda
uup05,hub 24v power supply fuse defective.,1,replaced di232 module,1,bhatkheda
uup05,hub grid contactor opened.,2,found ovp panel blade 3 hc cabinet panel power cable faulty replaced,2,bhatkheda
uup05,hub healthcheck timeout.,4,auto reset,3,bhatkheda
uup05,hub healthcheck timeout.,4,wtg reset restored,1,bhatkheda
uup05,hydraulic pump switched many times time period.,2,attended,1,bhatkheda
uup05,hydraulic pump switched many times time period.,2,replaced rotor break calliper hose pipe & top-up hydraulic oil,1,bhatkheda
uup05,internal shutdown,31,220/33kv substation yearly maintenance work,1,bhatkheda
uup05,internal shutdown,31,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup05,internal shutdown,31,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup05,internal shutdown,31,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup05,internal shutdown,31,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
uup05,internal shutdown,31,feeder shutdown taken customer relay testing work,1,bhatkheda
uup05,internal shutdown,31,feeder shutdown taken customer tree cutting work,3,bhatkheda
uup05,internal shutdown,31,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup05,internal shutdown,31,feeder shutdown taken jumper binding work,1,bhatkheda
uup05,internal shutdown,31,feeder shutdown taken lws maintenance customer,2,bhatkheda
uup05,internal shutdown,31,feeder shutdown taken lws maintenance customer.,2,bhatkheda
uup05,internal shutdown,31,internal feeder shutdown taken customer ofc splicing work,1,bhatkheda
uup05,internal shutdown,31,internal feeder shutdown taken customer ofc work,1,bhatkheda
uup05,internal shutdown,31,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
uup05,internal shutdown,31,internal shutdown taken customer,1,bhatkheda
uup05,internal shutdown,31,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup05,internal shutdown,31,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
uup05,internal shutdown,31,internal shutdown taken customer ht tape insulation work,1,bhatkheda
uup05,internal shutdown,31,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup05,internal shutdown,31,internal shutdown taken customer jumper work,2,bhatkheda
uup05,internal shutdown,31,internal shutdown taken customer ofc laying work,1,bhatkheda
uup05,internal shutdown,31,internal shutdown taken customer work completed feeder charged,1,bhatkheda
uup05,internal shutdown,31,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup05,internal shutdown,31,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
uup05,line side breaker feedback active commanded close.,7,auto reset,6,bhatkheda
uup05,line side breaker feedback active commanded close.,7,wtg reset restored,1,bhatkheda
uup05,manual stop,5,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup05,manual stop,5,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
uup05,manual stop,5,attend,1,bhatkheda
uup05,manual stop,5,wtg stopped customer inspection work,1,bhatkheda
uup05,manual stop,5,wtg stopped parameters checking work,1,bhatkheda
uup05,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
uup05,modification,3,new plc software version 2.4.0 updated work done,1,bhatkheda
uup05,modification,3,wtg stopped ngcc software updated work done,2,bhatkheda
uup05,nacelle rotation overspeed.,1,auto reset,1,bhatkheda
uup05,non plausable pitch state difference,1,auto reset,1,bhatkheda
uup05,non plausible pitch state difference.,2,auto reset,1,bhatkheda
uup05,non plausible pitch state difference.,2,reset restore wtg,1,bhatkheda
uup05,pitch started wrong capacitor state.,10,auto reset,1,bhatkheda
uup05,pitch started wrong capacitor state.,10,reset & restored wtg,1,bhatkheda
uup05,pitch started wrong capacitor state.,10,reset restore wtg,2,bhatkheda
uup05,pitch started wrong capacitor state.,10,wtg reset & restored,1,bhatkheda
uup05,pitch started wrong capacitor state.,10,wtg reset & restored wtg,1,bhatkheda
uup05,pitch started wrong capacitor state.,10,wtg reset restored,3,bhatkheda
uup05,pitch started wrong capacitor state.,10,wtg reset restored.,1,bhatkheda
uup05,preventive maintenance,34,atend,1,bhatkheda
uup05,preventive maintenance,34,attend,2,bhatkheda
uup05,preventive maintenance,34,attended,2,bhatkheda
uup05,preventive maintenance,34,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup05,preventive maintenance,34,wtg stopped half yearly preventive maintenance also activity generator alignment work done,5,bhatkheda
uup05,preventive maintenance,34,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle & replaced blade 1 pitch convertor work done,4,bhatkheda
uup05,preventive maintenance,34,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
uup05,preventive maintenance,34,wtg stopped half yearly uss maintenance work done,3,bhatkheda
uup05,preventive maintenance,34,wtg stopped uss vcb,1,bhatkheda
uup05,preventive maintenance,34,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
uup05,preventive maintenance,34,wtg stopped vcb,1,bhatkheda
uup05,preventive maintenance,34,wtg stopped visual maintenance work done,1,bhatkheda
uup05,preventive maintenance,34,wtg stopped wtg & uss visual maintenance work done,1,bhatkheda
uup05,preventive maintenance,34,"wtg stopped wtg visual preventive maintenance work also activity ""temperature cable loop - connection point t4 error level."" error rectify done",2,bhatkheda
uup05,preventive maintenance,34,wtg stopped wtg yearly preventive maintenance work done restored wtg,1,bhatkheda
uup05,preventive maintenance,34,wtg stopped yearly preventive maintenance work done,2,bhatkheda
uup05,preventive maintenance,34,wtg stopped yearly uss maintenance work,3,bhatkheda
uup05,preventive maintenance,34,wtg stopped yearly wtg maintenance work,1,bhatkheda
uup05,reboot restored wtg,1,reboot restored wtg,1,bhatkheda
uup05,scada connectivity due uup06 vcb tripped.,1,restored.,1,bhatkheda
uup05,scada connectivity issue.,1,restored,1,bhatkheda
uup05,section isolator open,3,feeder-2 internal isolator open customer line mainteance work,1,bhatkheda
uup05,section isolator open,3,feeder-2 internal isolator open customer line maintenance work done isolator closed & wtg restored,1,bhatkheda
uup05,section isolator open,3,wtg isolator open customer lws maintenance work,1,bhatkheda
uup05,slc: emergency stop module error state.,11,checked found m1 module error state reboot restore wtg.,1,bhatkheda
uup05,slc: emergency stop module error state.,11,found ovp panel beam broken repaired ovp beam,2,bhatkheda
uup05,slc: emergency stop module error state.,11,reboot restored wtg,1,bhatkheda
uup05,slc: emergency stop module error state.,11,wtg reset restored,3,bhatkheda
uup05,slc: emergency stop module error state.,11,wtg restoration work progress,1,bhatkheda
uup05,slc: emergency stop module error state.,11,"wtg stopped repeated error "" slc: emergency stop module error state.""",3,bhatkheda
uup05,slc: power converter triggered safty chain.,1,wtg reset restored,1,bhatkheda
uup05,slc: speed supervision module error state.,2,checked & tighting rotor encoder & coupler also checked pnoz relay setting,2,bhatkheda
uup05,slc: tower vibration switch tripped.,37,reset & restart,3,bhatkheda
uup05,slc: tower vibration switch tripped.,37,reset & restore wtg,1,bhatkheda
uup05,slc: tower vibration switch tripped.,37,reset & restored wtg,1,bhatkheda
uup05,slc: tower vibration switch tripped.,37,reset restored wtg,1,bhatkheda
uup05,slc: tower vibration switch tripped.,37,wtg reset & restored wtg,5,bhatkheda
uup05,slc: tower vibration switch tripped.,37,wtg reset restored,22,bhatkheda
uup05,slc: tower vibration switch tripped.,37,wtg reset restored.,2,bhatkheda
uup05,slc: tower vibration switch tripped.,37,wtg stopped attending repeated error,2,bhatkheda
uup05,special activity,35,checked gearbox hose pipe manifold gearbox template,7,bhatkheda
uup05,special activity,35,"wtg stopped attending ""generator choke temperature warning limit."" cleaned generator choke & line choke radiator connections restored wtg",1,bhatkheda
uup05,special activity,35,wtg stopped blade cleaning water jet pump,2,bhatkheda
uup05,special activity,35,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
uup05,special activity,35,wtg stopped bottom panel inspection work done,1,bhatkheda
uup05,special activity,35,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
uup05,special activity,35,wtg stopped gb offline filter clogging warning rectification,3,bhatkheda
uup05,special activity,35,wtg stopped gearbox inspection work progress,1,bhatkheda
uup05,special activity,35,wtg stopped generator alignment work done,3,bhatkheda
uup05,special activity,35,wtg stopped generator de side inspection manually regressing work done,2,bhatkheda
uup05,special activity,35,wtg stopped generator de side inspection work,3,bhatkheda
uup05,special activity,35,wtg stopped generator lubber checking work & manually greasing done de & nde bearing side,1,bhatkheda
uup05,special activity,35,wtg stopped generator slip ring checking & cleaning,3,bhatkheda
uup05,special activity,35,wtg stopped gps time synchronization work,1,bhatkheda
uup05,special activity,35,wtg stopped inspection generator de side bearing also anemometer earthing ft sensor wiring tb modification work done,3,bhatkheda
uup05,special activity,35,wtg stopped parameter setting work,2,bhatkheda
uup05,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
uup05,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup05,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup05,special activity - repeated error rectification,6,attend,1,bhatkheda
uup05,special activity - repeated error rectification,6,wtg stopped attending repeated error,3,bhatkheda
uup05,special activity - repeated error rectification,6,wtg stopped attending warning,1,bhatkheda
uup05,special activity - repeated error rectification,6,wtg stopped attending warring error,1,bhatkheda
uup05,special activity - software updation modification,11,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup05,special activity - software updation modification,11,sineax new plc software version 2.4.1 updated work done,1,bhatkheda
uup05,special activity - software updation modification,11,wtg stopped cmm kit installation (emi filter) & modification drain top 40 ltr. ccu coolant work done restored wtg,1,bhatkheda
uup05,special activity - software updation modification,11,wtg stopped parameter setting work,1,bhatkheda
uup05,special activity - software updation modification,11,wtg stopped plc software updated work,2,bhatkheda
uup05,special activity - software updation modification,11,wtg stopped plc software updation power booster,2,bhatkheda
uup05,special activity - software updation modification,11,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
uup05,special activity - software updation modification,11,wtg stopped sineax software updating work,1,bhatkheda
uup05,special activity - software updation modification,11,wtg stopped software parameter checking work done,1,bhatkheda
uup05,special activity - wtg critical points checking,9,wtg stopped anemometer earthing ft sensor wiring tb modification also parameter setting work done,1,bhatkheda
uup05,special activity - wtg critical points checking,9,wtg stopped converter inspection work,1,bhatkheda
uup05,special activity - wtg critical points checking,9,wtg stopped convertor cooling radiator cover welding work,1,bhatkheda
uup05,special activity - wtg critical points checking,9,wtg stopped convertor gsc side igbt temperature radiator & fan checking work done restored wtg,1,bhatkheda
uup05,special activity - wtg critical points checking,9,wtg stopped generator cooling slip ring fan replacement work done,1,bhatkheda
uup05,special activity - wtg critical points checking,9,wtg stopped inspection work,1,bhatkheda
uup05,special activity - wtg critical points checking,9,wtg stopped winch door fixing work,1,bhatkheda
uup05,special activity - wtg critical points checking,9,wtg stopped winch testing work,1,bhatkheda
uup05,special activity - wtg critical points checking,9,wtg stopped wtg inspection work,1,bhatkheda
uup05,special activity - wtg parameters checking,2,wtg stopped anemometer parameter checking work,1,bhatkheda
uup05,special activity - wtg parameters checking,2,wtg stopped parameter checking work,1,bhatkheda
uup05,speed measurement deviation delayed generator rotor speed.,3,replaced double loop coupler restored wtg,3,bhatkheda
uup05,speed measurement deviation generator rotor speed.,1,auto reset,1,bhatkheda
uup05,speed measurement generator over-speed fast stop.,3,auto reset,1,bhatkheda
uup05,speed measurement generator over-speed fast stop.,3,wtg reset restored,2,bhatkheda
uup05,speed measurement generator speed negative maximum.,3,wtg reset restored,1,bhatkheda
uup05,speed measurement generator speed negative maximum.,3,wtg reset restored.,2,bhatkheda
uup05,stator breaker control sequence openening indicates maintainance.,1,reboot & restored wtg,1,bhatkheda
uup05,stator breaker failed closing demanded close.,2,auto reset,2,bhatkheda
uup05,stator breaker opened undervoltage release buffer ready.,12,auto reset,8,bhatkheda
uup05,stator breaker opened undervoltage release buffer ready.,12,auto reste,1,bhatkheda
uup05,stator breaker opened undervoltage release buffer ready.,12,autoreset,1,bhatkheda
uup05,stator breaker opened undervoltage release buffer ready.,12,wtg reset restored,1,bhatkheda
uup05,stator breaker opened undervoltage release buffer ready.,12,wtg reset restored.,1,bhatkheda
uup05,svi slc communication error,1,reboot & reset,1,bhatkheda
uup05,tbc 24vdc cabinet power supply ok.,6,checked & tighting related connections,1,bhatkheda
uup05,tbc 24vdc cabinet power supply ok.,6,checked power supply & 24v related circuit & tighting done,2,bhatkheda
uup05,tbc 24vdc cabinet power supply ok.,6,reboot & restored wtg,1,bhatkheda
uup05,tbc 24vdc cabinet power supply ok.,6,replaced 24vdc power supply,2,bhatkheda
uup05,tbc ups module battery mode.,1,reboot & restored wtg,1,bhatkheda
uup05,temperature cable loop- connection point t4 error level,12,wtg reset & restored wtg,2,bhatkheda
uup05,temperature cable loop- connection point t4 error level,12,wtg reset restored,10,bhatkheda
uup05,torquing tensioning,6,wtg stopped blade tensioning & tower torquing also activity winch testing & climb assist checking work done,2,bhatkheda
uup05,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,4,bhatkheda
uup05,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,5,attend,2,bhatkheda
uup05,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,5,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
uup05,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,5,cleaning yaw rim surface & checked hardware rotor & tower found ok,1,bhatkheda
uup05,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,5,replaced acceleration sensor new one & cleaned yaw rim surface,1,bhatkheda
uup05,voltage difference,2,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
uup05,voltage difference,2,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
uup05,wind direction difference error.,4,auto reset,3,bhatkheda
uup05,wind direction difference error.,4,wtg reset restored,1,bhatkheda
uup05,wtg offline,4,inox park scada issue,1,bhatkheda
uup05,wtg offline,4,inox scada,1,bhatkheda
uup05,wtg offline,4,inox scada issue,2,bhatkheda
uup05,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup05,yaw converter state error external fault.,31,auto reset,28,bhatkheda
uup05,yaw converter state error external fault.,31,checked yaw motor break gap setting,1,bhatkheda
uup05,yaw converter state error external fault.,31,wtg reset & restored,1,bhatkheda
uup05,yaw converter state error external fault.,31,wtg reset & restored wtg,1,bhatkheda
uup05,yaw teeth lubrication maintenance state.,1,reboot restore wtg,1,bhatkheda
uup06,active power 10m filter limit.,2,auto reset,2,bhatkheda
uup06,anemometer 1 measurement error.,6,auto reset,6,bhatkheda
uup06,anemometer 2 communication error.,1,auto reset,1,bhatkheda
uup06,anemometer 2 communication warning.,1,replaced anemometer,1,bhatkheda
uup06,anemometer 2 heater power warning.,2,wtg reset & restored wtg,2,bhatkheda
uup06,blade 1: communication failure (slave master operational state guarding error).,7,checked communication cable provide shielding restored wtg,5,bhatkheda
uup06,blade 1: communication failure (slave master operational state guarding error).,7,wtg reset restored,2,bhatkheda
uup06,blade 1: external converter fan speed low.,1,attended warning error,1,bhatkheda
uup06,blade 1: ips active wrong area.,1,auto reset,1,bhatkheda
uup06,blade 1: minimum dc-link voltage reached report immediately error.,1,wtg reset restored.,1,bhatkheda
uup06,blade 1: safety run active.,13,auto reset,2,bhatkheda
uup06,blade 1: safety run active.,13,wtg reset restored.,11,bhatkheda
uup06,blade 3: big deviations model (inside hysteresis).,1,wtg reset restored,1,bhatkheda
uup06,blade 3: communication failure (slave master operational state guarding error).,4,reset & restored,2,bhatkheda
uup06,blade 3: communication failure (slave master operational state guarding error).,4,wtg reset restored,2,bhatkheda
uup06,blade 3: safety run active.,1,wtg reset restored.,1,bhatkheda
uup06,blade bearing lubrication maintenance state.,10,reboot & restored wtg,4,bhatkheda
uup06,blade bearing lubrication maintenance state.,10,reboot restore,1,bhatkheda
uup06,blade bearing lubrication maintenance state.,10,reboot restored wtg,4,bhatkheda
uup06,blade bearing lubrication maintenance state.,10,reset & restart,1,bhatkheda
uup06,blade inspection,2,wtg stopped blade inspection work,1,bhatkheda
uup06,blade inspection,2,wtg stopped visual blade inspection work,1,bhatkheda
uup06,blade teeth lubrication maintenance state.,25,reboot & restored wtg,16,bhatkheda
uup06,blade teeth lubrication maintenance state.,25,reboot restored wtg,8,bhatkheda
uup06,blade teeth lubrication maintenance state.,25,wtg reset & restored wtg,1,bhatkheda
uup06,cc100 generator choke temperature sensor defective (short cut wire break).,6,auto reset,2,bhatkheda
uup06,cc100 generator choke temperature sensor defective (short cut wire break).,6,checked generator choke temperature sensor & connection asim board,1,bhatkheda
uup06,cc100 generator choke temperature sensor defective (short cut wire break).,6,reboot & restored wtg,3,bhatkheda
uup06,checked communication cable provide shielding restored wtg,1,checked communication cable provide shielding restored wtg,1,bhatkheda
uup06,converter healthcheck alarm.,1,replaced 01 no. 08 amp fuse convertor cabinet,1,bhatkheda
uup06,converter module communiciation main control code error.,1,wtg reset restored,1,bhatkheda
uup06,convertor system communication handshake fault.,5,attend,4,bhatkheda
uup06,convertor system communication handshake fault.,5,checked & tighting connection asim board also updated ngcc software,1,bhatkheda
uup06,convertor system fault active.,4,auto reset,1,bhatkheda
uup06,convertor system fault active.,4,ngcc software update work,3,bhatkheda
uup06,customer request,1,wtg stopped customer ofc cable work,1,bhatkheda
uup06,customer stoppage,4,attend,1,bhatkheda
uup06,customer stoppage,4,wtg stopped customer dpdc line work,1,bhatkheda
uup06,customer stoppage,4,wtg stopped customer generator de & nde bearing inspection work,1,bhatkheda
uup06,customer stoppage,4,wtg stopped customer yawing checking work,1,bhatkheda
uup06,dbr test failed error.,1,reboot & restored wtg,1,bhatkheda
uup06,detected grid state converter faulted ok.,5,checked & found acb tripped checked related circuit found ok restored wtg,1,bhatkheda
uup06,detected grid state converter faulted ok.,5,wtg auto reset grid normalization,1,bhatkheda
uup06,detected grid state converter faulted ok.,5,wtg auto reseted grid normalization,1,bhatkheda
uup06,detected grid state converter faulted ok.,5,wtg auto rested grid normalization,1,bhatkheda
uup06,detected grid state converter faulted ok.,5,wtg reset restored,1,bhatkheda
uup06,deviation active demanded power high.,3,attend,1,bhatkheda
uup06,deviation active demanded power high.,3,checked sineax cam & asim board,1,bhatkheda
uup06,deviation active demanded power high.,3,wtg restoration work progress,1,bhatkheda
uup06,drive train swinging.,1,auto reset,1,bhatkheda
uup06,efficiency upgrade,3,wtg stopped plc software updation power booster,3,bhatkheda
uup06,emergency button operating box 4 pressed,2,reboot & restored wtg,2,bhatkheda
uup06,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup06,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup06,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup06,f-02 tripped due earth fault,1,feeder charged,1,bhatkheda
uup06,fdr trip due earth fault,1,feeder charged,1,bhatkheda
uup06,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
uup06,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
uup06,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
uup06,feeder tripped e/f,63,feeder charge,1,bhatkheda
uup06,feeder tripped e/f,63,feeder charged,56,bhatkheda
uup06,feeder tripped e/f,63,feeder charged (after feeder patrolling found isolator conductor snapped isolator open & feeder charged),1,bhatkheda
uup06,feeder tripped e/f,63,feeder charged wtg restored 6:45 offline inox scada,1,bhatkheda
uup06,feeder tripped e/f,63,feeder restored,3,bhatkheda
uup06,feeder tripped e/f,63,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup06,feeder tripped o/c,1,feeder charged,1,bhatkheda
uup06,feeder-02: earth fault,2,feeder charged wtg restored,2,bhatkheda
uup06,gear box inspection,2,attend,1,bhatkheda
uup06,gear box inspection,2,wtg stopped gearbox inspection work dhhi team,1,bhatkheda
uup06,gearbox oil filter 75% clogged.,2,"wtg attending warring ""gearbox oil filter 75% clogged."" replaced gearbox on-line oil filter",2,bhatkheda
uup06,generator bearing temperature de error limit.,26,bearing temperature cool,22,bhatkheda
uup06,generator bearing temperature de error limit.,26,manually generator lubber plc & bearing temperature cool,4,bhatkheda
uup06,generator bearing temperature de warning limit.,4,checked generator lubber operation & used spare sensor de & nde bearing,1,bhatkheda
uup06,generator bearing temperature de warning limit.,4,de side greasing done also convertor coolant top done,1,bhatkheda
uup06,generator bearing temperature de warning limit.,4,manually generator de&nde side bearing greasing done also checked generator lubber operations,2,bhatkheda
uup06,generator bearing temperature nde error limit.,4,bearing temperature cool,1,bhatkheda
uup06,generator bearing temperature nde error limit.,4,generator de & nde side bearing manually greasing done,1,bhatkheda
uup06,generator bearing temperature nde error limit.,4,manually generator lubber plc & bearing temperature cool,1,bhatkheda
uup06,generator bearing temperature nde error limit.,4,wtg reset & restored wtg,1,bhatkheda
uup06,generator cooling slipring fan overload switch 1 open/tripped.,2,reboot restored wtg,1,bhatkheda
uup06,generator cooling slipring fan overload switch 1 open/tripped.,2,replaced generator slip ring cooling fan,1,bhatkheda
uup06,generator cooling slipring fan overload switch 2 open/tripped.,4,attended restored,1,bhatkheda
uup06,generator cooling slipring fan overload switch 2 open/tripped.,4,reboot & restored wtg,2,bhatkheda
uup06,generator cooling slipring fan overload switch 2 open/tripped.,4,replaced generator cooling slip ring fan,1,bhatkheda
uup06,generator inspection,6,attend,1,bhatkheda
uup06,generator inspection,6,wtg stopped generator de & nde side bearing manually greasing done,2,bhatkheda
uup06,generator inspection,6,wtg stopped generator de & nde side bearing manually greasing work,3,bhatkheda
uup06,generator lubrication unit warning.,2,attend,1,bhatkheda
uup06,generator lubrication unit warning.,2,"wtg stopped attending warning ""generator lubrication unit warning.""",1,bhatkheda
uup06,generator side hardware detected over-current fault phase a.,3,replaced usable 06 nos. generator power carbon brush,3,bhatkheda
uup06,generator side hardware detected over-current fault phase b.,1,replaced 06 no. usable generator power carbon brush,1,bhatkheda
uup06,generator side hardware detected over-current fault phase c.,4,attend,2,bhatkheda
uup06,generator side hardware detected over-current fault phase c.,4,generator slip ring drum replacement work progress,1,bhatkheda
uup06,generator side hardware detected over-current fault phase c.,4,replaced generator slip ring drum,1,bhatkheda
uup06,grid loss,2,due heavy jerk,1,bhatkheda
uup06,grid loss,2,due heavy jerk feeder wtg auto rested grid normalization,1,bhatkheda
uup06,grid voltage ok.,2,checked & found vcb tripped mog & prv relay transformer oil top work done restored wtg,1,bhatkheda
uup06,grid voltage ok.,2,wtg auto rested grid normalization,1,bhatkheda
uup06,gsc igbt temperature error limit.,1,checked respective circuit found ok restored wtg,1,bhatkheda
uup06,health check error.,6,auto reset,3,bhatkheda
uup06,health check error.,6,wtg reset restored,2,bhatkheda
uup06,health check error.,6,wtg reset restored.,1,bhatkheda
uup06,healthcheck failed 3 times.,1,reboot & restored wtg,1,bhatkheda
uup06,hub healthcheck alarm.,21,auto reset,8,bhatkheda
uup06,hub healthcheck alarm.,21,reboot & restored wtg,2,bhatkheda
uup06,hub healthcheck alarm.,21,reboot &restart,1,bhatkheda
uup06,hub healthcheck alarm.,21,reboot restored wtg,1,bhatkheda
uup06,hub healthcheck alarm.,21,wtg reset & restored wtg,2,bhatkheda
uup06,hub healthcheck alarm.,21,wtg reset restored,7,bhatkheda
uup06,hub healthcheck timeout.,2,auto reset,1,bhatkheda
uup06,hub healthcheck timeout.,2,reset start,1,bhatkheda
uup06,hub healthcheck: blade 2 available battery energy becoming low,1,auto reset,1,bhatkheda
uup06,hub healthcheck: blade 2 available battery energy low,5,reboot & restored wtg,5,bhatkheda
uup06,hydraulic brake pressure reduced range.,472,30011 hydraulic brake pressure reduced range.auto reset,1,bhatkheda
uup06,hydraulic brake pressure reduced range.,472,attend,14,bhatkheda
uup06,hydraulic brake pressure reduced range.,472,attended restored,2,bhatkheda
uup06,hydraulic brake pressure reduced range.,472,auto reset,230,bhatkheda
uup06,hydraulic brake pressure reduced range.,472,checked yaw break caliper,1,bhatkheda
uup06,hydraulic brake pressure reduced range.,472,hydraulic oil leakage arrested & oil top-up 03 ltr.,1,bhatkheda
uup06,hydraulic brake pressure reduced range.,472,reboot & restart,1,bhatkheda
uup06,hydraulic brake pressure reduced range.,472,reboot & restored wtg,25,bhatkheda
uup06,hydraulic brake pressure reduced range.,472,reboot & restored wtg (delay due scada park working),3,bhatkheda
uup06,hydraulic brake pressure reduced range.,472,reboot restored wtg,9,bhatkheda
uup06,hydraulic brake pressure reduced range.,472,replaced 130 bar accumulator,1,bhatkheda
uup06,hydraulic brake pressure reduced range.,472,replaced 130 bar accumulator hydraulic unit set system pressure,1,bhatkheda
uup06,hydraulic brake pressure reduced range.,472,replaced 130 bar accumulator new one solenoid valve usable one restored wtg,1,bhatkheda
uup06,hydraulic brake pressure reduced range.,472,replaced hydraulic yaw brake pressure sensor cable & yaw brake pressure set,1,bhatkheda
uup06,hydraulic brake pressure reduced range.,472,reset & restored wtg,38,bhatkheda
uup06,hydraulic brake pressure reduced range.,472,reset restore wtg,1,bhatkheda
uup06,hydraulic brake pressure reduced range.,472,wtg reset & restored wtg,30,bhatkheda
uup06,hydraulic brake pressure reduced range.,472,wtg reset restored,75,bhatkheda
uup06,hydraulic brake pressure reduced range.,472,wtg reset restored.,29,bhatkheda
uup06,hydraulic brake pressure reduced range.,472,wtg reset restored.(delay due scada connectivity available),1,bhatkheda
uup06,hydraulic brake pressure reduced range.,472,wtg stopped attending repeated error,4,bhatkheda
uup06,hydraulic brake pressure reduced range.,472,wtg stopped attending warring error,3,bhatkheda
uup06,hydraulic brake pressure reduced range. auto reset,1,auto reset,1,bhatkheda
uup06,hydraulic pump switched many times time period.,24,attended restored,1,bhatkheda
uup06,hydraulic pump switched many times time period.,24,reboot & restored wtg,5,bhatkheda
uup06,hydraulic pump switched many times time period.,24,reboot & restored wtg (delay due connectivity available),2,bhatkheda
uup06,hydraulic pump switched many times time period.,24,reboot restored wtg,5,bhatkheda
uup06,hydraulic pump switched many times time period.,24,replaced 02 nos. generator earthing brush (usable),1,bhatkheda
uup06,hydraulic pump switched many times time period.,24,replaced 02 nos. hose connector yaw caliper & 05 ltr. oil top hydraulic unit,1,bhatkheda
uup06,hydraulic pump switched many times time period.,24,restored wtg,1,bhatkheda
uup06,hydraulic pump switched many times time period.,24,wtg reboot restored,1,bhatkheda
uup06,hydraulic pump switched many times time period.,24,wtg reset restored,3,bhatkheda
uup06,hydraulic pump switched many times time period.,24,wtg reset restored.,3,bhatkheda
uup06,hydraulic pump switched many times time period.,24,wtg stopped attending repeated error,1,bhatkheda
uup06,hydraulic unit oil temperature high.,3,reboot & restored wtg,1,bhatkheda
uup06,hydraulic unit oil temperature high.,3,wtg reset restored,2,bhatkheda
uup06,inox server issue.,1,restored.,1,bhatkheda
uup06,internal shutdown,32,220/33kv substation yearly maintenance work,1,bhatkheda
uup06,internal shutdown,32,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup06,internal shutdown,32,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup06,internal shutdown,32,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup06,internal shutdown,32,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
uup06,internal shutdown,32,feeder shutdown taken customer relay testing work,1,bhatkheda
uup06,internal shutdown,32,feeder shutdown taken customer tree cutting work,3,bhatkheda
uup06,internal shutdown,32,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup06,internal shutdown,32,feeder shutdown taken jumper binding work,1,bhatkheda
uup06,internal shutdown,32,feeder shutdown taken lws maintenance customer,2,bhatkheda
uup06,internal shutdown,32,feeder shutdown taken lws maintenance customer.,2,bhatkheda
uup06,internal shutdown,32,internal feeder shutdown taken customer ofc splicing work,1,bhatkheda
uup06,internal shutdown,32,internal feeder shutdown taken customer ofc work,1,bhatkheda
uup06,internal shutdown,32,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
uup06,internal shutdown,32,internal shutdown taken customer,1,bhatkheda
uup06,internal shutdown,32,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup06,internal shutdown,32,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
uup06,internal shutdown,32,internal shutdown taken customer ht tape insulation work,1,bhatkheda
uup06,internal shutdown,32,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup06,internal shutdown,32,internal shutdown taken customer jumper work,2,bhatkheda
uup06,internal shutdown,32,internal shutdown taken customer ofc laying work,1,bhatkheda
uup06,internal shutdown,32,internal shutdown taken customer work completed & feeder charged,1,bhatkheda
uup06,internal shutdown,32,internal shutdown taken customer work completed feeder charged,1,bhatkheda
uup06,internal shutdown,32,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup06,internal shutdown,32,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
uup06,manual stop,5,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup06,manual stop,5,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
uup06,manual stop,5,restored wtg,1,bhatkheda
uup06,manual stop,5,wtg stopped yaw checking work,1,bhatkheda
uup06,manual stop,5,wtg stopped yaw sound inspection work,1,bhatkheda
uup06,maximum time yaw positioning exceeded.,4,checked found 14q8 relay faulty nc cabinet replaced,1,bhatkheda
uup06,maximum time yaw positioning exceeded.,4,reset restore wtg,3,bhatkheda
uup06,modification,2,new plc software version 2.4.0 updated work done,1,bhatkheda
uup06,modification,2,wtg stopped ngcc software updated work done,1,bhatkheda
uup06,nacelle rotation overspeed.,3,auto reset,1,bhatkheda
uup06,nacelle rotation overspeed.,3,reboot & restored wtg,2,bhatkheda
uup06,natural calamity,1,auto reseted (high wind),1,bhatkheda
uup06,non plausible pitch state difference.,2,auto reset,2,bhatkheda
uup06,pitch started wrong capacitor state.,6,auto reset,2,bhatkheda
uup06,pitch started wrong capacitor state.,6,wtg reset restored,3,bhatkheda
uup06,pitch started wrong capacitor state.,6,wtg reset restored.,1,bhatkheda
uup06,praventive maintenance,1,wtg stopped uss preventive maintenance uss power cable recrimping work,1,bhatkheda
uup06,preventive maintenance,37,attend,5,bhatkheda
uup06,preventive maintenance,37,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup06,preventive maintenance,37,wtg stopped generator bearing greasing work,1,bhatkheda
uup06,preventive maintenance,37,wtg stopped half yearly preventive maintenance also activity generator alignment work done,5,bhatkheda
uup06,preventive maintenance,37,wtg stopped half yearly preventive maintenance work done,7,bhatkheda
uup06,preventive maintenance,37,wtg stopped half yearly uss maintenance work done,4,bhatkheda
uup06,preventive maintenance,37,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
uup06,preventive maintenance,37,wtg stopped uss visual preventive maintenance work done,2,bhatkheda
uup06,preventive maintenance,37,wtg stopped vcb,1,bhatkheda
uup06,preventive maintenance,37,wtg stopped visual maintenance work done,1,bhatkheda
uup06,preventive maintenance,37,wtg stopped wtg half yearly preventive maintenance also activity generator alignment visual blade inspection work done restored wtg,1,bhatkheda
uup06,preventive maintenance,37,wtg stopped wtg visual maintenance also activity audit pending point compliance work done,1,bhatkheda
uup06,preventive maintenance,37,wtg stopped yearly preventive maintenance work done,2,bhatkheda
uup06,preventive maintenance,37,wtg stopped yearly preventive maintenance work done restored wtg,2,bhatkheda
uup06,preventive maintenance,37,wtg stopped yearly uss maintenance work,2,bhatkheda
uup06,preventive maintenance,37,wtg stopped yearly wtg maintenance work,1,bhatkheda
uup06,section isolator open,3,feeder-2 internal isolator open customer line mainteance work,1,bhatkheda
uup06,section isolator open,3,feeder-2 internal isolator open customer line maintenance work done isolator closed & wtg restored,1,bhatkheda
uup06,section isolator open,3,wtg isolator open customer lws maintenance work,1,bhatkheda
uup06,slc tiggered pitch safety run.,1,reset start,1,bhatkheda
uup06,slc: emergency stop module error state.,5,reboot & restored wtg,5,bhatkheda
uup06,slc: pitch actuator supervision module error state.,18,reboot restored wtg,1,bhatkheda
uup06,slc: pitch actuator supervision module error state.,18,reset,1,bhatkheda
uup06,slc: pitch actuator supervision module error state.,18,reset & restart,1,bhatkheda
uup06,slc: pitch actuator supervision module error state.,18,reset & restored wtg,1,bhatkheda
uup06,slc: pitch actuator supervision module error state.,18,reset & start,1,bhatkheda
uup06,slc: pitch actuator supervision module error state.,18,wtg reset & restored wtg,2,bhatkheda
uup06,slc: pitch actuator supervision module error state.,18,wtg reset restored,7,bhatkheda
uup06,slc: pitch actuator supervision module error state.,18,wtg reset restored.,4,bhatkheda
uup06,slc: rotor brake supervision module error state.,3,attend,1,bhatkheda
