Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uup06,slc: rotor brake supervision module error state.,3,checked & found rotor break pad sensor cable connector faulty replaced,1,bhatkheda
uup06,slc: rotor brake supervision module error state.,3,wtg reset & restored wtg,1,bhatkheda
uup06,slc: tower vibration supervision module error state.,4,wtg reset restored,1,bhatkheda
uup06,slc: tower vibration supervision module error state.,4,wtg reset restored.,3,bhatkheda
uup06,slc: tower vibration switch tripped.,370,attend,11,bhatkheda
uup06,slc: tower vibration switch tripped.,370,attending wip,1,bhatkheda
uup06,slc: tower vibration switch tripped.,370,auto reset,2,bhatkheda
uup06,slc: tower vibration switch tripped.,370,checked hardware hub rotor,1,bhatkheda
uup06,slc: tower vibration switch tripped.,370,checked yaw brake caliper hose pipe,1,bhatkheda
uup06,slc: tower vibration switch tripped.,370,cleaning yaw rim restored wtg,1,bhatkheda
uup06,slc: tower vibration switch tripped.,370,cleaning yaw rim surface,2,bhatkheda
uup06,slc: tower vibration switch tripped.,370,cleaning yaw rim surface & checked connections acceleration sensor,12,bhatkheda
uup06,slc: tower vibration switch tripped.,370,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,2,bhatkheda
uup06,slc: tower vibration switch tripped.,370,cleaning yaw rim surface & checked hardware hub rotor,2,bhatkheda
uup06,slc: tower vibration switch tripped.,370,cleaning yaw rim surface & checked hardware tower,1,bhatkheda
uup06,slc: tower vibration switch tripped.,370,reboot & restart,1,bhatkheda
uup06,slc: tower vibration switch tripped.,370,reboot & restored wtg,8,bhatkheda
uup06,slc: tower vibration switch tripped.,370,reboot & restored wtg (delay due scada park working),1,bhatkheda
uup06,slc: tower vibration switch tripped.,370,reboot restored wtg,1,bhatkheda
uup06,slc: tower vibration switch tripped.,370,replaced acceleration sensor usable & cleaning yaw rim surface,2,bhatkheda
uup06,slc: tower vibration switch tripped.,370,replaced acceleration sensor usable one restored wtg,3,bhatkheda
uup06,slc: tower vibration switch tripped.,370,reset,1,bhatkheda
uup06,slc: tower vibration switch tripped.,370,reset & restart,17,bhatkheda
uup06,slc: tower vibration switch tripped.,370,reset & restored,1,bhatkheda
uup06,slc: tower vibration switch tripped.,370,reset & restored wtg,2,bhatkheda
uup06,slc: tower vibration switch tripped.,370,reset restore wtg,17,bhatkheda
uup06,slc: tower vibration switch tripped.,370,reset restored,1,bhatkheda
uup06,slc: tower vibration switch tripped.,370,reset start,4,bhatkheda
uup06,slc: tower vibration switch tripped.,370,retrofitting yaw pad & cleaning yaw rim,2,bhatkheda
uup06,slc: tower vibration switch tripped.,370,wtg attending error repeated error,2,bhatkheda
uup06,slc: tower vibration switch tripped.,370,wtg reset & restored wtg,75,bhatkheda
uup06,slc: tower vibration switch tripped.,370,wtg reset restored,165,bhatkheda
uup06,slc: tower vibration switch tripped.,370,wtg reset restored.,21,bhatkheda
uup06,slc: tower vibration switch tripped.,370,wtg reset restored. (delay due scada connectivity available),1,bhatkheda
uup06,slc: tower vibration switch tripped.,370,wtg stopped attending repeated error,6,bhatkheda
uup06,slc: tower vibration switch tripped.,370,"wtg stopped attending repeated error ""slc: tower vibration switch tripped.""",2,bhatkheda
uup06,slc: tower vibration switch tripped.,370,wtg stopped yaw break pad retrofitting also wtg & uss visual maintenance work done,1,bhatkheda
uup06,special activity,10,wtg stopped blade external side inspection & repairing work,1,bhatkheda
uup06,special activity,10,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
uup06,special activity,10,wtg stopped checking temperature reading power cable cable joint also activity anemometer earthing ft sensor wiring tb modification work done,2,bhatkheda
uup06,special activity,10,wtg stopped fixed complete la cable nacelle,2,bhatkheda
uup06,special activity,10,wtg stopped fr paint checking apply power cable,1,bhatkheda
uup06,special activity,10,wtg stopped gps time synchronization work,1,bhatkheda
uup06,special activity,10,wtg stopped parameter setting work,2,bhatkheda
uup06,special activity - blade lps resistance measurement & inspection,7,attend,1,bhatkheda
uup06,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade cleaning work,2,bhatkheda
uup06,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade cleaning work also blade lps resistance measurement work done,1,bhatkheda
uup06,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
uup06,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup06,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup06,special activity - generator alignment,2,wtg stopped generator alignment work done,2,bhatkheda
uup06,special activity - repeated error rectification,4,wtg stopped attending repeated warning,3,bhatkheda
uup06,special activity - repeated error rectification,4,"wtg stopped repeated error attended ""hydraulic brake pressure reduced range.""",1,bhatkheda
uup06,special activity - software updation modification,12,attend,3,bhatkheda
uup06,special activity - software updation modification,12,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup06,special activity - software updation modification,12,sineax new plc software version 2.4.1 updated work done,1,bhatkheda
uup06,special activity - software updation modification,12,wtg stopped parameter setting work,1,bhatkheda
uup06,special activity - software updation modification,12,wtg stopped plc software updation power booster,3,bhatkheda
uup06,special activity - software updation modification,12,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
uup06,special activity - software updation modification,12,wtg stopped power booster up-gradation work (feeder shutdown taken),1,bhatkheda
uup06,special activity - software updation modification,12,wtg stopped power curve checking work checked anemometer connection & anemometer alignment done,1,bhatkheda
uup06,special activity - wtg critical points checking,32,attend,2,bhatkheda
uup06,special activity - wtg critical points checking,32,attended restored,1,bhatkheda
uup06,special activity - wtg critical points checking,32,wtg stopped generator de & nde side bearing manually greasing work also activity t4 joint cable loop checking work,1,bhatkheda
uup06,special activity - wtg critical points checking,32,wtg stopped generator slip ring fan replacement also activity winch testing & climb assist checking & inspection work done restored wtg,2,bhatkheda
uup06,special activity - wtg critical points checking,32,wtg stopped inspection work,1,bhatkheda
uup06,special activity - wtg critical points checking,32,wtg stopped slc tower vibration rectification & yaw ring cleaned restored wtg.,1,bhatkheda
uup06,special activity - wtg critical points checking,32,wtg stopped stator breaker inspection work,1,bhatkheda
uup06,special activity - wtg critical points checking,32,wtg stopped winch testing & climb assist checking work done,1,bhatkheda
uup06,special activity - wtg critical points checking,32,wtg stopped winch testing work,2,bhatkheda
uup06,special activity - wtg critical points checking,32,wtg stopped yaw brake pad replacement work,1,bhatkheda
uup06,special activity - wtg critical points checking,32,wtg stopped yaw break pad replacement work,3,bhatkheda
uup06,special activity - wtg critical points checking,32,wtg stopped yaw break pad retrofitting work,2,bhatkheda
uup06,special activity - wtg critical points checking,32,wtg stopped yaw caliper hose pipe inspection work,11,bhatkheda
uup06,special activity - wtg critical points checking,32,wtg stopped yaw sound checking work,1,bhatkheda
uup06,special activity - wtg critical points checking,32,wtg stopped yaw sound inspection work,1,bhatkheda
uup06,special activity - wtg critical points checking,32,wtg stopped yawing checking work,1,bhatkheda
uup06,special activity - wtg parameters checking,2,wtg stopped anemometer parameter checking work,1,bhatkheda
uup06,special activity - wtg parameters checking,2,wtg stopped software parameter checking work done,1,bhatkheda
uup06,speed measurement deviation delayed generator rotor speed.,9,attending wip,3,bhatkheda
uup06,speed measurement deviation delayed generator rotor speed.,9,replaced rotor encoder coupler,1,bhatkheda
uup06,speed measurement deviation delayed generator rotor speed.,9,reset start,5,bhatkheda
uup06,speed measurement deviation generator rotor speed.,5,auto reset,2,bhatkheda
uup06,speed measurement deviation generator rotor speed.,5,checked & set generator lubber setting,3,bhatkheda
uup06,stator breaker failed closing demanded close.,7,attend,5,bhatkheda
uup06,stator breaker failed closing demanded close.,7,auto reset,1,bhatkheda
uup06,stator breaker failed closing demanded close.,7,repair stator breaker spring mechanism,1,bhatkheda
uup06,stator breaker undervoltage release feedback matching command.,1,replaced voltage coil & checked auxiliary connections acb,1,bhatkheda
uup06,tbc 24vdc cabinet power supply ok.,1,wtg attending due heavy rainfall & access road blocked/found 6f6 mpcb tripped tbc cabinet (convertor cooling radiator fan) checked connection & hold mpcb,1,bhatkheda
uup06,tbc heater feedback alarm.,1,auto reset,1,bhatkheda
uup06,tbc supply fuse 24vdc power supply module open/tripped.,1,checked & tighting ups feedback connections properly,1,bhatkheda
uup06,temperature cable loop- connection point t4 error level,10,wtg reset restored,10,bhatkheda
uup06,temperature generator level,16,auto reset,2,bhatkheda
uup06,temperature generator level,16,wtg reset & restored wtg,3,bhatkheda
uup06,temperature generator level,16,wtg reset restored,11,bhatkheda
uup06,toms connectivity issue.,1,restored.,1,bhatkheda
uup06,torquing tensioning,6,attend restore wtg,1,bhatkheda
uup06,torquing tensioning,6,restored wtg,1,bhatkheda
uup06,torquing tensioning,6,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
uup06,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
uup06,voltage difference,3,auto reset grid voltage ok.,2,bhatkheda
uup06,voltage difference,3,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
uup06,wind direction difference error.,6,checked & tighting connections anemometer,5,bhatkheda
uup06,wind direction difference error.,6,reboot & restored,1,bhatkheda
uup06,wind direction difference warning.,3,checked anemometer connection,3,bhatkheda
uup06,wtg offline,5,inox scada isssue,1,bhatkheda
uup06,wtg offline,5,inox scada issue,4,bhatkheda
uup06,wtg reset restored,1,temperature generator level,1,bhatkheda
uup06,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup06,yaw power consumption error limit yawing.,2,auto reset,1,bhatkheda
uup06,yaw power consumption error limit yawing.,2,wtg reset restored,1,bhatkheda
uup07,anemometer 1 communication error.,3,reboot & restored wtg,1,bhatkheda
uup07,anemometer 1 communication error.,3,reboot restored wtg,2,bhatkheda
uup07,anemometer 1 fuse error.,1,wtg reset restored.,1,bhatkheda
uup07,anemometer 2 measurement error.,8,anemometer 2 measurement error. auto reset,1,bhatkheda
uup07,anemometer 2 measurement error.,8,auto reset,7,bhatkheda
uup07,blade 1: communication failure (slave master operational state guarding error).,1,wtg reset restored,1,bhatkheda
uup07,blade 2: ips active wrong area.,2,auto reset,2,bhatkheda
uup07,blade 3: blade angle greater allowed maximum.,1,auto reset,1,bhatkheda
uup07,blade 3: blade angle smaller allowed minimum.,2,wtg reset & restored wtg,2,bhatkheda
uup07,blade 3: ips active feathering position.,43,attend,1,bhatkheda
uup07,blade 3: ips active feathering position.,43,auto reset,22,bhatkheda
uup07,blade 3: ips active feathering position.,43,checked blade proximity sensor & tighting connection also set referencing plate,1,bhatkheda
uup07,blade 3: ips active feathering position.,43,checked harting connector pitch motor & blade proximity sensor,1,bhatkheda
uup07,blade 3: ips active feathering position.,43,wtg reset & restored wtg,7,bhatkheda
uup07,blade 3: ips active feathering position.,43,wtg reset restored,11,bhatkheda
uup07,blade 3: ips active wrong area.,3,attend,1,bhatkheda
uup07,blade 3: ips active wrong area.,3,auto reset,1,bhatkheda
uup07,blade 3: ips active wrong area.,3,checked found unwanted material hub collect & restored wtg,1,bhatkheda
uup07,blade 3: safety run active.,1,reset restore wtg,1,bhatkheda
uup07,blade bearing lubrication maintenance state.,5,reboot & restored wtg,3,bhatkheda
uup07,blade bearing lubrication maintenance state.,5,reboot restored wtg,2,bhatkheda
uup07,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup07,blade teeth lubrication maintenance state.,19,reboot & restart,1,bhatkheda
uup07,blade teeth lubrication maintenance state.,19,reboot & restored wtg,8,bhatkheda
uup07,blade teeth lubrication maintenance state.,19,reboot restored wtg,9,bhatkheda
uup07,blade teeth lubrication maintenance state.,19,reboot rsetored wtg,1,bhatkheda
uup07,blade teeth lubrication maintenance state. blade teeth lubrication maintenance state.,1,reboot restored wtg,1,bhatkheda
uup07,converter cooling heat exchanger fans feedback alarm.,1,wtg reset restored,1,bhatkheda
uup07,converter cooling water pressure low alarm.,1,checked found leakage pressure gauge converter cooling unit replaced coolant top,1,bhatkheda
uup07,converter healthcheck alarm.,1,wtg reset restored,1,bhatkheda
uup07,converter system handshake timeout exception.,2,reboot & restored wtg,1,bhatkheda
uup07,converter system handshake timeout exception.,2,wtg reset & restored wtg,1,bhatkheda
uup07,converter water pump overload switch open/tripped.,1,checked found mpcb converter cooling unit pump tripped checked tight connection,1,bhatkheda
uup07,convertor system communication handshake fault.,18,auto reset,4,bhatkheda
uup07,convertor system communication handshake fault.,18,checked & tighting connections asim board,1,bhatkheda
uup07,convertor system communication handshake fault.,18,checked related connections asim board & updated ngcc software,1,bhatkheda
uup07,convertor system communication handshake fault.,18,checked supply asim board & checked related connections,1,bhatkheda
uup07,convertor system communication handshake fault.,18,reboot & restart,1,bhatkheda
uup07,convertor system communication handshake fault.,18,reboot & restored wtg,1,bhatkheda
uup07,convertor system communication handshake fault.,18,reboot restored wtg,1,bhatkheda
uup07,convertor system communication handshake fault.,18,wtg reset restored,2,bhatkheda
uup07,convertor system communication handshake fault.,18,wtg reset restored.,6,bhatkheda
uup07,convertor system fault active.,1,wtg reset restored,1,bhatkheda
uup07,customer request,1,feeder shutdown taken lws maintenance customer.,1,bhatkheda
uup07,customer stoppage,2,feeder restored,1,bhatkheda
uup07,customer stoppage,2,wtg stopped customer dpdc line work,1,bhatkheda
uup07,dbr test failed error.,2,replaced 8amp fuse convertor panel,1,bhatkheda
uup07,dbr test failed error.,2,wtg reset restored,1,bhatkheda
uup07,detected grid state converter faulted ok.,6,auto reset,1,bhatkheda
uup07,detected grid state converter faulted ok.,6,checked & found l1 phase 550 amp fuse faulty replaced restored wtg,1,bhatkheda
uup07,detected grid state converter faulted ok.,6,found vcb tripped current checked related circuit found ok,1,bhatkheda
uup07,detected grid state converter faulted ok.,6,found vcb tripped earth fault & current checked related circuit found ok vcb charged & restored wtg,1,bhatkheda
uup07,detected grid state converter faulted ok.,6,wtg auto rested grid normalization,1,bhatkheda
uup07,detected grid state converter faulted ok.,6,wtg rested grid normalization,1,bhatkheda
uup07,earth fault,1,feeder charged,1,bhatkheda
uup07,encoder fault detection error persists.,3,attended restored,2,bhatkheda
uup07,encoder fault detection error persists.,3,replaced 02 nos grounding brush also replaced rotor encoder caprestored wtg,1,bhatkheda
uup07,encoder index alarm.,1,wtg reset & restored wtg,1,bhatkheda
uup07,external diode temperature error limit.,2,auto reset,1,bhatkheda
uup07,external diode temperature error limit.,2,checked external diode sensor connection restored wtg.,1,bhatkheda
uup07,external diode temperature warning limit.,1,wtg reset restored.,1,bhatkheda
uup07,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup07,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup07,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup07,feeder 3 tripped earthfault,3,feeder restored,3,bhatkheda
uup07,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
uup07,feeder shutdown ofc cable stringing & tree cutting work.,1,feeder charged (ofc cable fixing work done),1,bhatkheda
uup07,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
uup07,feeder tripped e/f,30,earth fault,1,bhatkheda
uup07,feeder tripped e/f,30,feeder charge,1,bhatkheda
uup07,feeder tripped e/f,30,feeder charged,25,bhatkheda
uup07,feeder tripped e/f,30,feeder restored,1,bhatkheda
uup07,feeder tripped e/f,30,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup07,feeder tripped e/f,30,line patrolling observed bird fault removed,1,bhatkheda
uup07,feeder tripped o/c,5,feeder charged,5,bhatkheda
uup07,feeder03- tripped e/f,1,feeder charged,1,bhatkheda
uup07,generator bearing temperature de error limit.,4,manually generator lubber plc & bearing temperature cool restored wtg,3,bhatkheda
uup07,generator bearing temperature de error limit.,4,wtg reset restored,1,bhatkheda
uup07,generator bearing temperature de warning limit.,2,manually generator de&nde side bearing greasing done also checked generator lubber operations,2,bhatkheda
uup07,generator cooling slipring fan overload switch 1 open/tripped.,6,attended,1,bhatkheda
uup07,generator cooling slipring fan overload switch 1 open/tripped.,6,check & found mpcb generator cooling fan 1 tripped checked & tighting connection & hold mpcb,1,bhatkheda
uup07,generator cooling slipring fan overload switch 1 open/tripped.,6,replaced generator slip ring fan,3,bhatkheda
uup07,generator cooling slipring fan overload switch 1 open/tripped.,6,wtg reboot & restored wtg,1,bhatkheda
uup07,generator grounding brush worn warning.,5,attended,1,bhatkheda
uup07,generator grounding brush worn warning.,5,checked generator grounding brush,3,bhatkheda
uup07,generator grounding brush worn warning.,5,checked power carbon brush & limit switch,1,bhatkheda
uup07,generator side hardware detected over-current fault phase b.,36,attend,5,bhatkheda
uup07,generator side hardware detected over-current fault phase b.,36,checked & found power carbon brushes worn & material available,5,bhatkheda
uup07,generator side hardware detected over-current fault phase b.,36,checked & found power carbon brushes worn & wtg restoration work progress,1,bhatkheda
uup07,generator side hardware detected over-current fault phase b.,36,checked generator slip ring & power carbon brush,1,bhatkheda
uup07,generator side hardware detected over-current fault phase b.,36,replaced 02 nos. generator earthing carbon brush spring & generator encoder,1,bhatkheda
uup07,generator side hardware detected over-current fault phase b.,36,replaced 18 nos. generator power carbon brushes new one,1,bhatkheda
uup07,generator side hardware detected over-current fault phase b.,36,required pm3000 550 amp fuse earthing brushes acceleration sensor ycd & generator encoder waiting material wtg restoration work progress,18,bhatkheda
uup07,generator side hardware detected over-current fault phase b.,36,wtg restoration work,1,bhatkheda
uup07,generator side hardware detected over-current fault phase b.,36,wtg restoration work progress,3,bhatkheda
uup07,generator side hardware detected over-current fault phase c.,1,checked & found generator power brushes also cleaned generator slip ring drum restored wtg,1,bhatkheda
uup07,generator side synchronization timeout.,1,auto reset,1,bhatkheda
uup07,grid loss,1,wtg auto reset grid normalization,1,bhatkheda
uup07,grid voltage ok.,22,checked related circuit & tighting done restored wtg,1,bhatkheda
uup07,grid voltage ok.,22,dry transformer outgoing cable relugging work done restored wtg,1,bhatkheda
uup07,grid voltage ok.,22,found vcb tripped,1,bhatkheda
uup07,grid voltage ok.,22,found vcb tripped common fault checked related circuit found ok,5,bhatkheda
uup07,grid voltage ok.,22,found vcb tripped common fault checked related circuit found ok charge vcb,2,bhatkheda
uup07,grid voltage ok.,22,found vcb tripped current checked related circuit found ok,1,bhatkheda
uup07,grid voltage ok.,22,found vcb tripped earth fault & current checked related circuit found ok vcb charged & restored wtg,2,bhatkheda
uup07,grid voltage ok.,22,found vcb tripped overcurrent checked related circuit found ok charge vcb,2,bhatkheda
uup07,grid voltage ok.,22,wtg auto rested grid normalization,4,bhatkheda
uup07,grid voltage ok.,22,wtg rested grid normalization,2,bhatkheda
uup07,grid voltage ok.,22,wtg restoration work progresses,1,bhatkheda
uup07,health check error.,5,auto reset,1,bhatkheda
uup07,health check error.,5,reboot & restored wtg,1,bhatkheda
uup07,health check error.,5,reboot restore wtg,1,bhatkheda
uup07,health check error.,5,reset & restored wtg,1,bhatkheda
uup07,health check error.,5,wtg reset restored,1,bhatkheda
uup07,hub healthcheck alarm.,22,auto reset,6,bhatkheda
uup07,hub healthcheck alarm.,22,reboot & restored wtg,2,bhatkheda
uup07,hub healthcheck alarm.,22,reboot restore wtg,1,bhatkheda
uup07,hub healthcheck alarm.,22,reboot restored wtg,1,bhatkheda
uup07,hub healthcheck alarm.,22,reset restore wtg,1,bhatkheda
uup07,hub healthcheck alarm.,22,wtg reset & restored wtg,2,bhatkheda
uup07,hub healthcheck alarm.,22,wtg reset restored,8,bhatkheda
uup07,hub healthcheck alarm.,22,wtg reset restored.,1,bhatkheda
uup07,hub healthcheck timeout.,2,auto reset,1,bhatkheda
uup07,hub healthcheck timeout.,2,wtg reset restored,1,bhatkheda
uup07,hydraulic pump switched many times time period.,2,reboot reset,1,bhatkheda
uup07,hydraulic pump switched many times time period.,2,wtg reset restored,1,bhatkheda
uup07,internal shutdown,37,220/33kv substation yearly maintenance work,1,bhatkheda
uup07,internal shutdown,37,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup07,internal shutdown,37,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup07,internal shutdown,37,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup07,internal shutdown,37,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
uup07,internal shutdown,37,feeder shutdown taken customer relay testing work,1,bhatkheda
uup07,internal shutdown,37,feeder shutdown taken customer tree cutting work,3,bhatkheda
uup07,internal shutdown,37,feeder shutdown taken customer tvm meter replacing work,1,bhatkheda
uup07,internal shutdown,37,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup07,internal shutdown,37,feeder shutdown taken jumper binding work,1,bhatkheda
uup07,internal shutdown,37,feeder shutdown taken lws maintenance customer,2,bhatkheda
uup07,internal shutdown,37,feeder shutdown taken lws maintenance customer.,4,bhatkheda
uup07,internal shutdown,37,internal feeder shutdown taken customer ofc work,1,bhatkheda
uup07,internal shutdown,37,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
uup07,internal shutdown,37,internal shutdown taken customer,1,bhatkheda
uup07,internal shutdown,37,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup07,internal shutdown,37,internal shutdown taken customer conductor replacement work,1,bhatkheda
uup07,internal shutdown,37,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
uup07,internal shutdown,37,internal shutdown taken customer ht tape insulation work,1,bhatkheda
uup07,internal shutdown,37,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup07,internal shutdown,37,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
uup07,internal shutdown,37,internal shutdown taken customer ofc cable stringing work,1,bhatkheda
uup07,internal shutdown,37,internal shutdown taken customer ofc laying work,1,bhatkheda
uup07,internal shutdown,37,internal shutdown taken customer ofc work,1,bhatkheda
uup07,internal shutdown,37,line patrolling found isolator-b jaw & 02 nos. jumper burn replacement done,1,bhatkheda
uup07,internal shutdown,37,shutdown taken customer feeder-2 suspension insulator fixing work,1,bhatkheda
uup07,internal shutdown,37,shutdown taken mpptcl 220kv line stringing work,1,bhatkheda
uup07,internal shutdown,37,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup07,internal shutdown,37,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
uup07,internal shutdown-feeder 03,1,shutdown taken customer internal line maintenance work,1,bhatkheda
uup07,line side breaker feedback active commanded close.,4,auto reset,2,bhatkheda
uup07,line side breaker feedback active commanded close.,4,wtg reset restored,1,bhatkheda
uup07,line side breaker feedback active commanded close.,4,wtg reset restored.,1,bhatkheda
uup07,line side breaker feedback active commanded close. reset & restart,1,reset & restart,1,bhatkheda
uup07,manual stop,5,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup07,manual stop,5,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
uup07,manual stop,5,fdr 2 lws maintenance work,1,bhatkheda
uup07,manual stop,5,wtg stopped 02 nos gb radiator replacement work done new one restored wtg,1,bhatkheda
uup07,manual stop,5,wtg stopped tower torquing,1,bhatkheda
uup07,modification,7,new plc software version 2.4.0 updated work done,1,bhatkheda
uup07,modification,7,wtg stopped hub nose cone arm welding also replaced filter card pitch convertor work done,5,bhatkheda
uup07,modification,7,wtg stopped ngcc software updated work done,1,bhatkheda
uup07,ms annual pm,2,ms annual wtg pm work,2,bhatkheda
uup07,nacelle cabinet +3nca200 ups module alarm.,2,reboot & restored wtg,2,bhatkheda
uup07,natural calamity,1,auto reseted (high wind),1,bhatkheda
uup07,non plausable pitch state difference,1,auto reset,1,bhatkheda
uup07,non plausible pitch state difference.,17,,1,bhatkheda
uup07,non plausible pitch state difference.,17,auto reset,12,bhatkheda
uup07,non plausible pitch state difference.,17,wtg reset & restored wtg,1,bhatkheda
uup07,non plausible pitch state difference.,17,wtg reset restored,2,bhatkheda
uup07,non plausible pitch state difference.,17,wtg reset restored.,1,bhatkheda
uup07,offset tower-vibration sensor drivetrain direction error limit,1,wtg reset restored,1,bhatkheda
uup07,pitch started wrong capacitor state.,5,auto reset,1,bhatkheda
uup07,pitch started wrong capacitor state.,5,reboot & restored wtg,1,bhatkheda
uup07,pitch started wrong capacitor state.,5,wtg reset & restored wtg,1,bhatkheda
uup07,pitch started wrong capacitor state.,5,wtg reset restored.,2,bhatkheda
uup07,preventive maintenance,32,attend,5,bhatkheda
uup07,preventive maintenance,32,wtg stopped half yearly preventive maintenance also activity generator alignment & replaced convertor cabinet stator breaker repairable work done,1,bhatkheda
uup07,preventive maintenance,32,wtg stopped half yearly preventive maintenance also activity generator alignment work done,1,bhatkheda
uup07,preventive maintenance,32,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle & replaced pitch convertor no.2,1,bhatkheda
uup07,preventive maintenance,32,wtg stopped half yearly preventive maintenance work done,1,bhatkheda
uup07,preventive maintenance,32,wtg stopped half yearly uss maintenance work done,3,bhatkheda
uup07,preventive maintenance,32,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
uup07,preventive maintenance,32,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
uup07,preventive maintenance,32,wtg stopped uss preventive maintenance uss power cable recrimping work,1,bhatkheda
uup07,preventive maintenance,32,wtg stopped uss vcb,2,bhatkheda
uup07,preventive maintenance,32,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
uup07,preventive maintenance,32,wtg stopped uss yearly preventive maintenance work done,1,bhatkheda
uup07,preventive maintenance,32,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
uup07,preventive maintenance,32,wtg stopped vcb,1,bhatkheda
uup07,preventive maintenance,32,wtg stopped wtg visual maintenance also activity nacelle winch door grill fitting work done,1,bhatkheda
uup07,preventive maintenance,32,wtg stopped wtg visual preventive maintenance done restored wtg,2,bhatkheda
uup07,preventive maintenance,32,wtg stopped wtg yearly preventive maintenance also activity blade tensioning work done restored wtg,1,bhatkheda
uup07,preventive maintenance,32,wtg stopped yearly preventive maintenance work done restored wtg,2,bhatkheda
uup07,preventive maintenance,32,wtg stopped yearly uss maintenance work,2,bhatkheda
uup07,preventive maintenance,32,wtg stopped yearly wtg maintenance work progess (feeder tripped),2,bhatkheda
uup07,rotor brake cooling time alarm.,1,reboot & restored wtg,1,bhatkheda
uup07,slc: pitch actuator supervision module error state.,5,wtg reset & restored wtg,1,bhatkheda
uup07,slc: pitch actuator supervision module error state.,5,wtg reset restored,3,bhatkheda
uup07,slc: pitch actuator supervision module error state.,5,wtg reset restored.,1,bhatkheda
uup07,slc: rotor brake supervision module error state.,1,hard reboot wtg & restored wtg,1,bhatkheda
uup07,slc: speed monitoring brake stop.,1,wtg reset restored,1,bhatkheda
uup07,slc: speed monitoring relay pitch stop.,1,checked & found speed monitoring relay erro reboot & restored wtg,1,bhatkheda
uup07,slc: tower vibration switch tripped.,213,attend,1,bhatkheda
uup07,slc: tower vibration switch tripped.,213,cleaning yaw rim surface & checked connections acceleration sensor,3,bhatkheda
uup07,slc: tower vibration switch tripped.,213,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,1,bhatkheda
uup07,slc: tower vibration switch tripped.,213,reboot & restored wtg,1,bhatkheda
uup07,slc: tower vibration switch tripped.,213,reset & restart,3,bhatkheda
uup07,slc: tower vibration switch tripped.,213,reset & restore wtg,1,bhatkheda
uup07,slc: tower vibration switch tripped.,213,reset & restored wtg,4,bhatkheda
uup07,slc: tower vibration switch tripped.,213,reset restart wtg,1,bhatkheda
uup07,slc: tower vibration switch tripped.,213,reset restore wtg,1,bhatkheda
uup07,slc: tower vibration switch tripped.,213,reset restored,1,bhatkheda
uup07,slc: tower vibration switch tripped.,213,reset restored wtg,3,bhatkheda
uup07,slc: tower vibration switch tripped.,213,wtg reboot & restored wtg (delay due scada connectivity loss),1,bhatkheda
uup07,slc: tower vibration switch tripped.,213,wtg reset & restored wtg,29,bhatkheda
uup07,slc: tower vibration switch tripped.,213,wtg reset restored,163,bhatkheda
uup07,slc: yaw control device twist protection switch tripped.,1,replaced ycd new one restored wtg,1,bhatkheda
uup07,special activity,25,attend,8,bhatkheda
uup07,special activity,25,wtg stopped attending warning,1,bhatkheda
uup07,special activity,25,wtg stopped blade internal side inspection work done,1,bhatkheda
uup07,special activity,25,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
uup07,special activity,25,wtg stopped bottom panel inspection work done,2,bhatkheda
uup07,special activity,25,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
uup07,special activity,25,wtg stopped fr paint checking apply power cable,1,bhatkheda
uup07,special activity,25,wtg stopped gb radiator replacement work progress.,1,bhatkheda
uup07,special activity,25,wtg stopped generator alignment work done,2,bhatkheda
uup07,special activity,25,wtg stopped gps time synchronization work,1,bhatkheda
uup07,special activity,25,wtg stopped parameter checking work,1,bhatkheda
uup07,special activity,25,wtg stopped parameter setting work,2,bhatkheda
uup07,special activity,25,wtg stopped power transformer tap setting done,1,bhatkheda
uup07,special activity,25,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
uup07,special activity - blade lps resistance measurement & inspection,4,attend,1,bhatkheda
uup07,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
uup07,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup07,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup07,special activity - blade retrofittment,1,wtg stopped blade repairing work done,1,bhatkheda
uup07,special activity - cables maggering,1,wtg stopped wtg inspection work done,1,bhatkheda
uup07,special activity - repeated error rectification,9,attend,1,bhatkheda
uup07,special activity - repeated error rectification,9,wtg stopped attending repeated error,3,bhatkheda
uup07,special activity - repeated error rectification,9,wtg stopped attending repeated warning,3,bhatkheda
uup07,special activity - repeated error rectification,9,wtg stopped attending warning,1,bhatkheda
uup07,special activity - repeated error rectification,9,wtg stopped attending warring error,1,bhatkheda
uup07,special activity - software updation modification,12,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup07,special activity - software updation modification,12,sineax new plc software version 2.4.1 updated work done,1,bhatkheda
uup07,special activity - software updation modification,12,wtg stopped parameter setting work,1,bhatkheda
uup07,special activity - software updation modification,12,wtg stopped plc software updation power booster,1,bhatkheda
uup07,special activity - software updation modification,12,wtg stopped power booster up-gradation work,4,bhatkheda
uup07,special activity - software updation modification,12,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,2,bhatkheda
uup07,special activity - software updation modification,12,wtg stopped software parameter checking work done,2,bhatkheda
uup07,special activity - uss yard inspection,1,wtg stopped uss yard inspection work,1,bhatkheda
uup07,special activity - wtg critical points checking,10,checked stator & rotor cable ptai module also checked t4 sensor tighting done restored wtg,1,bhatkheda
uup07,special activity - wtg critical points checking,10,wtg stopped 24v fuse replacement work,1,bhatkheda
uup07,special activity - wtg critical points checking,10,wtg stopped convertor cooling radiator cover welding work,1,bhatkheda
uup07,special activity - wtg critical points checking,10,wtg stopped inspection work,2,bhatkheda
uup07,special activity - wtg critical points checking,10,wtg stopped stator breaker inspection work,3,bhatkheda
uup07,special activity - wtg critical points checking,10,wtg stopped winch testing & climb assist checking & inspection work done restored wtg,1,bhatkheda
uup07,special activity - wtg critical points checking,10,wtg stopped winch testing work,1,bhatkheda
uup07,special activity - wtg parameters checking,4,special activity - wtg parameters checking,1,bhatkheda
uup07,special activity - wtg parameters checking,4,wtg stopped parameter checking work,2,bhatkheda
uup07,special activity - wtg parameters checking,4,wtg stopped software parameter checking work done,1,bhatkheda
uup07,speed measurement deviation generator rotor speed.,1,auto reset,1,bhatkheda
uup07,speed measurement generator speed negative maximum.,2,auto reset,1,bhatkheda
uup07,speed measurement generator speed negative maximum.,2,wtg reset restored.,1,bhatkheda
uup07,stator breaker failed closing demanded close.,27,auto reset,18,bhatkheda
uup07,stator breaker failed closing demanded close.,27,checked stator breaker open/closing coil,2,bhatkheda
uup07,stator breaker failed closing demanded close.,27,reboot & restored wtg,1,bhatkheda
uup07,stator breaker failed closing demanded close.,27,reset & restored wtg,1,bhatkheda
uup07,stator breaker failed closing demanded close.,27,wtg reset & restored wtg,2,bhatkheda
uup07,stator breaker failed closing demanded close.,27,wtg reset restored,3,bhatkheda
uup07,stator breaker opened undervoltage release buffer ready.,4,auto reset,4,bhatkheda
uup07,svi slc communication error,3,auto reset,1,bhatkheda
uup07,svi slc communication error,3,checked emergency circuit & found feedback missing hub emergency clear,1,bhatkheda
uup07,svi slc communication error,3,reboot reset,1,bhatkheda
uup07,tbc 230vac power supply fuse cc10x open/tripped.,2,attended restored,1,bhatkheda
uup07,tbc 230vac power supply fuse cc10x open/tripped.,2,replaced 6 amp fuse tbc panel,1,bhatkheda
uup07,torquing tensioning,4,attend restore wtg,1,bhatkheda
uup07,torquing tensioning,4,wtg stopped blade tensioning & tower torquing also activity winch testing & climb assist checking work done,2,bhatkheda
uup07,torquing tensioning,4,wtg stopped tower torquing & blade tensioning also activity yaw rim surface cleaning work done,1,bhatkheda
uup07,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,1,wtg reset restored,1,bhatkheda
uup07,voltage difference,6,auto reset grid voltage ok.,2,bhatkheda
uup07,voltage difference,6,auto reset grid voltage ok. (due heavy jerk feeder),1,bhatkheda
uup07,voltage difference,6,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
uup07,voltage difference,6,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
uup07,voltage difference,6,internal isolator open dje16 closed properly & restored wtg,1,bhatkheda
uup07,wind direction difference error.,6,reboot restored wtg,1,bhatkheda
uup07,wind direction difference error.,6,wtg reset & restored wtg,3,bhatkheda
uup07,wind direction difference error.,6,wtg reset restored,2,bhatkheda
uup07,wind speed difference error.,2,auto reset,2,bhatkheda
uup07,wtg offline,3,inox scada issue,3,bhatkheda
uup07,wtg reset & restored wtg,1,hub healthcheck alarm.,1,bhatkheda
uup07,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup08,active power limit.,1,reboot & restored wtg,1,bhatkheda
uup08,anemometer 1 measurement error.,3,auto reset,3,bhatkheda
uup08,anemometer 2 measurement error.,1,auto reset,1,bhatkheda
uup08,auto reset(12034),3,blade 1: communication failure (slave master operational state guarding error).,3,bhatkheda
uup08,auto reset(12049),1,blade 1: safety run active.,1,bhatkheda
uup08,auto reset(12113),1,blade 3: safety run active.,1,bhatkheda
uup08,auto reset(21057),1,slc: pitch actuator supervision module error state.,1,bhatkheda
uup08,auto reset(21086),2,slc tiggered pitch safety run.,2,bhatkheda
uup08,blade 1: communication failure (slave master operational state guarding error).,1,wtg reset restored,1,bhatkheda
uup08,blade 1: ips active wrong area.,1,auto reset,1,bhatkheda
uup08,blade 2: minimum dc-link voltage reached report immediately error.,1,reset & restart,1,bhatkheda
uup08,blade 3: error referencing.,1,auto reset,1,bhatkheda
uup08,blade bearing lubrication maintenance state.,8,reboot & restored wtg,5,bhatkheda
uup08,blade bearing lubrication maintenance state.,8,reboot restore,1,bhatkheda
uup08,blade bearing lubrication maintenance state.,8,reboot restored wtg,1,bhatkheda
uup08,blade bearing lubrication maintenance state.,8,wtg restoration work progress,1,bhatkheda
uup08,blade inspection,2,wtg stopped blade inspection work,1,bhatkheda
uup08,blade inspection,2,wtg stopped visual blade inspection work,1,bhatkheda
uup08,blade teeth lubrication maintenance state.,24,reboot & restored,1,bhatkheda
uup08,blade teeth lubrication maintenance state.,24,reboot & restored wtg,12,bhatkheda
uup08,blade teeth lubrication maintenance state.,24,reboot restored wtg,11,bhatkheda
uup08,converter cabinet temperature warning limit.,3,convertor coolant unit radiator cleaned & checked pressure cooling unit & top coolant 15 ltr.,3,bhatkheda
uup08,converter cooling water pressure low alarm.,1,wtg restoration work progress,1,bhatkheda
uup08,converter system fault active.,1,auto reset,1,bhatkheda
uup08,converter system handshake timeout exception.,4,wtg reset & restored wtg,1,bhatkheda
uup08,converter system handshake timeout exception.,4,wtg reset restored,3,bhatkheda
uup08,convertor fault possible reset.,1,reboot & restored wtg,1,bhatkheda
uup08,convertor system communication handshake fault.,34,attend,2,bhatkheda
uup08,convertor system communication handshake fault.,34,auto reset,13,bhatkheda
uup08,convertor system communication handshake fault.,34,checked asim board & connections found ok,1,bhatkheda
uup08,convertor system communication handshake fault.,34,ngcc software updated,2,bhatkheda
uup08,convertor system communication handshake fault.,34,reboot restored wtg,1,bhatkheda
uup08,convertor system communication handshake fault.,34,replaced dio32c,1,bhatkheda
uup08,convertor system communication handshake fault.,34,replaced ngcc card & update ngcc software also checked asim board & related circuit found ok,1,bhatkheda
uup08,convertor system communication handshake fault.,34,reset & restored wtg,1,bhatkheda
uup08,convertor system communication handshake fault.,34,update ngcc software reboot & restored wtg,2,bhatkheda
uup08,convertor system communication handshake fault.,34,wtg reset & restored wtg,2,bhatkheda
uup08,convertor system communication handshake fault.,34,wtg reset restored,8,bhatkheda
uup08,convertor system fault active.,5,auto reset,2,bhatkheda
uup08,convertor system fault active.,5,reset & restart,1,bhatkheda
uup08,convertor system fault active.,5,wtg reset & restored,1,bhatkheda
uup08,convertor system fault active.,5,wtg reset restored,1,bhatkheda
uup08,crowbar triggered dc bus overvoltage.,1,reboot & restored wtg (due heavy jerk feeder),1,bhatkheda
uup08,customer request,1,wtg stopped customer ofc cable work,1,bhatkheda
uup08,customer stoppage,2,wtg stopped customer ofc work,1,bhatkheda
uup08,customer stoppage,2,wtg stopped customer yawing checking work,1,bhatkheda
uup08,dbr energy consumed.,46,attending wip,2,bhatkheda
uup08,dbr energy consumed.,46,auto reset,3,bhatkheda
uup08,dbr energy consumed.,46,reboot & restored,1,bhatkheda
uup08,dbr energy consumed.,46,reboot & restored wtg,12,bhatkheda
uup08,dbr energy consumed.,46,reboot restore wtg,1,bhatkheda
uup08,dbr energy consumed.,46,reboot restored wtg,13,bhatkheda
uup08,dbr energy consumed.,46,replaced 08 amp. fuse cc100 panel also ngcc software update,1,bhatkheda
uup08,dbr energy consumed.,46,reset & restart,2,bhatkheda
uup08,dbr energy consumed.,46,wtg reset & restored wtg,2,bhatkheda
uup08,dbr energy consumed.,46,wtg reset restored,6,bhatkheda
uup08,dbr energy consumed.,46,wtg reset restored.,2,bhatkheda
uup08,dbr energy consumed.,46,wtg stopped parameter checking work,1,bhatkheda
uup08,detected grid state converter faulted ok.,5,wtg auto reset grid normalization,4,bhatkheda
uup08,detected grid state converter faulted ok.,5,wtg reset restored. (jerk feeder),1,bhatkheda
uup08,deviation active demanded power high.,2,auto reset,2,bhatkheda
uup08,drive train swinging.,1,auto reset,1,bhatkheda
uup08,eup - temperatute 1 error limit.,3,checked pt100 sensor,2,bhatkheda
uup08,eup - temperatute 1 error limit.,3,reboot & restored wtg,1,bhatkheda
uup08,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup08,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup08,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup08,f-02 tripped due earth fault,1,feeder charged,1,bhatkheda
uup08,fdr trip due earth fault,1,feeder charged,1,bhatkheda
uup08,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
uup08,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
uup08,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
uup08,feeder tripped e/f,58,feeder charged,53,bhatkheda
uup08,feeder tripped e/f,58,feeder charged 9:24 wtg offline scada,1,bhatkheda
uup08,feeder tripped e/f,58,feeder restored,3,bhatkheda
uup08,feeder tripped e/f,58,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup08,feeder tripped o/c,2,feeder charged,2,bhatkheda
uup08,feeder-02: earth fault,2,feeder charged wtg restored,2,bhatkheda
uup08,gear box inspection,3,wtg stopped gearbox oil leakage arrested repaired gb hose pipe mainframe filter pressure,3,bhatkheda
uup08,generator cooling slipring fan overload switch 1 open/tripped.,4,checked generator cooling fan hold mpcb & restored wtg,4,bhatkheda
uup08,generator grounding brush worn error.,3,repalced earthing brush 02 nos also tighting done related connection restored wtg,1,bhatkheda
uup08,generator grounding brush worn error.,3,replaced generator earthing brush 02 nos.,2,bhatkheda
uup08,generator side hardware detected over-current fault phase c.,1,replaced generator slip ring drum new one restored wtg,1,bhatkheda
uup08,grid loss,5,auto reset grid voltage ok.,4,bhatkheda
uup08,grid loss,5,wtg auto reset grid normalization,1,bhatkheda
uup08,grid voltage ok.,8,15:24 to15:59 b/d offline running.,1,bhatkheda
uup08,grid voltage ok.,8,feeder restored found vcb tripped current checked related circuit found ok,1,bhatkheda
uup08,grid voltage ok.,8,found uss acb tripped ground fault checked related circuit found ok,1,bhatkheda
uup08,grid voltage ok.,8,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
uup08,grid voltage ok.,8,found vcb tripped common fault checked related circuit found ok charge vcb restored wtg (delay due scada connectivity feeder-3),1,bhatkheda
uup08,grid voltage ok.,8,wtg auto rested grid normalization,1,bhatkheda
uup08,grid voltage ok.,8,wtg reset & restored wtg,1,bhatkheda
uup08,grid voltage ok.,8,wtg rested grid normalization,1,bhatkheda
uup08,gsc igbt temperature error limit.,2,replaced pm3000 converter,1,bhatkheda
uup08,gsc igbt temperature error limit.,2,wtg restoration work progress,1,bhatkheda
uup08,health check error.,1,reboot restored wtg,1,bhatkheda
uup08,hub healthcheck alarm.,7,auto reset,1,bhatkheda
uup08,hub healthcheck alarm.,7,reboot & restored wtg,2,bhatkheda
uup08,hub healthcheck alarm.,7,wtg reset & restored wtg,3,bhatkheda
