Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uup08,hub healthcheck alarm.,7,wtg reset restored,1,bhatkheda
uup08,hub healthcheck timeout.,3,auto reset,1,bhatkheda
uup08,hub healthcheck timeout.,3,wtg reset restored,2,bhatkheda
uup08,hydraulic pump switched many times time period.,93,auto reset,15,bhatkheda
uup08,hydraulic pump switched many times time period.,93,reboot & restored wtg,2,bhatkheda
uup08,hydraulic pump switched many times time period.,93,reboot & restored wtg (delay due scada park hang),1,bhatkheda
uup08,hydraulic pump switched many times time period.,93,reboot restored wtg,18,bhatkheda
uup08,hydraulic pump switched many times time period.,93,replaced 130 bar accumulator restored wtg,1,bhatkheda
uup08,hydraulic pump switched many times time period.,93,wtg reset & restored wtg,4,bhatkheda
uup08,hydraulic pump switched many times time period.,93,wtg reset restored,52,bhatkheda
uup08,hydraulic unit oil temperature high.,5,auto reset,3,bhatkheda
uup08,hydraulic unit oil temperature high.,5,found oil leakage yaw break caliper arrested & oil top hydraulic unit,2,bhatkheda
uup08,internal shutdown,31,220/33kv substation yearly maintenance work,1,bhatkheda
uup08,internal shutdown,31,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup08,internal shutdown,31,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup08,internal shutdown,31,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup08,internal shutdown,31,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
uup08,internal shutdown,31,feeder shutdown taken customer relay testing work,1,bhatkheda
uup08,internal shutdown,31,feeder shutdown taken customer tree cutting work,3,bhatkheda
uup08,internal shutdown,31,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup08,internal shutdown,31,feeder shutdown taken jumper binding work,1,bhatkheda
uup08,internal shutdown,31,feeder shutdown taken lws maintenance customer,2,bhatkheda
uup08,internal shutdown,31,feeder shutdown taken lws maintenance customer.,2,bhatkheda
uup08,internal shutdown,31,internal feeder shutdown taken customer ofc splicing work,1,bhatkheda
uup08,internal shutdown,31,internal feeder shutdown taken customer ofc work,1,bhatkheda
uup08,internal shutdown,31,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
uup08,internal shutdown,31,internal shutdown taken customer,1,bhatkheda
uup08,internal shutdown,31,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup08,internal shutdown,31,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
uup08,internal shutdown,31,internal shutdown taken customer ht tape insulation work,1,bhatkheda
uup08,internal shutdown,31,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup08,internal shutdown,31,internal shutdown taken customer jumper work,2,bhatkheda
uup08,internal shutdown,31,internal shutdown taken customer ofc laying work,1,bhatkheda
uup08,internal shutdown,31,internal shutdown taken customer work completed feeder charged,1,bhatkheda
uup08,internal shutdown,31,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup08,internal shutdown,31,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
uup08,line choke temperature error limit.,1,reboot & restored wtg,1,bhatkheda
uup08,lineside closing breaker failed.,11,auto reset,7,bhatkheda
uup08,lineside closing breaker failed.,11,checked line contactor 5q3 related connection & tighting done,1,bhatkheda
uup08,lineside closing breaker failed.,11,reboot & restored wtg,1,bhatkheda
uup08,lineside closing breaker failed.,11,wtg reset restored,2,bhatkheda
uup08,manual reset(12049),1,blade 1: safety run active.,1,bhatkheda
uup08,manual stop,11,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup08,manual stop,11,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
uup08,manual stop,11,attend generator alignment work,1,bhatkheda
uup08,manual stop,11,cmm kit installation work,1,bhatkheda
uup08,manual stop,11,fdr 3 lws maintenance work,1,bhatkheda
uup08,manual stop,11,wtg reset restored,1,bhatkheda
uup08,manual stop,11,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup08,manual stop,11,wtg stopped customer internal isolator work,1,bhatkheda
uup08,manual stop,11,wtg stopped generator alignment & erp data taken work done,1,bhatkheda
uup08,manual stop,11,wtg stopped half yearly uss maintenance also activity replaced convertor cabinet stator breaker repairable work done,1,bhatkheda
uup08,manual stop,11,wtg stopped yaw sound checking work,1,bhatkheda
uup08,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
uup08,modification,4,new plc software version 2.4.0 updated work done,1,bhatkheda
uup08,modification,4,wtg stopped generator (duct) cover fitting work done,2,bhatkheda
uup08,modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
uup08,nacelle cabinet +3nca200 ups module alarm.,1,auto reset,1,bhatkheda
uup08,nacelle inspection,1,wtg stopped wtg inspection work done,1,bhatkheda
uup08,offset tower-vibration sensor drivetrain direction error limit,2,auto reset,2,bhatkheda
uup08,offset tower-vibration sensor non-drivetrain direction error limit,1,wtg reset restored,1,bhatkheda
uup08,pitch started wrong capacitor state.,5,auto reset,2,bhatkheda
uup08,pitch started wrong capacitor state.,5,reset restored wtg,1,bhatkheda
uup08,pitch started wrong capacitor state.,5,wtg reset restored,1,bhatkheda
uup08,pitch started wrong capacitor state.,5,wtg reset restored.,1,bhatkheda
uup08,power deviation delayed sineax pm limit.,12,attend,1,bhatkheda
uup08,power deviation delayed sineax pm limit.,12,replaced dio32c,2,bhatkheda
uup08,power deviation delayed sineax pm limit.,12,replaced sineax module,1,bhatkheda
uup08,power deviation delayed sineax pm limit.,12,wtg reset restored,4,bhatkheda
uup08,power deviation delayed sineax pm limit.,12,wtg restoration work progress,4,bhatkheda
uup08,power deviation sineax pm limit.,2,auto reset,1,bhatkheda
uup08,power deviation sineax pm limit.,2,wtg reset & restored wtg,1,bhatkheda
uup08,preventive maintenance,27,attend,1,bhatkheda
uup08,preventive maintenance,27,attend pm,1,bhatkheda
uup08,preventive maintenance,27,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup08,preventive maintenance,27,wtg stopped half yearly preventive maintenance also activity generator alignment work done,4,bhatkheda
uup08,preventive maintenance,27,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle,3,bhatkheda
uup08,preventive maintenance,27,wtg stopped half yearly preventive maintenance work done,1,bhatkheda
uup08,preventive maintenance,27,wtg stopped half yearly uss maintenance work done,2,bhatkheda
uup08,preventive maintenance,27,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
uup08,preventive maintenance,27,wtg stopped uss vcb,1,bhatkheda
uup08,preventive maintenance,27,wtg stopped vcb,2,bhatkheda
uup08,preventive maintenance,27,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup08,preventive maintenance,27,wtg stopped wtg visual preventive maintenance work,2,bhatkheda
uup08,preventive maintenance,27,wtg stopped yearly preventive maintenance work done,2,bhatkheda
uup08,preventive maintenance,27,wtg stopped yearly preventive maintenance work done restored wtg,1,bhatkheda
uup08,preventive maintenance,27,wtg stopped yearly uss maintenance work,3,bhatkheda
uup08,preventive maintenance,27,wtg stopped yearly wtg maintenance work 10:58 17:12 wtg offline scada,1,bhatkheda
uup08,scada connectivity due uup06 vcb tripped.,1,restored.,1,bhatkheda
uup08,section isolator open,6,feeder-2 internal isolator open customer line mainteance work,1,bhatkheda
uup08,section isolator open,6,feeder-2 internal isolator open customer line maintenance work done isolator closed & wtg restored,1,bhatkheda
uup08,section isolator open,6,internal isolator-c feeder-2 shutdown taken customer lws maintenance also activity uss yearly preventive maintenance work done,1,bhatkheda
uup08,section isolator open,6,wtg isolator open customer lws maintenance work,2,bhatkheda
uup08,section isolator open,6,wtg stopped internal isolator open line maintenance work,1,bhatkheda
uup08,slc: control core supervision module error state.,1,wtg reset & restored,1,bhatkheda
uup08,slc: pitch actuator supervision module error state.,8,auto reset,1,bhatkheda
uup08,slc: pitch actuator supervision module error state.,8,reset,1,bhatkheda
uup08,slc: pitch actuator supervision module error state.,8,wtg reset & restored,1,bhatkheda
uup08,slc: pitch actuator supervision module error state.,8,wtg reset restored,4,bhatkheda
uup08,slc: pitch actuator supervision module error state.,8,wtg reset restored.,1,bhatkheda
uup08,slc: rotor brake supervision module error state.,1,reboot & restored wtg,1,bhatkheda
uup08,slc: sineax power protection switch tripped.,17,reboot & restored wtg,16,bhatkheda
uup08,slc: sineax power protection switch tripped.,17,wtg reset restored,1,bhatkheda
uup08,slc: speed supervision module error state.,3,wtg reset & restored,1,bhatkheda
uup08,slc: speed supervision module error state.,3,wtg reset restored,2,bhatkheda
uup08,slc: tower vibration switch tripped.,7,replaced acceleration sensor usable one restored wtg,1,bhatkheda
uup08,slc: tower vibration switch tripped.,7,reset & restart,2,bhatkheda
uup08,slc: tower vibration switch tripped.,7,wtg reset & restored wtg,2,bhatkheda
uup08,slc: tower vibration switch tripped.,7,wtg reset restored,2,bhatkheda
uup08,special activity,11,wtg stopped abnormal sound observed cleaned yaw rim,2,bhatkheda
uup08,special activity,11,wtg stopped blade lps resistance measurement work completed,3,bhatkheda
uup08,special activity,11,wtg stopped checking temperature reading power cable cable joint also activity anemometer earthing ft sensor wiring tb modification work done,2,bhatkheda
uup08,special activity,11,wtg stopped gps time synchronization work,1,bhatkheda
uup08,special activity,11,wtg stopped parameter setting work,1,bhatkheda
uup08,special activity,11,wtg stopped power cable dressing work done,1,bhatkheda
uup08,special activity,11,wtg stopped yaw sound checking work,1,bhatkheda
uup08,special activity - amsc stoppage,1,wtg stopped amsc team cmm kit installation modification work,1,bhatkheda
uup08,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade cleaning work & blade lps resistance measurement work done,2,bhatkheda
uup08,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup08,special activity - power cable inspection,2,wtg stopped power cable inspection work,2,bhatkheda
uup08,special activity - repeated error rectification,5,attend,3,bhatkheda
uup08,special activity - repeated error rectification,5,wtg stopped attending warning,1,bhatkheda
uup08,special activity - repeated error rectification,5,"wtg stopped attending warning ""generator grounding brush worn warning.""",1,bhatkheda
uup08,special activity - software updation modification,11,attend,2,bhatkheda
uup08,special activity - software updation modification,11,new plc software version 2.4.1 updated work done,1,bhatkheda
uup08,special activity - software updation modification,11,new v1.0.21 version ngcc software updated work done,2,bhatkheda
uup08,special activity - software updation modification,11,wtg stopped parameter setting work,1,bhatkheda
uup08,special activity - software updation modification,11,wtg stopped power booster up-gradation work also activity uss visual maintenance work done,1,bhatkheda
uup08,special activity - software updation modification,11,wtg stopped power curve deviation checked ft sensor alignment & blade re-calibration also cleaned slip ring work done,2,bhatkheda
uup08,special activity - software updation modification,11,wtg stopped sineax software uploading work,1,bhatkheda
uup08,special activity - software updation modification,11,wtg stopped software parameter checking work done,1,bhatkheda
uup08,special activity - uss yard inspection,3,wtg stopped b-phase la uss yard replacement work,1,bhatkheda
uup08,special activity - uss yard inspection,3,wtg stopped frequent tripping vcb checked uss acb,1,bhatkheda
uup08,special activity - uss yard inspection,3,wtg stopped transformer lv bushing replacement & 40 ltr.,1,bhatkheda
uup08,special activity - wtg critical points checking,7,wtg stopped cmm kit modification checking work done,1,bhatkheda
uup08,special activity - wtg critical points checking,7,wtg stopped generator slip ring fan replacement work restored wtg,2,bhatkheda
uup08,special activity - wtg critical points checking,7,wtg stopped hypm pending point work done,1,bhatkheda
uup08,special activity - wtg critical points checking,7,wtg stopped stator breaker inspection work,1,bhatkheda
uup08,special activity - wtg critical points checking,7,wtg stopped winch testing & climb assist checking & inspection work done restored wtg,1,bhatkheda
uup08,special activity - wtg critical points checking,7,wtg stopped winch testing work,1,bhatkheda
uup08,special activity - wtg parameters checking,4,special activity - wtg parameters checking,1,bhatkheda
uup08,special activity - wtg parameters checking,4,wtg stopped parameter checking work,2,bhatkheda
uup08,special activity - wtg parameters checking,4,wtg stopped software parameter checking work done,1,bhatkheda
uup08,speed measurement deviation delayed generator rotor speed.,3,auto reset,2,bhatkheda
uup08,speed measurement deviation delayed generator rotor speed.,3,wtg reset restored,1,bhatkheda
uup08,speed measurement deviation generator rotor speed.,1,wtg reset & restored wtg,1,bhatkheda
uup08,speed measurement generator over-speed fast stop.,1,wtg reset restored.,1,bhatkheda
uup08,speed measurement generator speed negative maximum.,3,auto reset,3,bhatkheda
uup08,test,1,grid external,1,bhatkheda
uup08,testing,1,testing ajay,1,bhatkheda
uup08,torquing tensioning,6,attend,1,bhatkheda
uup08,torquing tensioning,6,wtg stopped blade tensioning & tower torquing also activity winch testing & climb assist checking work done,2,bhatkheda
uup08,torquing tensioning,6,wtg stopped tower torquing & blade tensioning also activity cleaned gearbox radiator,2,bhatkheda
uup08,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
uup08,tower inspection,2,wtg stopped inspection work,1,bhatkheda
uup08,tower inspection,2,wtg stopped tower inspection work done,1,bhatkheda
uup08,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,1,wtg reset restored,1,bhatkheda
uup08,tower-vibration (acceleration peak-to-peak value) non-drivetrain direction alarm limit,1,auto reset,1,bhatkheda
uup08,voltage difference,3,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
uup08,voltage difference,3,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
uup08,voltage difference,3,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
uup08,wind direction difference error.,1,reboot & restored wtg,1,bhatkheda
uup08,wind speed difference error.,7,auto reset,3,bhatkheda
uup08,wind speed difference error.,7,checked anemometer connections & anemometer mounting found ok,2,bhatkheda
uup08,wind speed difference error.,7,reboot & restored wtg,1,bhatkheda
uup08,wind speed difference error.,7,wtg reset restored.,1,bhatkheda
uup08,wtg offline,6,inox scada,1,bhatkheda
uup08,wtg offline,6,inox scada issue,5,bhatkheda
uup08,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup08,yaw converter state error external fault.,5,attended restored,2,bhatkheda
uup08,yaw converter state error external fault.,5,auto reset,2,bhatkheda
uup08,yaw converter state error external fault.,5,checked & found yaw motor break supply relay (14q8) faulty replaced,1,bhatkheda
uup09,+cc100 temperature sensor defective (short cut wire break).,2,checked & tighting temperature sensor connections,1,bhatkheda
uup09,+cc100 temperature sensor defective (short cut wire break).,2,reboot restored wtg,1,bhatkheda
uup09,active power 10m filter limit.,4,auto reset,4,bhatkheda
uup09,anemometer 1 communication error.,2,auto reset,2,bhatkheda
uup09,anemometer 1 measurement error.,6,auto reset,6,bhatkheda
uup09,anemometer 2 measurement error.,4,auto reset,4,bhatkheda
uup09,blade 1: diagnosis voltage range.,8,auto reset,4,bhatkheda
uup09,blade 1: diagnosis voltage range.,8,reboot restored wtg,2,bhatkheda
uup09,blade 1: diagnosis voltage range.,8,"wtg stopped attending repeated error "" blade 1: diagnosis voltage range."" check & tighting connections surveillance card",2,bhatkheda
uup09,blade 1: pitch converter error.,5,wtg restoration work progress,5,bhatkheda
uup09,blade 3: ips active feathering position.,23,attending wip,3,bhatkheda
uup09,blade 3: ips active feathering position.,23,auto reset,5,bhatkheda
uup09,blade 3: ips active feathering position.,23,autoreset,1,bhatkheda
uup09,blade 3: ips active feathering position.,23,checked blade proximity sensor & checked & tighting connection,1,bhatkheda
uup09,blade 3: ips active feathering position.,23,reset & restart,1,bhatkheda
uup09,blade 3: ips active feathering position.,23,reset & restored wtg,6,bhatkheda
uup09,blade 3: ips active feathering position.,23,reset & restored wtg reset & restored wtg,1,bhatkheda
uup09,blade 3: ips active feathering position.,23,wtg reset & restored wtg,1,bhatkheda
uup09,blade 3: ips active feathering position.,23,wtg reset restored,4,bhatkheda
uup09,blade 3: ips active feathering position. attending wip,1,attending wip,1,bhatkheda
uup09,blade 3: ips active wrong area.,1,auto reset,1,bhatkheda
uup09,blade bearing lubrication maintenance state.,7,reboot & reset,1,bhatkheda
uup09,blade bearing lubrication maintenance state.,7,reboot & restart wtg(local),1,bhatkheda
uup09,blade bearing lubrication maintenance state.,7,reboot & restored,1,bhatkheda
uup09,blade bearing lubrication maintenance state.,7,reboot & restored wtg,2,bhatkheda
uup09,blade bearing lubrication maintenance state.,7,reboot restored wtg,2,bhatkheda
uup09,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup09,blade teeth lubrication maintenance state.,33,reboot & reset,2,bhatkheda
uup09,blade teeth lubrication maintenance state.,33,reboot & restart,1,bhatkheda
uup09,blade teeth lubrication maintenance state.,33,reboot & restored wtg,15,bhatkheda
uup09,blade teeth lubrication maintenance state.,33,reboot & restored wtg(then showing offline 18:19 hrs scada),1,bhatkheda
uup09,blade teeth lubrication maintenance state.,33,reboot restored wtg,12,bhatkheda
uup09,blade teeth lubrication maintenance state.,33,reboot rsetored wtg,1,bhatkheda
uup09,blade teeth lubrication maintenance state.,33,wtg reset & restored wtg,1,bhatkheda
uup09,cc101 fuse cooling fans power supply switched tripped.,4,attend,1,bhatkheda
uup09,cc101 fuse cooling fans power supply switched tripped.,4,checked & tight 24vdc supply cable 1f6 fuse,1,bhatkheda
uup09,cc101 fuse cooling fans power supply switched tripped.,4,reboot & restored wtg,1,bhatkheda
uup09,cc101 fuse cooling fans power supply switched tripped.,4,replaced 16 amp dc fuse cca cabinet,1,bhatkheda
uup09,checked & tighting dry transformer connections,1,FALSE,1,bhatkheda
uup09,converter healthcheck alarm.,3,auto reset,1,bhatkheda
uup09,converter healthcheck alarm.,3,reboot restored wtg,1,bhatkheda
uup09,converter healthcheck alarm.,3,replaced 08amp (1000vdc) fuse cc100 cabinet,1,bhatkheda
uup09,converter system communication handshake fault.,1,waiting asim board,1,bhatkheda
uup09,converter system fault active.,3,auto reset,2,bhatkheda
uup09,converter system fault active.,3,reset restored wtg,1,bhatkheda
uup09,converter system handshake timeout exception.,22,auto reset,2,bhatkheda
uup09,converter system handshake timeout exception.,22,reboot & restart,1,bhatkheda
uup09,converter system handshake timeout exception.,22,reboot restored wtg,1,bhatkheda
uup09,converter system handshake timeout exception.,22,reset & restart,2,bhatkheda
uup09,converter system handshake timeout exception.,22,wtg reset & restored wtg,1,bhatkheda
uup09,converter system handshake timeout exception.,22,wtg reset restored,13,bhatkheda
uup09,converter system handshake timeout exception.,22,wtg reset restored.,2,bhatkheda
uup09,convertor system communication handshake fault.,30,attend,2,bhatkheda
uup09,convertor system communication handshake fault.,30,checked & tighting connection asim board & dry transformer,1,bhatkheda
uup09,convertor system communication handshake fault.,30,reboot & restored wtg,4,bhatkheda
uup09,convertor system communication handshake fault.,30,reboot & restored wtg (delay due connectivity available),1,bhatkheda
uup09,convertor system communication handshake fault.,30,reset & restart,1,bhatkheda
uup09,convertor system communication handshake fault.,30,wtg reset restored,14,bhatkheda
uup09,convertor system communication handshake fault.,30,wtg reset restored.,7,bhatkheda
uup09,convertor system fault active.,1,wtg reset restored.,1,bhatkheda
uup09,customer request,1,wtg stopped customer ofc cable work,1,bhatkheda
uup09,dbr energy consumed.,1,wtg reset & restored wtg,1,bhatkheda
uup09,detected grid state converter faulted ok.,6,auto reset,1,bhatkheda
uup09,detected grid state converter faulted ok.,6,checked found vcb tripped prv & mog alarm indication pressure released,1,bhatkheda
uup09,detected grid state converter faulted ok.,6,found loosed connection dry transformer panel tighting properly,1,bhatkheda
uup09,detected grid state converter faulted ok.,6,found vcb tripped common fault checked related circuit found ok vcb charged & restored wtg,1,bhatkheda
uup09,detected grid state converter faulted ok.,6,wtg auto reseted grid normalization,1,bhatkheda
uup09,detected grid state converter faulted ok.,6,wtg auto rested grid normalization,1,bhatkheda
uup09,deviation active demanded power high.,1,wtg reset restored,1,bhatkheda
uup09,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup09,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup09,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup09,f-02 tripped due earth fault,1,feeder charged,1,bhatkheda
uup09,fdr trip due earth fault,1,feeder charged,1,bhatkheda
uup09,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
uup09,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
uup09,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
uup09,feeder tripped e/f,59,feeder charged,53,bhatkheda
uup09,feeder tripped e/f,59,feeder charged 9:24 wtg offline scada,1,bhatkheda
uup09,feeder tripped e/f,59,feeder charged found m1 card hang reboot,1,bhatkheda
uup09,feeder tripped e/f,59,feeder restored,3,bhatkheda
uup09,feeder tripped e/f,59,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup09,feeder tripped o/c,2,feeder charged,2,bhatkheda
uup09,feeder-02: earth fault,2,feeder charged wtg restored,2,bhatkheda
uup09,generator grounding brush worn error.,2,replaced 02 no. usable generator grounding brush,1,bhatkheda
uup09,generator grounding brush worn error.,2,replaced 02 nos. generator earthing power carbon brushes usable,1,bhatkheda
uup09,generator side hardware detected over-current fault phase b.,1,replaced 04 nos. usable generator power carbon brushes & cleaned generator slip ring,1,bhatkheda
uup09,grid loss,3,auto reset grid voltage ok.,1,bhatkheda
uup09,grid loss,3,wtg auto reset grid normalization,1,bhatkheda
uup09,grid loss,3,wtg rebooted grid normalization,1,bhatkheda
uup09,grid voltage ok.,2,auto reset grid voltage ok.,1,bhatkheda
uup09,grid voltage ok.,2,wtg auto rested grid normalization,1,bhatkheda
uup09,gsc igbt temperature error limit.,1,repaleced pm3000,1,bhatkheda
uup09,hub battery backup system ready operation service mode,1,wtg reset & restored wtg,1,bhatkheda
uup09,hub healthcheck timeout.,4,auto reset,2,bhatkheda
uup09,hub healthcheck timeout.,4,wtg reset restored,2,bhatkheda
uup09,hydraulic unit oil temperature high.,9,auto reset,5,bhatkheda
uup09,hydraulic unit oil temperature high.,9,found oil leakage yaw break caliper arrested & oil top hydraulic unit also replaced yaw break hose pipe & cleaned yaw rim surface,2,bhatkheda
uup09,hydraulic unit oil temperature high.,9,hydraulic oil leakage arrested & oil top-up 2.0 ltr.,2,bhatkheda
uup09,inox server issue.,1,restored.,1,bhatkheda
uup09,internal shutdown,31,220/33kv substation yearly maintenance work,1,bhatkheda
uup09,internal shutdown,31,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup09,internal shutdown,31,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup09,internal shutdown,31,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup09,internal shutdown,31,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
uup09,internal shutdown,31,feeder shutdown taken customer relay testing work,1,bhatkheda
uup09,internal shutdown,31,feeder shutdown taken customer tree cutting work,3,bhatkheda
uup09,internal shutdown,31,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup09,internal shutdown,31,feeder shutdown taken jumper binding work,1,bhatkheda
uup09,internal shutdown,31,feeder shutdown taken lws maintenance customer,2,bhatkheda
uup09,internal shutdown,31,feeder shutdown taken lws maintenance customer.,2,bhatkheda
uup09,internal shutdown,31,internal feeder shutdown taken customer ofc splicing work,1,bhatkheda
uup09,internal shutdown,31,internal feeder shutdown taken customer ofc work,1,bhatkheda
uup09,internal shutdown,31,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
uup09,internal shutdown,31,internal shutdown taken customer,1,bhatkheda
uup09,internal shutdown,31,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup09,internal shutdown,31,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
uup09,internal shutdown,31,internal shutdown taken customer ht tape insulation work,1,bhatkheda
uup09,internal shutdown,31,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup09,internal shutdown,31,internal shutdown taken customer jumper work,2,bhatkheda
uup09,internal shutdown,31,internal shutdown taken customer ofc laying work,1,bhatkheda
uup09,internal shutdown,31,internal shutdown taken customer work completed feeder charged,1,bhatkheda
uup09,internal shutdown,31,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup09,internal shutdown,31,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
uup09,line choke temperature error limit.,2,checked cooling fan line choke & temperature sensor connection & tight connection contactor cc cabinet restored wtg,2,bhatkheda
uup09,line side hardware detected over-current fault phase c.,1,auto reset,1,bhatkheda
uup09,manual stop,4,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup09,manual stop,4,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
uup09,manual stop,4,attend generator alignment work,1,bhatkheda
uup09,manual stop,4,wtg stopped customer internal isolator work,1,bhatkheda
uup09,manual stop abnomal sound inspection,1,wtg stopped checking abnormal sound checked nacelle & hub area completely abnormal sound observed,1,bhatkheda
uup09,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
uup09,manual stop warning rectification,1,wtg reset restored,1,bhatkheda
uup09,maximum time yaw positioning exceeded.,7,attended restored,1,bhatkheda
uup09,maximum time yaw positioning exceeded.,7,auto reset,2,bhatkheda
uup09,maximum time yaw positioning exceeded.,7,checked & found 14q8 relay base faulty nc cabinet replaced also checked yaw motor break feedback connection,1,bhatkheda
uup09,maximum time yaw positioning exceeded.,7,checked & found 14q8 relay faulty replaced 6amp 24vdc relay also activity t4 joint inspection work done restored wtg,1,bhatkheda
uup09,maximum time yaw positioning exceeded.,7,wtg reset restored,2,bhatkheda
uup09,modification,4,new plc software version 2.4.0 updated work done,1,bhatkheda
uup09,modification,4,wtg stopped checking temperature reading power cable cable joint also activity anemometer earthing ft sensor wiring tb modification & topup grease yaw teeth & bearing lubber work done,1,bhatkheda
uup09,modification,4,wtg stopped generator bellow (duct) cover fitting work done,1,bhatkheda
uup09,modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
uup09,nacelle rotation overspeed.,4,auto reset,3,bhatkheda
uup09,nacelle rotation overspeed.,4,wtg reset restored.,1,bhatkheda
uup09,natural calamity,1,auto reseted (high wind),1,bhatkheda
uup09,pitch started capacitor state hysteresis charge,1,wtg reset restored,1,bhatkheda
uup09,pitch started wrong capacitor state.,8,auto reset,1,bhatkheda
uup09,pitch started wrong capacitor state.,8,reboot & restored wtg,1,bhatkheda
uup09,pitch started wrong capacitor state.,8,reset & restored wtg,1,bhatkheda
uup09,pitch started wrong capacitor state.,8,wtg reset & restored,1,bhatkheda
uup09,pitch started wrong capacitor state.,8,wtg reset & restored wtg,1,bhatkheda
uup09,pitch started wrong capacitor state.,8,wtg reset restored,3,bhatkheda
uup09,preventive maintenance,32,attend,2,bhatkheda
uup09,preventive maintenance,32,attended,1,bhatkheda
uup09,preventive maintenance,32,wtg stopped half yearly preventive maintenance also activity generator alignment one anemometer replacement usable work done,2,bhatkheda
uup09,preventive maintenance,32,wtg stopped half yearly preventive maintenance also activity generator alignment work done,1,bhatkheda
uup09,preventive maintenance,32,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle work done,3,bhatkheda
uup09,preventive maintenance,32,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
uup09,preventive maintenance,32,wtg stopped half yearly uss maintenance work done,5,bhatkheda
uup09,preventive maintenance,32,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
uup09,preventive maintenance,32,wtg stopped uss power cable recrimping uss preventive maintenance work,1,bhatkheda
uup09,preventive maintenance,32,wtg stopped uss vcb,1,bhatkheda
uup09,preventive maintenance,32,wtg stopped vcb,1,bhatkheda
uup09,preventive maintenance,32,wtg stopped visual maintenance work done,2,bhatkheda
uup09,preventive maintenance,32,wtg stopped wtg visual maintenance work,1,bhatkheda
uup09,preventive maintenance,32,wtg stopped wtg visual preventive maintenance work,1,bhatkheda
uup09,preventive maintenance,32,wtg stopped wtg yearly preventive maintenance gear box oil filtration also activity tower torquing & blade tensioning work done restored wtg,1,bhatkheda
uup09,preventive maintenance,32,wtg stopped yearly preventive maintenance work done,3,bhatkheda
uup09,preventive maintenance,32,wtg stopped yearly uss maintenance work,1,bhatkheda
uup09,preventive maintenance,32,wtg stopped yearly wtg maintenance work,3,bhatkheda
uup09,scada connectivity due uup06 vcb tripped.,1,restored. restored.,1,bhatkheda
uup09,section isolator open,6,feeder-2 internal isolator open customer line mainteance work,1,bhatkheda
uup09,section isolator open,6,feeder-2 internal isolator open customer line maintenance work done isolator closed & wtg restored,1,bhatkheda
uup09,section isolator open,6,internal isolator-c feeder-2 shutdown taken customer lws maintenance also activity uss yearly preventive maintenance work done,1,bhatkheda
uup09,section isolator open,6,wtg isolator open customer lws maintenance work,2,bhatkheda
uup09,section isolator open,6,wtg stopped internal isolator open line maintenance work,1,bhatkheda
uup09,slc: pitch actuator supervision module error state.,3,reset,1,bhatkheda
uup09,slc: pitch actuator supervision module error state.,3,wtg reset restored,2,bhatkheda
uup09,special activity,6,wtg stopped blade cleaning work done restored wtg,1,bhatkheda
uup09,special activity,6,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
uup09,special activity,6,wtg stopped generator alignment work,1,bhatkheda
uup09,special activity,6,wtg stopped gps time synchronization work,1,bhatkheda
uup09,special activity,6,wtg stopped parameter setting work,2,bhatkheda
uup09,special activity - blade lps resistance measurement & inspection,2,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
uup09,special activity - blade lps resistance measurement & inspection,2,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup09,special activity - power cable inspection,2,wtg stopped stator cable repairing work progress,1,bhatkheda
uup09,special activity - power cable inspection,2,wtg stopped stator power cable barrel lug replaced crimping done also t4 platform support bolt replacement work done restored wtg,1,bhatkheda
uup09,special activity - repeated error rectification,7,attend,2,bhatkheda
uup09,special activity - repeated error rectification,7,wtg stopped attending warring error,5,bhatkheda
uup09,special activity - software updation modification,8,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup09,special activity - software updation modification,8,wtg stopped parameter setting work,1,bhatkheda
uup09,special activity - software updation modification,8,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,2,bhatkheda
uup09,special activity - software updation modification,8,wtg stopped power curve deviation checked ft sensor alignment & blade re-calibration also cleaned slip ring work done,2,bhatkheda
uup09,special activity - software updation modification,8,wtg stopped sineax software uploading work,1,bhatkheda
uup09,special activity - software updation modification,8,wtg stopped software parameter checking work done,1,bhatkheda
uup09,special activity - uss yard inspection,1,wtg stopped transformer oil leakage arrested & top 30 ltr.,1,bhatkheda
uup09,special activity - wtg critical points checking,7,wtg stopped convertor cabinet inspection & also checked & tighting bottom earthing work done,1,bhatkheda
uup09,special activity - wtg critical points checking,7,wtg stopped inspection work,1,bhatkheda
uup09,special activity - wtg critical points checking,7,wtg stopped power curve checking work checked & tighting anemometer connections,1,bhatkheda
uup09,special activity - wtg critical points checking,7,wtg stopped stator breaker inspection work,1,bhatkheda
uup09,special activity - wtg critical points checking,7,wtg stopped winch door fixing work,1,bhatkheda
uup09,special activity - wtg critical points checking,7,wtg stopped winch testing & climb assist checking work,1,bhatkheda
uup09,special activity - wtg critical points checking,7,wtg stopped winch testing work,1,bhatkheda
uup09,special activity - wtg parameters checking,3,special activity - wtg parameters checking,1,bhatkheda
uup09,special activity - wtg parameters checking,3,wtg stopped parameter checking work,1,bhatkheda
uup09,special activity - wtg parameters checking,3,wtg stopped software parameter checking work done,1,bhatkheda
uup09,speed measurement deviation generator rotor speed.,9,auto reset,1,bhatkheda
uup09,speed measurement deviation generator rotor speed.,9,wtg reset restored,5,bhatkheda
uup09,speed measurement deviation generator rotor speed.,9,wtg reset restored.,3,bhatkheda
uup09,speed measurement generator over-speed fast stop.,1,wtg reset restored.,1,bhatkheda
uup09,speed measurement generator over-speed safety chain.,2,wtg reset restored.,2,bhatkheda
uup09,stator breaker failed closing demanded close.,11,auto reset,6,bhatkheda
uup09,stator breaker failed closing demanded close.,11,replaced convertor cabinet stator breaker (repairable),1,bhatkheda
uup09,stator breaker failed closing demanded close.,11,wtg reset restored,1,bhatkheda
uup09,stator breaker failed closing demanded close.,11,wtg reset restored.,1,bhatkheda
uup09,stator breaker failed closing demanded close.,11,wtg restoration work progress,2,bhatkheda
uup09,tbc ups module alarm.,3,checked & tighting ups feedback connections properly,3,bhatkheda
uup09,torquing tensioning,7,attend,1,bhatkheda
uup09,torquing tensioning,7,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
uup09,torquing tensioning,7,"wtg stopped tower torquing & blade tensioning also activity attending warring ""gearbox high temperature power reduction.""",2,bhatkheda
uup09,torquing tensioning,7,wtg stopped tower torquing & blade tensioning work,3,bhatkheda
uup09,voltage difference,4,auto reset grid voltage ok.,3,bhatkheda
uup09,voltage difference,4,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
uup09,wind direction difference error.,9,auto reset,1,bhatkheda
uup09,wind direction difference error.,9,checked anemometer connections & anemometer mounting found ok,6,bhatkheda
uup09,wind direction difference error.,9,reboot & restored wtg,2,bhatkheda
uup09,wtg offline,1,inox scada,1,bhatkheda
uup09,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup09,yaw converter state error external fault.,1,found 24v missing 16x6 tb yaw break feedback corrected also 14q8 relay stuck corrected,1,bhatkheda
uup10,23007,1,feeder restored,1,bhatkheda
uup10,active power 10m filter limit.,2,auto reset,1,bhatkheda
uup10,active power 10m filter limit.,2,wtg reset restored,1,bhatkheda
uup10,analog environment temperature sensors defective.,1,checked environment temperature sensor & connections & tighting connection,1,bhatkheda
uup10,anemometer 1 measurement error.,5,auto reset,5,bhatkheda
uup10,anemometer 2 measurement error.,3,auto reset,1,bhatkheda
uup10,anemometer 2 measurement error.,3,reboot restored wtg,1,bhatkheda
uup10,anemometer 2 measurement error.,3,reset restored wtg,1,bhatkheda
uup10,blade 1: safety run active.,4,auto reset,1,bhatkheda
uup10,blade 1: safety run active.,4,wtg reset & restored wtg,1,bhatkheda
uup10,blade 1: safety run active.,4,wtg reset restored,2,bhatkheda
uup10,blade 3: communication failure (slave master operational state guarding error).,1,wtg reset restored.,1,bhatkheda
uup10,blade 3: external converter fan speed low.,1,reboot restored wtg,1,bhatkheda
uup10,blade bearing lubrication maintenance state.,4,reboot & restored wtg,2,bhatkheda
uup10,blade bearing lubrication maintenance state.,4,reboot restore,1,bhatkheda
uup10,blade bearing lubrication maintenance state.,4,reset restore wtg,1,bhatkheda
uup10,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup10,blade teeth lubrication maintenance state.,30,reboot & restored wtg,21,bhatkheda
uup10,blade teeth lubrication maintenance state.,30,reboot & restored wtg.,1,bhatkheda
uup10,blade teeth lubrication maintenance state.,30,reboot restored wtg,7,bhatkheda
uup10,blade teeth lubrication maintenance state.,30,wtg restoration work progress,1,bhatkheda
uup10,breakdown maintenance,3,checked & tighting pt100 sensor connections,1,bhatkheda
uup10,breakdown maintenance,3,checked eup pt100 sensor,2,bhatkheda
uup10,cc101 fuse cooling fans power supply switched tripped.,1,replaced 32amp fuse also corrected connection 1f6 fuse,1,bhatkheda
uup10,communication error yaw converter.,1,restored wtg,1,bhatkheda
uup10,converter healthcheck alarm.,5,feeder restored,2,bhatkheda
uup10,converter healthcheck alarm.,5,wtg restoration wip,3,bhatkheda
uup10,converter healthcheck timeout.,1,wtg reset restored,1,bhatkheda
uup10,crowbar triggered dc bus overvoltage.,2,wtg restoration work progress,1,bhatkheda
uup10,crowbar triggered dc bus overvoltage.,2,wtg restoration work progress.,1,bhatkheda
uup10,customer request,1,wtg stopped customer ofc cable work,1,bhatkheda
uup10,customer stoppage,2,wtg stopped customer inspection work,2,bhatkheda
uup10,dbr energy consumed.,3,reboot & restored wtg,2,bhatkheda
uup10,dbr energy consumed.,3,reboot restored wtg,1,bhatkheda
uup10,dc bus hardware over-voltage fault.,1,reboot restored wtg,1,bhatkheda
uup10,dc bus software under-voltage fault.,1,wtg restoration work progress,1,bhatkheda
uup10,detected grid state converter faulted ok.,4,auto reset grid voltage ok.,1,bhatkheda
uup10,detected grid state converter faulted ok.,4,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
uup10,detected grid state converter faulted ok.,4,wtg reset restored,1,bhatkheda
uup10,detected grid state converter faulted ok.,4,wtg reset restored. (jerk feeder),1,bhatkheda
uup10,disconnected scada due park issue,1,auto correct.,1,bhatkheda
uup10,efficiency upgrade,2,attend,1,bhatkheda
uup10,efficiency upgrade,2,wtg stopped power booster up-gradation work also activity uss visual maintenance work done,1,bhatkheda
uup10,error,1,error,1,bhatkheda
uup10,eup - temperature 13 error limit,5,checked eup pt100 sensor,1,bhatkheda
uup10,eup - temperature 13 error limit,5,checked eup pt100 sensor checked generator slip ring power carbon brushes also checked connection ptai module restored wtg,1,bhatkheda
uup10,eup - temperature 13 error limit,5,reboot restored wtg,1,bhatkheda
uup10,eup - temperature 13 error limit,5,wtg reset restored,2,bhatkheda
uup10,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup10,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup10,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup10,f-02 tripped due earth fault,1,feeder charged,1,bhatkheda
uup10,fault synchronization line side filters.,25,attend,4,bhatkheda
uup10,fault synchronization line side filters.,25,auto reset,3,bhatkheda
uup10,fault synchronization line side filters.,25,reboot & restored wtg,2,bhatkheda
uup10,fault synchronization line side filters.,25,reboot restored wtg,1,bhatkheda
uup10,fault synchronization line side filters.,25,replaced asim bord checked line filter fuse,1,bhatkheda
uup10,fault synchronization line side filters.,25,replaced pm3000 convertor,1,bhatkheda
uup10,fault synchronization line side filters.,25,wtg reset restored,7,bhatkheda
uup10,fault synchronization line side filters.,25,wtg restoration work progress,6,bhatkheda
uup10,fdr trip due earth fault,1,feeder charged,1,bhatkheda
uup10,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
uup10,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
uup10,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
uup10,feeder tripped e/f,59,feeder charged,54,bhatkheda
uup10,feeder tripped e/f,59,feeder charged 9:24 wtg offline scada,1,bhatkheda
uup10,feeder tripped e/f,59,feeder restored,3,bhatkheda
uup10,feeder tripped e/f,59,feeder tripped e/f,1,bhatkheda
uup10,feeder tripped o/c,2,feeder charged,2,bhatkheda
uup10,feeder-02: earth fault,2,feeder charged wtg restored,2,bhatkheda
uup10,gear box inspection,1,wtg stopped gear box oil leakage inspection work done,1,bhatkheda
uup10,generator bearing temperature de error limit.,3,bearing temperature cool,2,bhatkheda
uup10,generator bearing temperature de error limit.,3,manually generator lubber plc & bearing temperature cool,1,bhatkheda
uup10,generator cooling slipring fan overload switch 1 open/tripped.,5,attended restored,4,bhatkheda
uup10,generator cooling slipring fan overload switch 1 open/tripped.,5,replaced generator slip ring fan also updated pitch convertor software work done,1,bhatkheda
uup10,generator cooling slipring fan overload switch 2 open/tripped.,7,attend & restored,1,bhatkheda
uup10,generator cooling slipring fan overload switch 2 open/tripped.,7,attend restore wtg,1,bhatkheda
uup10,generator cooling slipring fan overload switch 2 open/tripped.,7,found mpcb tripped checked current setting,1,bhatkheda
uup10,generator cooling slipring fan overload switch 2 open/tripped.,7,generator slip ring fan replaced,1,bhatkheda
uup10,generator cooling slipring fan overload switch 2 open/tripped.,7,replaced generator slip ring fan,1,bhatkheda
uup10,generator cooling slipring fan overload switch 2 open/tripped.,7,replaced generator slipring fan,1,bhatkheda
uup10,generator cooling slipring fan overload switch 2 open/tripped.,7,reset & restored wtg,1,bhatkheda
uup10,generator inspection,2,attend,1,bhatkheda
uup10,generator inspection,2,wtg stopped generator de & nde side bearing manually greasing work,1,bhatkheda
uup10,generator side hardware detected over-current fault phase a.,4,attend,2,bhatkheda
uup10,generator side hardware detected over-current fault phase a.,4,checked & found power carbon brushes worn & replaced 10 nos. useabe generator power carbon brush,1,bhatkheda
uup10,generator side hardware detected over-current fault phase a.,4,replaced 06 nos. usable generator power carbon brushes & cleaned generator slip ring,1,bhatkheda
uup10,generator side hardware detected over-current fault phase b.,2,attend,1,bhatkheda
uup10,generator side hardware detected over-current fault phase b.,2,replaced 04 no. usable generator power carbon brush & cleaned generator slip ring,1,bhatkheda
uup10,grid loss,1,wtg auto reset grid normalization,1,bhatkheda
uup10,grid voltage ok.,4,auto reset grid voltage ok.,1,bhatkheda
uup10,grid voltage ok.,4,checked & found uss acb tripped ground fault checked related circuit found ok,1,bhatkheda
uup10,grid voltage ok.,4,feeder restored,1,bhatkheda
uup10,grid voltage ok.,4,found vcb tripped current checked related circuit found ok,1,bhatkheda
uup10,health check error.,1,reboot restored wtg,1,bhatkheda
uup10,hub healthcheck alarm.,29,auto reset,3,bhatkheda
uup10,hub healthcheck alarm.,29,auto reset wtg,1,bhatkheda
uup10,hub healthcheck alarm.,29,reboot & restored wtg,2,bhatkheda
uup10,hub healthcheck alarm.,29,reboot restored wtg,1,bhatkheda
uup10,hub healthcheck alarm.,29,reset & restored wtg,2,bhatkheda
uup10,hub healthcheck alarm.,29,wtg reset restored,20,bhatkheda
uup10,hub healthcheck timeout.,1,wtg reset restored,1,bhatkheda
uup10,hub healthcheck: blade 3 voltage measurement ubat - udc deviation high,2,wtg reset restored,2,bhatkheda
uup10,internal shutdown,30,220/33kv substation yearly maintenance work,1,bhatkheda
uup10,internal shutdown,30,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup10,internal shutdown,30,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup10,internal shutdown,30,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup10,internal shutdown,30,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
uup10,internal shutdown,30,feeder shutdown taken customer relay testing work,1,bhatkheda
uup10,internal shutdown,30,feeder shutdown taken customer tree cutting work,3,bhatkheda
