Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uup10,internal shutdown,30,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup10,internal shutdown,30,feeder shutdown taken jumper binding work,1,bhatkheda
uup10,internal shutdown,30,feeder shutdown taken lws maintenance customer,2,bhatkheda
uup10,internal shutdown,30,feeder shutdown taken lws maintenance customer.,2,bhatkheda
uup10,internal shutdown,30,internal feeder shutdown taken customer ofc splicing work,1,bhatkheda
uup10,internal shutdown,30,internal feeder shutdown taken customer ofc work,1,bhatkheda
uup10,internal shutdown,30,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
uup10,internal shutdown,30,internal shutdown taken customer,1,bhatkheda
uup10,internal shutdown,30,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup10,internal shutdown,30,internal shutdown taken customer ht tape insulation work,1,bhatkheda
uup10,internal shutdown,30,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup10,internal shutdown,30,internal shutdown taken customer jumper work,2,bhatkheda
uup10,internal shutdown,30,internal shutdown taken customer ofc laying work,1,bhatkheda
uup10,internal shutdown,30,internal shutdown taken customer work completed feeder charged,1,bhatkheda
uup10,internal shutdown,30,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup10,internal shutdown,30,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
uup10,line side breaker feedback active commanded close.,1,auto reset,1,bhatkheda
uup10,manual stop,8,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup10,manual stop,8,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
uup10,manual stop,8,attend,1,bhatkheda
uup10,manual stop,8,cmm ki installation work,2,bhatkheda
uup10,manual stop,8,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup10,manual stop,8,wtg stopped customer internal isolator work,1,bhatkheda
uup10,manual stop,8,wtg stopped nacelle inspection work also activity replaced 12 nos. generator power carbon brushes & 02 nos. earthing carbon brushes new one,1,bhatkheda
uup10,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
uup10,maximum time yaw positioning exceeded.,6,attend,2,bhatkheda
uup10,maximum time yaw positioning exceeded.,6,checked & found 14q8 relay faulty nc cabinet replaced,1,bhatkheda
uup10,maximum time yaw positioning exceeded.,6,reboot restored wtg,1,bhatkheda
uup10,maximum time yaw positioning exceeded.,6,wtg reset restored,2,bhatkheda
uup10,modification,2,new plc software version 2.4.0 updated work done,1,bhatkheda
uup10,modification,2,wtg stopped ngcc software updated work done,1,bhatkheda
uup10,ms blade repairing work,1,ms blade repairing work,1,bhatkheda
uup10,non plausible pitch state difference.,3,auto reset,1,bhatkheda
uup10,non plausible pitch state difference.,3,reset restore wtg,1,bhatkheda
uup10,non plausible pitch state difference.,3,wtg reset restored,1,bhatkheda
uup10,offset tower-vibration sensor non-drivetrain direction error limit,1,reset restore,1,bhatkheda
uup10,pitch started wrong capacitor state.,2,pitch started wrong capacitor state.,1,bhatkheda
uup10,pitch started wrong capacitor state.,2,wtg reset & restored wtg,1,bhatkheda
uup10,preventive maintenance,32,attend,2,bhatkheda
uup10,preventive maintenance,32,attended,1,bhatkheda
uup10,preventive maintenance,32,restored wtg,1,bhatkheda
uup10,preventive maintenance,32,wtg stopped half yearly preventive maintenance also activity generator alignment work done,4,bhatkheda
uup10,preventive maintenance,32,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle,2,bhatkheda
uup10,preventive maintenance,32,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
uup10,preventive maintenance,32,wtg stopped half yearly uss maintenance work done,3,bhatkheda
uup10,preventive maintenance,32,wtg stopped uss pm uss power cable recrimping work,1,bhatkheda
uup10,preventive maintenance,32,wtg stopped uss vcb,1,bhatkheda
uup10,preventive maintenance,32,wtg stopped uss yearly preventive maintenance work done,1,bhatkheda
uup10,preventive maintenance,32,wtg stopped vcb,2,bhatkheda
uup10,preventive maintenance,32,wtg stopped visual maintenance work done,1,bhatkheda
uup10,preventive maintenance,32,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup10,preventive maintenance,32,wtg stopped wtg visual preventive maintenance work,1,bhatkheda
uup10,preventive maintenance,32,wtg stopped wtg yearly preventive maintenance work done restored wtg,1,bhatkheda
uup10,preventive maintenance,32,wtg stopped yearly preventive maintenance work done,3,bhatkheda
uup10,preventive maintenance,32,wtg stopped yearly uss maintenance work,1,bhatkheda
uup10,preventive maintenance,32,wtg stopped yearly wtg maintenance work,4,bhatkheda
uup10,scada connectivity due uup06 vcb tripped.,1,restored.,1,bhatkheda
uup10,section isolator open,6,feeder-2 internal isolator open customer line mainteance work,1,bhatkheda
uup10,section isolator open,6,feeder-2 internal isolator open customer line maintenance work done isolator closed & wtg restored,1,bhatkheda
uup10,section isolator open,6,internal isolator-c feeder-2 shutdown taken customer lws maintenance also activity uss yearly preventive maintenance work done,1,bhatkheda
uup10,section isolator open,6,wtg isolator open customer lws maintenance work,2,bhatkheda
uup10,section isolator open,6,wtg stopped internal isolator open line maintenance work,1,bhatkheda
uup10,slc: emergency stop module error state.,2,auto reset,1,bhatkheda
uup10,slc: emergency stop module error state.,2,reboot & restored wtg,1,bhatkheda
uup10,slc: pitch actuator supervision module error state.,68,auto reset,1,bhatkheda
uup10,slc: pitch actuator supervision module error state.,68,reset & restored,1,bhatkheda
uup10,slc: pitch actuator supervision module error state.,68,reset & restored wtg,2,bhatkheda
uup10,slc: pitch actuator supervision module error state.,68,reset restore wtg,1,bhatkheda
uup10,slc: pitch actuator supervision module error state.,68,wtg reset & restored,1,bhatkheda
uup10,slc: pitch actuator supervision module error state.,68,wtg reset & restored wtg,3,bhatkheda
uup10,slc: pitch actuator supervision module error state.,68,wtg reset restored,59,bhatkheda
uup10,slc: sineax power protection switch tripped.,1,reboot & restored wtg,1,bhatkheda
uup10,slc: speed monitoring pitch stop.,1,wtg reset & restored wtg,1,bhatkheda
uup10,slc: speed monitoring relay pitch stop.,3,wtg reset & restored wtg,3,bhatkheda
uup10,slc: speed supervision module error state.,158,attend,1,bhatkheda
uup10,slc: speed supervision module error state.,158,attended restored,1,bhatkheda
uup10,slc: speed supervision module error state.,158,auto reset,2,bhatkheda
uup10,slc: speed supervision module error state.,158,reboot & restored wtg,9,bhatkheda
uup10,slc: speed supervision module error state.,158,reboot restored wtg,1,bhatkheda
uup10,slc: speed supervision module error state.,158,replaced rotor encoder restored wtg,1,bhatkheda
uup10,slc: speed supervision module error state.,158,reset & restored wtg,2,bhatkheda
uup10,slc: speed supervision module error state.,158,reset restore wtg,3,bhatkheda
uup10,slc: speed supervision module error state.,158,reset restored,2,bhatkheda
uup10,slc: speed supervision module error state.,158,wtg reset & restored,5,bhatkheda
uup10,slc: speed supervision module error state.,158,wtg reset & restored wtg,16,bhatkheda
uup10,slc: speed supervision module error state.,158,wtg reset restored,115,bhatkheda
uup10,slc: tower vibration switch tripped.,127,attend,5,bhatkheda
uup10,slc: tower vibration switch tripped.,127,attend restore wtg,1,bhatkheda
uup10,slc: tower vibration switch tripped.,127,cleaning yaw rim surface & checked connections acceleration sensor,1,bhatkheda
uup10,slc: tower vibration switch tripped.,127,reboot & restart,1,bhatkheda
uup10,slc: tower vibration switch tripped.,127,reboot & restored wtg,1,bhatkheda
uup10,slc: tower vibration switch tripped.,127,reboot restored wtg,2,bhatkheda
uup10,slc: tower vibration switch tripped.,127,reset & restart,1,bhatkheda
uup10,slc: tower vibration switch tripped.,127,reset restore wtg,17,bhatkheda
uup10,slc: tower vibration switch tripped.,127,reset restored wtg,10,bhatkheda
uup10,slc: tower vibration switch tripped.,127,wtg reset & restored wtg,26,bhatkheda
uup10,slc: tower vibration switch tripped.,127,wtg reset restored,57,bhatkheda
uup10,slc: tower vibration switch tripped.,127,wtg reset restored.,1,bhatkheda
uup10,slc: tower vibration switch tripped.,127,wtg stopped attending repeated error,1,bhatkheda
uup10,slc: tower vibration switch tripped.,127,"wtg stopped attending repeated error ""slc: tower vibration switch tripped.""",2,bhatkheda
uup10,slc: tower vibration switch tripped.,127,wtg stopped wtg visual maintenance work done replaced yaw brake pad,1,bhatkheda
uup10,software updation & modification,1,wtg stopped parameter setting work,1,bhatkheda
uup10,special activity,14,wtg restoration work progress,1,bhatkheda
uup10,special activity,14,wtg stopped blade internal inspection work done also anemometer earthing ft sensor wiring tb modification work done,2,bhatkheda
uup10,special activity,14,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
uup10,special activity,14,wtg stopped checking temperature reading power cable cable joint,2,bhatkheda
uup10,special activity,14,wtg stopped gps time synchronization work,1,bhatkheda
uup10,special activity,14,wtg stopped inspection work,3,bhatkheda
uup10,special activity,14,wtg stopped parameter checking work,1,bhatkheda
uup10,special activity,14,wtg stopped parameter setting work,2,bhatkheda
uup10,special activity,14,wtg stopped stator breaker inspection work,1,bhatkheda
uup10,special activity - amsc stoppage,3,wtg stopped cmm kit installation modification work,3,bhatkheda
uup10,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade cleaning work & blade lps resistance measurement work done,3,bhatkheda
uup10,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup10,special activity - power cable inspection,2,wtg stopped power cable inspection work,2,bhatkheda
uup10,special activity - repeated error rectification,9,wtg stopped attending error,5,bhatkheda
uup10,special activity - repeated error rectification,9,wtg stopped attending repeated error,2,bhatkheda
uup10,special activity - repeated error rectification,9,wtg stopped attending warring error,2,bhatkheda
uup10,special activity - software updation modification,18,attended restored,1,bhatkheda
uup10,special activity - software updation modification,18,new v1.0.21 version ngcc software updated work done,2,bhatkheda
uup10,special activity - software updation modification,18,sineax new plc software version 2.4.1 updated work done,1,bhatkheda
uup10,special activity - software updation modification,18,wtg stopped parameter setting work,1,bhatkheda
uup10,special activity - software updation modification,18,wtg stopped power curve checking,1,bhatkheda
uup10,special activity - software updation modification,18,wtg stopped power curve deviation check & set anemometer & blade calibration checked,6,bhatkheda
uup10,special activity - software updation modification,18,wtg stopped power curve deviation checked ft sensor alignment & blade re-calibration also cleaned slip ring work done,4,bhatkheda
uup10,special activity - software updation modification,18,wtg stopped sineax software uploading work,1,bhatkheda
uup10,special activity - software updation modification,18,wtg stopped software parameter checking work done,1,bhatkheda
uup10,special activity - uss yard inspection,1,wtg stopped uss audit compliance work done,1,bhatkheda
uup10,special activity - wtg critical points checking,11,attend,1,bhatkheda
uup10,special activity - wtg critical points checking,11,wtg stopped attending warning,1,bhatkheda
uup10,special activity - wtg critical points checking,11,wtg stopped blade cleaning work done restored wtg,1,bhatkheda
uup10,special activity - wtg critical points checking,11,wtg stopped checking sineax & connections also checked ct,1,bhatkheda
uup10,special activity - wtg critical points checking,11,wtg stopped cmm kit modification checking work done,1,bhatkheda
uup10,special activity - wtg critical points checking,11,wtg stopped coolant drain top 45 ltr. work done convertor cooling unit also activity uss yard inspection work done restored wtg,1,bhatkheda
uup10,special activity - wtg critical points checking,11,wtg stopped generator power carbon brush checking work,1,bhatkheda
uup10,special activity - wtg critical points checking,11,wtg stopped winch door fixing work,1,bhatkheda
uup10,special activity - wtg critical points checking,11,wtg stopped winch testing & climb assist checking & inspection work done restored wtg,1,bhatkheda
uup10,special activity - wtg critical points checking,11,wtg stopped winch testing & climb assist checking work,1,bhatkheda
uup10,special activity - wtg critical points checking,11,wtg stopped winch testing work,1,bhatkheda
uup10,special activity - wtg parameters checking,5,wtg stopped anemometer parameter checking work,1,bhatkheda
uup10,special activity - wtg parameters checking,5,wtg stopped environmental sensor checking,1,bhatkheda
uup10,special activity - wtg parameters checking,5,wtg stopped parameter checking work,1,bhatkheda
uup10,special activity - wtg parameters checking,5,wtg stopped parameter setting done,1,bhatkheda
uup10,special activity - wtg parameters checking,5,wtg stopped software parameter checking work done,1,bhatkheda
uup10,speed measurement deviation delayed generator rotor speed.,5,attended restored,1,bhatkheda
uup10,speed measurement deviation delayed generator rotor speed.,5,auto reset,2,bhatkheda
uup10,speed measurement deviation delayed generator rotor speed.,5,replaced torque limiter,1,bhatkheda
uup10,speed measurement deviation delayed generator rotor speed.,5,wtg reset restored,1,bhatkheda
uup10,speed measurement deviation generator rotor speed.,2,auto reset,1,bhatkheda
uup10,speed measurement deviation generator rotor speed.,2,replaced encoder coupler,1,bhatkheda
uup10,speed measurement generator speed negative maximum.,1,auto reset,1,bhatkheda
uup10,stator breaker failed closing demanded close.,55,attend,5,bhatkheda
uup10,stator breaker failed closing demanded close.,55,attending wip,11,bhatkheda
uup10,stator breaker failed closing demanded close.,55,auto reset,18,bhatkheda
uup10,stator breaker failed closing demanded close.,55,checked acb spring charging motor & supply also checked closing coil,1,bhatkheda
uup10,stator breaker failed closing demanded close.,55,checked closing coil stator breaker & connection acb,10,bhatkheda
uup10,stator breaker failed closing demanded close.,55,checked stator breaker open/closing coil,1,bhatkheda
uup10,stator breaker failed closing demanded close.,55,reboot & restored wtg,2,bhatkheda
uup10,stator breaker failed closing demanded close.,55,reboot restored wtg,3,bhatkheda
uup10,stator breaker failed closing demanded close.,55,replaced acb spring charing motor,1,bhatkheda
uup10,stator breaker failed closing demanded close.,55,replaced cca cabinet stator breaker spring charging motor,1,bhatkheda
uup10,stator breaker failed closing demanded close.,55,wtg reset & restored,1,bhatkheda
uup10,stator breaker failed closing demanded close.,55,wtg reset restored,1,bhatkheda
uup10,stator breaker opened undervoltage release buffer ready.,8,auto reset,7,bhatkheda
uup10,stator breaker opened undervoltage release buffer ready.,8,reboot & restored wtg,1,bhatkheda
uup10,torquing tensioning,7,attend,1,bhatkheda
uup10,torquing tensioning,7,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
uup10,torquing tensioning,7,wtg stopped tower torquing & blade tensioning work,3,bhatkheda
uup10,torquing tensioning,7,wtg stopped tower torquing & blade tensioning work done,2,bhatkheda
uup10,tower inspection,2,attend,1,bhatkheda
uup10,tower inspection,2,wtg stopped inspection work,1,bhatkheda
uup10,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,41,attend,3,bhatkheda
uup10,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,41,auto reset,16,bhatkheda
uup10,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,41,cleaning yaw rim surface & checked connections acceleration sensor,1,bhatkheda
uup10,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,41,cleaning yaw rim surface & checked hardware rotor,1,bhatkheda
uup10,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,41,reboot restored wtg,2,bhatkheda
uup10,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,41,replaced acceleration sensor & cleaning yaw rim surface,1,bhatkheda
uup10,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,41,reset & restart,2,bhatkheda
uup10,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,41,wtg reset & restored wtg,6,bhatkheda
uup10,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,41,wtg reset restored,9,bhatkheda
uup10,voltage difference,6,auto reset grid voltage ok.,2,bhatkheda
uup10,voltage difference,6,auto reset grid voltage ok. (due heavy jerk feeder),1,bhatkheda
uup10,voltage difference,6,auto reset grid voltage ok. (due heavy jerk),2,bhatkheda
uup10,voltage difference,6,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
uup10,wind direction difference error.,45,auto reset,22,bhatkheda
uup10,wind direction difference error.,45,checked anemometer connection,4,bhatkheda
uup10,wind direction difference error.,45,reboot & restored wtg,6,bhatkheda
uup10,wind direction difference error.,45,reboot restored wtg,2,bhatkheda
uup10,wind direction difference error.,45,reset restore wtg,1,bhatkheda
uup10,wind direction difference error.,45,wtg reset & restored wtg,3,bhatkheda
uup10,wind direction difference error.,45,wtg reset restored,4,bhatkheda
uup10,wind direction difference error.,45,wtg stopped attending repeated error,3,bhatkheda
uup10,wind speed difference error.,6,auto reset,3,bhatkheda
uup10,wind speed difference error.,6,reboot restored wtg,1,bhatkheda
uup10,wind speed difference error.,6,reset restored wtg,1,bhatkheda
uup10,wind speed difference error.,6,wtg reset restored,1,bhatkheda
uup10,wtg offline,1,inox scada,1,bhatkheda
uup10,wtg reset restored,1,wtg reset restored,1,bhatkheda
uup10,wtg stopped customer 220kv line work mpptcl,1,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,1,bhatkheda
uup10,yaw converter error occurred.,3,checked circuit & found yaw convertor faulty replaced also generator slip ring fan replace cleaned slip ring,2,bhatkheda
uup10,yaw converter error occurred.,3,restored wtg,1,bhatkheda
uup10,yaw healthcheck timeout.,1,wtg reset restored,1,bhatkheda
uup11,analog environment temperature error limit.,2,replaced temperature sensor usable one,2,bhatkheda
uup11,anemometer 1 measurement error.,3,auto reset,3,bhatkheda
uup11,anemometer 2 measurement error.,3,auto reset,3,bhatkheda
uup11,blade 1: communication failure (slave master operational state guarding error).,1,reset & restored,1,bhatkheda
uup11,blade 1: ips active wrong area.,10,auto reset,6,bhatkheda
uup11,blade 1: ips active wrong area.,10,checked proximity sensor & set referencing plate,1,bhatkheda
uup11,blade 1: ips active wrong area.,10,reset & restored wtg,3,bhatkheda
uup11,blade 2: communication failure (slave master operational state guarding error).,1,reset & restart,1,bhatkheda
uup11,blade 2: ips active wrong area.,12,auto reset,8,bhatkheda
uup11,blade 2: ips active wrong area.,12,checked blade proximity sensor & tighting connections also checked blade calibration,3,bhatkheda
uup11,blade 2: ips active wrong area.,12,replaced blade 2 pitch convertor usable one & updated pitch convertor software work done,1,bhatkheda
uup11,blade 2: pitch converter error.,2,replaced pitch convertor,2,bhatkheda
uup11,blade 3: ips active feathering position.,19,auto reset,14,bhatkheda
uup11,blade 3: ips active feathering position.,19,checked & tighting proximity sensor,2,bhatkheda
uup11,blade 3: ips active feathering position.,19,wtg reset restored,3,bhatkheda
uup11,blade 3: ips active wrong area.,1,auto reset,1,bhatkheda
uup11,blade bearing lubrication maintenance state.,12,reboot & restart,1,bhatkheda
uup11,blade bearing lubrication maintenance state.,12,reboot & restored wtg,3,bhatkheda
uup11,blade bearing lubrication maintenance state.,12,reboot restore,1,bhatkheda
uup11,blade bearing lubrication maintenance state.,12,reboot restored wtg,6,bhatkheda
uup11,blade bearing lubrication maintenance state.,12,reset restore wtg,1,bhatkheda
uup11,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup11,blade teeth lubrication maintenance state.,34,reboot & restart,1,bhatkheda
uup11,blade teeth lubrication maintenance state.,34,reboot & restart wtg,1,bhatkheda
uup11,blade teeth lubrication maintenance state.,34,reboot & restored wtg,23,bhatkheda
uup11,blade teeth lubrication maintenance state.,34,reboot restored wtg,9,bhatkheda
uup11,cc101 fuse cooling fans power supply switched tripped.,1,checked found 16a fuse faulty cca101 cabinet replaced,1,bhatkheda
uup11,checked generator lubber operation,1,manually de&nde side bearing greasing done,1,bhatkheda
uup11,converter cabinet temperature error limit.,2,converter coolent topup done restore wtg.,2,bhatkheda
uup11,converter cabinet temperature warning limit.,1,checked pressure cooling unit & top coolant also checked cooling fan operation converter cabinet radiator fan,1,bhatkheda
uup11,customer request,2,wtg stopped customer ofc cable work,1,bhatkheda
uup11,customer request,2,wtg stopped customer visual blade inspection work,1,bhatkheda
uup11,detected grid state converter faulted ok.,3,wtg auto reset grid normalization,1,bhatkheda
uup11,detected grid state converter faulted ok.,3,wtg auto reseted grid normalization,1,bhatkheda
uup11,detected grid state converter faulted ok.,3,wtg reset restored,1,bhatkheda
uup11,efficiency upgrade,3,attend,2,bhatkheda
uup11,efficiency upgrade,3,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,1,bhatkheda
uup11,external diode temperature warning limit.,1,checked & tighting external diode & connections,1,bhatkheda
uup11,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup11,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup11,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup11,f-02 tripped due earth fault,1,feeder charged,1,bhatkheda
uup11,fdr trip due earth fault,1,feeder charged,1,bhatkheda
uup11,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
uup11,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
uup11,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
uup11,feeder tripped e/f,61,feeder charged,57,bhatkheda
uup11,feeder tripped e/f,61,feeder restored,3,bhatkheda
uup11,feeder tripped e/f,61,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup11,feeder tripped o/c,2,feeder charged,2,bhatkheda
uup11,feeder-02: earth fault,2,feeder charged wtg restored,2,bhatkheda
uup11,gear box inspection,1,wtg stopped dhhi team gearbox inspection & leakage arresting work done,1,bhatkheda
uup11,gearbox oil offline filter overload switch open/tripped.,2,attended,1,bhatkheda
uup11,gearbox oil offline filter overload switch open/tripped.,2,found mpcb tripped checked current setting & closed mpcb,1,bhatkheda
uup11,generator cooling fan m2 overload switch open/tripped.,4,checked generator cooling fan,3,bhatkheda
uup11,generator cooling fan m2 overload switch open/tripped.,4,wtg restoration work progresses,1,bhatkheda
uup11,generator cooling slipring fan overload switch 2 open/tripped.,15,attend & restored wtg,1,bhatkheda
uup11,generator cooling slipring fan overload switch 2 open/tripped.,15,attended restored,1,bhatkheda
uup11,generator cooling slipring fan overload switch 2 open/tripped.,15,checked & tighting connections & hold mpcb,1,bhatkheda
uup11,generator cooling slipring fan overload switch 2 open/tripped.,15,pitch convertor software updated,6,bhatkheda
uup11,generator cooling slipring fan overload switch 2 open/tripped.,15,reboot & rest,1,bhatkheda
uup11,generator cooling slipring fan overload switch 2 open/tripped.,15,reboot & restored wtg,1,bhatkheda
uup11,generator cooling slipring fan overload switch 2 open/tripped.,15,replaced generator slip ring fan,1,bhatkheda
uup11,generator cooling slipring fan overload switch 2 open/tripped.,15,replaced generator sliprig fan also blade calibration anemometer alignmant checked,1,bhatkheda
uup11,generator cooling slipring fan overload switch 2 open/tripped.,15,wtg reset restored.,2,bhatkheda
uup11,generator cooling water input temperature warning limit.,3,generator coolant top,3,bhatkheda
uup11,generator side synchronization timeout.,2,wtg reset restored,2,bhatkheda
uup11,grid loss,3,auto reset grid voltage ok.,1,bhatkheda
uup11,grid loss,3,due heavy jerk feeder wtg auto rested grid normalization,1,bhatkheda
uup11,grid loss,3,wtg auto reset grid normalization,1,bhatkheda
uup11,grid voltage ok.,6,attend,1,bhatkheda
uup11,grid voltage ok.,6,feeder restored,1,bhatkheda
uup11,grid voltage ok.,6,found uss acb tripped ground fault checked related circuit found ct cable heated corrected acb charged. acb charged error comes blade 2: communication failure (slave master operational state guarding error). update pitch convertor software,1,bhatkheda
uup11,grid voltage ok.,6,found uss acb tripped ground fault checked related circuit found ok acb charged & restored wtg,3,bhatkheda
uup11,hub healthcheck alarm.,5,auto reset,1,bhatkheda
uup11,hub healthcheck alarm.,5,reboot & restored wtg,1,bhatkheda
uup11,hub healthcheck alarm.,5,wtg reset & restored wtg,1,bhatkheda
uup11,hub healthcheck alarm.,5,wtg reset restored,2,bhatkheda
uup11,hub healthcheck timeout.,1,auto reset,1,bhatkheda
uup11,hydraulic pump switched many times time period.,1,reset restored,1,bhatkheda
uup11,hydraulic unit oil temperature high.,4,attended restored,1,bhatkheda
uup11,hydraulic unit oil temperature high.,4,auto reset,2,bhatkheda
uup11,hydraulic unit oil temperature high.,4,hydraulic unit leakage arrested & 03 ltr.,1,bhatkheda
uup11,internal shutdown,30,220/33kv substation yearly maintenance work,1,bhatkheda
uup11,internal shutdown,30,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup11,internal shutdown,30,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup11,internal shutdown,30,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
uup11,internal shutdown,30,feeder shutdown taken customer relay testing work,1,bhatkheda
uup11,internal shutdown,30,feeder shutdown taken customer tree cutting work,3,bhatkheda
uup11,internal shutdown,30,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup11,internal shutdown,30,feeder shutdown taken jumper binding work,1,bhatkheda
uup11,internal shutdown,30,feeder shutdown taken lws maintenance customer,2,bhatkheda
uup11,internal shutdown,30,feeder shutdown taken lws maintenance customer.,2,bhatkheda
uup11,internal shutdown,30,internal feeder shutdown taken customer ofc splicing work,1,bhatkheda
uup11,internal shutdown,30,internal feeder shutdown taken customer ofc work,1,bhatkheda
uup11,internal shutdown,30,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
uup11,internal shutdown,30,internal shutdown taken customer,1,bhatkheda
uup11,internal shutdown,30,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup11,internal shutdown,30,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
uup11,internal shutdown,30,internal shutdown taken customer ht tape insulation work,1,bhatkheda
uup11,internal shutdown,30,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup11,internal shutdown,30,internal shutdown taken customer jumper work,2,bhatkheda
uup11,internal shutdown,30,internal shutdown taken customer ofc laying work,1,bhatkheda
uup11,internal shutdown,30,internal shutdown taken customer work completed feeder charged,1,bhatkheda
uup11,internal shutdown,30,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup11,internal shutdown,30,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
uup11,internal shutdown & blade 2: pitch converter error.,1,feeder shutdown taken customer 220kv line work substation mainteance work & wtg restoration work progress,1,bhatkheda
uup11,line side breaker feedback active commanded close.,5,auto reset,2,bhatkheda
uup11,line side breaker feedback active commanded close.,5,wtg reset restored,3,bhatkheda
uup11,manual stop,4,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup11,manual stop,4,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
uup11,manual stop,4,attend & restored,1,bhatkheda
uup11,manual stop,4,wtg stopped customer internal isolator work,1,bhatkheda
uup11,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
uup11,modification,2,new plc software version 2.4.0 updated work done,1,bhatkheda
uup11,modification,2,wtg stopped ngcc software updated work done,1,bhatkheda
uup11,nacelle inspection,2,wtg stopped general inspection work done,2,bhatkheda
uup11,nacelle rotation overspeed.,3,auto reset,1,bhatkheda
uup11,nacelle rotation overspeed.,3,reboot & restored wtg,1,bhatkheda
uup11,nacelle rotation overspeed.,3,wtg reset restored.,1,bhatkheda
uup11,non plausible pitch state difference.,24,auto reset,20,bhatkheda
uup11,non plausible pitch state difference.,24,wtg reset & restored wtg,1,bhatkheda
uup11,non plausible pitch state difference.,24,wtg reset restored,2,bhatkheda
uup11,non plausible pitch state difference.,24,wtg reset restored.,1,bhatkheda
uup11,pitch started wrong capacitor state.,6,auto reset,2,bhatkheda
uup11,pitch started wrong capacitor state.,6,reboot & restored wtg,1,bhatkheda
uup11,pitch started wrong capacitor state.,6,wtg reset restored,1,bhatkheda
uup11,pitch started wrong capacitor state.,6,wtg reset restored.,2,bhatkheda
uup11,preventive maintenance,35,attend,2,bhatkheda
uup11,preventive maintenance,35,attended,1,bhatkheda
uup11,preventive maintenance,35,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup11,preventive maintenance,35,"wtg stopped half yearly preventive maintenance also activity generator alignment attending warning ""gearbox oil filter 75% clogged."" replaced gearbox on-line oil filter",2,bhatkheda
uup11,preventive maintenance,35,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
uup11,preventive maintenance,35,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle anemometer earthing modification work done,2,bhatkheda
uup11,preventive maintenance,35,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
uup11,preventive maintenance,35,wtg stopped half yearly uss maintenance work done,2,bhatkheda
uup11,preventive maintenance,35,wtg stopped half yearly uss maintenance work done 11:55 15:02 attend b/d,1,bhatkheda
uup11,preventive maintenance,35,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
uup11,preventive maintenance,35,wtg stopped uss vcb,1,bhatkheda
uup11,preventive maintenance,35,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
uup11,preventive maintenance,35,wtg stopped uss yearly preventive maintenance work done,1,bhatkheda
uup11,preventive maintenance,35,wtg stopped vcb,1,bhatkheda
uup11,preventive maintenance,35,wtg stopped visual maintenance work done,1,bhatkheda
uup11,preventive maintenance,35,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup11,preventive maintenance,35,wtg stopped wtg visual preventive maintenance work,2,bhatkheda
uup11,preventive maintenance,35,wtg stopped wtg yearly preventive maintenance work done restored wtg,1,bhatkheda
uup11,preventive maintenance,35,wtg stopped yearly preventive maintenance work done,2,bhatkheda
uup11,preventive maintenance,35,wtg stopped yearly preventive maintenance work progress (feeder tripped),1,bhatkheda
uup11,preventive maintenance,35,wtg stopped yearly uss maintenance work,3,bhatkheda
uup11,preventive maintenance,35,wtg stopped yearly wtg maintenance work,4,bhatkheda
uup11,scada connectivity due uup06 vcb tripped.,1,restored.,1,bhatkheda
uup11,section isolator open,6,feeder-2 internal isolator open customer line mainteance work,1,bhatkheda
uup11,section isolator open,6,feeder-2 internal isolator open customer line maintenance work done isolator closed & wtg restored,1,bhatkheda
uup11,section isolator open,6,internal isolator-c feeder-2 shutdown taken customer lws maintenance also activity uss yearly preventive maintenance work done,1,bhatkheda
uup11,section isolator open,6,wtg isolator open customer lws maintenance work,2,bhatkheda
uup11,section isolator open,6,wtg stopped internal isolator open line maintenance work,1,bhatkheda
uup11,slc: pitch actuator supervision module error state.,1,wtg reset restored,1,bhatkheda
uup11,slc: pitch blade position supervision module error state.,1,feeder charged,1,bhatkheda
uup11,slc: sineax power protection switch tripped.,1,reset restored,1,bhatkheda
uup11,slc: speed supervision module error state.,7,reboot & restored wtg,1,bhatkheda
uup11,slc: speed supervision module error state.,7,wtg reset & restored wtg,4,bhatkheda
uup11,slc: speed supervision module error state.,7,wtg reset restored,2,bhatkheda
uup11,slc: tower vibration switch tripped.,206,attend,3,bhatkheda
uup11,slc: tower vibration switch tripped.,206,cleaning yaw rim surface & checked connections acceleration sensor,2,bhatkheda
uup11,slc: tower vibration switch tripped.,206,reboot restored wtg,1,bhatkheda
uup11,slc: tower vibration switch tripped.,206,replaced acceleration sensor,1,bhatkheda
uup11,slc: tower vibration switch tripped.,206,reset & restart,6,bhatkheda
uup11,slc: tower vibration switch tripped.,206,reset & restore wtg,2,bhatkheda
uup11,slc: tower vibration switch tripped.,206,reset & restored wtg,1,bhatkheda
uup11,slc: tower vibration switch tripped.,206,reset restore wtg,9,bhatkheda
uup11,slc: tower vibration switch tripped.,206,wtg reset & restored wtg,40,bhatkheda
uup11,slc: tower vibration switch tripped.,206,wtg reset restored,139,bhatkheda
uup11,slc: tower vibration switch tripped.,206,wtg stopped attending repeated error,2,bhatkheda
uup11,slc: tower vibration switch tripped. slc: tower vibration switch tripped.,1,wtg reset & restored wtg,1,bhatkheda
uup11,special activity,18,plc software update,2,bhatkheda
uup11,special activity,18,replaced anemometer generator sliprig fan 2,1,bhatkheda
uup11,special activity,18,restore wtg.,1,bhatkheda
uup11,special activity,18,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
uup11,special activity,18,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
uup11,special activity,18,wtg stopped gps time synchronization work,1,bhatkheda
uup11,special activity,18,wtg stopped parameter setting work,2,bhatkheda
uup11,special activity,18,wtg stopped power curve checking,5,bhatkheda
uup11,special activity,18,wtg stopped power transformer tap changing work done,1,bhatkheda
uup11,special activity,18,wtg stopped uss power transformer oil leakage arrested work done,1,bhatkheda
uup11,special activity,18,wtg stopped uss power transformer tap changing work,1,bhatkheda
uup11,special activity - blade lps resistance measurement & inspection,2,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
uup11,special activity - blade lps resistance measurement & inspection,2,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup11,special activity - repeated error rectification,11,"""wtg stopped attending repeated error """"slc: tower vibration switch tripped.""""",1,bhatkheda
uup11,special activity - repeated error rectification,11,attend,6,bhatkheda
uup11,special activity - repeated error rectification,11,wtg stopped attending repeated error,2,bhatkheda
uup11,special activity - repeated error rectification,11,wtg stopped attending warning,1,bhatkheda
uup11,special activity - repeated error rectification,11,"wtg stopped attending warning ""generator stator surge arrestor feedback ok."" checked & tighting 24v connection 19x1 also pitch & yaw lubrication unit grease fill done",1,bhatkheda
uup11,special activity - software updation modification,11,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup11,special activity - software updation modification,11,sineax new plc software version 2.4.1 updated work done,1,bhatkheda
uup11,special activity - software updation modification,11,wtg stopped parameter setting work,2,bhatkheda
uup11,special activity - software updation modification,11,wtg stopped plc software uploaded power booster up-gradation,2,bhatkheda
uup11,special activity - software updation modification,11,wtg stopped power curve deviation checked ft sensor alignment & blade re-calibration also cleaned slip ring work done,2,bhatkheda
uup11,special activity - software updation modification,11,wtg stopped sineax software uploading work,1,bhatkheda
uup11,special activity - software updation modification,11,wtg stopped software parameter checking work done,2,bhatkheda
uup11,special activity - wtg critical points checking,12,attended,2,bhatkheda
uup11,special activity - wtg critical points checking,12,wtg stopped blade hardware checking & replaced 01 no. hardware,1,bhatkheda
uup11,special activity - wtg critical points checking,12,wtg stopped checking sineax & connections also checked ct,1,bhatkheda
uup11,special activity - wtg critical points checking,12,wtg stopped stator breaker inspection work,2,bhatkheda
uup11,special activity - wtg critical points checking,12,wtg stopped t4 joint inspection work done restored wtg,1,bhatkheda
uup11,special activity - wtg critical points checking,12,wtg stopped winch door fixing work,1,bhatkheda
uup11,special activity - wtg critical points checking,12,wtg stopped winch testing & climb assist checking work,1,bhatkheda
uup11,special activity - wtg critical points checking,12,wtg stopped winch testing work,1,bhatkheda
uup11,special activity - wtg critical points checking,12,wtg stopped wtg inspection work,2,bhatkheda
uup11,special activity - wtg parameters checking,3,special activity - wtg parameters checking,1,bhatkheda
uup11,special activity - wtg parameters checking,3,wtg stopped parameter checking work,1,bhatkheda
uup11,special activity - wtg parameters checking,3,wtg stopped software parameter checking work done,1,bhatkheda
uup11,speed measurement deviation generator rotor speed.,1,reset & restored,1,bhatkheda
uup11,speed measurement generator speed negative maximum.,3,auto reset,3,bhatkheda
uup11,stator breaker failed closing demanded close.,17,auto reset,11,bhatkheda
uup11,stator breaker failed closing demanded close.,17,wtg reset & restored wtg,2,bhatkheda
uup11,stator breaker failed closing demanded close.,17,wtg reset restored,4,bhatkheda
uup11,stator breaker opened undervoltage release buffer ready.,19,auto reset,15,bhatkheda
uup11,stator breaker opened undervoltage release buffer ready.,19,reboot & restored wtg,1,bhatkheda
uup11,stator breaker opened undervoltage release buffer ready.,19,wtg reset & restored wtg,1,bhatkheda
uup11,stator breaker opened undervoltage release buffer ready.,19,wtg reset restored,1,bhatkheda
uup11,stator breaker opened undervoltage release buffer ready.,19,wtg reset restored.,1,bhatkheda
uup11,temperature cable loop- connection point t4 error level,1,wtg reset restored,1,bhatkheda
uup11,torquing tensioning,6,attend,1,bhatkheda
uup11,torquing tensioning,6,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
uup11,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,3,bhatkheda
uup11,tower inspection,5,attend,1,bhatkheda
uup11,tower inspection,5,wtg stopped inspection blade hardware,1,bhatkheda
uup11,tower inspection,5,wtg stopped inspection work,3,bhatkheda
uup11,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,1,wtg reset restored,1,bhatkheda
uup11,voltage difference,2,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
uup11,voltage difference,2,wtg auto reset grid normalization,1,bhatkheda
uup11,wind direction difference error.,1,auto reset,1,bhatkheda
uup11,wind speed difference error.,1,auto reset,1,bhatkheda
uup11,wtg offline,3,inox park issue,1,bhatkheda
uup11,wtg offline,3,inox scada,1,bhatkheda
uup11,wtg offline,3,inox scada issue,1,bhatkheda
uup11,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup11,yaw converter state error external fault.,18,auto reset,13,bhatkheda
uup11,yaw converter state error external fault.,18,checked yaw motor break gap setting,4,bhatkheda
uup11,yaw converter state error external fault.,18,wtg reset restored.,1,bhatkheda
uup12,anemometer 1 measurement error.,1,auto reset,1,bhatkheda
uup12,anemometer 2 communication warning.,2,attended restored,1,bhatkheda
uup12,anemometer 2 communication warning.,2,replaced anemometer,1,bhatkheda
uup12,anemometer 2 measurement error.,5,auto reset,5,bhatkheda
uup12,blade 2: ips active wrong area.,3,auto reset,3,bhatkheda
uup12,blade 2: rms pitch motor torque overload plausible (greater maximum allowed).,4,attended,2,bhatkheda
uup12,blade 2: rms pitch motor torque overload plausible (greater maximum allowed).,4,replaced proximity sensor also checked resolver cable & set referencing plate,1,bhatkheda
uup12,blade 2: rms pitch motor torque overload plausible (greater maximum allowed).,4,wtg reset & restored wtg,1,bhatkheda
uup12,blade 3: ips active wrong area.,5,auto reset,1,bhatkheda
uup12,blade 3: ips active wrong area.,5,checked proximity sensor & connection,2,bhatkheda
uup12,blade 3: ips active wrong area.,5,wtg reset restored.,1,bhatkheda
uup12,blade 3: ips active wrong area.,5,wtg restoration work progress,1,bhatkheda
uup12,blade bearing lubrication maintenance state.,6,reboot & restored wtg,2,bhatkheda
uup12,blade bearing lubrication maintenance state.,6,reboot restored wtg,4,bhatkheda
uup12,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup12,blade teeth lubrication maintenance state.,37,reboot & restart,1,bhatkheda
uup12,blade teeth lubrication maintenance state.,37,reboot & restored,1,bhatkheda
uup12,blade teeth lubrication maintenance state.,37,reboot & restored wtg,20,bhatkheda
uup12,blade teeth lubrication maintenance state.,37,reboot & restored wtg.,1,bhatkheda
uup12,blade teeth lubrication maintenance state.,37,reboot restored wtg,13,bhatkheda
uup12,blade teeth lubrication maintenance state.,37,reboot rsetored wtg,1,bhatkheda
uup12,cc10x power supply 230vac contactor feedback active (thermostat feedback problem).,2,checked found 9fo mcb tripped tbc cabinet checked respective circuit found ok stand mcb,1,bhatkheda
uup12,cc10x power supply 230vac contactor feedback active (thermostat feedback problem).,2,wtg restoration work progress,1,bhatkheda
uup12,converter fault possible reset.,1,auto reset,1,bhatkheda
uup12,customer alarm 15,17,auto reset,9,bhatkheda
uup12,customer alarm 15,17,checked eup pt100 sensor,2,bhatkheda
uup12,customer alarm 15,17,wtg restoration work progress,2,bhatkheda
uup12,customer alarm 15,17,wtg stopped attending error,4,bhatkheda
uup12,customer request,3,wtg stopped customer inspection work,1,bhatkheda
uup12,customer request,3,wtg stopped customer ofc cable work,1,bhatkheda
uup12,customer request,3,wtg stopped customer visual blade inspection work,1,bhatkheda
uup12,dbr energy consumed.,4,reboot & restored wtg,1,bhatkheda
uup12,dbr energy consumed.,4,wtg reboot & restored wtg,1,bhatkheda
uup12,dbr energy consumed.,4,wtg reset restored,2,bhatkheda
uup12,dc bus software under-voltage fault.,1,wtg restoration work progress,1,bhatkheda
uup12,detected grid state converter faulted ok.,6,found vcb tripped common fault checked related circuit found ok,2,bhatkheda
uup12,detected grid state converter faulted ok.,6,wtg auto reset grid normalization,1,bhatkheda
uup12,detected grid state converter faulted ok.,6,wtg auto rested grid normalization (due heavy jerk feeder),1,bhatkheda
uup12,detected grid state converter faulted ok.,6,wtg reset restored. (jerk feeder),2,bhatkheda
uup12,drive train swinging.,1,wtg reset & restored wtg (scada connectivity lost due feeder-3 tripped),1,bhatkheda
uup12,earth fault,1,feeder charged,1,bhatkheda
uup12,efficiency upgrade,3,attend,1,bhatkheda
uup12,efficiency upgrade,3,wtg stopped plc software updation power booster,1,bhatkheda
uup12,efficiency upgrade,3,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,1,bhatkheda
uup12,encoder rate alarms exceeded treshold.,1,wtg reset restored,1,bhatkheda
uup12,external diode temperature warning limit.,2,wtg restoration work progress,1,bhatkheda
uup12,external diode temperature warning limit.,2,wtg stopped checking external diode sensor connections & checked cca100 panel cooling sensor system,1,bhatkheda
uup12,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup12,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup12,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup12,f-02 tripped due earth fault,1,feeder charged,1,bhatkheda
uup12,fdr trip due earth fault,1,feeder charged,1,bhatkheda
uup12,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
uup12,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
uup12,feeder tripped e/f,59,feeder charged,54,bhatkheda
uup12,feeder tripped e/f,59,feeder charged feeder charged,1,bhatkheda
uup12,feeder tripped e/f,59,feeder restored,3,bhatkheda
uup12,feeder tripped e/f,59,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup12,feeder tripped o/c,2,feeder charged,2,bhatkheda
uup12,feeder-02: earth fault,2,feeder charged wtg restored,2,bhatkheda
uup12,generator bearing temperature nde error limit.,7,attend,3,bhatkheda
uup12,generator bearing temperature nde error limit.,7,bearing temperature cool,1,bhatkheda
uup12,generator bearing temperature nde error limit.,7,generator de & nde side bearing manually greasing done,1,bhatkheda
uup12,generator bearing temperature nde error limit.,7,manually generator lubber plc & bearing temperature cool restored wtg,1,bhatkheda
