Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uup12,generator bearing temperature nde error limit.,7,wtg restoration work progress,1,bhatkheda
uup12,generator cooling slipring fan overload switch 2 open/tripped.,1,found generator cooling slip ring fan overload switch tripped check fan & hold mpcb,1,bhatkheda
uup12,generator grounding brush worn error.,3,replaced 02 nos. generator grounding brush usable one,2,bhatkheda
uup12,generator grounding brush worn error.,3,wtg restoration work progress,1,bhatkheda
uup12,generator inspection,2,attended restored,1,bhatkheda
uup12,generator inspection,2,wtg stopped generator lubrication unit checking also replaced generator slip ring cooling fan,1,bhatkheda
uup12,generator side synchronization timeout.,4,auto reset,1,bhatkheda
uup12,generator side synchronization timeout.,4,wtg reset & restored wtg,2,bhatkheda
uup12,generator side synchronization timeout.,4,wtg reset restored.,1,bhatkheda
uup12,grid loss,13,auto reset grid voltage ok.,11,bhatkheda
uup12,grid loss,13,due heavy jerk feeder wtg auto rested grid normalization,1,bhatkheda
uup12,grid loss,13,found vcb tripped common faulty checked related circuit found ok restored wtg,1,bhatkheda
uup12,grid voltage ok.,38,attend,2,bhatkheda
uup12,grid voltage ok.,38,auto reset,3,bhatkheda
uup12,grid voltage ok.,38,auto reset grid voltage ok.,10,bhatkheda
uup12,grid voltage ok.,38,check & found dry transformer panel b-phase cable burn corrected & restored wtg,1,bhatkheda
uup12,grid voltage ok.,38,checked & found uss acb tripped checked related circuit,1,bhatkheda
uup12,grid voltage ok.,38,checked & tighting connections dry transformer,1,bhatkheda
uup12,grid voltage ok.,38,checked & tighting connections dry transformer & tb panel,1,bhatkheda
uup12,grid voltage ok.,38,feeder restored,1,bhatkheda
uup12,grid voltage ok.,38,found vcb tripped common fault,1,bhatkheda
uup12,grid voltage ok.,38,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
uup12,grid voltage ok.,38,found vcb tripped common fault checked related circuit found ok charge vcb,1,bhatkheda
uup12,grid voltage ok.,38,found vcb tripped common fault checked related circuit found ok restored wtg,1,bhatkheda
uup12,grid voltage ok.,38,found vcb tripped earth fault & current checked related circuit found ok vcb charged & restored wtg,1,bhatkheda
uup12,grid voltage ok.,38,grid voltage ok.,1,bhatkheda
uup12,grid voltage ok.,38,reboot & restored wtg,1,bhatkheda
uup12,grid voltage ok.,38,reboot restored wtg,1,bhatkheda
uup12,grid voltage ok.,38,replaced 04 no. tb,1,bhatkheda
uup12,grid voltage ok.,38,replaced 440v contactor dry transformer & phase monitoring relay setting done,1,bhatkheda
uup12,grid voltage ok.,38,wtg reset restored,5,bhatkheda
uup12,grid voltage ok.,38,wtg rested grid normalization (due jerk feeder),1,bhatkheda
uup12,grid voltage ok.,38,wtg restoration work progress,2,bhatkheda
uup12,health check error.,1,reset restore wtg,1,bhatkheda
uup12,hub healthcheck alarm.,9,auto reset,3,bhatkheda
uup12,hub healthcheck alarm.,9,reboot & restored wtg,3,bhatkheda
uup12,hub healthcheck alarm.,9,reboot restored wtg,1,bhatkheda
uup12,hub healthcheck alarm.,9,wtg reset & restored wtg,1,bhatkheda
uup12,hub healthcheck alarm.,9,wtg reset restored,1,bhatkheda
uup12,hub healthcheck: blade 2 available battery energy low,1,wtg reset restored,1,bhatkheda
uup12,hub healthcheck: blade 2 energy plausibility error,1,auto reset,1,bhatkheda
uup12,hydraulic brake pressure reduced range.,38,auto reset,29,bhatkheda
uup12,hydraulic brake pressure reduced range.,38,reset & restart,1,bhatkheda
uup12,hydraulic brake pressure reduced range.,38,wtg reset & restored wtg,4,bhatkheda
uup12,hydraulic brake pressure reduced range.,38,wtg reset restored,4,bhatkheda
uup12,internal shutdown,31,220/33kv substation yearly maintenance work,1,bhatkheda
uup12,internal shutdown,31,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup12,internal shutdown,31,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup12,internal shutdown,31,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup12,internal shutdown,31,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
uup12,internal shutdown,31,feeder shutdown taken customer relay testing work,1,bhatkheda
uup12,internal shutdown,31,feeder shutdown taken customer tree cutting work,3,bhatkheda
uup12,internal shutdown,31,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup12,internal shutdown,31,feeder shutdown taken jumper binding work,1,bhatkheda
uup12,internal shutdown,31,feeder shutdown taken lws maintenance customer,2,bhatkheda
uup12,internal shutdown,31,feeder shutdown taken lws maintenance customer.,2,bhatkheda
uup12,internal shutdown,31,internal feeder shutdown taken customer ofc splicing work,1,bhatkheda
uup12,internal shutdown,31,internal feeder shutdown taken customer ofc work,1,bhatkheda
uup12,internal shutdown,31,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
uup12,internal shutdown,31,internal shutdown taken customer,1,bhatkheda
uup12,internal shutdown,31,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup12,internal shutdown,31,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
uup12,internal shutdown,31,internal shutdown taken customer ht tape insulation work,1,bhatkheda
uup12,internal shutdown,31,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup12,internal shutdown,31,internal shutdown taken customer jumper work,2,bhatkheda
uup12,internal shutdown,31,internal shutdown taken customer ofc laying work,1,bhatkheda
uup12,internal shutdown,31,internal shutdown taken customer work completed feeder charged,1,bhatkheda
uup12,internal shutdown,31,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup12,internal shutdown,31,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
uup12,manual stop,6,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup12,manual stop,6,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
uup12,manual stop,6,fdr 3 lws maintenance work,2,bhatkheda
uup12,manual stop,6,wtg stopped customer internal isolator work,1,bhatkheda
uup12,manual stop,6,wtg stopped parameters checking work,1,bhatkheda
uup12,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
uup12,modification,5,new plc software version 2.4.0 updated work done,1,bhatkheda
uup12,modification,5,wtg stopped ngcc software updated work done,4,bhatkheda
uup12,nacelle cabinet +3nca100 humidity high.,1,wtg reset & restored wtg,1,bhatkheda
uup12,nacelle cabinet +3nca200 ups module alarm.,1,auto reset,1,bhatkheda
uup12,non plausible pitch state difference.,7,auto reset,7,bhatkheda
uup12,offset tower-vibration sensor drivetrain direction error limit,1,auto reset,1,bhatkheda
uup12,pitch started capacitor state hysteresis charge,4,auto reset,1,bhatkheda
uup12,pitch started capacitor state hysteresis charge,4,reboot & restored wtg (delay due plc hang),1,bhatkheda
uup12,pitch started capacitor state hysteresis charge,4,wtg reset restored,2,bhatkheda
uup12,pitch started wrong capacitor state.,11,auto reset,2,bhatkheda
uup12,pitch started wrong capacitor state.,11,reset restored wtg,1,bhatkheda
uup12,pitch started wrong capacitor state.,11,wtg reset & restored wtg,2,bhatkheda
uup12,pitch started wrong capacitor state.,11,wtg reset restored,6,bhatkheda
uup12,plc hang,1,reboot & restored wtg,1,bhatkheda
uup12,preventive maintenance,32,attend,1,bhatkheda
uup12,preventive maintenance,32,attended,1,bhatkheda
uup12,preventive maintenance,32,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup12,preventive maintenance,32,wtg stopped half yearly preventive maintenance also activity generator alignment work done,4,bhatkheda
uup12,preventive maintenance,32,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle & anemometer earthing modification work done,2,bhatkheda
uup12,preventive maintenance,32,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
uup12,preventive maintenance,32,wtg stopped half yearly preventive maintenance work progress.,1,bhatkheda
uup12,preventive maintenance,32,wtg stopped half yearly uss maintenance work done,4,bhatkheda
uup12,preventive maintenance,32,wtg stopped uss pm uss power cable recrimping work,1,bhatkheda
uup12,preventive maintenance,32,wtg stopped uss yearly preventive maintenance vcb,1,bhatkheda
uup12,preventive maintenance,32,wtg stopped vcb,1,bhatkheda
uup12,preventive maintenance,32,wtg stopped visual maintenance work done,1,bhatkheda
uup12,preventive maintenance,32,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup12,preventive maintenance,32,wtg stopped wtg visual maintenance work,1,bhatkheda
uup12,preventive maintenance,32,wtg stopped wtg visual preventive maintenance work,2,bhatkheda
uup12,preventive maintenance,32,wtg stopped wtg visual preventive maintenance work also activity resolved warning,1,bhatkheda
uup12,preventive maintenance,32,wtg stopped yearly preventive maintenance work done,3,bhatkheda
uup12,preventive maintenance,32,wtg stopped yearly uss maintenance work,2,bhatkheda
uup12,preventive maintenance,32,wtg stopped yearly wtg maintenance work,2,bhatkheda
uup12,scada connectivity due uup06 vcb tripped.,1,restored.,1,bhatkheda
uup12,section isolator open,6,feeder-2 internal isolator open customer line mainteance work,1,bhatkheda
uup12,section isolator open,6,feeder-2 internal isolator open customer line maintenance work done isolator closed & wtg restored,1,bhatkheda
uup12,section isolator open,6,internal isolator-c feeder-2 shutdown taken customer lws maintenance also activity uss yearly preventive maintenance work done,1,bhatkheda
uup12,section isolator open,6,wtg isolator open customer lws maintenance work,2,bhatkheda
uup12,section isolator open,6,wtg stopped internal isolator open line maintenance work,1,bhatkheda
uup12,slc: sineax power protection switch tripped.,1,wtg reset restored,1,bhatkheda
uup12,special activity,8,wtg stopped blade cleaning water jet pump,2,bhatkheda
uup12,special activity,8,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
uup12,special activity,8,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
uup12,special activity,8,wtg stopped generator slip ring checking & cleaning work done,1,bhatkheda
uup12,special activity,8,wtg stopped gps time synchronization work,1,bhatkheda
uup12,special activity,8,wtg stopped parameter setting work,2,bhatkheda
uup12,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade cleaning work & blade lps resistance measurement work done,2,bhatkheda
uup12,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
uup12,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup12,special activity - generator alignment,2,wtg stopped generator alignment work done,2,bhatkheda
uup12,special activity - repeated error rectification,12,attend,5,bhatkheda
uup12,special activity - repeated error rectification,12,attended restored,1,bhatkheda
uup12,special activity - repeated error rectification,12,"wtg attending warring ""gearbox oil filter 75% clogged."" replaced gearbox on-line oil filter",1,bhatkheda
uup12,special activity - repeated error rectification,12,wtg stopped attending repeated error,1,bhatkheda
uup12,special activity - repeated error rectification,12,wtg stopped attending warning,4,bhatkheda
uup12,special activity - software updation modification,11,attend,1,bhatkheda
uup12,special activity - software updation modification,11,new v1.0.21 version ngcc software updated work done,2,bhatkheda
uup12,special activity - software updation modification,11,wtg stopped cmm kit installation (emi filter) & modification drain top 50 ltr. ccu coolant also activity winch testing & climb assist checking & inspection gearbox radiator cleaning work done restored wtg,1,bhatkheda
uup12,special activity - software updation modification,11,wtg stopped parameter setting work,1,bhatkheda
uup12,special activity - software updation modification,11,wtg stopped plc software updation power booster,1,bhatkheda
uup12,special activity - software updation modification,11,wtg stopped plc software uploaded power booster up-gradation work,2,bhatkheda
uup12,special activity - software updation modification,11,wtg stopped power booster up-gradation work (feeder shutdown taken),1,bhatkheda
uup12,special activity - software updation modification,11,wtg stopped sineax software uploading work,1,bhatkheda
uup12,special activity - software updation modification,11,wtg stopped software parameter checking work done,1,bhatkheda
uup12,special activity - wtg critical points checking,8,attend,1,bhatkheda
uup12,special activity - wtg critical points checking,8,replaced 14q8 relay nacelle cabinet panel,2,bhatkheda
uup12,special activity - wtg critical points checking,8,wtg stopped convertor cabinet inspection & also checked & tighting bottom earthing work done,1,bhatkheda
uup12,special activity - wtg critical points checking,8,wtg stopped stator breaker inspection work,1,bhatkheda
uup12,special activity - wtg critical points checking,8,wtg stopped winch door fixing work,1,bhatkheda
uup12,special activity - wtg critical points checking,8,wtg stopped winch testing & climb assist checking work,1,bhatkheda
uup12,special activity - wtg critical points checking,8,wtg stopped winch testing work,1,bhatkheda
uup12,special activity - wtg parameters checking,3,special activity - wtg parameters checking,1,bhatkheda
uup12,special activity - wtg parameters checking,3,wtg stopped parameter checking work,1,bhatkheda
uup12,special activity - wtg parameters checking,3,wtg stopped software parameter checking work done(stop time 11:48 12:00) offline park,1,bhatkheda
uup12,speed measurement deviation generator rotor speed.,1,auto reset,1,bhatkheda
uup12,speed measurement generator speed negative maximum.,2,wtg reset restored.,2,bhatkheda
uup12,stator breaker failed closing demanded close.,8,auto reset,1,bhatkheda
uup12,stator breaker failed closing demanded close.,8,replaced convertor cabinet stator breaker new one,1,bhatkheda
uup12,stator breaker failed closing demanded close.,8,wtg reset & restored wtg,6,bhatkheda
uup12,stator breaker failed open demanded open.,1,auto reset,1,bhatkheda
uup12,stator breaker opened undervoltage release buffer ready.,2,auto reset,2,bhatkheda
uup12,tbc 24vdc cabinet power supply ok.,2,found 52f6 mcb tripped checked related circuit found ok,1,bhatkheda
uup12,tbc 24vdc cabinet power supply ok.,2,wtg reset & restored wtg,1,bhatkheda
uup12,torquing tensioning,6,attend,1,bhatkheda
uup12,torquing tensioning,6,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
uup12,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
uup12,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work done,2,bhatkheda
uup12,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,33,auto reset,15,bhatkheda
uup12,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,33,checked connections acceleration sensor & setting done,2,bhatkheda
uup12,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,33,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,2,bhatkheda
uup12,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,33,wtg reset & restored wtg,3,bhatkheda
uup12,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,33,wtg reset restored,10,bhatkheda
uup12,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,33,wtg restoration work progress,1,bhatkheda
uup12,voltage difference,49,auto reset grid voltage ok.,43,bhatkheda
uup12,voltage difference,49,auto reset grid voltage ok. (due heavy jerk feeder),3,bhatkheda
uup12,voltage difference,49,auto reset grid voltage ok. (due jerk feeder),2,bhatkheda
uup12,voltage difference,49,wtg auto reset grid normalization,1,bhatkheda
uup12,wind direction difference error.,7,anemometer 2 alignment done also checked related circuit & tighting done,4,bhatkheda
uup12,wind direction difference error.,7,auto reset,3,bhatkheda
uup12,wind speed difference error.,1,wtg reset restored,1,bhatkheda
uup12,wtg offline,7,inox scada,1,bhatkheda
uup12,wtg offline,7,inox scada issue,4,bhatkheda
uup12,wtg offline,7,park issue,2,bhatkheda
uup12,wtg reset restored.,1,wtg reset restored.,1,bhatkheda
uup12,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup12,yaw converter state error external fault.,35,auto reset,22,bhatkheda
uup12,yaw converter state error external fault.,35,reboot & restored wtg,2,bhatkheda
uup12,yaw converter state error external fault.,35,reset & restored,5,bhatkheda
uup12,yaw converter state error external fault.,35,reset restored.,1,bhatkheda
uup12,yaw converter state error external fault.,35,wtg reset restored.,5,bhatkheda
uup13,acb & vcb maintenance,1,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup13,alarm stator breaker control sequence state machine detected error.,1,wtg reset & restored wtg,1,bhatkheda
uup13,anemometer 1 fuse error.,1,wtg reset restored.,1,bhatkheda
uup13,anemometer 1 measurement error.,2,auto reset,2,bhatkheda
uup13,anemometer 2 measurement error.,8,auto reset,8,bhatkheda
uup13,blade 1: communication failure (slave master operational state guarding error).,4,auto reset,1,bhatkheda
uup13,blade 1: communication failure (slave master operational state guarding error).,4,reset & restored,1,bhatkheda
uup13,blade 1: communication failure (slave master operational state guarding error).,4,wtg reset restored.,2,bhatkheda
uup13,blade 1: ips active wrong area.,4,auto reset,2,bhatkheda
uup13,blade 1: ips active wrong area.,4,wtg reset restored,2,bhatkheda
uup13,blade 2: ips active blade state stop_ok.,2,reset,2,bhatkheda
uup13,blade 2: ips active wrong area.,5,auto reset,4,bhatkheda
uup13,blade 2: ips active wrong area.,5,wtg reset restored,1,bhatkheda
uup13,blade 3: ips active wrong area.,4,attended,1,bhatkheda
uup13,blade 3: ips active wrong area.,4,auto reset,1,bhatkheda
uup13,blade 3: ips active wrong area.,4,checked blade proximity sensor & checked & tighting connection,1,bhatkheda
uup13,blade 3: ips active wrong area.,4,reset,1,bhatkheda
uup13,blade bearing lubrication maintenance state.,5,reboot & reset,1,bhatkheda
uup13,blade bearing lubrication maintenance state.,5,reboot restored wtg,4,bhatkheda
uup13,blade inspection,1,wtg stopped blade inspection also activity oil leakage arrested power transformer fins valve,1,bhatkheda
uup13,blade teeth lubrication maintenance state.,36,reboot & reset,1,bhatkheda
uup13,blade teeth lubrication maintenance state.,36,reboot & restart,1,bhatkheda
uup13,blade teeth lubrication maintenance state.,36,reboot & restored,1,bhatkheda
uup13,blade teeth lubrication maintenance state.,36,reboot & restored wtg,20,bhatkheda
uup13,blade teeth lubrication maintenance state.,36,reboot & restored wtg(then showing offline 23:52 hrs scada),1,bhatkheda
uup13,blade teeth lubrication maintenance state.,36,reboot reset,1,bhatkheda
uup13,blade teeth lubrication maintenance state.,36,reboot restored wtg,9,bhatkheda
uup13,blade teeth lubrication maintenance state.,36,reboot rsetored wtg,1,bhatkheda
uup13,blade teeth lubrication maintenance state.,36,wtg reboot restored,1,bhatkheda
uup13,cc101 cooling fan feedback alarm.,1,checked & found cc100 cooling fan feedback connections loosed tighting properly,1,bhatkheda
uup13,cc10x power supply 230vac contactor feedback active (thermostat feedback problem).,2,replaced 16amp 01 fuse cca cabinet,2,bhatkheda
uup13,converter healthcheck alarm.,1,waiting crowbar module,1,bhatkheda
uup13,converter healthcheck timeout.,1,auto reset,1,bhatkheda
uup13,converter module communiciation main control code error.,1,waiting module,1,bhatkheda
uup13,converter system fault active.,3,auto reset,3,bhatkheda
uup13,converter system handshake timeout exception.,7,manually generator lubber plc & bearing temperature cool,1,bhatkheda
uup13,converter system handshake timeout exception.,7,wtg reset restored.,6,bhatkheda
uup13,convertor system communication handshake fault.,10,auto reset,3,bhatkheda
uup13,convertor system communication handshake fault.,10,checked related connections asim board & updated ngcc software,1,bhatkheda
uup13,convertor system communication handshake fault.,10,ngcc software updated,1,bhatkheda
uup13,convertor system communication handshake fault.,10,reboot & restored wtg,1,bhatkheda
uup13,convertor system communication handshake fault.,10,wtg reset restored.,4,bhatkheda
uup13,convertor system fault active.,1,wtg reset restored.,1,bhatkheda
uup13,current,1,feeder charged,1,bhatkheda
uup13,customer request,1,wtg stopped customer ofc cable work,1,bhatkheda
uup13,dbr test failed error.,3,attend,2,bhatkheda
uup13,dbr test failed error.,3,replaced 8amp fuse convertor panel,1,bhatkheda
uup13,dc bus software under-voltage fault.,1,auto reset,1,bhatkheda
uup13,detected grid state converter faulted ok.,7,auto reset grid voltage ok.,1,bhatkheda
uup13,detected grid state converter faulted ok.,7,found jumper open isolator incoming side inform customer & wip,1,bhatkheda
uup13,detected grid state converter faulted ok.,7,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
uup13,detected grid state converter faulted ok.,7,wtg auto reset grid normalization,1,bhatkheda
uup13,detected grid state converter faulted ok.,7,wtg auto rested grid normalization,1,bhatkheda
uup13,detected grid state converter faulted ok.,7,wtg auto rested grid normalization (due heavy jerk feeder),1,bhatkheda
uup13,detected grid state converter faulted ok.,7,wtg reset restored. (jerk feeder),1,bhatkheda
uup13,earth fault,1,fdr 5 charged,1,bhatkheda
uup13,emergency button hub pressed,2,checked hub panel connections found la earthing cable broken hub due emergency operated removed cable & emergency button released,2,bhatkheda
uup13,encoder rate alarms exceeded treshold.,2,attended restored,1,bhatkheda
uup13,encoder rate alarms exceeded treshold.,2,replaced generator encoder,1,bhatkheda
uup13,erro/wtg breakdowns,1,test1,1,bhatkheda
uup13,error,2,error,2,bhatkheda
uup13,eup - temperatute 1 error limit.,3,replaced generator cooling slip ring fan also checked eup pt100 sensor,3,bhatkheda
uup13,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup13,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup13,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup13,fdr 5 trip current,1,feeder charged,1,bhatkheda
uup13,fdr 5 trip due earth fault,1,feeder charged frist trail,1,bhatkheda
uup13,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
uup13,feeder tripped e/f,21,feeder charged,19,bhatkheda
uup13,feeder tripped e/f,21,feeder restored,1,bhatkheda
uup13,feeder tripped e/f,21,wtg rested grid normalization,1,bhatkheda
uup13,feeder tripped o/c,1,feeder charged,1,bhatkheda
uup13,gear box inspection,2,wtg stopped gearbox inspection work dhhi team,2,bhatkheda
uup13,gearbox oil filter 75% clogged.,2,attend & restore wtg,1,bhatkheda
uup13,gearbox oil filter 75% clogged.,2,checked blade proximity sensor & checked & tighting connection,1,bhatkheda
uup13,generator bearing temperature de error limit.,10,bearing temperature cool,5,bhatkheda
uup13,generator bearing temperature de error limit.,10,checked generator lubber operation,3,bhatkheda
uup13,generator bearing temperature de error limit.,10,checked related connections asim board & updated ngcc software,1,bhatkheda
uup13,generator bearing temperature de error limit.,10,manually generator lubber plc & bearing temperature cool,1,bhatkheda
uup13,generator bearing temperature de warning limit.,2,manually generator de&nde side bearing greasing done also checked generator lubber operations,2,bhatkheda
uup13,generator bearing temperature nde warning limit.,1,generator de & nde bearing manually greasing done,1,bhatkheda
uup13,generator cooling slipring fan overload switch 2 open/tripped.,2,attended restored,1,bhatkheda
uup13,generator cooling slipring fan overload switch 2 open/tripped.,2,replaced generator slip ring fan,1,bhatkheda
uup13,generator grounding brush worn warning.,1,"wtg stopped attending warning ""generator grounding brush worn warning.""",1,bhatkheda
uup13,generator inspection,1,wtg stopped generator de & nde side bearing manually greasing done,1,bhatkheda
uup13,generator side hardware detected over-current fault phase c.,2,cleaned generator slip ring & checked power carbon brush,2,bhatkheda
uup13,generator side synchronization timeout.,5,auto reset,2,bhatkheda
uup13,generator side synchronization timeout.,5,checked & tighting connection asim board & checked plc relay,2,bhatkheda
uup13,generator side synchronization timeout.,5,wtg reset restored,1,bhatkheda
uup13,grid loss,3,auto reset grid voltage ok.,1,bhatkheda
uup13,grid loss,3,due heavy jerk,1,bhatkheda
uup13,grid loss,3,wtg auto reset grid normalization,1,bhatkheda
uup13,grid voltage ok.,15,attend,1,bhatkheda
uup13,grid voltage ok.,15,feeder restored,1,bhatkheda
uup13,grid voltage ok.,15,found jumper open isolator incoming side & wip,1,bhatkheda
uup13,grid voltage ok.,15,found vcb tripped checked related circuit,1,bhatkheda
uup13,grid voltage ok.,15,found vcb tripped common fault checked related circuit found ok,2,bhatkheda
uup13,grid voltage ok.,15,found vcb tripped common fault checked related circuit found ok charge vcb,2,bhatkheda
uup13,grid voltage ok.,15,found vcb tripped common fault checked related circuit found ok vcb charged & restored wtg,1,bhatkheda
uup13,grid voltage ok.,15,found vcb tripped current checked related circuit found ok,1,bhatkheda
uup13,grid voltage ok.,15,reconnect jumper isolator restored wtg,1,bhatkheda
uup13,grid voltage ok.,15,repalced uss acb ct wiring harness restored wtg,1,bhatkheda
uup13,grid voltage ok.,15,replace power cable uss acb convertor panel 01nons,1,bhatkheda
uup13,grid voltage ok.,15,wtg auto rested grid normalization,1,bhatkheda
uup13,grid voltage ok.,15,wtg reset restored.,1,bhatkheda
uup13,health check error.,1,wtg reset & restored wtg,1,bhatkheda
uup13,hub healthcheck timeout.,1,wtg reset restored,1,bhatkheda
uup13,hydraulic pump switched many times time period.,1,reboot restored wtg,1,bhatkheda
uup13,internal line shutdown,1,test2,1,bhatkheda
uup13,internal shutdown,24,220/33kv substation yearly maintenance work,1,bhatkheda
uup13,internal shutdown,24,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup13,internal shutdown,24,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup13,internal shutdown,24,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup13,internal shutdown,24,feeder shutdown taken customer ofc cable laying work,1,bhatkheda
uup13,internal shutdown,24,feeder shutdown taken customer relay testing work,2,bhatkheda
uup13,internal shutdown,24,feeder shutdown taken customer tree cutting work,1,bhatkheda
uup13,internal shutdown,24,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup13,internal shutdown,24,feeder shutdown taken lws maintenance customer,1,bhatkheda
uup13,internal shutdown,24,feeder shutdown taken lws maintenance customer.,2,bhatkheda
uup13,internal shutdown,24,feeder-5 internal shutdown taken safety purpose,1,bhatkheda
uup13,internal shutdown,24,internal feeder shutdown taken jumper work near dje05,1,bhatkheda
uup13,internal shutdown,24,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
uup13,internal shutdown,24,internal shutdown taken customer jumper work,3,bhatkheda
uup13,internal shutdown,24,internal shutdown taken customer line maintenance work,1,bhatkheda
uup13,internal shutdown,24,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
uup13,internal shutdown,24,internal shutdown taken customer lws activity,1,bhatkheda
uup13,internal shutdown,24,shutdown taken customer bird guard fixing work,1,bhatkheda
uup13,internal shutdown,24,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup13,line side hardware detected over-current fault phase a.,25,auto reset,21,bhatkheda
uup13,line side hardware detected over-current fault phase a.,25,wtg reset restored.,4,bhatkheda
uup13,manual stop,14,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup13,manual stop,14,acb,1,bhatkheda
uup13,manual stop,14,checked asim board & pm3000 earthing,2,bhatkheda
uup13,manual stop,14,fdr 5 lws maintenance plan,1,bhatkheda
uup13,manual stop,14,ms blade lps checking work,1,bhatkheda
uup13,manual stop,14,ms gen. de & nde bearin manually greasing work,1,bhatkheda
uup13,manual stop,14,uss yearly pm,1,bhatkheda
uup13,manual stop,14,wtg attending generator grounding brash warning. checked connection tightness also ycd shielding done restored wtg,4,bhatkheda
uup13,manual stop,14,wtg stopped convertor cabinet lock replaced,1,bhatkheda
uup13,manual stop,14,wtg stopped half yearly uss maintenance work done,1,bhatkheda
uup13,modification,4,new plc software version 2.4.0 updated work done,1,bhatkheda
uup13,modification,4,ngcc software updated,1,bhatkheda
uup13,modification,4,wtg stopped gps time synchronization work,1,bhatkheda
uup13,modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
uup13,nacelle cabinet +3nca200 ups module alarm.,1,auto reset,1,bhatkheda
uup13,non plausible pitch state difference.,9,auto reset,9,bhatkheda
uup13,pitch started wrong capacitor state.,7,auto reset,1,bhatkheda
uup13,pitch started wrong capacitor state.,7,reboot & restored wtg,1,bhatkheda
uup13,pitch started wrong capacitor state.,7,reset & restored wtg,1,bhatkheda
uup13,pitch started wrong capacitor state.,7,wtg reset & restored wtg,1,bhatkheda
uup13,pitch started wrong capacitor state.,7,wtg reset restored,3,bhatkheda
uup13,power deviation sineax pm limit.,1,auto reset,1,bhatkheda
uup13,preventive maintenance,32,attend,2,bhatkheda
uup13,preventive maintenance,32,attend pm,1,bhatkheda
uup13,preventive maintenance,32,attended,1,bhatkheda
uup13,preventive maintenance,32,wtg stopped generator alignment pending work completed,1,bhatkheda
uup13,preventive maintenance,32,wtg stopped half yearly preventive maintenance also activity generator alignment work done,3,bhatkheda
uup13,preventive maintenance,32,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle,2,bhatkheda
uup13,preventive maintenance,32,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
uup13,preventive maintenance,32,wtg stopped half yearly uss maintenance work done,2,bhatkheda
uup13,preventive maintenance,32,wtg stopped uss vcb,2,bhatkheda
uup13,preventive maintenance,32,wtg stopped vcb,1,bhatkheda
uup13,preventive maintenance,32,wtg stopped visual maintenance work done,1,bhatkheda
uup13,preventive maintenance,32,wtg stopped wtg visual preventive maintenance work,2,bhatkheda
uup13,preventive maintenance,32,wtg stopped wtg visual preventive maintenance work done restored wtg,2,bhatkheda
uup13,preventive maintenance,32,wtg stopped wtg yearly preventive maintenance work done restored wtg,1,bhatkheda
uup13,preventive maintenance,32,wtg stopped yearly preventive maintenance work done,1,bhatkheda
uup13,preventive maintenance,32,wtg stopped yearly preventive maintenance work done restored wtg,4,bhatkheda
uup13,preventive maintenance,32,wtg stopped yearly uss maintenance work,2,bhatkheda
uup13,preventive maintenance,32,wtg stopped yearly wtg maintenance work,2,bhatkheda
uup13,shut,1,testing2,1,bhatkheda
uup13,slc: pitch actuator supervision module error state.,5,auto reset,1,bhatkheda
uup13,slc: pitch actuator supervision module error state.,5,reboot restored wtg,1,bhatkheda
uup13,slc: pitch actuator supervision module error state.,5,wtg reset restored,1,bhatkheda
uup13,slc: pitch actuator supervision module error state.,5,wtg reset restored.,2,bhatkheda
uup13,slc: speed supervision module error state.,4,replaced rotor encoder double loop coupling,1,bhatkheda
uup13,slc: speed supervision module error state.,4,wtg reset & restored,2,bhatkheda
uup13,slc: speed supervision module error state.,4,wtg reset & restored wtg,1,bhatkheda
uup13,slc: tower vibration switch tripped.,2,wtg reset restored.,2,bhatkheda
uup13,sms trip,1,testing1,1,bhatkheda
uup13,software updation & modification,1,wtg stopped radiator top cover fitted work,1,bhatkheda
uup13,special activity,5,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
uup13,special activity,5,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup13,special activity,5,wtg stopped parameter setting work,2,bhatkheda
uup13,special activity,5,wtg stopped power panel cleaning work done,1,bhatkheda
uup13,special activity - blade lps resistance measurement & inspection,4,attend,1,bhatkheda
uup13,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
uup13,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
uup13,special activity - blade lps resistance measurement & inspection,4,wtg stopped customer inspection work,1,bhatkheda
uup13,special activity - repeated error rectification,2,attend,1,bhatkheda
uup13,special activity - repeated error rectification,2,"wtg stopped attending warning ""generator grounding brush worn warning.""",1,bhatkheda
uup13,special activity - software updation modification,12,attend,1,bhatkheda
uup13,special activity - software updation modification,12,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup13,special activity - software updation modification,12,sineax new plc software version 2.4.1 updated work done,1,bhatkheda
uup13,special activity - software updation modification,12,wtg stopped cmm kit installation (emi filter) & modification drain top 40 ltr. ccu coolant work done restored wtg,1,bhatkheda
uup13,special activity - software updation modification,12,wtg stopped parameter setting work,1,bhatkheda
uup13,special activity - software updation modification,12,wtg stopped plc software updation power booster,1,bhatkheda
uup13,special activity - software updation modification,12,wtg stopped power booster up-gradation work,1,bhatkheda
uup13,special activity - software updation modification,12,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,4,bhatkheda
uup13,special activity - software updation modification,12,wtg stopped sineax software uploading work,1,bhatkheda
uup13,special activity - uss yard inspection,2,internal shutdown taken uup13 isolator jumper work completed & feeder charged restored wtg,1,bhatkheda
uup13,special activity - uss yard inspection,2,wtg stopped uss yard inspection work restored wtg,1,bhatkheda
uup13,special activity - wtg critical points checking,9,reboot & restored due wtg running continually startup mode.,1,bhatkheda
uup13,special activity - wtg critical points checking,9,replaced 01 nos. generator & line choke fan restored wtg,1,bhatkheda
uup13,special activity - wtg critical points checking,9,wtg stopped 03 nos. 550 amp fuse replacement work restored wtg,1,bhatkheda
uup13,special activity - wtg critical points checking,9,wtg stopped convertor radiator cooling fan top cover fixing work,1,bhatkheda
uup13,special activity - wtg critical points checking,9,wtg stopped nosecone inspection work,1,bhatkheda
uup13,special activity - wtg critical points checking,9,wtg stopped stator breaker inspection work,1,bhatkheda
uup13,special activity - wtg critical points checking,9,wtg stopped winch testing & climb assist checking & inspection work done restored wtg,1,bhatkheda
uup13,special activity - wtg critical points checking,9,wtg stopped winch testing & climb assist checking work done,1,bhatkheda
uup13,special activity - wtg critical points checking,9,wtg stopped winch testing work,1,bhatkheda
uup13,special activity - wtg parameters checking,3,wtg stopped anemometer parameter checking work,1,bhatkheda
uup13,special activity - wtg parameters checking,3,wtg stopped parameter checking work,1,bhatkheda
uup13,special activity - wtg parameters checking,3,wtg stopped software parameter checking work done,1,bhatkheda
uup13,speed measurement deviation delayed generator rotor speed.,1,wtg reset restored.,1,bhatkheda
uup13,speed measurement deviation generator rotor speed.,1,auto reset,1,bhatkheda
uup13,speed measurement generator speed negative maximum.,1,wtg reset restored.,1,bhatkheda
uup13,stator breaker failed closing demanded close.,66,attended restored,2,bhatkheda
uup13,stator breaker failed closing demanded close.,66,auto reset,40,bhatkheda
uup13,stator breaker failed closing demanded close.,66,checked closing coil stator breaker & connection acb,1,bhatkheda
uup13,stator breaker failed closing demanded close.,66,checked opening & closing coil stator breaker also checked 230v supply automatic charging stator breaker motor,1,bhatkheda
uup13,stator breaker failed closing demanded close.,66,checked related circuit & connections tighting done stator breaker voltage opening/closing coil,3,bhatkheda
uup13,stator breaker failed closing demanded close.,66,checked related circuit acb,1,bhatkheda
uup13,stator breaker failed closing demanded close.,66,checked stator breaker closing coil,1,bhatkheda
uup13,stator breaker failed closing demanded close.,66,checked stator breaker open/closing coil,7,bhatkheda
uup13,stator breaker failed closing demanded close.,66,reboot & restored wtg,2,bhatkheda
uup13,stator breaker failed closing demanded close.,66,reboot restored wtg,2,bhatkheda
uup13,stator breaker failed closing demanded close.,66,replaced 8k5 relay,1,bhatkheda
uup13,stator breaker failed closing demanded close.,66,replaced stator breaker closing coil,1,bhatkheda
uup13,stator breaker failed closing demanded close.,66,replaced voltage coil feedback switch,1,bhatkheda
uup13,stator breaker failed closing demanded close.,66,wtg reset & restored wtg,2,bhatkheda
uup13,stator breaker failed closing demanded close.,66,wtg reset restored,1,bhatkheda
uup13,svi slc communication error,2,reset,2,bhatkheda
uup13,tbc ups module battery mode.,1,auto reset,1,bhatkheda
uup13,torquing tensioning,7,attend restore wtg,1,bhatkheda
uup13,torquing tensioning,7,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
uup13,torquing tensioning,7,wtg stopped tower torquing & blade tensioning also activity rotor cable sleeve applied work done,3,bhatkheda
uup13,torquing tensioning,7,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
uup13,voltage difference,4,auto reset grid voltage ok.,2,bhatkheda
uup13,voltage difference,4,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
uup13,voltage difference,4,wtg auto reset grid normalization,1,bhatkheda
uup13,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup13,yaw converter state error external fault.,21,auto reset,17,bhatkheda
uup13,yaw converter state error external fault.,21,checked & tighting feedback connection yaw break,3,bhatkheda
uup13,yaw converter state error external fault.,21,wtg reset restored.,1,bhatkheda
uup14,28002,1,checked pressure cooling unit & top coolant generator cooling unit also activity anemometer earthing ft sensor wiring tb modification work done,1,bhatkheda
uup14,acb & vcb maintenance,1,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup14,alarm stator breaker control sequence state machine detected error.,1,wtg reset restored,1,bhatkheda
uup14,anemometer 1 communication warning.,1,reboot restored wtg,1,bhatkheda
uup14,anemometer 1 measurement error.,1,auto reset,1,bhatkheda
uup14,anemometer 2 measurement error.,8,auto reset,8,bhatkheda
uup14,auto reset(7165),3,encoder rate alarms exceeded threshold,3,bhatkheda
uup14,blade 1: communication failure (slave master operational state guarding error).,3,wtg reset restored,3,bhatkheda
uup14,blade 1: safety run active.,3,reset & restart,1,bhatkheda
uup14,blade 1: safety run active.,3,reset restart,1,bhatkheda
uup14,blade 1: safety run active.,3,wtg reset restored,1,bhatkheda
uup14,blade 2: communication failure (slave master operational state guarding error).,1,wtg reset restored,1,bhatkheda
uup14,blade 2: safety run active.,1,reset restore wtg,1,bhatkheda
uup14,blade bearing lubrication maintenance state.,8,reboot & reset,1,bhatkheda
uup14,blade bearing lubrication maintenance state.,8,reboot & restart,1,bhatkheda
uup14,blade bearing lubrication maintenance state.,8,reboot & restored wtg,2,bhatkheda
uup14,blade bearing lubrication maintenance state.,8,reboot restored wtg,4,bhatkheda
uup14,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup14,blade teeth lubrication maintenance state.,35,reboot & reset,1,bhatkheda
uup14,blade teeth lubrication maintenance state.,35,reboot & restart,1,bhatkheda
uup14,blade teeth lubrication maintenance state.,35,reboot & restored wtg,16,bhatkheda
uup14,blade teeth lubrication maintenance state.,35,reboot restored wtg,15,bhatkheda
uup14,blade teeth lubrication maintenance state.,35,reboot rsetored wtg,1,bhatkheda
uup14,blade teeth lubrication maintenance state.,35,wtg reboot & restored wtg,1,bhatkheda
uup14,cc100 fuse line voltage open/broken.,4,checked & found pm3000 failure & material available,3,bhatkheda
uup14,cc100 fuse line voltage open/broken.,4,replaced pm3000,1,bhatkheda
uup14,converter module communiciation main control code error.,1,waiting module,1,bhatkheda
uup14,converter system fault active.,5,auto reset,5,bhatkheda
uup14,converter system handshake timeout exception.,2,wtg reset restored,2,bhatkheda
uup14,convertor system communication handshake fault.,2,wtg reset restored,2,bhatkheda
uup14,convertor system initialization alarm.,2,wtg reset restored,2,bhatkheda
uup14,current,2,feeder charged,2,bhatkheda
uup14,customer request,4,wtg stopped customer audit work,4,bhatkheda
uup14,customer stoppage,3,wtg stopped customer audit work,2,bhatkheda
uup14,customer stoppage,3,wtg stopped customer checking yawing operation work,1,bhatkheda
uup14,dbr energy consumed.,1,auto reset,1,bhatkheda
uup14,detected grid state converter faulted ok.,10,auto reset,2,bhatkheda
uup14,detected grid state converter faulted ok.,10,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
uup14,detected grid state converter faulted ok.,10,grid resume m1 controller goes error mode & got hang reboot plc updated plc & slc software,2,bhatkheda
uup14,detected grid state converter faulted ok.,10,wtg auto reset grid normalization,2,bhatkheda
uup14,detected grid state converter faulted ok.,10,wtg reset restored. (jerk feeder),2,bhatkheda
uup14,detected grid state converter faulted ok.,10,wtg rested grid normalization,1,bhatkheda
uup14,earth fault,1,fdr 5 charged,1,bhatkheda
uup14,efficiency upgrade,2,attend,1,bhatkheda
uup14,efficiency upgrade,2,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,1,bhatkheda
uup14,encoder rate alarms exceeded treshold.,2,wtg reset restored,2,bhatkheda
uup14,eup - temperatute 1 error limit.,5,attend,2,bhatkheda
uup14,eup - temperatute 1 error limit.,5,checked pt100 sensor generator slip ring & connection ptai module,1,bhatkheda
uup14,eup - temperatute 1 error limit.,5,checked pt100 sensor generator slip ring power carbon brushes also checked connection ptai module restored wtg,1,bhatkheda
uup14,eup - temperatute 1 error limit.,5,wtg reset restored,1,bhatkheda
uup14,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup14,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup14,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup14,fdr 5 trip current,1,feeder charged,1,bhatkheda
uup14,fdr 5 trip due earth fault,1,feeder charged frist trail,1,bhatkheda
uup14,feeder shutdown,1,feeder shutdown taken uup13 isolator jumper work,1,bhatkheda
uup14,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
uup14,feeder tripped e/f,21,feeder charged,19,bhatkheda
uup14,feeder tripped e/f,21,feeder restored,1,bhatkheda
uup14,feeder tripped e/f,21,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup14,feeder tripped o/c,1,feeder charged,1,bhatkheda
uup14,force stop,1,waiting yaw brake pad,1,bhatkheda
uup14,"gearbox oil filter clogging sensors detect ""not plausible"" state.",1,auto reset,1,bhatkheda
uup14,generator cooling slipring fan overload switch 1 open/tripped.,5,attended restored,2,bhatkheda
uup14,generator cooling slipring fan overload switch 1 open/tripped.,5,checked connection generator slip ring cooling fan & setting mpcb,1,bhatkheda
uup14,generator cooling slipring fan overload switch 1 open/tripped.,5,checked generator cooling fan,2,bhatkheda
uup14,generator cooling slipring fan overload switch 2 open/tripped.,5,attend,1,bhatkheda
uup14,generator cooling slipring fan overload switch 2 open/tripped.,5,attended restored,2,bhatkheda
uup14,generator cooling slipring fan overload switch 2 open/tripped.,5,replaced generator slip ring cooling fan,2,bhatkheda
uup14,generator cooling water input temperature warning limit.,1,checked pressure cooling unit & top coolant generator cooling unit also activity anemometer earthing ft sensor wiring tb modification work done,1,bhatkheda
uup14,generator grounding brush worn warning.,2,wtg stopped attending warning,2,bhatkheda
uup14,grid loss,4,auto reset grid voltage ok.,3,bhatkheda
uup14,grid loss,4,due heavy jerk,1,bhatkheda
uup14,grid voltage ok.,4,checked & found auxillary transformer output mccb faulty replaced & restored wtg,1,bhatkheda
uup14,grid voltage ok.,4,checked & found oil level low 25 ltr. transformer oil top work done restored wtg,1,bhatkheda
uup14,grid voltage ok.,4,feeder restored,1,bhatkheda
uup14,grid voltage ok.,4,wtg auto rested grid normalization,1,bhatkheda
uup14,gsc igbt temperature error limit.,5,checked & found pm3000 faulty wtg stopped material required,5,bhatkheda
uup14,health check error.,4,auto reset,1,bhatkheda
uup14,health check error.,4,wtg reset restored,1,bhatkheda
uup14,health check error.,4,wtg reset restored.,2,bhatkheda
uup14,hub healthcheck alarm.,14,auto reset,4,bhatkheda
uup14,hub healthcheck alarm.,14,reset restore wtg,2,bhatkheda
uup14,hub healthcheck alarm.,14,wtg reset & restored wtg,2,bhatkheda
uup14,hub healthcheck alarm.,14,wtg reset restored,5,bhatkheda
uup14,hub healthcheck alarm.,14,wtg reset restored.,1,bhatkheda
