Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uup14,hydraulic brake pressure reduced range.,3,attend,2,bhatkheda
uup14,hydraulic brake pressure reduced range.,3,fill grease yaw & pitch lubrication unit,1,bhatkheda
uup14,hydraulic pump switched many times time period.,74,attended restored,2,bhatkheda
uup14,hydraulic pump switched many times time period.,74,auto reset,18,bhatkheda
uup14,hydraulic pump switched many times time period.,74,checked & found accumulator faulty replaced also leakage arrested & 03 ltr. oil top done restored wtg,1,bhatkheda
uup14,hydraulic pump switched many times time period.,74,checked 03 ltr. hydrulic unit oil top done restored wtg,1,bhatkheda
uup14,hydraulic pump switched many times time period.,74,reboot & restored wtg,1,bhatkheda
uup14,hydraulic pump switched many times time period.,74,reboot restored wtg,11,bhatkheda
uup14,hydraulic pump switched many times time period.,74,replaced 130 bar accumulator system & yaw system pressure 10 bar break pressure new one 03 ltr. hydraulic unit oil top work done restored wtg,1,bhatkheda
uup14,hydraulic pump switched many times time period.,74,replaced main switch & yaw brake pressure pressure switch 400 bar accumulator work done restored wtg,1,bhatkheda
uup14,hydraulic pump switched many times time period.,74,wtg reset & restored wtg,5,bhatkheda
uup14,hydraulic pump switched many times time period.,74,wtg reset restored,31,bhatkheda
uup14,hydraulic pump switched many times time period.,74,wtg reset restored.,2,bhatkheda
uup14,hydraulic unit oil temperature high.,1,wtg reset restored,1,bhatkheda
uup14,internal shutdown,25,220/33kv substation yearly maintenance work,1,bhatkheda
uup14,internal shutdown,25,feeder charged,1,bhatkheda
uup14,internal shutdown,25,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup14,internal shutdown,25,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup14,internal shutdown,25,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup14,internal shutdown,25,feeder shutdown taken customer ofc cable laying work,1,bhatkheda
uup14,internal shutdown,25,feeder shutdown taken customer relay testing work,1,bhatkheda
uup14,internal shutdown,25,feeder shutdown taken customer tree cutting work,1,bhatkheda
uup14,internal shutdown,25,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup14,internal shutdown,25,feeder shutdown taken lws maintenance customer,1,bhatkheda
uup14,internal shutdown,25,feeder shutdown taken lws maintenance customer.,3,bhatkheda
uup14,internal shutdown,25,feeder-5 internal shutdown taken safety purpose (after feeder restored found convertor blade 2 goes error mode discharge capacitor restored wtg),1,bhatkheda
uup14,internal shutdown,25,internal feeder shutdown taken jumper work near dje05,1,bhatkheda
uup14,internal shutdown,25,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
uup14,internal shutdown,25,internal shutdown taken customer jumper work,3,bhatkheda
uup14,internal shutdown,25,internal shutdown taken customer line maintenance work,1,bhatkheda
uup14,internal shutdown,25,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
uup14,internal shutdown,25,internal shutdown taken customer lws activity,1,bhatkheda
uup14,internal shutdown,25,shutdown taken customer bird guard fixing work,1,bhatkheda
uup14,internal shutdown,25,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup14,line side breaker feedback active commanded close.,1,auto reset,1,bhatkheda
uup14,line side hardware detected over-current fault phase a.,1,reboot & reset,1,bhatkheda
uup14,manual stop,7,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup14,manual stop,7,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
uup14,manual stop,7,uss yearly pm,1,bhatkheda
uup14,manual stop,7,wtg stopped generator alignment,1,bhatkheda
uup14,manual stop,7,wtg stopped half yearly uss maintenance work done,1,bhatkheda
uup14,manual stop,7,wtg stopped isolator sparking observed per message security guard,1,bhatkheda
uup14,manual stop,7,wtg stopped parameters checking work,1,bhatkheda
uup14,modification,3,new plc software version 2.4.0 updated work done,1,bhatkheda
uup14,modification,3,wtg stopped gps time synchronization work,1,bhatkheda
uup14,modification,3,wtg stopped ngcc software updated work done,1,bhatkheda
uup14,nacelle rotation overspeed.,1,wtg reset restored,1,bhatkheda
uup14,non plausible pitch state difference.,12,auto reset,6,bhatkheda
uup14,non plausible pitch state difference.,12,reboot & restored wtg,1,bhatkheda
uup14,non plausible pitch state difference.,12,wtg reset & restored wtg,1,bhatkheda
uup14,non plausible pitch state difference.,12,wtg reset restored,1,bhatkheda
uup14,non plausible pitch state difference.,12,wtg reset restored.,3,bhatkheda
uup14,offline,1,auto connect,1,bhatkheda
uup14,pitch started wrong capacitor state.,6,auto reset,1,bhatkheda
uup14,pitch started wrong capacitor state.,6,reset & restored wtg,1,bhatkheda
uup14,pitch started wrong capacitor state.,6,wtg reset restored,3,bhatkheda
uup14,pitch started wrong capacitor state.,6,wtg reset restored.,1,bhatkheda
uup14,plc line,1,due hypm @ uup 13,1,bhatkheda
uup14,preventive maintenance,30,attend,5,bhatkheda
uup14,preventive maintenance,30,attend pm,1,bhatkheda
uup14,preventive maintenance,30,attended restored,1,bhatkheda
uup14,preventive maintenance,30,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
uup14,preventive maintenance,30,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle,2,bhatkheda
uup14,preventive maintenance,30,wtg stopped half yearly preventive maintenance work done,1,bhatkheda
uup14,preventive maintenance,30,wtg stopped half yearly uss maintenance work done,2,bhatkheda
uup14,preventive maintenance,30,wtg stopped uss vcb,3,bhatkheda
uup14,preventive maintenance,30,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
uup14,preventive maintenance,30,wtg stopped vcb,2,bhatkheda
uup14,preventive maintenance,30,wtg stopped visual maintenance work done,1,bhatkheda
uup14,preventive maintenance,30,wtg stopped wtg half yearly preventive maintenance also activity generator alignment 02 nos. accumulator (130 bar yaw & 10 brake) replaced new one work done restored wtg,1,bhatkheda
uup14,preventive maintenance,30,wtg stopped wtg visual preventive maintenance also activity generator slip ring cooling fan replacement work done restored wtg,1,bhatkheda
uup14,preventive maintenance,30,wtg stopped wtg yearly preventive maintenance gear box oil filtration work done restored wtg,1,bhatkheda
uup14,preventive maintenance,30,wtg stopped yearly preventive maintenance work done,2,bhatkheda
uup14,preventive maintenance,30,wtg stopped yearly preventive maintenance work done restored wtg,1,bhatkheda
uup14,preventive maintenance,30,wtg stopped yearly uss maintenance work,2,bhatkheda
uup14,preventive maintenance,30,wtg stopped yearly wtg maintenance work,1,bhatkheda
uup14,slc tiggered pitch safety run.,4,21086 slc tiggered pitch safety run.wtg reset restored.,1,bhatkheda
uup14,slc tiggered pitch safety run.,4,wtg reset restored,2,bhatkheda
uup14,slc tiggered pitch safety run.,4,wtg reset restored.,1,bhatkheda
uup14,slc: control core supervision module error state.,3,reset & restored,1,bhatkheda
uup14,slc: control core supervision module error state.,3,wtg reset restored.,2,bhatkheda
uup14,slc: control core triggered safety chain.,3,reset & restored,3,bhatkheda
uup14,slc: emergency stop module error state.,1,wtg reset & restored wtg,1,bhatkheda
uup14,slc: pitch actuator supervision module error state.,19,auto reset,1,bhatkheda
uup14,slc: pitch actuator supervision module error state.,19,reset & restart,1,bhatkheda
uup14,slc: pitch actuator supervision module error state.,19,reset & restored,6,bhatkheda
uup14,slc: pitch actuator supervision module error state.,19,reset & restored wtg,2,bhatkheda
uup14,slc: pitch actuator supervision module error state.,19,reset restore wtg,1,bhatkheda
uup14,slc: pitch actuator supervision module error state.,19,wtg reset & restored wtg (delay scada connectivity lost due dje24 uss pm),1,bhatkheda
uup14,slc: pitch actuator supervision module error state.,19,wtg reset restored.,7,bhatkheda
uup14,slc: pitch working position switch tripped.,1,replaced blade 3 pitch working position limit switch,1,bhatkheda
uup14,slc: tower vibration supervision module error state.,4,reset restore wtg,4,bhatkheda
uup14,slc: tower vibration switch tripped.,170,attend,3,bhatkheda
uup14,slc: tower vibration switch tripped.,170,attended restored,1,bhatkheda
uup14,slc: tower vibration switch tripped.,170,cleaning yaw rim surface,2,bhatkheda
uup14,slc: tower vibration switch tripped.,170,cleaning yaw rim surface & checked connections acceleration sensor,2,bhatkheda
uup14,slc: tower vibration switch tripped.,170,reboot & restored wtg,6,bhatkheda
uup14,slc: tower vibration switch tripped.,170,reboot & restored wtg (scada connectivity lost due uup13),1,bhatkheda
uup14,slc: tower vibration switch tripped.,170,reboot restored wtg,1,bhatkheda
uup14,slc: tower vibration switch tripped.,170,replaced acceleration sensor new one also activity t4 joint inspection work done restored wtg,1,bhatkheda
uup14,slc: tower vibration switch tripped.,170,replaced acceleration sensor usable & cleaned yaw rim surface,1,bhatkheda
uup14,slc: tower vibration switch tripped.,170,reset & restart,1,bhatkheda
uup14,slc: tower vibration switch tripped.,170,reset & restored wtg,4,bhatkheda
uup14,slc: tower vibration switch tripped.,170,reset restart wtg,1,bhatkheda
uup14,slc: tower vibration switch tripped.,170,reset restore wtg,5,bhatkheda
uup14,slc: tower vibration switch tripped.,170,wtg reset & restored,1,bhatkheda
uup14,slc: tower vibration switch tripped.,170,wtg reset & restored wtg,11,bhatkheda
uup14,slc: tower vibration switch tripped.,170,wtg reset restored,126,bhatkheda
uup14,slc: tower vibration switch tripped.,170,wtg reset restored.,2,bhatkheda
uup14,slc: tower vibration switch tripped.,170,wtg stopped attending repeated error,1,bhatkheda
uup14,slc: tower vibration switch tripped. slc: tower vibration switch tripped.,1,wtg reset restored,1,bhatkheda
uup14,software updation & modification,2,attended restored,1,bhatkheda
uup14,software updation & modification,2,replaced m1 controller & updated slc & plc software,1,bhatkheda
uup14,software updation work,1,reboot & restored wtg,1,bhatkheda
uup14,special activity,14,attend,1,bhatkheda
uup14,special activity,14,wtg stopped abnormal sound observed cleaned yaw rim,3,bhatkheda
uup14,special activity,14,wtg stopped attending warning,1,bhatkheda
uup14,special activity,14,wtg stopped blade lps resistance measurement work completed also generator (duct) cover fitting work,2,bhatkheda
uup14,special activity,14,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup14,special activity,14,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
uup14,special activity,14,wtg stopped parameter setting work,2,bhatkheda
uup14,special activity,14,wtg stopped plc software uploaded work done,1,bhatkheda
uup14,special activity,14,wtg stopped uss yard inspection work done,1,bhatkheda
uup14,special activity,14,wtg stopped yaw sound checking work,1,bhatkheda
uup14,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade cleaning work & blade lps resistance measurement also activity winch testing & climb assist checking work done,1,bhatkheda
uup14,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
uup14,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work,2,bhatkheda
uup14,special activity - repeated error rectification,4,attend,1,bhatkheda
uup14,special activity - repeated error rectification,4,"wtg stopped attending repeated error ""slc: tower vibration switch tripped.""",1,bhatkheda
uup14,special activity - repeated error rectification,4,"wtg stopped attending warning ""power booster limitation cable temperatures."" checked related circuit uss acb panel found ok restored wtg",2,bhatkheda
uup14,special activity - software updation modification,11,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup14,special activity - software updation modification,11,sineax new plc software version 2.4.1 updated work done,2,bhatkheda
uup14,special activity - software updation modification,11,wtg stopped cmm kit installation (emi filter) & modification drain top 40 ltr. ccu coolant work done restored wtg,1,bhatkheda
uup14,special activity - software updation modification,11,wtg stopped parameter setting work,1,bhatkheda
uup14,special activity - software updation modification,11,wtg stopped plc software updation power booster,2,bhatkheda
uup14,special activity - software updation modification,11,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
uup14,special activity - software updation modification,11,wtg stopped power booster up-gradation work,2,bhatkheda
uup14,special activity - software updation modification,11,wtg stopped sineax software uploading work,1,bhatkheda
uup14,special activity - uss yard inspection,4,internal shutdown taken uup13 isolator jumper work,1,bhatkheda
uup14,special activity - uss yard inspection,4,internal shutdown taken uup13 isolator jumper work completed & feeder charged restored wtg,1,bhatkheda
uup14,special activity - uss yard inspection,4,wtg stopped isolator jumper work uup13.,1,bhatkheda
uup14,special activity - uss yard inspection,4,wtg stopped uss yard light providing work done restored wtg,1,bhatkheda
uup14,special activity - wtg critical points checking,22,attend,4,bhatkheda
uup14,special activity - wtg critical points checking,22,replaced 01 no. line choke fan restored wtg,1,bhatkheda
uup14,special activity - wtg critical points checking,22,special activity - wtg critical points checking,2,bhatkheda
uup14,special activity - wtg critical points checking,22,wtg stopped audit pending point compliance also activity visual wtg pm work done,2,bhatkheda
uup14,special activity - wtg critical points checking,22,wtg stopped audit pending point compliance work done,1,bhatkheda
uup14,special activity - wtg critical points checking,22,wtg stopped convertor cooling radiator cover welding work,1,bhatkheda
uup14,special activity - wtg critical points checking,22,wtg stopped convertor radiator cooling fan top cover fixing work,1,bhatkheda
uup14,special activity - wtg critical points checking,22,wtg stopped nosecone inspection work,1,bhatkheda
uup14,special activity - wtg critical points checking,22,wtg stopped stator breaker inspection work,1,bhatkheda
uup14,special activity - wtg critical points checking,22,wtg stopped winch door fixing work,1,bhatkheda
uup14,special activity - wtg critical points checking,22,wtg stopped winch testing & climb assist checking & inspection work done restored wtg,2,bhatkheda
uup14,special activity - wtg critical points checking,22,wtg stopped winch testing work,1,bhatkheda
uup14,special activity - wtg critical points checking,22,wtg stopped yaw & blade lubrication unit checking work done,2,bhatkheda
uup14,special activity - wtg critical points checking,22,wtg stopped yaw break pad replacement work,1,bhatkheda
uup14,special activity - wtg critical points checking,22,wtg stopped yaw break pad replacement work completed,1,bhatkheda
uup14,special activity - wtg parameters checking,5,wtg stopped anemometer parameter checking work,1,bhatkheda
uup14,special activity - wtg parameters checking,5,wtg stopped parameter checking work,3,bhatkheda
uup14,special activity - wtg parameters checking,5,wtg stopped software parameter checking work done,1,bhatkheda
uup14,speed measurement deviation generator rotor speed.,55,auto reset,32,bhatkheda
uup14,speed measurement deviation generator rotor speed.,55,reset & restart,1,bhatkheda
uup14,speed measurement deviation generator rotor speed.,55,reset stert,1,bhatkheda
uup14,speed measurement deviation generator rotor speed.,55,retropetting yaw pad & cleaning yaw rim,2,bhatkheda
uup14,speed measurement deviation generator rotor speed.,55,wtg reset restored,2,bhatkheda
uup14,speed measurement deviation generator rotor speed.,55,wtg reset restored.,17,bhatkheda
uup14,speed measurement generator over-speed fast stop.,18,reset,1,bhatkheda
uup14,speed measurement generator over-speed fast stop.,18,reset start,1,bhatkheda
uup14,speed measurement generator over-speed fast stop.,18,wtg reset restored,4,bhatkheda
uup14,speed measurement generator over-speed fast stop.,18,wtg reset restored.,12,bhatkheda
uup14,speed measurement generator over-speed safety chain.,66,auto reset,1,bhatkheda
uup14,speed measurement generator over-speed safety chain.,66,checked generator encoder mounting & connections,1,bhatkheda
uup14,speed measurement generator over-speed safety chain.,66,reboot & restored wtg,2,bhatkheda
uup14,speed measurement generator over-speed safety chain.,66,reset,2,bhatkheda
uup14,speed measurement generator over-speed safety chain.,66,reset & restart,3,bhatkheda
uup14,speed measurement generator over-speed safety chain.,66,reset start,1,bhatkheda
uup14,speed measurement generator over-speed safety chain.,66,wtg reset restored,10,bhatkheda
uup14,speed measurement generator over-speed safety chain.,66,wtg reset restored.,45,bhatkheda
uup14,speed measurement generator over-speed safety chain.,66,wtg stopped yaw inspection & yaw rim cleaning done,1,bhatkheda
uup14,stator breaker failed closing demanded close.,8,auto reset,5,bhatkheda
uup14,stator breaker failed closing demanded close.,8,wtg reset & restored wtg,1,bhatkheda
uup14,stator breaker failed closing demanded close.,8,wtg reset restored,2,bhatkheda
uup14,stator breaker failed open demanded open.,2,checked stator breaker opening coil,2,bhatkheda
uup14,svi slc communication error,2,reset & restored,2,bhatkheda
uup14,torquing tensioning,6,attend restore wtg,1,bhatkheda
uup14,torquing tensioning,6,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
uup14,torquing tensioning,6,wtg stopped tower torquing & blade tensioning also activity rotor cable sleeve applied work done,2,bhatkheda
uup14,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
uup14,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,1,reset restored wtg,1,bhatkheda
uup14,voltage difference,4,auto reset grid voltage ok. (due jerk feeder),2,bhatkheda
uup14,voltage difference,4,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
uup14,voltage difference,4,wtg auto reset grid normalization,1,bhatkheda
uup14,wind direction difference error.,29,anemometer alignment done,1,bhatkheda
uup14,wind direction difference error.,29,attend,1,bhatkheda
uup14,wind direction difference error.,29,auto reset,19,bhatkheda
uup14,wind direction difference error.,29,checked & tighting anemometer connections,2,bhatkheda
uup14,wind direction difference error.,29,wtg reset restored,3,bhatkheda
uup14,wind direction difference error.,29,wtg reset restored.,3,bhatkheda
uup14,wtg reset restored.,1,wtg reset restored.,1,bhatkheda
uup14,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup14,yaw converter state error external fault.,7,attended restored,2,bhatkheda
uup14,yaw converter state error external fault.,7,auto reset,2,bhatkheda
uup14,yaw converter state error external fault.,7,replaced 06amp fuse,1,bhatkheda
uup14,yaw converter state error external fault.,7,replaced yaw convertor relay nc cabinet,1,bhatkheda
uup14,yaw converter state error external fault.,7,wtg reset restored,1,bhatkheda
uup15,24v power supply under-voltage fault.,1,wtg reset restored,1,bhatkheda
uup15,active power limit.,1,wtg reset & restored,1,bhatkheda
uup15,anemometer 1 communication error.,1,checked & tighting anemometer connections restored wtg,1,bhatkheda
uup15,anemometer 1 communication warning.,4,wtg stopped attending warning,4,bhatkheda
uup15,anemometer 1 measurement error.,1,auto reset,1,bhatkheda
uup15,anemometer 2 measurement error.,4,wtg reset restored,4,bhatkheda
uup15,blade 2: ips active wrong area.,1,replaced blade 2 pitch convertor,1,bhatkheda
uup15,blade 2: minimum dc-link voltage reached report immediately error.,1,wtg reset restored.,1,bhatkheda
uup15,blade bearing lubrication maintenance state.,3,reboot & restored wtg,1,bhatkheda
uup15,blade bearing lubrication maintenance state.,3,reboot restored wtg,2,bhatkheda
uup15,blade inspection,2,wtg stopped blade inspection also activity oil leakage arreseted power transformer fins valve,1,bhatkheda
uup15,blade inspection,2,wtg stopped visual blade inspection work,1,bhatkheda
uup15,blade teeth lubrication maintenance state.,33,blade teeth lubrication maintenance state. reboot & restored wtg,1,bhatkheda
uup15,blade teeth lubrication maintenance state.,33,reboot & restored,1,bhatkheda
uup15,blade teeth lubrication maintenance state.,33,reboot & restored wtg,17,bhatkheda
uup15,blade teeth lubrication maintenance state.,33,reboot restore wtg,1,bhatkheda
uup15,blade teeth lubrication maintenance state.,33,reboot restored wtg,10,bhatkheda
uup15,blade teeth lubrication maintenance state.,33,reboot rsetored wtg,1,bhatkheda
uup15,blade teeth lubrication maintenance state.,33,reset restore wtg,1,bhatkheda
uup15,blade teeth lubrication maintenance state.,33,wtg restoration work progress,1,bhatkheda
uup15,converter cabinet temperature warning limit.,2,checked pressure cooling unit & top coolant,2,bhatkheda
uup15,converter healthcheck timeout.,1,auto reset,1,bhatkheda
uup15,converter system communication handshake fault.,1,reboot & restored wtg,1,bhatkheda
uup15,converter system handshake timeout exception.,1,auto reset,1,bhatkheda
uup15,convertor system communication handshake fault.,2,attend,1,bhatkheda
uup15,convertor system communication handshake fault.,2,checked & tighting asim board connections,1,bhatkheda
uup15,customer request,2,wtg stopped customer per instruction,2,bhatkheda
uup15,customer stoppage,3,wtg stopped customer inspection work,3,bhatkheda
uup15,cut wind,1,wtg reset & restored,1,bhatkheda
uup15,dbr energy consumed.,1,reboot restored wtg wtg offline scada,1,bhatkheda
uup15,dc bus hardware over-voltage fault.,1,auto reset,1,bhatkheda
uup15,dc bus software under-voltage fault.,12,attend,4,bhatkheda
uup15,dc bus software under-voltage fault.,12,auto reset,1,bhatkheda
uup15,dc bus software under-voltage fault.,12,checked & found pm3000 faulty & material available,2,bhatkheda
uup15,dc bus software under-voltage fault.,12,cmm kit installation (emi filter) modification work done,1,bhatkheda
uup15,dc bus software under-voltage fault.,12,replaced pm3000 & 03 nos. 550amp fuse also topup 5 ltr. coolent coolent unit,1,bhatkheda
uup15,dc bus software under-voltage fault.,12,wtg reset restored,1,bhatkheda
uup15,dc bus software under-voltage fault.,12,wtg restoration work progress,1,bhatkheda
uup15,dc bus software under-voltage fault.,12,wtg restoration work progress.,1,bhatkheda
uup15,detected grid state converter faulted ok.,11,auto reset,1,bhatkheda
uup15,detected grid state converter faulted ok.,11,found vcb tripped common fault checked related circuit found ok,2,bhatkheda
uup15,detected grid state converter faulted ok.,11,found vcb tripped current checked related circuit found ok,1,bhatkheda
uup15,detected grid state converter faulted ok.,11,wtg auto reset grid normalization,1,bhatkheda
uup15,detected grid state converter faulted ok.,11,wtg auto reseted grid normalization,1,bhatkheda
uup15,detected grid state converter faulted ok.,11,wtg reset restored. (jerk feeder),4,bhatkheda
uup15,detected grid state converter faulted ok.,11,wtg rested grid normalization,1,bhatkheda
uup15,earth fault,2,earth fault,1,bhatkheda
uup15,earth fault,2,feeder charged,1,bhatkheda
uup15,efficiency upgrade,2,wtg stopped plc software updation power booster,1,bhatkheda
uup15,efficiency upgrade,2,wtg stopped power booster up-gradation work (plc software) & wtg restoration work progress,1,bhatkheda
uup15,emergency button hub pressed,2,found ovp panel beam broken repaired ovp beam,1,bhatkheda
uup15,emergency button hub pressed,2,wtg restoration work progress,1,bhatkheda
uup15,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup15,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup15,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup15,f-01 tripped due earth fault,1,feeder charged,1,bhatkheda
uup15,fd01 tripped,1,feeder tripped overcurrent,1,bhatkheda
uup15,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
uup15,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
uup15,feeder tripped e/f,13,feeder charged,12,bhatkheda
uup15,feeder tripped e/f,13,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup15,feeder tripped o/c,3,feeder charged,2,bhatkheda
uup15,feeder tripped o/c,3,feeder restored,1,bhatkheda
uup15,gear box inspection,4,"wtg stopped attending warring ""gearbox high temperature power reduction.""",2,bhatkheda
uup15,gear box inspection,4,wtg stopped gear box radiator cleaning work done restored wtg,2,bhatkheda
uup15,generator cooling water input temperature warning limit.,2,attended restored,1,bhatkheda
uup15,generator cooling water input temperature warning limit.,2,found coolant leakage mechanical seal & pressure guage convertor cooling unit replaced top coolant,1,bhatkheda
uup15,generator rotor surge arrestor feedback ok.,2,found loosed connection surge arrestor cable tighting properly also top blade bearing lubber grease,2,bhatkheda
uup15,generator side hardware detected over-current fault phase a.,10,attend,2,bhatkheda
uup15,generator side hardware detected over-current fault phase a.,10,attended restored,2,bhatkheda
uup15,generator side hardware detected over-current fault phase a.,10,replaced 04 nos. generator power carbon brush usable,2,bhatkheda
uup15,generator side hardware detected over-current fault phase a.,10,replaced 04 nos. generator power carbon brushes new one,1,bhatkheda
uup15,generator side hardware detected over-current fault phase a.,10,replaced 04nos. generator power carbon brush usable & cleaned generator slip ring,2,bhatkheda
uup15,generator side hardware detected over-current fault phase a.,10,wtg restoration work progress,1,bhatkheda
uup15,generator side hardware detected over-current fault phase c.,3,checked power cables,1,bhatkheda
uup15,generator side hardware detected over-current fault phase c.,3,wtg restoration work progress,2,bhatkheda
uup15,grid loss,2,auto reset grid voltage ok.,1,bhatkheda
uup15,grid loss,2,due heavy jerk,1,bhatkheda
uup15,grid voltage ok.,11,attend,1,bhatkheda
uup15,grid voltage ok.,11,attended restored,1,bhatkheda
uup15,grid voltage ok.,11,check & found dry transformer panel b-phase cable burn corrected & restored wtg,2,bhatkheda
uup15,grid voltage ok.,11,found vcb tripped common fault checked related circuit found ok,2,bhatkheda
uup15,grid voltage ok.,11,found vcb tripped common fault checked related circuit found ok charge vcb,1,bhatkheda
uup15,grid voltage ok.,11,found vcb tripped common fault checked related circuit found ok stand vcb found pitch convertor faulty replaced,1,bhatkheda
uup15,grid voltage ok.,11,found vcb tripped earth fault checked related circuit found ok & vcb charged,1,bhatkheda
uup15,grid voltage ok.,11,found vcb tripped overcurrent checked related circuit found ok charge vcb,1,bhatkheda
uup15,grid voltage ok.,11,repalced uss acb usable restored wtg,1,bhatkheda
uup15,health check error.,3,reboot & restored wtg,1,bhatkheda
uup15,health check error.,3,wtg reset restored,2,bhatkheda
uup15,hub healthcheck alarm.,7,auto reset,4,bhatkheda
uup15,hub healthcheck alarm.,7,reboot & restored wtg,2,bhatkheda
uup15,hub healthcheck alarm.,7,wtg reset restored,1,bhatkheda
uup15,hub healthcheck timeout.,3,auto reset,2,bhatkheda
uup15,hub healthcheck timeout.,3,wtg reset restored,1,bhatkheda
uup15,hydraulic pump running long time.,1,reboot restored wtg,1,bhatkheda
uup15,hydraulic unit oil temperature high.,3,attended restored,1,bhatkheda
uup15,hydraulic unit oil temperature high.,3,auto reset,1,bhatkheda
uup15,hydraulic unit oil temperature high.,3,found oil leakage yaw break caliper arrested & replaced yaw caliper hose pipe 01 no. also 05 ltr.,1,bhatkheda
uup15,internal shutdown,27,220/33kv substation yearly maintenance work,1,bhatkheda
uup15,internal shutdown,27,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup15,internal shutdown,27,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup15,internal shutdown,27,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup15,internal shutdown,27,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
uup15,internal shutdown,27,feeder shutdown taken customer relay testing work,1,bhatkheda
uup15,internal shutdown,27,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup15,internal shutdown,27,feeder shutdown taken lws maintenance customer,1,bhatkheda
uup15,internal shutdown,27,internal feeder shutdown taken customer jumper replacement work,1,bhatkheda
uup15,internal shutdown,27,internal feeder shutdown taken customer ofc work,1,bhatkheda
uup15,internal shutdown,27,internal shutdown taken customer,1,bhatkheda
uup15,internal shutdown,27,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup15,internal shutdown,27,internal shutdown taken customer ct replacement work,1,bhatkheda
uup15,internal shutdown,27,internal shutdown taken customer ct vcb jumper work substation yard & feeder charged,1,bhatkheda
uup15,internal shutdown,27,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup15,internal shutdown,27,internal shutdown taken customer jumper replacement work,1,bhatkheda
uup15,internal shutdown,27,internal shutdown taken customer jumper work,2,bhatkheda
uup15,internal shutdown,27,internal shutdown taken customer line maintenance work completed & feeder charged,2,bhatkheda
uup15,internal shutdown,27,internal shutdown taken customer line maintenance work progress,1,bhatkheda
uup15,internal shutdown,27,internal shutdown taken customer line stringing work,1,bhatkheda
uup15,internal shutdown,27,internal shutdown taken customer stud pole fixing work,2,bhatkheda
uup15,internal shutdown,27,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup15,internal shutdown,27,wtg stopped customer per instruction,1,bhatkheda
uup15,line choke temperature warning limit.,1,checked line choke cooling fan & temperature sensor connections,1,bhatkheda
uup15,line side breaker feedback active commanded close.,13,auto reset,7,bhatkheda
uup15,line side breaker feedback active commanded close.,13,reset restore wtg,1,bhatkheda
uup15,line side breaker feedback active commanded close.,13,wtg reset restored,4,bhatkheda
uup15,line side breaker feedback active commanded close.,13,wtg reset restored.,1,bhatkheda
uup15,line side hardware detected over-current fault phase a.,3,auto reset,3,bhatkheda
uup15,line side hardware detected over-current fault phase c.,3,auto reset,2,bhatkheda
uup15,line side hardware detected over-current fault phase c.,3,wtg reset restored,1,bhatkheda
uup15,manual stop,5,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup15,manual stop,5,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
uup15,manual stop,5,wtg stopped blade lps resistance measurement work done,2,bhatkheda
uup15,manual stop,5,wtg stopped parameters checking work,1,bhatkheda
uup15,manual stop internal shutdown,2,internal feeder shutdown taken customer maintenance work,2,bhatkheda
uup15,modification,3,new plc software version 2.4.0 updated work done,2,bhatkheda
uup15,modification,3,wtg stopped ngcc software updated work done,1,bhatkheda
uup15,nacelle rotation overspeed.,4,auto reset,2,bhatkheda
uup15,nacelle rotation overspeed.,4,wtg reset restored,2,bhatkheda
uup15,non plausible pitch state difference.,1,auto reset,1,bhatkheda
uup15,offset tower-vibration sensor drivetrain direction error limit,6,attended restored,1,bhatkheda
uup15,offset tower-vibration sensor drivetrain direction error limit,6,auto reset,3,bhatkheda
uup15,offset tower-vibration sensor drivetrain direction error limit,6,reboot restored wtg,1,bhatkheda
uup15,offset tower-vibration sensor drivetrain direction error limit,6,replaced acceleration sensor & cleaned yaw rim surface,1,bhatkheda
uup15,pitch started capacitor state hysteresis charge,1,wtg reset restored.,1,bhatkheda
uup15,pitch started wrong capacitor state.,6,auto reset,2,bhatkheda
uup15,pitch started wrong capacitor state.,6,wtg reset restored,3,bhatkheda
uup15,pitch started wrong capacitor state.,6,wtg reset restored.,1,bhatkheda
uup15,preventive maintenance,30,attend,3,bhatkheda
uup15,preventive maintenance,30,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup15,preventive maintenance,30,wtg stopped half yearly preventive maintenance also activity generator alignment work done,3,bhatkheda
uup15,preventive maintenance,30,wtg stopped half yearly preventive maintenance work done,4,bhatkheda
uup15,preventive maintenance,30,wtg stopped half yearly uss maintenance work done,3,bhatkheda
uup15,preventive maintenance,30,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
uup15,preventive maintenance,30,wtg stopped uss vcb,1,bhatkheda
uup15,preventive maintenance,30,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
uup15,preventive maintenance,30,wtg stopped visual maintenance work done,1,bhatkheda
uup15,preventive maintenance,30,wtg stopped wtg visual maintenance also activity gearbox radiator inspection work also checked valve direction found ok,2,bhatkheda
uup15,preventive maintenance,30,wtg stopped wtg visual preventive maintenance also activity gearbox radiator cleaning work done restored wtg,2,bhatkheda
uup15,preventive maintenance,30,wtg stopped yearly preventive maintenance also activity winch testing & climb assist checking & inspection work done,1,bhatkheda
uup15,preventive maintenance,30,wtg stopped yearly preventive maintenance work done,3,bhatkheda
uup15,preventive maintenance,30,wtg stopped yearly uss maintenance work,3,bhatkheda
uup15,preventive maintenance,30,wtg stopped yearly wtg maintenance work,1,bhatkheda
uup15,slc: control core supervision module error state.,1,reset & restored,1,bhatkheda
uup15,slc: emergency stop module error state.,1,wtg reset restored,1,bhatkheda
uup15,slc: pitch actuator supervision module error state.,5,wtg reset & restored wtg,1,bhatkheda
uup15,slc: pitch actuator supervision module error state.,5,wtg reset restored,3,bhatkheda
uup15,slc: pitch actuator supervision module error state.,5,wtg reset restored.,1,bhatkheda
uup15,slc: speed supervision module error state.,1,replaced rotor slip ring incremental encoder,1,bhatkheda
uup15,slc: tower vibration switch tripped.,7,attended & wtg resotred,1,bhatkheda
uup15,slc: tower vibration switch tripped.,7,reset & restart,3,bhatkheda
uup15,slc: tower vibration switch tripped.,7,wtg reset restored,2,bhatkheda
uup15,slc: tower vibration switch tripped.,7,wtg stopped attending repeated error,1,bhatkheda
uup15,slc: yaw control device twist protection switch tripped.,7,reboot & restored wtg,1,bhatkheda
uup15,slc: yaw control device twist protection switch tripped.,7,replaced ycd,2,bhatkheda
uup15,slc: yaw control device twist protection switch tripped.,7,wtg reset restored.,4,bhatkheda
uup15,special activity,16,reboot & restored wtg,2,bhatkheda
uup15,special activity,16,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
uup15,special activity,16,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
uup15,special activity,16,wtg stopped fixing complete la cable nacelle also anemometer earthing ft sensor wiring tb modification & nacelle orientation work done,2,bhatkheda
uup15,special activity,16,wtg stopped fr paint work,1,bhatkheda
uup15,special activity,16,wtg stopped generator below(duct) cover fitting work,1,bhatkheda
uup15,special activity,16,wtg stopped gps time synchronization work,1,bhatkheda
uup15,special activity,16,wtg stopped nacelle orientation work done,2,bhatkheda
uup15,special activity,16,wtg stopped parameter setting work,3,bhatkheda
uup15,special activity,16,wtg stopped plc & ngcc software updated also ycd preset & restored wtg,1,bhatkheda
uup15,special activity - blade lps resistance measurement & inspection,4,attend,1,bhatkheda
uup15,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade cleaning work & blade lps resistance measurement work done,2,bhatkheda
uup15,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup15,special activity - repeated error rectification,8,attend,1,bhatkheda
uup15,special activity - repeated error rectification,8,wtg stopped attending error,2,bhatkheda
uup15,special activity - repeated error rectification,8,wtg stopped attending warning,2,bhatkheda
uup15,special activity - repeated error rectification,8,"wtg stopped attending warning ""blade bearing lubrication maintenance state..""",2,bhatkheda
uup15,special activity - repeated error rectification,8,"wtg stopped attending warning ""gearbox oil offline filter overload switch open/tripped.""",1,bhatkheda
uup15,special activity - software updation modification,22,attend,2,bhatkheda
uup15,special activity - software updation modification,22,new plc software version 2.4.1 updated work done,2,bhatkheda
uup15,special activity - software updation modification,22,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup15,special activity - software updation modification,22,sineax software updated work done,1,bhatkheda
uup15,special activity - software updation modification,22,wtg stopped parameter setting work,1,bhatkheda
uup15,special activity - software updation modification,22,wtg stopped plc software updation power booster,2,bhatkheda
uup15,special activity - software updation modification,22,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
uup15,special activity - software updation modification,22,wtg stopped plc software uploaded power booster up-gradation work due technical problem software uploading upload old software,3,bhatkheda
uup15,special activity - software updation modification,22,wtg stopped power booster up-gradation work,1,bhatkheda
uup15,special activity - software updation modification,22,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,2,bhatkheda
uup15,special activity - software updation modification,22,wtg stopped power curver checking work checked anemometer connection & anemometer alignment done also activity gearbox mechnical pump checked,4,bhatkheda
uup15,special activity - software updation modification,22,wtg stopped sineax software uploading work,1,bhatkheda
uup15,special activity - software updation modification,22,wtg stopped software parameter checking work done,1,bhatkheda
uup15,special activity - uss yard inspection,4,wtg stopped inspection work,1,bhatkheda
uup15,special activity - uss yard inspection,4,wtg stopped transformer tap changing work 2 3,1,bhatkheda
uup15,special activity - uss yard inspection,4,wtg stopped transformer tap changing work 3 2,1,bhatkheda
uup15,special activity - uss yard inspection,4,wtg stopped uss acb inspection work restored wtg,1,bhatkheda
uup15,special activity - wtg critical points checking,18,attend,2,bhatkheda
uup15,special activity - wtg critical points checking,18,wtg stopped bottom panel inspection work done restored wtg,2,bhatkheda
uup15,special activity - wtg critical points checking,18,wtg stopped coolant drain top 45 ltr. work done convertor cooling unit restored wtg,1,bhatkheda
uup15,special activity - wtg critical points checking,18,wtg stopped inspection work,2,bhatkheda
uup15,special activity - wtg critical points checking,18,wtg stopped nosecone inpsection,1,bhatkheda
uup15,special activity - wtg critical points checking,18,wtg stopped nosecone inspection work,1,bhatkheda
uup15,special activity - wtg critical points checking,18,wtg stopped power curve checking,1,bhatkheda
uup15,special activity - wtg critical points checking,18,wtg stopped stator breaker inspection work,2,bhatkheda
uup15,special activity - wtg critical points checking,18,wtg stopped uss acb temperature reading taken work,1,bhatkheda
uup15,special activity - wtg critical points checking,18,wtg stopped winch testing & climb assist checking work done,1,bhatkheda
uup15,special activity - wtg critical points checking,18,wtg stopped winch testing work,1,bhatkheda
uup15,special activity - wtg critical points checking,18,wtg stopped wtg inspection work,3,bhatkheda
uup15,special activity - wtg parameters checking,2,wtg stopped anemometer parameter checking work,1,bhatkheda
uup15,special activity - wtg parameters checking,2,wtg stopped parameter checking work,1,bhatkheda
uup15,speed measurement deviation generator rotor speed.,1,checked & set generator lubber setting,1,bhatkheda
uup15,speed measurement generator speed negative maximum.,4,auto reset,1,bhatkheda
uup15,speed measurement generator speed negative maximum.,4,wtg reset restored,1,bhatkheda
uup15,speed measurement generator speed negative maximum.,4,wtg reset restored.,2,bhatkheda
uup15,stator breaker failed closing demanded close.,44,attend,2,bhatkheda
uup15,stator breaker failed closing demanded close.,44,auto reset,7,bhatkheda
uup15,stator breaker failed closing demanded close.,44,checked & tighting spring charging motor connections,1,bhatkheda
uup15,stator breaker failed closing demanded close.,44,checked & tighting spring charging motor connections restored wtg,1,bhatkheda
uup15,stator breaker failed closing demanded close.,44,checked related circuit found charging motor supply connections loosed tighting properly,1,bhatkheda
uup15,stator breaker failed closing demanded close.,44,reboot & restored wtg,1,bhatkheda
uup15,stator breaker failed closing demanded close.,44,replaced closing coil connector,1,bhatkheda
uup15,stator breaker failed closing demanded close.,44,replaced convertor cabinet stator breaker,1,bhatkheda
uup15,stator breaker failed closing demanded close.,44,wtg reset restored,28,bhatkheda
uup15,stator breaker failed closing demanded close.,44,wtg stopped attending error,1,bhatkheda
uup15,stator breaker opened undervoltage release buffer ready.,19,auto reset,13,bhatkheda
uup15,stator breaker opened undervoltage release buffer ready.,19,reset restore wtg,1,bhatkheda
uup15,stator breaker opened undervoltage release buffer ready.,19,wtg reset & restored wtg,2,bhatkheda
uup15,stator breaker opened undervoltage release buffer ready.,19,wtg reset restored,2,bhatkheda
uup15,stator breaker opened undervoltage release buffer ready.,19,wtg reset restored.,1,bhatkheda
uup15,torquing tensioning,6,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
uup15,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,4,bhatkheda
uup15,tower inspection,2,wtg stopped wtg inspection work,2,bhatkheda
uup15,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,19,auto reset,9,bhatkheda
uup15,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,19,cleaning yaw rim surface,2,bhatkheda
uup15,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,19,cleaning yaw rim surface & checked connections acceleration sensor,1,bhatkheda
uup15,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,19,wtg reset & restored,2,bhatkheda
uup15,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,19,wtg reset & restored wtg,3,bhatkheda
uup15,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,19,wtg reset restored,2,bhatkheda
uup15,tower-vibration (acceleration peak-to-peak value) drivetrain direction warning limit,1,reset & restored wtg,1,bhatkheda
uup15,tower-vibration (acceleration peak-to-peak value) non-drivetrain direction alarm limit,1,wtg reset restored,1,bhatkheda
uup15,voltage difference,6,auto reset (due jerk feeder),1,bhatkheda
uup15,voltage difference,6,auto reset grid voltage ok.,1,bhatkheda
uup15,voltage difference,6,auto reset grid voltage ok. (due heavy jerk feeder),1,bhatkheda
uup15,voltage difference,6,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
uup15,voltage difference,6,auto reset grid voltage ok. (due jerk feeder),2,bhatkheda
uup15,wtg audit,2,wtg stopped audit inspection work auditor (iso 14001/18001 hse audit),1,bhatkheda
uup15,wtg audit,2,wtg stopped customer audit work,1,bhatkheda
uup15,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup15,yaw converter state error external fault.,21,auto reset,13,bhatkheda
uup15,yaw converter state error external fault.,21,auto reset wtg,1,bhatkheda
uup15,yaw converter state error external fault.,21,reset restore wtg,2,bhatkheda
uup15,yaw converter state error external fault.,21,wtg reset & restored wtg,1,bhatkheda
uup15,yaw converter state error external fault.,21,wtg reset restored,4,bhatkheda
uup16,,1,attended & found heatshrink tube leakage also found gsc pole 2 igbt driver faulty replaced also found lsc side heatshrink tube leackage replace wtg restored,1,bhatkheda
uup16,acb & vcb maintenance,1,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup16,active power 10m filter limit.,1,wtg reset & restored wtg,1,bhatkheda
uup16,alarm stator breaker control sequence state machine detected error.,3,reboot & restored,1,bhatkheda
uup16,alarm stator breaker control sequence state machine detected error.,3,reboot & restored wtg,1,bhatkheda
uup16,alarm stator breaker control sequence state machine detected error.,3,wtg reset restored.,1,bhatkheda
uup16,analog environment temperature error limit.,1,checked environment temperature sensor & cleaned properly also replaced 02 nos. earthing brush usable one,1,bhatkheda
uup16,anemometer 1 communication warning.,2,wtg stopped attending warning,2,bhatkheda
uup16,anemometer 1 measurement error.,9,auto reset,9,bhatkheda
uup16,anemometer 2 communication error.,2,replaced anemometer no.2,2,bhatkheda
uup16,anemometer 2 measurement error.,3,auto reset,1,bhatkheda
uup16,anemometer 2 measurement error.,3,reboot & restored wtg,2,bhatkheda
uup16,blade 1: safety run active.,1,wtg reset & restored wtg,1,bhatkheda
uup16,blade 2: ips active wrong area.,7,auto reset,6,bhatkheda
uup16,blade 2: ips active wrong area.,7,checked blade proximity sensor & set referencing plate,1,bhatkheda
uup16,blade bearing lubrication maintenance state.,4,reboot & restart,1,bhatkheda
