Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uup17,stator breaker failed closing demanded close.,16,replaced stator breaker charging motor,1,bhatkheda
uup17,stator breaker failed closing demanded close.,16,wtg reset restored,2,bhatkheda
uup17,stator breaker opened undervoltage release buffer ready.,1,replaced stator breaker new one,1,bhatkheda
uup17,temperature cable loop- connection point t4 error level,2,wtg reset restored,2,bhatkheda
uup17,torquing tensioning,7,attend,1,bhatkheda
uup17,torquing tensioning,7,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
uup17,torquing tensioning,7,wtg stopped tower torquing & blade tensioning also activity cleaned gearbox radiator,2,bhatkheda
uup17,torquing tensioning,7,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
uup17,torquing tensioning,7,wtg stopped tower torquing & blade tensioning work done restored wtg,1,bhatkheda
uup17,tower inspection,1,wtg stopped inspection work,1,bhatkheda
uup17,voltage difference,4,auto reset (due jerk feeder),1,bhatkheda
uup17,voltage difference,4,auto reset grid voltage ok.,1,bhatkheda
uup17,voltage difference,4,auto reset grid voltage ok. (due heavy jerk feeder),1,bhatkheda
uup17,voltage difference,4,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
uup17,wind direction difference error.,3,auto reset,2,bhatkheda
uup17,wind direction difference error.,3,wtg reset restored.,1,bhatkheda
uup17,wind speed difference error.,7,attend,2,bhatkheda
uup17,wind speed difference error.,7,auto reset,2,bhatkheda
uup17,wind speed difference error.,7,checked anemometer connection & alignment done,1,bhatkheda
uup17,wind speed difference error.,7,reboot restored wtg,1,bhatkheda
uup17,wind speed difference error.,7,wtg reset restored,1,bhatkheda
uup17,wtg offline,1,inox park issue,1,bhatkheda
uup17,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup17,wtg stopped visual maintenance work done,1,FALSE,1,bhatkheda
uup17,yaw converter state error external fault.,11,auto reset,4,bhatkheda
uup17,yaw converter state error external fault.,11,found 24v connection yaw break feedback loosed correct,2,bhatkheda
uup17,yaw converter state error external fault.,11,reboot & restored wtg,1,bhatkheda
uup17,yaw converter state error external fault.,11,reboot restored wtg,1,bhatkheda
uup17,yaw converter state error external fault.,11,reset & restored wtg,1,bhatkheda
uup17,yaw converter state error external fault.,11,wtg reset restored,2,bhatkheda
uup18,24v power supply under-voltage fault.,3,auto reset,2,bhatkheda
uup18,24v power supply under-voltage fault.,3,wtg reset restored,1,bhatkheda
uup18,acb & vcb maintenance,1,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup18,anemometer 1 measurement error.,7,auto reset,7,bhatkheda
uup18,anemometer 2 communication error.,2,auto reset,1,bhatkheda
uup18,anemometer 2 communication error.,2,wtg reset restored,1,bhatkheda
uup18,anemometer 2 measurement error.,2,auto reset,1,bhatkheda
uup18,anemometer 2 measurement error.,2,reboot restored wtg,1,bhatkheda
uup18,blade 1: blade angle greater allowed maximum.,13,auto reset,9,bhatkheda
uup18,blade 1: blade angle greater allowed maximum.,13,wtg reset & restored wtg,2,bhatkheda
uup18,blade 1: blade angle greater allowed maximum.,13,wtg reset restored,2,bhatkheda
uup18,blade 1: ips active feathering position.,117,attend,1,bhatkheda
uup18,blade 1: ips active feathering position.,117,attended restored,1,bhatkheda
uup18,blade 1: ips active feathering position.,117,auto reset,30,bhatkheda
uup18,blade 1: ips active feathering position.,117,checked connection proximity sensor also checked resolver cable & set referencing plate,1,bhatkheda
uup18,blade 1: ips active feathering position.,117,checked pitch resolver cable & connections,16,bhatkheda
uup18,blade 1: ips active feathering position.,117,replaced referencing plate set proximity sensor also checked resolver connections & tighting done,4,bhatkheda
uup18,blade 1: ips active feathering position.,117,reset & restored wtg,7,bhatkheda
uup18,blade 1: ips active feathering position.,117,wtg reset & restored wtg,10,bhatkheda
uup18,blade 1: ips active feathering position.,117,wtg reset restored,47,bhatkheda
uup18,blade 1: ips active wrong area.,6,auto reset,1,bhatkheda
uup18,blade 1: ips active wrong area.,6,auto reste,1,bhatkheda
uup18,blade 1: ips active wrong area.,6,reboot & restored wtg,2,bhatkheda
uup18,blade 1: ips active wrong area.,6,wtg reset restored,2,bhatkheda
uup18,blade 1: pitch converter error.,2,reset & restored wtg,2,bhatkheda
uup18,blade 1: safety run active.,2,auto reset,1,bhatkheda
uup18,blade 1: safety run active.,2,wtg reset restored,1,bhatkheda
uup18,blade 2: ips active wrong area.,1,auto reset,1,bhatkheda
uup18,blade bearing lubrication maintenance state.,2,reboot & restored wtg,1,bhatkheda
uup18,blade bearing lubrication maintenance state.,2,reboot restored wtg,1,bhatkheda
uup18,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup18,blade teeth lubrication maintenance state.,30,reboot & restart,1,bhatkheda
uup18,blade teeth lubrication maintenance state.,30,reboot & restored,1,bhatkheda
uup18,blade teeth lubrication maintenance state.,30,reboot & restored wtg,17,bhatkheda
uup18,blade teeth lubrication maintenance state.,30,reboot restore wtg,1,bhatkheda
uup18,blade teeth lubrication maintenance state.,30,reboot restored wtg,10,bhatkheda
uup18,brake healthcheck cannot start due wrong blade state wrong brake position.,1,reboot & restored wtg,1,bhatkheda
uup18,converter cabinet initialization error.,2,replaced pm3000 & 550 amp fuse 10 ltr. coolant top work done restored wtg,1,bhatkheda
uup18,converter cabinet initialization error.,2,required pm3000 & 550 amp fuse waiting material wtg restoration,1,bhatkheda
uup18,converter healthcheck timeout.,3,auto reseted,1,bhatkheda
uup18,converter healthcheck timeout.,3,reboot & restored wtg,1,bhatkheda
uup18,converter healthcheck timeout.,3,wtg reset restored,1,bhatkheda
uup18,customer request,4,wtg isolator open customer lws maintenance work,1,bhatkheda
uup18,customer request,4,wtg stopped customer per instruction,2,bhatkheda
uup18,customer request,4,wtg stopped transformer oil filtration bdv oil testing work & wtg restoration work progress,1,bhatkheda
uup18,customer stoppage,4,wtg stopped bdv oil sample testing work,1,bhatkheda
uup18,customer stoppage,4,wtg stopped customer audit work,2,bhatkheda
uup18,customer stoppage,4,wtg stopped transformer oil filternation bdv oil testing work completed & restored wtg,1,bhatkheda
uup18,dc bus hardware over-voltage fault.,1,checked filter circuit,1,bhatkheda
uup18,detected grid state converter faulted ok.,8,found vcb tripped current checked related circuit found ok,1,bhatkheda
uup18,detected grid state converter faulted ok.,8,wtg auto reseted grid normalization,2,bhatkheda
uup18,detected grid state converter faulted ok.,8,wtg auto rested grid normalization,1,bhatkheda
uup18,detected grid state converter faulted ok.,8,wtg reset restored. (jerk feeder),2,bhatkheda
uup18,detected grid state converter faulted ok.,8,wtg rested grid normalization,2,bhatkheda
uup18,difig,1,found line side fuse (550amp) feedback connector broken properly fixed,1,bhatkheda
uup18,earth fault,2,feeder charged,2,bhatkheda
uup18,efficiency upgrade,2,attend,1,bhatkheda
uup18,efficiency upgrade,2,wtg stopped power booster up-gradation work,1,bhatkheda
uup18,encoder rate alarms exceeded treshold.,3,auto reset,2,bhatkheda
uup18,encoder rate alarms exceeded treshold.,3,replaced lws module nc cabinet,1,bhatkheda
uup18,external shutdown,2,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup18,external shutdown,2,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup18,external shutdown theft,1,mpptcl team take 220kv line shutdown main bus work daloda substation feeder charged,1,bhatkheda
uup18,f-01 tripped due earth fault,1,feeder charged,1,bhatkheda
uup18,fault synchronization line side filters.,460,attended,7,bhatkheda
uup18,fault synchronization line side filters.,460,auto reset,155,bhatkheda
uup18,fault synchronization line side filters.,460,autoreset,1,bhatkheda
uup18,fault synchronization line side filters.,460,checked & tighting connections asim board & updated ngcc software also observed oil leakage yaw break caliper arrested & oil top hydraulic unit,1,bhatkheda
uup18,fault synchronization line side filters.,460,checked 250amp fuse,2,bhatkheda
uup18,fault synchronization line side filters.,460,checked asim bord connection,9,bhatkheda
uup18,fault synchronization line side filters.,460,checked connection asim board & update ngcc software,1,bhatkheda
uup18,fault synchronization line side filters.,460,fault synchronization line side filters.,2,bhatkheda
uup18,fault synchronization line side filters.,460,fault synchronization line side filters. dfig wtg reset & restored wtg,1,bhatkheda
uup18,fault synchronization line side filters.,460,reboot & restored wtg,52,bhatkheda
uup18,fault synchronization line side filters.,460,reboot restore wtg,2,bhatkheda
uup18,fault synchronization line side filters.,460,reboot restored wtg,10,bhatkheda
uup18,fault synchronization line side filters.,460,replaced 06 no. line side filter capacitor convertor cabinet,1,bhatkheda
uup18,fault synchronization line side filters.,460,reset & restart,1,bhatkheda
uup18,fault synchronization line side filters.,460,reset restore wtg,5,bhatkheda
uup18,fault synchronization line side filters.,460,updated ngcc software,1,bhatkheda
uup18,fault synchronization line side filters.,460,wtg reboot & restored wtg,3,bhatkheda
uup18,fault synchronization line side filters.,460,wtg reset & restored wtg,34,bhatkheda
uup18,fault synchronization line side filters.,460,wtg reset restored,161,bhatkheda
uup18,fault synchronization line side filters.,460,wtg reset restored wtg reset restored,1,bhatkheda
uup18,fault synchronization line side filters.,460,wtg restoration work progress,10,bhatkheda
uup18,fd01 tripped,1,feeder tripped overcurrent,1,bhatkheda
uup18,feeder shutdown maintenance,1,"""wtg stopped customer line maintenance work",1,bhatkheda
uup18,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
uup18,feeder tripped e/f,13,feeder charged,11,bhatkheda
uup18,feeder tripped e/f,13,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup18,feeder tripped e/f,13,wtg auto rested grid normalization,1,bhatkheda
uup18,feeder tripped o/c,3,feeder charged,3,bhatkheda
uup18,generator inspection,1,wtg stopped generator de & nde side bearing manually greasing work also replaced anemometer-1 new,1,bhatkheda
uup18,generator side hardware detected over-current fault phase c.,1,wtg reset & restored wtg,1,bhatkheda
uup18,generator underspeed fault.,1,auto reset,1,bhatkheda
uup18,grid loss,12,auto reset grid voltage ok.,9,bhatkheda
uup18,grid loss,12,due heavy jerk,1,bhatkheda
uup18,grid loss,12,reset grid voltage ok.,1,bhatkheda
uup18,grid loss,12,wtg auto reset grid normalization,1,bhatkheda
uup18,grid voltage ok.,96,auto reset,7,bhatkheda
uup18,grid voltage ok.,96,auto reset grid voltage ok.,63,bhatkheda
uup18,grid voltage ok.,96,feeder charged,1,bhatkheda
uup18,grid voltage ok.,96,found vcb tripped common fault checked related circuit found ok,2,bhatkheda
uup18,grid voltage ok.,96,wtg reset & restored wtg,1,bhatkheda
uup18,grid voltage ok.,96,wtg reset grid voltage ok,1,bhatkheda
uup18,grid voltage ok.,96,wtg reset grid voltage ok.,15,bhatkheda
uup18,grid voltage ok.,96,wtg reset restored,6,bhatkheda
uup18,health check error.,18,auto reset,1,bhatkheda
uup18,health check error.,18,reboot & restored wtg,14,bhatkheda
uup18,health check error.,18,reset restore wtg,1,bhatkheda
uup18,health check error.,18,wtg reset restored,2,bhatkheda
uup18,healthcheck failed 3 times.,3,reboot & restored wtg,3,bhatkheda
uup18,hub healthcheck alarm.,18,auto reset,9,bhatkheda
uup18,hub healthcheck alarm.,18,reboot & restored wtg,2,bhatkheda
uup18,hub healthcheck alarm.,18,reset restore wtg,1,bhatkheda
uup18,hub healthcheck alarm.,18,wtg reset & restored wtg,1,bhatkheda
uup18,hub healthcheck alarm.,18,wtg reset restored,5,bhatkheda
uup18,hub initialization error.,1,wtg reset restored.,1,bhatkheda
uup18,internal shutdown,27,220/33kv substation yearly maintenance work,1,bhatkheda
uup18,internal shutdown,27,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup18,internal shutdown,27,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup18,internal shutdown,27,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup18,internal shutdown,27,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
uup18,internal shutdown,27,feeder shutdown taken customer relay testing work,1,bhatkheda
uup18,internal shutdown,27,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup18,internal shutdown,27,feeder shutdown taken lws maintenance customer,1,bhatkheda
uup18,internal shutdown,27,feeder shutdown taken lws maintenance customer.,1,bhatkheda
uup18,internal shutdown,27,internal feeder shutdown taken customer jumper replacement work,1,bhatkheda
uup18,internal shutdown,27,internal feeder shutdown taken customer ofc work,1,bhatkheda
uup18,internal shutdown,27,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup18,internal shutdown,27,internal shutdown taken customer ct replacement work,1,bhatkheda
uup18,internal shutdown,27,internal shutdown taken customer ct vcb jumper work substation yard & feeder charged,1,bhatkheda
uup18,internal shutdown,27,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup18,internal shutdown,27,internal shutdown taken customer jumper replacement work,1,bhatkheda
uup18,internal shutdown,27,internal shutdown taken customer jumper work,2,bhatkheda
uup18,internal shutdown,27,internal shutdown taken customer line maintenance work completed & feeder charged,2,bhatkheda
uup18,internal shutdown,27,internal shutdown taken customer line maintenance work progress,1,bhatkheda
uup18,internal shutdown,27,internal shutdown taken customer line stringing work,1,bhatkheda
uup18,internal shutdown,27,internal shutdown taken customer stud pole fixing work,2,bhatkheda
uup18,internal shutdown,27,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup18,internal shutdown,27,wtg stopped customer per instruction,1,bhatkheda
uup18,line side breaker feedback active commanded close.,1,auto reset,1,bhatkheda
uup18,manual stop,3,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
uup18,manual stop,3,fdr 3 lws maintenance work,1,bhatkheda
uup18,manual stop,3,wtg stopped customer scada connectivity checking work,1,bhatkheda
uup18,manual stop internal shutdown,2,internal feeder shutdown taken customer maintenance work,2,bhatkheda
uup18,maximum time yaw positioning exceeded.,1,auto reset,1,bhatkheda
uup18,modification,4,new plc 2.4.0 software version updated work done,1,bhatkheda
uup18,modification,4,plc software updated,1,bhatkheda
uup18,modification,4,wtg stopped generator (duct) cover fitting work done,1,bhatkheda
uup18,modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
uup18,nacelle rotation overspeed.,2,auto reset,2,bhatkheda
uup18,non plausible pitch state difference.,10,auto reset,10,bhatkheda
uup18,pitch started capacitor state hysteresis charge,3,auto reset,1,bhatkheda
uup18,pitch started capacitor state hysteresis charge,3,wtg reset & restored wtg,1,bhatkheda
uup18,pitch started capacitor state hysteresis charge,3,wtg reset restored,1,bhatkheda
uup18,pitch started wrong capacitor state.,5,auto reset,1,bhatkheda
uup18,pitch started wrong capacitor state.,5,reboot & restored wtg,2,bhatkheda
uup18,pitch started wrong capacitor state.,5,reset & restored wtg,1,bhatkheda
uup18,pitch started wrong capacitor state.,5,wtg reset restored.,1,bhatkheda
uup18,preventive maintenance,38,attend,2,bhatkheda
uup18,preventive maintenance,38,restored wtg,2,bhatkheda
uup18,preventive maintenance,38,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup18,preventive maintenance,38,wtg stopped half yearly preventive maintenance also activity generator alignment work done,5,bhatkheda
uup18,preventive maintenance,38,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle,3,bhatkheda
uup18,preventive maintenance,38,wtg stopped half yearly preventive maintenance work done,1,bhatkheda
uup18,preventive maintenance,38,wtg stopped half yearly uss maintenance work done,5,bhatkheda
uup18,preventive maintenance,38,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
uup18,preventive maintenance,38,wtg stopped uss preventive maintenance uss power cable recrimping work,1,bhatkheda
uup18,preventive maintenance,38,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
uup18,preventive maintenance,38,wtg stopped uss yearly preventive maintenance work done,1,bhatkheda
uup18,preventive maintenance,38,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
uup18,preventive maintenance,38,wtg stopped vcb,1,bhatkheda
uup18,preventive maintenance,38,wtg stopped visual maintenance work done,1,bhatkheda
uup18,preventive maintenance,38,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup18,preventive maintenance,38,wtg stopped wtg yearly preventive maintenance work done restored wtg,1,bhatkheda
uup18,preventive maintenance,38,wtg stopped yearly preventive maintenance work done,4,bhatkheda
uup18,preventive maintenance,38,wtg stopped yearly preventive maintenance work done restored wtg,1,bhatkheda
uup18,preventive maintenance,38,wtg stopped yearly uss maintenance work,1,bhatkheda
uup18,preventive maintenance,38,wtg stopped yearly wtg maintenance work,4,bhatkheda
uup18,slc: pitch actuator supervision module error state.,1,wtg reset restored,1,bhatkheda
uup18,slc: speed supervision module error state.,10,attend,7,bhatkheda
uup18,slc: speed supervision module error state.,10,reboot & restored wtg,1,bhatkheda
uup18,slc: speed supervision module error state.,10,replaced pitch convertor blade 3,1,bhatkheda
uup18,slc: speed supervision module error state.,10,wtg restoration work progress,1,bhatkheda
uup18,slc: tower vibration switch tripped.,58,cleaning yaw rim surface,3,bhatkheda
uup18,slc: tower vibration switch tripped.,58,reset & restart,3,bhatkheda
uup18,slc: tower vibration switch tripped.,58,reset & restore wtg,1,bhatkheda
uup18,slc: tower vibration switch tripped.,58,reset restart wtg,1,bhatkheda
uup18,slc: tower vibration switch tripped.,58,reset restore wtg,1,bhatkheda
uup18,slc: tower vibration switch tripped.,58,reset restored,1,bhatkheda
uup18,slc: tower vibration switch tripped.,58,reset restored wtg,4,bhatkheda
uup18,slc: tower vibration switch tripped.,58,wtg reset & restored,1,bhatkheda
uup18,slc: tower vibration switch tripped.,58,wtg reset & restored wtg,1,bhatkheda
uup18,slc: tower vibration switch tripped.,58,wtg reset restored,32,bhatkheda
uup18,slc: tower vibration switch tripped.,58,wtg reset restored.,8,bhatkheda
uup18,slc: tower vibration switch tripped.,58,wtg stopped attending repeated error,2,bhatkheda
uup18,special activity,9,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup18,special activity,9,wtg stopped checking temperature reading power cable cable joint also activity anemometer earthing ft sensor wiring tb modification work done,2,bhatkheda
uup18,special activity,9,wtg stopped gps time synchronization work,1,bhatkheda
uup18,special activity,9,wtg stopped parameter setting work,3,bhatkheda
uup18,special activity,9,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
uup18,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade cleaning work & blade lps resistance measurement also activity winch testing & climb assist checking work done,1,bhatkheda
uup18,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
uup18,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup18,special activity - power cable inspection,1,wtg stopped power cable inspection work,1,bhatkheda
uup18,special activity - repeated error rectification,6,attend,1,bhatkheda
uup18,special activity - repeated error rectification,6,wtg stopped attending repeated error,3,bhatkheda
uup18,special activity - repeated error rectification,6,wtg stopped attending warning,1,bhatkheda
uup18,special activity - repeated error rectification,6,"wtg stopped attending warning ""gearbox oil filter 75% clogged.""",1,bhatkheda
uup18,special activity - software updation modification,15,attend,1,bhatkheda
uup18,special activity - software updation modification,15,new plc software version 2.4.1 software updated work done,1,bhatkheda
uup18,special activity - software updation modification,15,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup18,special activity - software updation modification,15,sineax software updated work done,1,bhatkheda
uup18,special activity - software updation modification,15,wtg stopped cmm kit installation (emi filter) & modification drain top 50 ltr. ccu coolant also activity winch testing & climb assist checking & inspection work done restored wtg,1,bhatkheda
uup18,special activity - software updation modification,15,wtg stopped parameter setting work,1,bhatkheda
uup18,special activity - software updation modification,15,wtg stopped plc software updation power booster,3,bhatkheda
uup18,special activity - software updation modification,15,wtg stopped plc software uploaded power booster up-gradation work,3,bhatkheda
uup18,special activity - software updation modification,15,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,1,bhatkheda
uup18,special activity - software updation modification,15,wtg stopped sineax software uploading work,1,bhatkheda
uup18,special activity - software updation modification,15,wtg stopped software parameter checking work done,1,bhatkheda
uup18,special activity - uss yard inspection,3,wtg stopped dry transformer hardware mounting work,1,bhatkheda
uup18,special activity - uss yard inspection,3,wtg stopped uss power transformer oil leakage arresting & 40 liter oil topup work,1,bhatkheda
uup18,special activity - uss yard inspection,3,wtg stopped uss transformer tap changing work,1,bhatkheda
uup18,special activity - wtg critical points checking,17,attend,1,bhatkheda
uup18,special activity - wtg critical points checking,17,wtg stopped audit pending point compliance also activity wtg visual maintenance work done,2,bhatkheda
uup18,special activity - wtg critical points checking,17,wtg stopped audit pending point compliance work done,2,bhatkheda
uup18,special activity - wtg critical points checking,17,wtg stopped audit point compliance work,1,bhatkheda
uup18,special activity - wtg critical points checking,17,wtg stopped cca panel inspection work,1,bhatkheda
uup18,special activity - wtg critical points checking,17,wtg stopped inspection work,1,bhatkheda
uup18,special activity - wtg critical points checking,17,wtg stopped nosecone inspection work,1,bhatkheda
uup18,special activity - wtg critical points checking,17,wtg stopped stator breaker inspection work,2,bhatkheda
uup18,special activity - wtg critical points checking,17,wtg stopped tbc panel cooling unit checking work,1,bhatkheda
uup18,special activity - wtg critical points checking,17,wtg stopped uss audit compliance point work done,1,bhatkheda
uup18,special activity - wtg critical points checking,17,wtg stopped winch door fixing work,1,bhatkheda
uup18,special activity - wtg critical points checking,17,wtg stopped winch testing work,1,bhatkheda
uup18,special activity - wtg critical points checking,17,wtg stopped wtg inspection work,1,bhatkheda
uup18,special activity - wtg critical points checking,17,wtg stopped yaw & blade lubrication unit checking work done,1,bhatkheda
uup18,special activity - wtg parameters checking,4,wtg stopped anemometer parameter setting done,1,bhatkheda
uup18,special activity - wtg parameters checking,4,wtg stopped checking ngcc logs,1,bhatkheda
uup18,special activity - wtg parameters checking,4,wtg stopped parameter checking work,1,bhatkheda
uup18,special activity - wtg parameters checking,4,wtg stopped software parameter checking work done,1,bhatkheda
uup18,speed measurement deviation generator rotor speed.,1,wtg reset restored,1,bhatkheda
uup18,speed measurement generator speed negative maximum.,1,auto reset,1,bhatkheda
uup18,stator breaker failed closing demanded close.,11,auto reset,1,bhatkheda
uup18,stator breaker failed closing demanded close.,11,reboot & restored wtg,1,bhatkheda
uup18,stator breaker failed closing demanded close.,11,replaced stator breaker closing coil restored wtg,1,bhatkheda
uup18,stator breaker failed closing demanded close.,11,wtg reset & restored wtg,7,bhatkheda
uup18,stator breaker failed closing demanded close.,11,wtg reset restored,1,bhatkheda
uup18,stator voltage vab undervoltage fault.,1,checked connection stator cable,1,bhatkheda
uup18,torquing tensioning,5,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
uup18,torquing tensioning,5,"wtg stopped tower torquing & blade tensioning also activity attending warring ""gearbox high temperature power reduction.""",4,bhatkheda
uup18,tower inspection,2,wtg stopped inspection work,2,bhatkheda
uup18,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,64,attend,3,bhatkheda
uup18,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,64,auto reset,23,bhatkheda
uup18,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,64,checked acceleration sensor & connection also cleaned yaw rim surface also activity nosecone inspection work done,1,bhatkheda
uup18,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,64,reboot & restored wtg,23,bhatkheda
uup18,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,64,reboot restored wtg,2,bhatkheda
uup18,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,64,reset acceleration sensor & checked connection,1,bhatkheda
uup18,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,64,wtg reset & restored wtg,7,bhatkheda
uup18,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,64,wtg reset restored,3,bhatkheda
uup18,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,64,"wtg stopped repeated error "" tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit""",1,bhatkheda
uup18,tower-vibration (acceleration peak-to-peak value) drivetrain direction warning limit,4,attend,1,bhatkheda
uup18,tower-vibration (acceleration peak-to-peak value) drivetrain direction warning limit,4,auto reset,1,bhatkheda
uup18,tower-vibration (acceleration peak-to-peak value) drivetrain direction warning limit,4,replaced acceleration sensor usable & cleaned yaw rim surface,1,bhatkheda
uup18,tower-vibration (acceleration peak-to-peak value) drivetrain direction warning limit,4,wtg reset restored,1,bhatkheda
uup18,voltage difference,53,auto reset grid voltage ok.,47,bhatkheda
uup18,voltage difference,53,auto reset grid voltage ok. (due heavy jerk feeder),1,bhatkheda
uup18,voltage difference,53,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
uup18,voltage difference,53,reset grid voltage ok.,4,bhatkheda
uup18,wind direction difference error.,3,wtg reset & restored wtg,1,bhatkheda
uup18,wind direction difference error.,3,wtg reset restored.,2,bhatkheda
uup18,wtg audit,2,wtg stopped external audit work done,2,bhatkheda
uup18,wtg offline,1,wtg offline due uup17 uss hypm,1,bhatkheda
uup18,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup18,yaw teeth lubrication tank empty wire break.,1,auto reset,1,bhatkheda
uup19,alarm stator breaker control sequence state machine detected error.,2,auto reset,1,bhatkheda
uup19,alarm stator breaker control sequence state machine detected error.,2,wtg reset restored,1,bhatkheda
uup19,anemometer 1 measurement error.,2,wtg reset restored,2,bhatkheda
uup19,anemometer 2 measurement error.,5,auto reset,3,bhatkheda
uup19,anemometer 2 measurement error.,5,auto reset auto reset,1,bhatkheda
uup19,anemometer 2 measurement error.,5,wtg reset & restored wtg,1,bhatkheda
uup19,blade 1: communication failure (slave master operational state guarding error).,9,wtg reset & restored wtg,8,bhatkheda
uup19,blade 1: communication failure (slave master operational state guarding error).,9,wtg reset restored,1,bhatkheda
uup19,blade 1: ips active wrong area.,1,auto reset,1,bhatkheda
uup19,blade 2: communication failure (slave master operational state guarding error).,4,reboot restart,1,bhatkheda
uup19,blade 2: communication failure (slave master operational state guarding error).,4,wtg reset restored,3,bhatkheda
uup19,blade 3: communication failure (slave master operational state guarding error).,8,attend,1,bhatkheda
uup19,blade 3: communication failure (slave master operational state guarding error).,8,checked & tighting communication cable hub cabinet ovp panel also checked & tighting communication cable nc cabinet,1,bhatkheda
uup19,blade 3: communication failure (slave master operational state guarding error).,8,checked blade communication cable & harting connector & cable shaping done,1,bhatkheda
uup19,blade 3: communication failure (slave master operational state guarding error).,8,reset,1,bhatkheda
uup19,blade 3: communication failure (slave master operational state guarding error).,8,restoration wip,1,bhatkheda
uup19,blade 3: communication failure (slave master operational state guarding error).,8,wtg reset restored,3,bhatkheda
uup19,blade 3: ips active wrong area.,1,auto reset,1,bhatkheda
uup19,blade bearing lubrication maintenance state.,8,attend,1,bhatkheda
uup19,blade bearing lubrication maintenance state.,8,reboot & restored,1,bhatkheda
uup19,blade bearing lubrication maintenance state.,8,reboot & restored wtg,4,bhatkheda
uup19,blade bearing lubrication maintenance state.,8,reboot restored wtg,1,bhatkheda
uup19,blade bearing lubrication maintenance state.,8,wtg stopped attending warning,1,bhatkheda
uup19,blade inspection,2,wtg stopped blade inspection work,2,bhatkheda
uup19,blade teeth lubrication maintenance state.,38,reboot & restored,1,bhatkheda
uup19,blade teeth lubrication maintenance state.,38,reboot & restored wtg,26,bhatkheda
uup19,blade teeth lubrication maintenance state.,38,reboot restored wtg,11,bhatkheda
uup19,breakdown maintenance,1,checked t4 joint ptai connection,1,bhatkheda
uup19,cc101 fuse cooling fans power supply switched tripped.,2,checked & found cc101 panel thermostat supply cable ok corrected & setting done properly restored wtg,1,bhatkheda
uup19,cc101 fuse cooling fans power supply switched tripped.,2,wtg reset restored,1,bhatkheda
uup19,converter cabinet temperature warning limit.,1,checked related circuit,1,bhatkheda
uup19,converter cooling water pressure low alarm.,1,checked & tighting connection convertor cooling water pressure,1,bhatkheda
uup19,converter system fault active.,2,auto reset,2,bhatkheda
uup19,converter system handshake timeout exception.,4,reboot & restored wtg,1,bhatkheda
uup19,converter system handshake timeout exception.,4,wtg reset restored,3,bhatkheda
uup19,convertor system communication handshake fault.,5,auto reset,2,bhatkheda
uup19,convertor system communication handshake fault.,5,checked asim board connections & tight restored wtg,3,bhatkheda
uup19,customer request,2,wtg isolator open customer lws maintenance work,1,bhatkheda
uup19,customer request,2,wtg stopped customer pcvt work,1,bhatkheda
uup19,customer stoppage,1,wtg stopped customer uss inspection work,1,bhatkheda
uup19,detected grid state converter faulted ok.,4,auto reset,1,bhatkheda
uup19,detected grid state converter faulted ok.,4,found vcb tripped current checked related circuit found ok,1,bhatkheda
uup19,detected grid state converter faulted ok.,4,wtg auto reseted grid normalization,1,bhatkheda
uup19,detected grid state converter faulted ok.,4,wtg reset restored. (jerk feeder),1,bhatkheda
uup19,deviation active demanded power high.,5,provided insulation generator encoder & generator shaft replaced usable 02 nos. generator earthing brush also activity yearly preventive maintenance work done restored wtg,1,bhatkheda
uup19,deviation active demanded power high.,5,reboot & restored wtg,2,bhatkheda
uup19,deviation active demanded power high.,5,reset wgt,2,bhatkheda
uup19,drive train swinging.,6,auto reset,2,bhatkheda
uup19,drive train swinging.,6,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,3,bhatkheda
uup19,drive train swinging.,6,reset restore wtg,1,bhatkheda
uup19,earth fault,1,feeder charged,1,bhatkheda
uup19,efficiency upgrade,1,wtg stopped power booster up-gradation work,1,bhatkheda
uup19,emergency button tb100 pressed,1,wtg reset & restored wtg,1,bhatkheda
uup19,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup19,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup19,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup19,feeder 7 trippec due earth fault,1,feeder charged,1,bhatkheda
uup19,feeder shutdown,1,wtg stopped customer 220kv line work mpptcl,1,bhatkheda
uup19,feeder shutdown ofc stringing work,1,feeder charged,1,bhatkheda
uup19,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
uup19,feeder tripped e/f,34,feeder charged,30,bhatkheda
uup19,feeder tripped e/f,34,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup19,feeder tripped e/f,34,feeder tripped e/f,1,bhatkheda
uup19,feeder tripped e/f,34,patrolling found poles bend due cyclonic wind internal isolator open & feeder charged,1,bhatkheda
uup19,feeder tripped e/f,34,wtg rested grid normalization,1,bhatkheda
uup19,feeder tripped o/c,7,feeder charged,6,bhatkheda
uup19,feeder tripped o/c,7,line patrolling done,1,bhatkheda
uup19,generator bearing temperature de error limit.,3,bearing temperature cool,1,bhatkheda
uup19,generator bearing temperature de error limit.,3,manually generator lubber plc & bearing temperature cool,1,bhatkheda
uup19,generator bearing temperature de error limit.,3,manually generator lubber plc & bearing temperature cool restored wtg,1,bhatkheda
uup19,generator bearing temperature nde error limit.,34,bearing temperature cool,9,bhatkheda
uup19,generator bearing temperature nde error limit.,34,manually generator lubber plc & bearing temperature cool,8,bhatkheda
uup19,generator bearing temperature nde error limit.,34,manually generator lubber plc & bearing temperature cool restored wtg,14,bhatkheda
uup19,generator bearing temperature nde error limit.,34,wtg reset restored,1,bhatkheda
uup19,generator bearing temperature nde error limit.,34,wtg restoration work progress,2,bhatkheda
uup19,generator cooling slipring fan overload switch 1 open/tripped.,2,attend,1,bhatkheda
uup19,generator cooling slipring fan overload switch 1 open/tripped.,2,replaced generator slip ring cooling fan,1,bhatkheda
uup19,generator cooling slipring fan overload switch 2 open/tripped.,2,reboot restored wtg,1,bhatkheda
uup19,generator cooling slipring fan overload switch 2 open/tripped.,2,replaced generator cooling slip ring fan,1,bhatkheda
uup19,generator cooling water pressure low alarm.,5,attend,1,bhatkheda
uup19,generator cooling water pressure low alarm.,5,auto reset,2,bhatkheda
uup19,generator cooling water pressure low alarm.,5,generator convertor coolant top done,1,bhatkheda
uup19,generator cooling water pressure low alarm.,5,wtg restoration work progress,1,bhatkheda
uup19,generator grounding brush worn warning.,3,trail,2,bhatkheda
uup19,generator grounding brush worn warning.,3,wtg stopped attending warring error,1,bhatkheda
uup19,generator inspection,4,attend,1,bhatkheda
uup19,generator inspection,4,generator de & nde side bearing manually greasing done,1,bhatkheda
uup19,generator inspection,4,wtg stopped generator de & nde side bearing manually greasing work,1,bhatkheda
uup19,generator inspection,4,wtg stopped generator inspection work,1,bhatkheda
uup19,generator side hardware detected over-current fault phase a.,8,attend,3,bhatkheda
uup19,generator side hardware detected over-current fault phase a.,8,replaced 04 nos. generator power carbon brush usable,1,bhatkheda
uup19,generator side hardware detected over-current fault phase a.,8,replaced 06 nos. generator power carbon brushes & cleaned generator slip ring,1,bhatkheda
uup19,generator side hardware detected over-current fault phase a.,8,replaced 06 nos. usable generator power carbon brush & cleaned generator slip ring,1,bhatkheda
uup19,generator side hardware detected over-current fault phase a.,8,wtg restoration work progress,2,bhatkheda
uup19,generator side hardware detected over-current fault phase b.,12,attend,2,bhatkheda
uup19,generator side hardware detected over-current fault phase b.,12,attended restored,1,bhatkheda
uup19,generator side hardware detected over-current fault phase b.,12,replaced 02 nos. generator power carbon brush usable,1,bhatkheda
uup19,generator side hardware detected over-current fault phase b.,12,replaced 02 nos. generator power carbon brushes new one,1,bhatkheda
uup19,generator side hardware detected over-current fault phase b.,12,replaced 06 nos. power generator carbon brushes & generator slip ring cleaned,1,bhatkheda
uup19,generator side hardware detected over-current fault phase b.,12,replaced power carbon brush & 02 nos holding spring,1,bhatkheda
uup19,generator side hardware detected over-current fault phase b.,12,restored wtg,1,bhatkheda
uup19,generator side hardware detected over-current fault phase b.,12,wtg reset restored,1,bhatkheda
uup19,generator side hardware detected over-current fault phase b.,12,wtg restoration work progress,3,bhatkheda
uup19,generator side hardware detected over-current fault phase c.,2,cleaned slip ring & checked power generator carbon brushes,2,bhatkheda
uup19,generator underspeed fault.,1,auto reset,1,bhatkheda
uup19,grid loss,2,due heavy jerk,1,bhatkheda
uup19,grid loss,2,wtg auto reset grid normalization,1,bhatkheda
uup19,grid voltage ok.,1,check & found dry transformer panel r-phase cable burn corrected & restored wtg,1,bhatkheda
uup19,hub healthcheck alarm.,8,auto reset,3,bhatkheda
uup19,hub healthcheck alarm.,8,reboot & restored wtg,2,bhatkheda
uup19,hub healthcheck alarm.,8,wtg reset restored,3,bhatkheda
uup19,hub healthcheck timeout.,2,auto reset,1,bhatkheda
uup19,hub healthcheck timeout.,2,reboot & restored wtg,1,bhatkheda
uup19,hub healthcheck: blade 1 available battery energy becoming low,1,wtg reset restored,1,bhatkheda
uup19,hydraulic unit oil temperature high.,1,found oil leakage yaw break caliper arrested,1,bhatkheda
uup19,internal shutdown,32,220/33kv substation yearly maintenance work,1,bhatkheda
uup19,internal shutdown,32,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup19,internal shutdown,32,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup19,internal shutdown,32,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup19,internal shutdown,32,feeder shutdown taken customer relay testing work,1,bhatkheda
uup19,internal shutdown,32,feeder shutdown taken customer tree cutting work,1,bhatkheda
uup19,internal shutdown,32,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup19,internal shutdown,32,feeder shutdown taken ht tape applying work,1,bhatkheda
uup19,internal shutdown,32,feeder shutdown taken lws maintenance customer,1,bhatkheda
uup19,internal shutdown,32,feeder shutdown taken lws maintenance customer.,4,bhatkheda
uup19,internal shutdown,32,internal shutdown taken customer,1,bhatkheda
uup19,internal shutdown,32,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
uup19,internal shutdown,32,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup19,internal shutdown,32,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup19,internal shutdown,32,internal shutdown taken customer jumper work,3,bhatkheda
uup19,internal shutdown,32,internal shutdown taken customer line mainteance work,2,bhatkheda
uup19,internal shutdown,32,internal shutdown taken ofc stringing work,1,bhatkheda
uup19,internal shutdown,32,shutdown taken customer bird guard fixing work,4,bhatkheda
uup19,internal shutdown,32,shutdown taken ht team uup29 uss yard isolator work(observed hot spot),1,bhatkheda
uup19,internal shutdown,32,wtg section isolator open customer jumper maintenance work completed,1,bhatkheda
uup19,internal shutdown,32,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup19,internal shutdown,32,wtg stopped customer lws maintenance work,1,bhatkheda
uup19,internal shutdown/customer request,1,shutdown taken customer bird guard fixing work,1,bhatkheda
uup19,line side breaker feedback active commanded close.,1,auto reset,1,bhatkheda
uup19,manual stop,5,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup19,manual stop,5,tower torquing blade tensioning work,2,bhatkheda
uup19,manual stop,5,wtg stopped customer pcvt analysis,1,bhatkheda
uup19,manual stop,5,wtg stopped parameter checking work,1,bhatkheda
uup19,modification,3,new plc software version 2.4.0 updated work done,1,bhatkheda
uup19,modification,3,wtg stopped gps time synchronization work,1,bhatkheda
uup19,modification,3,wtg stopped ngcc software updated work done,1,bhatkheda
uup19,non plausible pitch state difference.,2,auto reset,2,bhatkheda
uup19,pitch started capacitor state hysteresis charge,3,auto reset,2,bhatkheda
uup19,pitch started capacitor state hysteresis charge,3,wtg reset restored.,1,bhatkheda
uup19,pitch started wrong capacitor state.,5,reset & restored wtg,1,bhatkheda
uup19,pitch started wrong capacitor state.,5,wtg reset restored,3,bhatkheda
uup19,pitch started wrong capacitor state.,5,wtg reset restored.,1,bhatkheda
uup19,plc offline,2,auto connect,1,bhatkheda
uup19,plc offline,2,autoconnect,1,bhatkheda
uup19,praventive maintenance,1,wtg stopped yearly uss maintenance uss power cable recrimping work,1,bhatkheda
uup19,preventive maintenance,27,attend,4,bhatkheda
uup19,preventive maintenance,27,wtg stopped half yearly preventive maintenance also activity generator alignment work done,3,bhatkheda
uup19,preventive maintenance,27,wtg stopped half yearly preventive maintenance work,2,bhatkheda
uup19,preventive maintenance,27,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
uup19,preventive maintenance,27,wtg stopped half yearly uss maintenance work done,2,bhatkheda
uup19,preventive maintenance,27,wtg stopped uss vcb,2,bhatkheda
uup19,preventive maintenance,27,wtg stopped uss yearly preventive maintenance work done,1,bhatkheda
uup19,preventive maintenance,27,wtg stopped vcb,1,bhatkheda
uup19,preventive maintenance,27,wtg stopped visual maintenance work done,3,bhatkheda
uup19,preventive maintenance,27,wtg stopped wtg & uss visual maintenance work done,1,bhatkheda
uup19,preventive maintenance,27,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup19,preventive maintenance,27,wtg stopped wtg visual preventive maintenance work done,1,bhatkheda
uup19,preventive maintenance,27,wtg stopped yearly preventive maintenance work done,3,bhatkheda
uup19,preventive maintenance,27,wtg stopped yearly uss maintenance work,1,bhatkheda
uup19,reboot & restored wtg,1,blade teeth lubrication maintenance state.,1,bhatkheda
uup19,scada connectivity due feeder #1 shut down.,1,restored feeder #1 charged.,1,bhatkheda
uup19,scada connectivity issue due feeder .1 shut down.,1,restored.,1,bhatkheda
uup19,section isolator open,3,feeder-7 internal section-a isolator open customer ofc cable clamp fixing work,1,bhatkheda
uup19,section isolator open,3,wtg isolator open customer bird guard fixing work,1,bhatkheda
uup19,section isolator open,3,wtg stopped internal isolator open line maintenance work,1,bhatkheda
uup19,send mail task failed.,4,reboot & restored wtg,2,bhatkheda
uup19,send mail task failed.,4,reboot restored wtg,1,bhatkheda
uup19,send mail task failed.,4,wtg stopped attending repeated error,1,bhatkheda
uup19,sensors generator winding u temperature defective (short cut wire break).,1,auto reset,1,bhatkheda
uup19,slc: rotor brake supervision module error state.,1,wtg reset restored,1,bhatkheda
uup19,slc: speed supervision module error state.,4,attend,1,bhatkheda
uup19,slc: speed supervision module error state.,4,reboot & restored wtg,1,bhatkheda
uup19,slc: speed supervision module error state.,4,replaced rotor encoder coupler,1,bhatkheda
uup19,slc: speed supervision module error state.,4,reset & restored wtg,1,bhatkheda
uup19,software updation & modification,1,wtg stopped plc software uploaded work done,1,bhatkheda
uup19,special activity,9,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup19,special activity,9,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
uup19,special activity,9,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
uup19,special activity,9,wtg stopped generator alignment work,2,bhatkheda
uup19,special activity,9,wtg stopped generator bearing checking & inspection done ls team vendor,1,bhatkheda
uup19,special activity,9,wtg stopped parameter setting work,2,bhatkheda
uup19,special activity - blade lps resistance measurement & inspection,17,attend,1,bhatkheda
uup19,special activity - blade lps resistance measurement & inspection,17,wtg stopped blade cleaning,2,bhatkheda
uup19,special activity - blade lps resistance measurement & inspection,17,wtg stopped blade cleaning work,5,bhatkheda
uup19,special activity - blade lps resistance measurement & inspection,17,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
uup19,special activity - blade lps resistance measurement & inspection,17,wtg stopped blade cleaning work done,6,bhatkheda
uup19,special activity - blade lps resistance measurement & inspection,17,wtg stopped blade lps resistance measurement also activity winch testing work done,1,bhatkheda
uup19,special activity - blade lps resistance measurement & inspection,17,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup19,special activity - repeated error rectification,3,wtg stopped attending repeated warning,2,bhatkheda
uup19,special activity - repeated error rectification,3,"wtg stopped attending warning""generator lubrication unit warning."" checked & found distributor choked cleaned restored wtg",1,bhatkheda
uup19,special activity - software updation modification,15,attend,4,bhatkheda
