Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uup19,special activity - software updation modification,15,new plc software version 2.4.1 software updated work done,1,bhatkheda
uup19,special activity - software updation modification,15,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup19,special activity - software updation modification,15,sineax software updated work done,1,bhatkheda
uup19,special activity - software updation modification,15,wtg stopped anemometer earthing ft sensor wiring tb modification & complete la cable fixing work done,1,bhatkheda
uup19,special activity - software updation modification,15,wtg stopped cmm kit installation (emi filter) & modification drain top 40 ltr. ccu coolant work done restored wtg,1,bhatkheda
uup19,special activity - software updation modification,15,wtg stopped parameter setting work,1,bhatkheda
uup19,special activity - software updation modification,15,wtg stopped plc software updation power booster,1,bhatkheda
uup19,special activity - software updation modification,15,wtg stopped plc software uploaded amsc team,1,bhatkheda
uup19,special activity - software updation modification,15,wtg stopped power booster up-gradation work,1,bhatkheda
uup19,special activity - software updation modification,15,wtg stopped sineax software updating work,1,bhatkheda
uup19,special activity - software updation modification,15,wtg stopped software parameter checking work done,1,bhatkheda
uup19,special activity - uss yard inspection,1,wtg stopped uss acb power cable temperature reading taken work done,1,bhatkheda
uup19,special activity - wtg critical points checking,7,per message customer observed abnormal sound,1,bhatkheda
uup19,special activity - wtg critical points checking,7,"wtg stopped attending warning ""component power reduction active.""",2,bhatkheda
uup19,special activity - wtg critical points checking,7,wtg stopped stator breaker inspection work,1,bhatkheda
uup19,special activity - wtg critical points checking,7,wtg stopped uss acb replacement work,1,bhatkheda
uup19,special activity - wtg critical points checking,7,wtg stopped winch testing & climb assist checking & inspection work done restored wtg,1,bhatkheda
uup19,special activity - wtg critical points checking,7,wtg stopped winch testing & climb assist checking work,1,bhatkheda
uup19,special activity - wtg parameters checking,7,wtg stopped parameter checking work,4,bhatkheda
uup19,special activity - wtg parameters checking,7,wtg stopped parameter updating work,1,bhatkheda
uup19,special activity - wtg parameters checking,7,wtg stopped parameter updating work done,1,bhatkheda
uup19,special activity - wtg parameters checking,7,wtg stopped software parameter checking work done,1,bhatkheda
uup19,speed measurement deviation delayed generator rotor speed.,4,attended restored,2,bhatkheda
uup19,speed measurement deviation delayed generator rotor speed.,4,auto reset,1,bhatkheda
uup19,speed measurement deviation delayed generator rotor speed.,4,replaced torque limiter,1,bhatkheda
uup19,speed measurement deviation generator rotor speed.,7,auto reset,2,bhatkheda
uup19,speed measurement deviation generator rotor speed.,7,reboot & restored wtg,1,bhatkheda
uup19,speed measurement deviation generator rotor speed.,7,wtg reset restored,4,bhatkheda
uup19,speed measurement generator speed negative maximum.,1,wtg reset restored.,1,bhatkheda
uup19,stator breaker failed closing demanded close.,27,auto reset,12,bhatkheda
uup19,stator breaker failed closing demanded close.,27,checked & tighting connections auxiliary stator breaker,4,bhatkheda
uup19,stator breaker failed closing demanded close.,27,checked related circuit found charging motor supply connections loosed tighting properly restored wtg,1,bhatkheda
uup19,stator breaker failed closing demanded close.,27,reboot & restored wtg,1,bhatkheda
uup19,stator breaker failed closing demanded close.,27,reboot & restored wtg (delay due scada park hanged) error 15:05,1,bhatkheda
uup19,stator breaker failed closing demanded close.,27,replaced stator breaker acb restored wtg,1,bhatkheda
uup19,stator breaker failed closing demanded close.,27,replaced stator breaker charging motor,1,bhatkheda
uup19,stator breaker failed closing demanded close.,27,wtg reset restored,3,bhatkheda
uup19,stator breaker failed closing demanded close.,27,wtg restoration work progress,3,bhatkheda
uup19,stator breaker failed open demanded open.,1,checked opening coil,1,bhatkheda
uup19,stator breaker opened undervoltage release buffer ready.,3,auto reset,3,bhatkheda
uup19,svi slc communication error,5,slc software updated restored wtg,2,bhatkheda
uup19,svi slc communication error,5,wtg reset restored,3,bhatkheda
uup19,tbc 24vdc cabinet power supply ok.,3,replaced 20amp 24vdc power supply,3,bhatkheda
uup19,temperature cable loop- connection point t4 error level,5,attend,1,bhatkheda
uup19,temperature cable loop- connection point t4 error level,5,checked stator &rotor cable ptai module also checked t4 sensor tighting done restored wtg,1,bhatkheda
uup19,temperature cable loop- connection point t4 error level,5,wtg reset restored,3,bhatkheda
uup19,torquing tensioning,4,attend,2,bhatkheda
uup19,torquing tensioning,4,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
uup19,torquing tensioning,4,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
uup19,tower inspection,2,trail taken,1,bhatkheda
uup19,tower inspection,2,wtg stopped inspection work,1,bhatkheda
uup19,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,2,wtg reset restored,2,bhatkheda
uup19,voltage difference,1,wtg auto reset grid normalization,1,bhatkheda
uup19,wtg audit,2,wtg stopped internal audit,2,bhatkheda
uup19,wtg offline,1,fd01 sd,1,bhatkheda
uup19,wtg stopped customer 220kv line work mpptcl,1,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,1,bhatkheda
uup19,wtg stopped pcvt component removing work,1,wtg stopped pcvt component removed work done,1,bhatkheda
uup20,11012,1,found vcb tripped earth fault & current checked related circuit found ok vcb charged & restored wtg,1,bhatkheda
uup20,active power 10m filter limit.,8,auto reset,7,bhatkheda
uup20,active power 10m filter limit.,8,wtg reset restored,1,bhatkheda
uup20,anemometer 1 measurement error.,1,wtg reset restored,1,bhatkheda
uup20,anemometer 2 communication warning.,2,attended restored,1,bhatkheda
uup20,anemometer 2 communication warning.,2,wtg stopped attending warning,1,bhatkheda
uup20,anemometer 2 measurement error.,15,auto reset,4,bhatkheda
uup20,anemometer 2 measurement error.,15,checked & tighting anemometer connections,11,bhatkheda
uup20,blade 1: blade state plausibility.,1,wtg reset restored,1,bhatkheda
uup20,blade 1: ips active wrong area.,14,auto reset,4,bhatkheda
uup20,blade 1: ips active wrong area.,14,reboot & restored wtg,1,bhatkheda
uup20,blade 1: ips active wrong area.,14,wtg reset restored,9,bhatkheda
uup20,blade 2: ips active wrong area.,5,checked & tighting proximity sensor connections restored wtg,2,bhatkheda
uup20,blade 2: ips active wrong area.,5,reboot restored wtg,1,bhatkheda
uup20,blade 2: ips active wrong area.,5,wtg reset restored,2,bhatkheda
uup20,blade 3: blade state plausibility.,2,wtg reset restored,2,bhatkheda
uup20,blade 3: ips active wrong area.,8,auto reset,4,bhatkheda
uup20,blade 3: ips active wrong area.,8,wtg reset restored,4,bhatkheda
uup20,blade bearing lubrication maintenance state.,3,reboot & restored wtg,2,bhatkheda
uup20,blade bearing lubrication maintenance state.,3,reboot restored wtg,1,bhatkheda
uup20,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup20,blade teeth lubrication maintenance state.,29,reboot & restart,2,bhatkheda
uup20,blade teeth lubrication maintenance state.,29,reboot & restored,1,bhatkheda
uup20,blade teeth lubrication maintenance state.,29,reboot & restored wtg,16,bhatkheda
uup20,blade teeth lubrication maintenance state.,29,reboot restored wtg,9,bhatkheda
uup20,blade teeth lubrication maintenance state.,29,wtg reboot restored,1,bhatkheda
uup20,cc100 fuse line voltage filter open/broken.,1,checked & found 250 amp faulty replaced also checked related circuit found ok restored wtg,1,bhatkheda
uup20,converter cooling water pressure low alarm.,5,auto reset,1,bhatkheda
uup20,converter cooling water pressure low alarm.,5,found coolant leakage convertor coolant unit arrested & top coolant unit,4,bhatkheda
uup20,converter healthcheck alarm.,1,restored wtg,1,bhatkheda
uup20,converter healthcheck timeout.,1,wtg reset restored,1,bhatkheda
uup20,converter system fault active.,1,auto reset,1,bhatkheda
uup20,convertor system communication handshake fault.,11,attend,5,bhatkheda
uup20,convertor system communication handshake fault.,11,checked & found cm202 module error state checked communication cable asim board cm202 module & restored wtg,1,bhatkheda
uup20,convertor system communication handshake fault.,11,checked asim board & connections found ok,2,bhatkheda
uup20,convertor system communication handshake fault.,11,checked cm202 module & communication cable asim board cm202,1,bhatkheda
uup20,convertor system communication handshake fault.,11,replaced asim board,1,bhatkheda
uup20,convertor system communication handshake fault.,11,wtg reset & restored wtg,1,bhatkheda
uup20,convertor system fault active.,3,reboot & restored wtg,1,bhatkheda
uup20,convertor system fault active.,3,wtg reset restored,2,bhatkheda
uup20,convertor system initialization alarm.,1,reboot restored wtg,1,bhatkheda
uup20,current,2,line patrolling done,2,bhatkheda
uup20,customer request,3,internal feeder shutdown taken customer tree trimming work near dp38,1,bhatkheda
uup20,customer request,3,internal isolator open customer,1,bhatkheda
uup20,customer request,3,wtg isolator open customer lws maintenance work,1,bhatkheda
uup20,customer request/internal shutdown,1,wtg stopped customer bird guard fixing work,1,bhatkheda
uup20,customer stoppage,1,feeder charged,1,bhatkheda
uup20,dbr energy consumed.,1,wtg reset restored,1,bhatkheda
uup20,dc bus hardware over-voltage fault.,10,checked connection lvrt circuit & dc bus onnection pm3000,1,bhatkheda
uup20,dc bus hardware over-voltage fault.,10,checked filter circuit,1,bhatkheda
uup20,dc bus hardware over-voltage fault.,10,wtg reset restored,8,bhatkheda
uup20,detected grid state converter faulted ok.,4,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
uup20,detected grid state converter faulted ok.,4,found vcb tripped common fault checked related circuit found ok vcb charged & restored wtg,1,bhatkheda
uup20,detected grid state converter faulted ok.,4,wtg auto rested grid normalization,1,bhatkheda
uup20,detected grid state converter faulted ok.,4,wtg rested grid normalization,1,bhatkheda
uup20,drive train swinging.,1,auto reset,1,bhatkheda
uup20,dynamic brake resistor heatsink under-temperature fault.,2,checked & tighting asim board connections,1,bhatkheda
uup20,dynamic brake resistor heatsink under-temperature fault.,2,replaced asim board ngcc card also updated ngcc software,1,bhatkheda
uup20,emergency button operating box 4 pressed,4,checked emergency circuit connection,4,bhatkheda
uup20,encoder fault detection error persists.,4,auto reset,2,bhatkheda
uup20,encoder fault detection error persists.,4,wtg reset restored,2,bhatkheda
uup20,encoder rate alarms exceeded treshold.,49,attend,4,bhatkheda
uup20,encoder rate alarms exceeded treshold.,49,attended restored,1,bhatkheda
uup20,encoder rate alarms exceeded treshold.,49,auto reset,12,bhatkheda
uup20,encoder rate alarms exceeded treshold.,49,checked asim board & connections found ok restored wtg,1,bhatkheda
uup20,encoder rate alarms exceeded treshold.,49,checked connection generator encoder tighted done restored wtg.,1,bhatkheda
uup20,encoder rate alarms exceeded treshold.,49,checked related circuit connection,2,bhatkheda
uup20,encoder rate alarms exceeded treshold.,49,replaced 02 nos. generator earthing brush new one,1,bhatkheda
uup20,encoder rate alarms exceeded treshold.,49,replaced generator encoder,1,bhatkheda
uup20,encoder rate alarms exceeded treshold.,49,replaced generator encoder restored wtg.,1,bhatkheda
uup20,encoder rate alarms exceeded treshold.,49,wtg reset restored,25,bhatkheda
uup20,error-offline,1,offline due dje46 b/d,1,bhatkheda
uup20,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup20,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup20,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup20,extreme yaw error pitch procedure active limiting blade speed >= 0.,2,wtg reset & restored wtg,2,bhatkheda
uup20,fdr 6 tripped,1,fdr restore,1,bhatkheda
uup20,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
uup20,feeder tripped e/f,19,feeder charge,1,bhatkheda
uup20,feeder tripped e/f,19,feeder charged,17,bhatkheda
uup20,feeder tripped e/f,19,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup20,feeder tripped o/c,9,due heavy thunder storm & lighting,1,bhatkheda
uup20,feeder tripped o/c,9,feeder charged,4,bhatkheda
uup20,feeder tripped o/c,9,feeder restored,2,bhatkheda
uup20,feeder tripped o/c,9,feeder tripped current patrolling done & abnormal sound observed uss yard dje43 wtg isolation done,1,bhatkheda
uup20,feeder tripped o/c,9,feeder-6 internal isolator-b open customer conductor work near uup20,1,bhatkheda
uup20,gear box inspection,5,attend,1,bhatkheda
uup20,gear box inspection,5,wtg stopped gearbox inspection work dhhi team,4,bhatkheda
uup20,gearbox high temperature power reduction.,3,attended restored,1,bhatkheda
uup20,gearbox high temperature power reduction.,3,gearbox oil leakage arrested,1,bhatkheda
uup20,gearbox high temperature power reduction.,3,wtg restoration work progress,1,bhatkheda
uup20,gearbox oil cooling fans ok. check warnings details.,1,wtg reset & restored wtg,1,bhatkheda
uup20,gearbox oil input pressure error limit.,4,wtg reset & restored wtg,4,bhatkheda
uup20,gearbox rotor bearing temperature error limit.,2,attend,1,bhatkheda
uup20,gearbox rotor bearing temperature error limit.,2,checked & tighting ptai module connections nacelle cabinet,1,bhatkheda
uup20,generator cooling slipring fan overload switch 2 open/tripped.,7,attend,2,bhatkheda
uup20,generator cooling slipring fan overload switch 2 open/tripped.,7,attended restored,2,bhatkheda
uup20,generator cooling slipring fan overload switch 2 open/tripped.,7,reboot & restored wtg,1,bhatkheda
uup20,generator cooling slipring fan overload switch 2 open/tripped.,7,replaced generator slip ring cooling fan,1,bhatkheda
uup20,generator cooling slipring fan overload switch 2 open/tripped.,7,replaced generator slip ring fan,1,bhatkheda
uup20,generator side hardware detected over-current fault phase b.,8,attended restored,2,bhatkheda
uup20,generator side hardware detected over-current fault phase b.,8,checked & found generator slip ring drum failure & work progress,4,bhatkheda
uup20,generator side hardware detected over-current fault phase b.,8,replaced 04 nos. generator power carbon brushes generator slip ring cleaned,1,bhatkheda
uup20,generator side hardware detected over-current fault phase b.,8,replaced generator slip ring drum also activity cmm kit installation (emi filter) & modification drain top 50 ltr. ccu coolant work done restored wtg,1,bhatkheda
uup20,generator side hardware detected over-current fault phase c.,2,checked generator power carbon brushes,1,bhatkheda
uup20,generator side hardware detected over-current fault phase c.,2,wtg reset restored,1,bhatkheda
uup20,generator underspeed fault.,2,wtg reset restored,2,bhatkheda
uup20,grid loss,6,auto reset grid voltage ok.,1,bhatkheda
uup20,grid loss,6,due heavy jerk,1,bhatkheda
uup20,grid loss,6,feeder restored,1,bhatkheda
uup20,grid loss,6,wtg auto reset grid normalization,3,bhatkheda
uup20,grid voltage ok.,7,auto reset grid voltage ok.,1,bhatkheda
uup20,grid voltage ok.,7,checked & found uss acb tripped checked & tighting acb ct connections restored wtg,1,bhatkheda
uup20,grid voltage ok.,7,checked & found uss acb tripped checked related circuit restored wtg,1,bhatkheda
uup20,grid voltage ok.,7,checked & tighting dry transformer connections restored wtg,1,bhatkheda
uup20,grid voltage ok.,7,found vcb tripped common fault checked related circuit found ok,2,bhatkheda
uup20,grid voltage ok.,7,found vcb tripped earth fault checked related circuit found ok vcb charged & restored wtg,1,bhatkheda
uup20,gsc igbt temperature error limit.,3,replaced pm3000 convertor & 550 ams fuse (03 nos.) convertor cabinet also top convertor coolant & ngcc software updated,1,bhatkheda
uup20,gsc igbt temperature error limit.,3,wtg restoration work progress,2,bhatkheda
uup20,gsc zero-sequence current peak high,2,attended restored,1,bhatkheda
uup20,gsc zero-sequence current peak high,2,replaced generator slip ring durm,1,bhatkheda
uup20,hub healthcheck alarm.,1,wtg reset restored.,1,bhatkheda
uup20,hub healthcheck timeout.,3,auto reset,1,bhatkheda
uup20,hub healthcheck timeout.,3,wtg reset restored,2,bhatkheda
uup20,hub initialization error.,2,attended,1,bhatkheda
uup20,hub initialization error.,2,found mpcb tripped dry transformer checked & found loose connection nacelle 1q1 switch tighting properly,1,bhatkheda
uup20,internal shutdown,25,220/33kv substation yearly maintenance work,1,bhatkheda
uup20,internal shutdown,25,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup20,internal shutdown,25,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup20,internal shutdown,25,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup20,internal shutdown,25,feeder shutdown taken customer relay testing work,1,bhatkheda
uup20,internal shutdown,25,feeder shutdown taken customer tree cutting work,3,bhatkheda
uup20,internal shutdown,25,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup20,internal shutdown,25,feeder shutdown taken lws maintenance customer,1,bhatkheda
uup20,internal shutdown,25,feeder shutdown taken lws maintenance customer.,2,bhatkheda
uup20,internal shutdown,25,internal feeder shutdown taken customer dpdc line maintenance work,1,bhatkheda
uup20,internal shutdown,25,internal shutdown taken customer,1,bhatkheda
uup20,internal shutdown,25,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
uup20,internal shutdown,25,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup20,internal shutdown,25,internal shutdown taken customer jumper work,3,bhatkheda
uup20,internal shutdown,25,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
uup20,internal shutdown,25,internal shutdown taken customer tree cutting work,1,bhatkheda
uup20,internal shutdown,25,shutdown taken customer bird guard fixing work,1,bhatkheda
uup20,internal shutdown,25,wtg isolator open customer jumper work,1,bhatkheda
uup20,internal shutdown,25,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup20,line side breaker feedback active commanded close.,12,auto reset,11,bhatkheda
uup20,line side breaker feedback active commanded close.,12,wtg reset restored.,1,bhatkheda
uup20,line side hardware detected over-current fault phase a.,4,checked respective circuit found ok restored wtg,4,bhatkheda
uup20,lsc igbt temperature error limit.,1,checked & tighting connections asim board & checked pm3000 physically found ok,1,bhatkheda
uup20,manual stop,6,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup20,manual stop,6,wtg stopped blade lps measurement work done restored wtg,2,bhatkheda
uup20,manual stop,6,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup20,manual stop,6,wtg stopped customer jumper cover conductor work,1,bhatkheda
uup20,manual stop,6,wtg stopped parameters checking work,1,bhatkheda
uup20,modification,4,new plc software version 2.4.0 updated work done,1,bhatkheda
uup20,modification,4,wtg stopped generator bellow (duct) cover fitting work done,1,bhatkheda
uup20,modification,4,wtg stopped gps time synchronization work,1,bhatkheda
uup20,modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
uup20,nacelle cabinet +3nca200 fuse 24v emergency stop power supply digital plc output module open/tripped.,3,attended restored,1,bhatkheda
uup20,nacelle cabinet +3nca200 fuse 24v emergency stop power supply digital plc output module open/tripped.,3,checked acceleration sensor & supply cable,1,bhatkheda
uup20,nacelle cabinet +3nca200 fuse 24v emergency stop power supply digital plc output module open/tripped.,3,wtg restoration work progress,1,bhatkheda
uup20,nacelle cabinet +3nca200 ups module alarm.,1,auto reset,1,bhatkheda
uup20,nacelle rotation overspeed.,4,auto reset,2,bhatkheda
uup20,nacelle rotation overspeed.,4,wtg reset restored,2,bhatkheda
uup20,non plausible pitch state difference.,6,attend,1,bhatkheda
uup20,non plausible pitch state difference.,6,auto reset,2,bhatkheda
uup20,non plausible pitch state difference.,6,found unwanted material hub removed,1,bhatkheda
uup20,non plausible pitch state difference.,6,wtg reset restored,2,bhatkheda
uup20,pitch started wrong capacitor state.,6,auto reset,1,bhatkheda
uup20,pitch started wrong capacitor state.,6,reset & restored wtg,1,bhatkheda
uup20,pitch started wrong capacitor state.,6,wtg reset & restored wtg,1,bhatkheda
uup20,pitch started wrong capacitor state.,6,wtg reset restored,3,bhatkheda
uup20,preventive maintenance,32,attend,2,bhatkheda
uup20,preventive maintenance,32,attended,1,bhatkheda
uup20,preventive maintenance,32,work progress,1,bhatkheda
uup20,preventive maintenance,32,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
uup20,preventive maintenance,32,wtg stopped half yearly preventive maintenance work,3,bhatkheda
uup20,preventive maintenance,32,wtg stopped half yearly preventive maintenance work done,1,bhatkheda
uup20,preventive maintenance,32,wtg stopped half yearly uss maintenance work done,2,bhatkheda
uup20,preventive maintenance,32,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
uup20,preventive maintenance,32,wtg stopped uss half yearly preventive maintenance work & blade inspection work done restored wtg,1,bhatkheda
uup20,preventive maintenance,32,wtg stopped uss vcb,2,bhatkheda
uup20,preventive maintenance,32,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
uup20,preventive maintenance,32,wtg stopped uss visual preventive maintenance work done restored wtg,1,bhatkheda
uup20,preventive maintenance,32,wtg stopped uss yearly preventive maintenance work done,1,bhatkheda
uup20,preventive maintenance,32,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
uup20,preventive maintenance,32,wtg stopped vcb,1,bhatkheda
uup20,preventive maintenance,32,wtg stopped visual maintenance work done,1,bhatkheda
uup20,preventive maintenance,32,wtg stopped wtg & uss visual maintenance work done,1,bhatkheda
uup20,preventive maintenance,32,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup20,preventive maintenance,32,wtg stopped wtg visual preventive maintenance work also activity attending warning,1,bhatkheda
uup20,preventive maintenance,32,wtg stopped wtg yearly preventive maintenance gear box oil filtration work done restored wtg,1,bhatkheda
uup20,preventive maintenance,32,wtg stopped yearly preventive maintenance work done restored wtg,2,bhatkheda
uup20,preventive maintenance,32,wtg stopped yearly uss maintenance work,2,bhatkheda
uup20,preventive maintenance,32,wtg stopped yearly wtg maintenance work,2,bhatkheda
uup20,scada issue,2,dje41 uss hypm,1,bhatkheda
uup20,scada issue,2,uss hypm dje40,1,bhatkheda
uup20,section isolator open,2,wtg isolator open customer bird guard fixing work,1,bhatkheda
uup20,section isolator open,2,wtg stopped internal isolator open line maintenance work,1,bhatkheda
uup20,sensors generator bearing temperature de defective (short cut wire break).,2,replaced pt100 sensor & 02 nos. earthing brush new one also cleaned earthing brush track restored wtg,2,bhatkheda
uup20,slc operational mode.,1,reset & restored,1,bhatkheda
uup20,slc tiggered pitch safety run.,2,wtg reset restored.,2,bhatkheda
uup20,slc: emergency stop module error state.,7,attend,2,bhatkheda
uup20,slc: emergency stop module error state.,7,checked rotor encoder & connection,1,bhatkheda
uup20,slc: emergency stop module error state.,7,checked tight connection emergency reset button nacelle cabinet,1,bhatkheda
uup20,slc: emergency stop module error state.,7,wtg reset restored,2,bhatkheda
uup20,slc: emergency stop module error state.,7,wtg reset restored.,1,bhatkheda
uup20,slc: pitch actuator supervision module error state.,13,reboot & restored wtg,1,bhatkheda
uup20,slc: pitch actuator supervision module error state.,13,reset,1,bhatkheda
uup20,slc: pitch actuator supervision module error state.,13,reset & restart,2,bhatkheda
uup20,slc: pitch actuator supervision module error state.,13,wtg reset restored,2,bhatkheda
uup20,slc: pitch actuator supervision module error state.,13,wtg reset restored.,7,bhatkheda
uup20,slc: tower vibration supervision module error state.,1,wtg reset restored.,1,bhatkheda
uup20,slc: tower vibration switch tripped.,6,reset,1,bhatkheda
uup20,slc: tower vibration switch tripped.,6,wtg reset restored,3,bhatkheda
uup20,slc: tower vibration switch tripped.,6,wtg reset restored wtg reset restored,1,bhatkheda
uup20,slc: tower vibration switch tripped.,6,wtg stopped yawing inspection work per message customer,1,bhatkheda
uup20,slc: tower vibration switch tripped. slc: tower vibration switch tripped.,1,reset & restored wtg reset & restored wtg,1,bhatkheda
uup20,slc: yaw control device twist protection switch tripped.,7,attended & restored,1,bhatkheda
uup20,slc: yaw control device twist protection switch tripped.,7,replaced ycd,2,bhatkheda
uup20,slc: yaw control device twist protection switch tripped.,7,waiting ycd,1,bhatkheda
uup20,slc: yaw control device twist protection switch tripped.,7,wtg reset restored.,3,bhatkheda
uup20,software updation & modification,1,wtg stopped convertor cooling radiator top cover fitting also fr paint apply power cable work,1,bhatkheda
uup20,special activity,7,attend,1,bhatkheda
uup20,special activity,7,wtg stopped anemometer circuit checking work,1,bhatkheda
uup20,special activity,7,wtg stopped blade lps resistance measurement work,2,bhatkheda
uup20,special activity,7,wtg stopped convertor coolent leakage checking cc100 cabinet & arrested work done,1,bhatkheda
uup20,special activity,7,wtg stopped parameter setting work,2,bhatkheda
uup20,special activity - blade lps resistance measurement & inspection,3,attend,1,bhatkheda
uup20,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade cleaning work done,1,bhatkheda
uup20,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup20,special activity - repeated error rectification,5,checked & tighting pt216 module connections also replaced 02 nos. generator earthing brushes restored wtg,1,bhatkheda
uup20,special activity - repeated error rectification,5,wtg stopped attending warning,2,bhatkheda
uup20,special activity - repeated error rectification,5,"wtg stopped attending warning ""temperature cable loop - connection point t4 warning level."" checked rotor & stator cable & t4 cable loop connections tighting done properly restored wtg",1,bhatkheda
uup20,special activity - repeated error rectification,5,wtg stopped generator encoder rate alarm warning replaced generator encoder usable one restored wtg,1,bhatkheda
uup20,special activity - software updation modification,11,new plc software version 2.4.1 updated work done,1,bhatkheda
uup20,special activity - software updation modification,11,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup20,special activity - software updation modification,11,sineax software updated work done,1,bhatkheda
uup20,special activity - software updation modification,11,wtg stopped parameter setting work,1,bhatkheda
uup20,special activity - software updation modification,11,wtg stopped plc software updation power booster,2,bhatkheda
uup20,special activity - software updation modification,11,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
uup20,special activity - software updation modification,11,wtg stopped power booster up-gradation work,2,bhatkheda
uup20,special activity - software updation modification,11,wtg stopped sineax software updating work,1,bhatkheda
uup20,special activity - software updation modification,11,wtg stopped software parameter checking work done,1,bhatkheda
uup20,special activity - uss yard inspection,4,replced crp current relay restored wtg,1,bhatkheda
uup20,special activity - uss yard inspection,4,wtg stopped dry transformer hardware mounting work,1,bhatkheda
uup20,special activity - uss yard inspection,4,wtg stopped uss power cable recrimping work & yearly uss maintenance work,1,bhatkheda
uup20,special activity - uss yard inspection,4,wtg stopped uss yard light fitting work,1,bhatkheda
uup20,special activity - wtg critical points checking,12,attend,2,bhatkheda
uup20,special activity - wtg critical points checking,12,wtg stopped convertor cooling radiator cover welding work,1,bhatkheda
uup20,special activity - wtg critical points checking,12,wtg stopped nosecone inspection & hardware fixing work,1,bhatkheda
uup20,special activity - wtg critical points checking,12,wtg stopped pitch & yaw teeth lubrication unit grease fill,1,bhatkheda
uup20,special activity - wtg critical points checking,12,wtg stopped stator breaker inspection work,1,bhatkheda
uup20,special activity - wtg critical points checking,12,wtg stopped uss acb temperature reading taken work,1,bhatkheda
uup20,special activity - wtg critical points checking,12,wtg stopped winch testing & climb assist checking & inspection work done restored wtg,1,bhatkheda
uup20,special activity - wtg critical points checking,12,wtg stopped winch testing work,1,bhatkheda
uup20,special activity - wtg critical points checking,12,wtg stopped wtg inspection work,2,bhatkheda
uup20,special activity - wtg critical points checking,12,wtg stopped yawing checking work,1,bhatkheda
uup20,special activity - wtg parameters checking,5,wtg stopped anemometer parameter checking work,1,bhatkheda
uup20,special activity - wtg parameters checking,5,wtg stopped parameter checking work,3,bhatkheda
uup20,special activity - wtg parameters checking,5,wtg stopped parameter setting work,1,bhatkheda
uup20,speed measurement deviation generator rotor speed.,16,auto reset,10,bhatkheda
uup20,speed measurement deviation generator rotor speed.,16,wtg reset restored,1,bhatkheda
uup20,speed measurement deviation generator rotor speed.,16,wtg reset restored.,5,bhatkheda
uup20,speed measurement generator over-speed fast stop.,6,auto reset,1,bhatkheda
uup20,speed measurement generator over-speed fast stop.,6,wtg reset restored,2,bhatkheda
uup20,speed measurement generator over-speed fast stop.,6,wtg reset restored.,3,bhatkheda
uup20,speed measurement generator over-speed safety chain.,45,reboot & restored wtg,1,bhatkheda
uup20,speed measurement generator over-speed safety chain.,45,reset,1,bhatkheda
uup20,speed measurement generator over-speed safety chain.,45,reset & restored wtg,1,bhatkheda
uup20,speed measurement generator over-speed safety chain.,45,wtg reset restored,4,bhatkheda
uup20,speed measurement generator over-speed safety chain.,45,wtg reset restored.,38,bhatkheda
uup20,speed measurement generator speed negative maximum.,2,auto reset,2,bhatkheda
uup20,stator breaker failed closing demanded close.,43,attend,1,bhatkheda
uup20,stator breaker failed closing demanded close.,43,auto reset,31,bhatkheda
uup20,stator breaker failed closing demanded close.,43,check closing coil stator breaker,1,bhatkheda
uup20,stator breaker failed closing demanded close.,43,reboot & restored wtg,3,bhatkheda
uup20,stator breaker failed closing demanded close.,43,replaced stator breaker charging motor,1,bhatkheda
uup20,stator breaker failed closing demanded close.,43,wtg reset restored.,6,bhatkheda
uup20,temperature cable loop- connection point t4 error level,2,wtg reset & restored wtg,2,bhatkheda
uup20,torquing tensioning,6,attend,2,bhatkheda
uup20,torquing tensioning,6,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
uup20,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,3,bhatkheda
uup20,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,7,attend,1,bhatkheda
uup20,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,7,auto reset,3,bhatkheda
uup20,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,7,replaced acceleration sensor also resolved warning generator ground brush warring,1,bhatkheda
uup20,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,7,wtg reset & restored wtg,1,bhatkheda
uup20,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,7,wtg restoration work progress,1,bhatkheda
uup20,voltage difference,4,auto reset grid voltage ok.,1,bhatkheda
uup20,voltage difference,4,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
uup20,voltage difference,4,wtg auto reset grid normalization,2,bhatkheda
uup20,wind direction difference error.,3,auto reset,1,bhatkheda
uup20,wind direction difference error.,3,wtg reset restored,1,bhatkheda
uup20,wind direction difference error.,3,wtg reset restored.,1,bhatkheda
uup20,wind speed difference error.,10,attend,1,bhatkheda
uup20,wind speed difference error.,10,auto reset,5,bhatkheda
uup20,wind speed difference error.,10,checked anemometer connection & anemometer alignment done,1,bhatkheda
uup20,wind speed difference error.,10,wtg reset restored,1,bhatkheda
uup20,wind speed difference error.,10,wtg stopped attending error,2,bhatkheda
uup20,wtg offline,1,inox scada issue,1,bhatkheda
uup20,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup21,anemometer 1 communication error.,2,checked connection anemometer surge arrestor & tighting,2,bhatkheda
uup21,anemometer 1 measurement error.,3,auto reset,3,bhatkheda
uup21,anemometer 2 communication error.,3,reboot & restored wtg,1,bhatkheda
uup21,anemometer 2 communication error.,3,reboot restore,1,bhatkheda
uup21,anemometer 2 communication error.,3,reset start,1,bhatkheda
uup21,anemometer 2 measurement error.,1,auto reset,1,bhatkheda
uup21,blade 1: blade grid loss (udc near battery voltage).,1,wtg restoration work progress,1,bhatkheda
uup21,blade 1: communication failure (slave master operational state guarding error).,1,replaced 02 nos. surge arrestor also checked related circuit & tighting done restored wtg,1,bhatkheda
uup21,blade 1: diagnosis voltage range.,1,replaced 02 amp fuse,1,bhatkheda
uup21,blade 1: ips active wrong area.,4,auto reset,2,bhatkheda
uup21,blade 1: ips active wrong area.,4,reboot & restored wtg,1,bhatkheda
uup21,blade 1: ips active wrong area.,4,wtg reset restored.,1,bhatkheda
uup21,blade 1: safety run active.,2,wtg reset & restored wtg,1,bhatkheda
uup21,blade 1: safety run active.,2,wtg reset restored.,1,bhatkheda
uup21,blade 2: communication failure (slave master operational state guarding error).,2,checked & found communication cable connections loose tighting also provided shielding work done restored wtg,1,bhatkheda
uup21,blade 2: communication failure (slave master operational state guarding error).,2,checked & tighting communication connections properly restored wtg,1,bhatkheda
uup21,blade 2: ips active wrong area.,10,auto reset,4,bhatkheda
uup21,blade 2: ips active wrong area.,10,wtg reset restored,4,bhatkheda
uup21,blade 2: ips active wrong area.,10,wtg reset restored.,2,bhatkheda
uup21,blade 2: safety run active.,1,wtg reset restored.,1,bhatkheda
uup21,blade 3: ips active wrong area.,11,auto reset,3,bhatkheda
uup21,blade 3: ips active wrong area.,11,wtg reset restored,5,bhatkheda
uup21,blade 3: ips active wrong area.,11,wtg reset restored.,3,bhatkheda
uup21,blade 3: safety run active.,1,wtg reset restored.,1,bhatkheda
uup21,blade bearing lubrication maintenance state.,2,reboot & restored wtg,1,bhatkheda
uup21,blade bearing lubrication maintenance state.,2,reboot restored wtg,1,bhatkheda
uup21,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup21,blade teeth lubrication maintenance state.,34,reboot & restart,1,bhatkheda
uup21,blade teeth lubrication maintenance state.,34,reboot & restored,2,bhatkheda
uup21,blade teeth lubrication maintenance state.,34,reboot & restored wtg,18,bhatkheda
uup21,blade teeth lubrication maintenance state.,34,reboot restored wtg,13,bhatkheda
uup21,cc101 cooling fan feedback alarm.,4,checked & tighting feedback connection 7q1 contactor,2,bhatkheda
uup21,cc101 cooling fan feedback alarm.,4,checked auxiliary contactor connections & tighting done,1,bhatkheda
uup21,cc101 cooling fan feedback alarm.,4,checked cooling fan connection & tight done,1,bhatkheda
uup21,cc101 fuse cooling fans power supply switched tripped.,2,checked & found 1f6 fuse faulty replaced,1,bhatkheda
uup21,cc101 fuse cooling fans power supply switched tripped.,2,wtg restoration work progress,1,bhatkheda
uup21,converter cooling water pressure low alarm.,1,reboot restored wtg,1,bhatkheda
uup21,converter system communication handshake fault.,2,checked & found asim board cm202 communication connector loose tighting properly restored wtg,2,bhatkheda
uup21,converter system handshake timeout exception.,11,reset restored wtg,2,bhatkheda
uup21,converter system handshake timeout exception.,11,wtg reset restored,9,bhatkheda
uup21,convertor system communication handshake fault.,13,auto reset,4,bhatkheda
uup21,convertor system communication handshake fault.,13,wtg reset restored,8,bhatkheda
uup21,convertor system communication handshake fault.,13,wtg stopped attending error,1,bhatkheda
uup21,current,1,line patrolling done,1,bhatkheda
uup21,customer request,1,internal feeder shutdown taken customer tree trimming work near dp38,1,bhatkheda
uup21,customer request/internal shutdown,1,wtg stopped customer bird guard fixing work,1,bhatkheda
uup21,customer stoppage,2,feeder charged,1,bhatkheda
uup21,customer stoppage,2,wtg stopped customer internal audit work,1,bhatkheda
uup21,dbr energy consumed.,2,reboot & restart,1,bhatkheda
uup21,dbr energy consumed.,2,reboot & restored wtg,1,bhatkheda
uup21,detected grid state converter faulted ok.,11,found pm3000 convertor faulty & wtg restoration work progress,9,bhatkheda
uup21,detected grid state converter faulted ok.,11,found pm3000 convertor faulty & wtg restoration work progress (yearly uss maintenance done),1,bhatkheda
uup21,detected grid state converter faulted ok.,11,replace pm3000 converter,1,bhatkheda
uup21,detected grid state converter faulted ok. detected grid state converter faulted ok.,1,wtg auto reset grid normalization,1,bhatkheda
uup21,efficiency upgrade,3,attend,1,bhatkheda
uup21,efficiency upgrade,3,wtg stopped plc software updation power booster,1,bhatkheda
uup21,efficiency upgrade,3,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,1,bhatkheda
uup21,error,1,error,1,bhatkheda
uup21,external diode temperature warning limit.,1,checked cca panel cooling fan,1,bhatkheda
uup21,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup21,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup21,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup21,fdr 6 tripped,1,fdr restore,1,bhatkheda
uup21,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
uup21,feeder tripped e/f,18,feeder charge,1,bhatkheda
uup21,feeder tripped e/f,18,feeder charged,16,bhatkheda
uup21,feeder tripped e/f,18,isolator open villagers due payment issue,1,bhatkheda
uup21,feeder tripped o/c,9,due heavy thunder storm & lighting,1,bhatkheda
uup21,feeder tripped o/c,9,feeder charged,3,bhatkheda
uup21,feeder tripped o/c,9,feeder restored,4,bhatkheda
uup21,feeder tripped o/c,9,feeder tripped current patrolling done & abnormal sound observed uss yard dje43 wtg isolation done,1,bhatkheda
uup21,gear box inspection,5,"wtg stopped attending warning ""gearbox high temperature power reduction.""",2,bhatkheda
uup21,gear box inspection,5,wtg stopped dhhi team gearbox inspection & leakage arresting work done,1,bhatkheda
uup21,gear box inspection,5,wtg stopped gearbox inspection work,2,bhatkheda
uup21,gearbox oil filter 100% clogged.,2,attend,1,bhatkheda
uup21,gearbox oil filter 100% clogged.,2,replaced gearbox on-line filter,1,bhatkheda
uup21,generator bearing temperature de error limit.,3,manually generator lubber plc & bearing temperature cool,1,bhatkheda
uup21,generator bearing temperature de error limit.,3,manually generator lubber plc & bearing temperature cool restored wtg,2,bhatkheda
uup21,generator bearing temperature de warning limit.,3,manually generator de&nde side bearing greasing done also checked generator lubber operations,2,bhatkheda
uup21,generator bearing temperature de warning limit.,3,removed old grease de&nde bearing & manually greasing de&nde bearing,1,bhatkheda
uup21,generator cooling slipring fan overload switch 2 open/tripped.,1,reboot & restored wtg,1,bhatkheda
uup21,generator inspection,11,attend,4,bhatkheda
uup21,generator inspection,11,checked nde bearing manually greasing done also replaced de bearing & wtg restoration work progress,1,bhatkheda
uup21,generator inspection,11,generator de bearing replacement work completed & restored wtg,1,bhatkheda
uup21,generator inspection,11,generator inspection generator wtg stopped generator inspection work,1,bhatkheda
uup21,generator inspection,11,wtg stopped generator de & nde side bearing manually greasing done,1,bhatkheda
uup21,generator inspection,11,wtg stopped generator inspection work,3,bhatkheda
uup21,generator side hardware detected over-current fault phase a.,2,cleaned generator slip ring & checked power carbon brushes also found gearbox manifold hose pipe damaged replaced hose pipe,2,bhatkheda
uup21,generator side hardware detected over-current fault phase b.,4,attended restored,1,bhatkheda
uup21,generator side hardware detected over-current fault phase b.,4,checked generator power carbon brushes,2,bhatkheda
uup21,generator side hardware detected over-current fault phase b.,4,replaced usable 02 nos. generator power carbon brushes & cleaned generator slip ring,1,bhatkheda
uup21,generator underspeed fault.,3,attended,1,bhatkheda
uup21,generator underspeed fault.,3,attended restored,1,bhatkheda
uup21,generator underspeed fault.,3,replaced torque limiter,1,bhatkheda
uup21,grid voltage ok.,6,checked & found dry transformer energy meter cable found burn replaced restored wtg,1,bhatkheda
uup21,grid voltage ok.,6,checked & found uss acb tripped ground fault checked related circuit found ok,2,bhatkheda
uup21,grid voltage ok.,6,found acb tripped checked related circuit found ok,1,bhatkheda
uup21,grid voltage ok.,6,found vcb tripped bucloz relay checked related circuit found ok vcb charged & restored wtg,1,bhatkheda
uup21,grid voltage ok.,6,found vcb tripped common fault checked related circuit found ok charge vcb,1,bhatkheda
uup21,gsc igbt temperature error limit.,3,attend,1,bhatkheda
uup21,gsc igbt temperature error limit.,3,reboot restored wtg,1,bhatkheda
uup21,gsc igbt temperature error limit.,3,replaced convertor cooling unit mechanical seal & hose pipe also coolant top done,1,bhatkheda
uup21,hub healthcheck timeout.,1,wtg reset restored,1,bhatkheda
uup21,hydraulic pump switched many times time period.,5,found oil leakage yaw break caliper arrested work done,4,bhatkheda
uup21,hydraulic pump switched many times time period.,5,wtg reset restored,1,bhatkheda
uup21,internal shutdown,25,220/33kv substation yearly maintenance work,1,bhatkheda
uup21,internal shutdown,25,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup21,internal shutdown,25,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup21,internal shutdown,25,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup21,internal shutdown,25,feeder shutdown taken customer relay testing work,1,bhatkheda
uup21,internal shutdown,25,feeder shutdown taken customer tree cutting work,3,bhatkheda
uup21,internal shutdown,25,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup21,internal shutdown,25,feeder shutdown taken lws maintenance customer,1,bhatkheda
uup21,internal shutdown,25,feeder shutdown taken lws maintenance customer.,2,bhatkheda
uup21,internal shutdown,25,internal feeder shutdown taken customer dpdc line maintenance work,1,bhatkheda
uup21,internal shutdown,25,internal shutdown taken customer,1,bhatkheda
uup21,internal shutdown,25,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
uup21,internal shutdown,25,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup21,internal shutdown,25,internal shutdown taken customer jumper work,3,bhatkheda
uup21,internal shutdown,25,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
uup21,internal shutdown,25,internal shutdown taken customer tree cutting work,1,bhatkheda
uup21,internal shutdown,25,internal shutdown taken customer tree trimming work,1,bhatkheda
uup21,internal shutdown,25,shutdown taken customer bird guard fixing work,1,bhatkheda
uup21,internal shutdown,25,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup21,line side breaker feedback active commanded close.,5,auto reset,5,bhatkheda
uup21,lvrt sag depth fail sag deep threshold,5,auto reset,5,bhatkheda
uup21,manual stop,4,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup21,manual stop,4,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
uup21,manual stop,4,wtg stopped customer jumper cover conductor work,1,bhatkheda
uup21,manual stop,4,wtg stopped parameters checking work,1,bhatkheda
uup21,maximum time yaw positioning exceeded.,2,reboot & restored wtg,2,bhatkheda
uup21,modification,4,new plc software version 2.4.0 updated work done,2,bhatkheda
uup21,modification,4,wtg stopped gps time synchronization work,1,bhatkheda
uup21,modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
uup21,non plausible pitch state difference.,7,auto reset,7,bhatkheda
uup21,offline,1,offline adfter plc software updation power booster,1,bhatkheda
uup21,offset tower-vibration sensor drivetrain direction error limit,3,attended restored,2,bhatkheda
uup21,offset tower-vibration sensor drivetrain direction error limit,3,replaced acceleration sensor usable one restored wtg,1,bhatkheda
uup21,pitch started wrong capacitor state.,8,auto reset,2,bhatkheda
uup21,pitch started wrong capacitor state.,8,reboot & restored wtg,1,bhatkheda
uup21,pitch started wrong capacitor state.,8,reset restored,1,bhatkheda
uup21,pitch started wrong capacitor state.,8,reset restored wtg,1,bhatkheda
