Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uup21,pitch started wrong capacitor state.,8,wtg reset & restored wtg,1,bhatkheda
uup21,pitch started wrong capacitor state.,8,wtg reset restored,2,bhatkheda
uup21,positive 15v ls gate drive power supply under-voltage fault.,14,auto reset,9,bhatkheda
uup21,positive 15v ls gate drive power supply under-voltage fault.,14,checked & tighting 24vdc connections asim board,4,bhatkheda
uup21,positive 15v ls gate drive power supply under-voltage fault.,14,reboot restored wtg,1,bhatkheda
uup21,power booster limited component temperature.,1,replaced off-line filter & 03 nos. temperature sensor restored wtg,1,bhatkheda
uup21,preventive maintenance,32,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
uup21,preventive maintenance,32,wtg stopped half yearly preventive maintenance also generator alignment work done,2,bhatkheda
uup21,preventive maintenance,32,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
uup21,preventive maintenance,32,wtg stopped half yearly uss maintenance work done,2,bhatkheda
uup21,preventive maintenance,32,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
uup21,preventive maintenance,32,wtg stopped uss vcb,2,bhatkheda
uup21,preventive maintenance,32,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
uup21,preventive maintenance,32,wtg stopped uss yearly preventive maintenance work done,1,bhatkheda
uup21,preventive maintenance,32,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
uup21,preventive maintenance,32,wtg stopped vcb,1,bhatkheda
uup21,preventive maintenance,32,wtg stopped visual maintenance work done,2,bhatkheda
uup21,preventive maintenance,32,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup21,preventive maintenance,32,wtg stopped wtg visual maintenance also activity nacelle winch door grill fitting work done,2,bhatkheda
uup21,preventive maintenance,32,wtg stopped wtg visual preventive maintenance also activity gearbox radiator cleaning work done restored wtg,2,bhatkheda
uup21,preventive maintenance,32,wtg stopped wtg yearly preventive maintenance work done restored wtg,1,bhatkheda
uup21,preventive maintenance,32,wtg stopped yearly preventive maintenance work done,3,bhatkheda
uup21,preventive maintenance,32,wtg stopped yearly uss maintenance work,2,bhatkheda
uup21,preventive maintenance,32,wtg stopped yearly wtg maintenance work,3,bhatkheda
uup21,rotor brake closed.,2,retrofitting yaw break pad gearbox de & nde bearing greasing work done,2,bhatkheda
uup21,row,1,wtg isolator open unknown person inform customer,1,bhatkheda
uup21,slc: emergency stop module error state.,1,reboot & restored wtg,1,bhatkheda
uup21,slc: pitch actuator supervision module error state.,6,checked hub panel connections found la earthing cable broken hub due emergency operated removed cable & emergency button released,2,bhatkheda
uup21,slc: pitch actuator supervision module error state.,6,reboot & restored wtg,1,bhatkheda
uup21,slc: pitch actuator supervision module error state.,6,wtg reset restored,3,bhatkheda
uup21,slc: rotor brake supervision module error state.,2,attended,1,bhatkheda
uup21,slc: rotor brake supervision module error state.,2,found rotor break sensor cable connector loosed tighting properly,1,bhatkheda
uup21,slc: sineax power protection switch tripped.,1,wtg reset restored,1,bhatkheda
uup21,slc: speed supervision module error state.,4,attended,1,bhatkheda
uup21,slc: speed supervision module error state.,4,reboot & restart,2,bhatkheda
uup21,slc: speed supervision module error state.,4,wtg restoration work progress,1,bhatkheda
uup21,slc: tower vibration supervision module error state.,2,wtg reset restored.,2,bhatkheda
uup21,slc: tower vibration switch tripped.,198,attend,1,bhatkheda
uup21,slc: tower vibration switch tripped.,198,attended & wip,1,bhatkheda
uup21,slc: tower vibration switch tripped.,198,auto reset,1,bhatkheda
uup21,slc: tower vibration switch tripped.,198,checked & tighting acceleration sensor connection nacelle cabinet,2,bhatkheda
uup21,slc: tower vibration switch tripped.,198,cleaning yaw rim surface & checked connections acceleration sensor,16,bhatkheda
uup21,slc: tower vibration switch tripped.,198,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
uup21,slc: tower vibration switch tripped.,198,cleaning yaw rim surface & checked connections acceralation sensor,1,bhatkheda
uup21,slc: tower vibration switch tripped.,198,reboot & restored wtg,3,bhatkheda
uup21,slc: tower vibration switch tripped.,198,replaced acceleration sensor usable one restored wtg,1,bhatkheda
uup21,slc: tower vibration switch tripped.,198,reset & restart,12,bhatkheda
uup21,slc: tower vibration switch tripped.,198,reset & restored wtg,7,bhatkheda
uup21,slc: tower vibration switch tripped.,198,reset restore wtg,3,bhatkheda
uup21,slc: tower vibration switch tripped.,198,reset restored,1,bhatkheda
uup21,slc: tower vibration switch tripped.,198,tower,1,bhatkheda
uup21,slc: tower vibration switch tripped.,198,wtg reset & restored wtg,9,bhatkheda
uup21,slc: tower vibration switch tripped.,198,wtg reset restored,67,bhatkheda
uup21,slc: tower vibration switch tripped.,198,wtg reset restored.,65,bhatkheda
uup21,slc: tower vibration switch tripped.,198,wtg stopped attending repeated error,2,bhatkheda
uup21,slc: tower vibration switch tripped.,198,yaw rim surface cleaned also anemometer earthing ft sensor wiring tb modification work done restored wtg,4,bhatkheda
uup21,slc: yaw control device twist protection switch tripped.,2,wtg reset restored.,2,bhatkheda
uup21,special activity,9,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup21,special activity,9,wtg stopped blade internal side inspection also activity nacelle orientation work done,3,bhatkheda
uup21,special activity,9,wtg stopped blade lps resistance measurement work,2,bhatkheda
uup21,special activity,9,wtg stopped fr paint work,1,bhatkheda
uup21,special activity,9,wtg stopped parameter setting work,2,bhatkheda
uup21,special activity - blade lps resistance measurement & inspection,9,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
uup21,special activity - blade lps resistance measurement & inspection,9,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup21,special activity - blade lps resistance measurement & inspection,9,wtg stopped blade lps resistance measurement work done,6,bhatkheda
uup21,special activity - blade lps resistance measurement & inspection,9,wtg stopped blade repairing work,1,bhatkheda
uup21,special activity - repeated error rectification,13,attend,1,bhatkheda
uup21,special activity - repeated error rectification,13,checked & found coolant leakage pressure switch replaced pressure switch & top 30 ltr.,1,bhatkheda
uup21,special activity - repeated error rectification,13,"wtg stopped attending ""generator choke temperature warning limit."" cleaned generator choke & line choke radiator connections restored wtg",1,bhatkheda
uup21,special activity - repeated error rectification,13,wtg stopped attending error,2,bhatkheda
uup21,special activity - repeated error rectification,13,wtg stopped attending repeated error,4,bhatkheda
uup21,special activity - repeated error rectification,13,wtg stopped attending repeated warning,2,bhatkheda
uup21,special activity - repeated error rectification,13,wtg stopped attending warning,2,bhatkheda
uup21,special activity - software updation modification,12,new plc software version 2.4.1 & sineax software updated work done,1,bhatkheda
uup21,special activity - software updation modification,12,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup21,special activity - software updation modification,12,wtg stopped parameter setting work,2,bhatkheda
uup21,special activity - software updation modification,12,wtg stopped plc software uploaded power booster up-gradation work,5,bhatkheda
uup21,special activity - software updation modification,12,wtg stopped power booster up-gradation work,1,bhatkheda
uup21,special activity - software updation modification,12,wtg stopped sineax software uploading work,1,bhatkheda
uup21,special activity - software updation modification,12,wtg stopped software parameter checking work done,1,bhatkheda
uup21,special activity - uss yard inspection,4,wtg manual stopped uss yard inspection work restored wtg,1,bhatkheda
uup21,special activity - uss yard inspection,4,wtg stopped ht yard uss acb ct replacement work done,1,bhatkheda
uup21,special activity - uss yard inspection,4,wtg stopped transformer oil leakage arrested & top 25 ltr. transformer oil,1,bhatkheda
uup21,special activity - uss yard inspection,4,wtg stopped uss yard light fitting work,1,bhatkheda
uup21,special activity - wtg critical points checking,16,attend,1,bhatkheda
uup21,special activity - wtg critical points checking,16,wtg stopped audit pending point compliance work done,2,bhatkheda
uup21,special activity - wtg critical points checking,16,wtg stopped convertor coolant top work done,1,bhatkheda
uup21,special activity - wtg critical points checking,16,wtg stopped convertor cooling radiator cover welding work,1,bhatkheda
uup21,special activity - wtg critical points checking,16,wtg stopped convertor water pressure gauge replacement work,1,bhatkheda
uup21,special activity - wtg critical points checking,16,wtg stopped inspection work,1,bhatkheda
uup21,special activity - wtg critical points checking,16,wtg stopped nosecone inspection work,3,bhatkheda
uup21,special activity - wtg critical points checking,16,wtg stopped power curve checking work,1,bhatkheda
uup21,special activity - wtg critical points checking,16,wtg stopped stator breaker inspection work,1,bhatkheda
uup21,special activity - wtg critical points checking,16,wtg stopped torque limiter replacement work,1,bhatkheda
uup21,special activity - wtg critical points checking,16,wtg stopped uss acb temperature reading taken work,1,bhatkheda
uup21,special activity - wtg critical points checking,16,wtg stopped winch door fixing work,1,bhatkheda
uup21,special activity - wtg critical points checking,16,wtg stopped winch testing & climb assist checking & inspection work done restored wtg,1,bhatkheda
uup21,special activity - wtg parameters checking,12,manual stop parameter checking work,1,bhatkheda
uup21,special activity - wtg parameters checking,12,special activity - wtg parameters checking,1,bhatkheda
uup21,special activity - wtg parameters checking,12,wtg stopped nacelle orientation checking work,1,bhatkheda
uup21,special activity - wtg parameters checking,12,wtg stopped nacelle orientation work,1,bhatkheda
uup21,special activity - wtg parameters checking,12,wtg stopped parameter checking work,5,bhatkheda
uup21,special activity - wtg parameters checking,12,wtg stopped parameter updating work,1,bhatkheda
uup21,special activity - wtg parameters checking,12,wtg stopped parameters checking work,2,bhatkheda
uup21,speed measurement deviation delayed generator rotor speed.,5,reboot restored wtg,1,bhatkheda
uup21,speed measurement deviation delayed generator rotor speed.,5,reset restored wtg,1,bhatkheda
uup21,speed measurement deviation delayed generator rotor speed.,5,wtg reset restored,3,bhatkheda
uup21,speed measurement generator speed negative maximum.,1,auto reset,1,bhatkheda
uup21,stator breaker control sequence openening indicates maintainance.,1,auto reset,1,bhatkheda
uup21,stator breaker failed closing demanded close.,4,auto reset,1,bhatkheda
uup21,stator breaker failed closing demanded close.,4,replaced convertor cabinet stator breaker new one,1,bhatkheda
uup21,stator breaker failed closing demanded close.,4,wtg reset restored,2,bhatkheda
uup21,stator breaker opened undervoltage release buffer ready.,13,auto reset,10,bhatkheda
uup21,stator breaker opened undervoltage release buffer ready.,13,reboot restored wtg,1,bhatkheda
uup21,stator breaker opened undervoltage release buffer ready.,13,reset restore wtg,1,bhatkheda
uup21,stator breaker opened undervoltage release buffer ready.,13,wtg reset restored,1,bhatkheda
uup21,torquing tensioning,7,attend,1,bhatkheda
uup21,torquing tensioning,7,wtg stopped blade tensioning & tower torquing also activity winch testing & climb assist checking work done,2,bhatkheda
uup21,torquing tensioning,7,wtg stopped tower torquing & blade tensioning also 02 nos. stud hub rotor joint replacement work done restored wtg,1,bhatkheda
uup21,torquing tensioning,7,wtg stopped tower torquing & blade tensioning work,3,bhatkheda
uup21,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,2,cleaning yaw rim surface also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
uup21,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,2,wtg reset restored,1,bhatkheda
uup21,tower-vibration (acceleration peak-to-peak value) non-drivetrain direction alarm limit,1,auto reset,1,bhatkheda
uup21,voltage difference,4,auto reset grid voltage ok. (due heavy jerk feeder),1,bhatkheda
uup21,voltage difference,4,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
uup21,voltage difference,4,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
uup21,voltage difference,4,wtg auto reset grid normalization (jerk feeder),1,bhatkheda
uup21,wind direction difference error.,8,attend,2,bhatkheda
uup21,wind direction difference error.,8,auto reset,3,bhatkheda
uup21,wind direction difference error.,8,checked anemometer connections & anemometer mounting found ok,1,bhatkheda
uup21,wind direction difference error.,8,reboot & restored wtg,2,bhatkheda
uup21,wind speed difference error.,4,auto reset,1,bhatkheda
uup21,wind speed difference error.,4,checked anemometer connection & alignment done,2,bhatkheda
uup21,wind speed difference error.,4,wtg reset restored.,1,bhatkheda
uup21,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup21,yaw converter state error external fault.,2,auto reset,2,bhatkheda
uup22,anemometer 1 measurement error.,6,auto reset,6,bhatkheda
uup22,anemometer 2 measurement error.,6,auto reset,5,bhatkheda
uup22,anemometer 2 measurement error.,6,reboot & restored wtg,1,bhatkheda
uup22,blade 1: blade angle greater allowed maximum.,11,auto reset,2,bhatkheda
uup22,blade 1: blade angle greater allowed maximum.,11,blade 1: blade angle greater allowed maximum.,1,bhatkheda
uup22,blade 1: blade angle greater allowed maximum.,11,found resolver connector loosed pitch convertor tighting properly,2,bhatkheda
uup22,blade 1: blade angle greater allowed maximum.,11,reset restored wtg,6,bhatkheda
uup22,blade 1: blade state plausibility.,1,wtg reset restored,1,bhatkheda
uup22,blade 1: ips active feathering position.,57,aoto reset,1,bhatkheda
uup22,blade 1: ips active feathering position.,57,auto reset,32,bhatkheda
uup22,blade 1: ips active feathering position.,57,reboot & restored wtg,1,bhatkheda
uup22,blade 1: ips active feathering position.,57,reboot restored wtg,2,bhatkheda
uup22,blade 1: ips active feathering position.,57,reset & restored wtg,3,bhatkheda
uup22,blade 1: ips active feathering position.,57,reset restored wtg,1,bhatkheda
uup22,blade 1: ips active feathering position.,57,wtg reset & restored,1,bhatkheda
uup22,blade 1: ips active feathering position.,57,wtg reset & restored wtg,5,bhatkheda
uup22,blade 1: ips active feathering position.,57,wtg reset restored,11,bhatkheda
uup22,blade 1: ips active wrong area.,1,wtg stopped attending repeated error,1,bhatkheda
uup22,blade 1: safety run active.,3,auto reset,2,bhatkheda
uup22,blade 1: safety run active.,3,wtg reset & restored wtg,1,bhatkheda
uup22,blade 2: blade state plausibility.,1,auto reset,1,bhatkheda
uup22,blade 3: ips active wrong area.,40,auto reset,5,bhatkheda
uup22,blade 3: ips active wrong area.,40,blade 3: ips active wrong area. pitch wtg restoration work progress,1,bhatkheda
uup22,blade 3: ips active wrong area.,40,reboot & restored wtg,10,bhatkheda
uup22,blade 3: ips active wrong area.,40,replaced proximity sensor & referencing plate also checked resolver connections & tighting done,2,bhatkheda
uup22,blade 3: ips active wrong area.,40,reset & restored wtg,10,bhatkheda
uup22,blade 3: ips active wrong area.,40,wtg reset restored,6,bhatkheda
uup22,blade 3: ips active wrong area.,40,wtg restoration work progress,6,bhatkheda
uup22,blade 3: safety run active.,1,reboot restored wtg,1,bhatkheda
uup22,blade bearing lubrication maintenance state.,7,reboot & restored wtg,4,bhatkheda
uup22,blade bearing lubrication maintenance state.,7,reboot restore,1,bhatkheda
uup22,blade bearing lubrication maintenance state.,7,reboot restored wtg,1,bhatkheda
uup22,blade bearing lubrication maintenance state.,7,reset restore wtg,1,bhatkheda
uup22,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup22,blade teeth lubrication maintenance state.,36,reboot & restored wtg,21,bhatkheda
uup22,blade teeth lubrication maintenance state.,36,reboot restored wtg,14,bhatkheda
uup22,blade teeth lubrication maintenance state.,36,reboot rsetored wtg,1,bhatkheda
uup22,converter cooling water pressure low alarm.,3,attend,1,bhatkheda
uup22,converter cooling water pressure low alarm.,3,checked & found coolant leakage convertor cooling mechanical seal damaged replaced new one,1,bhatkheda
uup22,converter cooling water pressure low alarm.,3,checked & found coolant leakage pm3000 gsc side hose pise replaced hosepipe coolant block,1,bhatkheda
uup22,converter system handshake timeout exception.,3,checked & tighting connections asim board restored wtg,3,bhatkheda
uup22,current,1,line patrolling done,1,bhatkheda
uup22,customer request,1,internal feeder shutdown taken customer tree trimming work near dp38,1,bhatkheda
uup22,customer request/internal shutdown,1,wtg stopped customer bird guard fixing work,1,bhatkheda
uup22,customer stoppage,1,feeder charged,1,bhatkheda
uup22,detected grid state converter faulted ok.,8,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
uup22,detected grid state converter faulted ok.,8,found acb tripped,3,bhatkheda
uup22,detected grid state converter faulted ok.,8,found vcb tripped current checked related circuit found ok,1,bhatkheda
uup22,detected grid state converter faulted ok.,8,wtg auto rested grid normalization,1,bhatkheda
uup22,detected grid state converter faulted ok.,8,wtg reset restored. (jerk feeder),2,bhatkheda
uup22,error converter module initialization.,1,replaced pm3000 03 nos. 550 & 02 nos. 08 amp fuse also activity cmm kit installation (emi filter) & modification drain top 45 ltr. ccu coolant work done restored wtg,1,bhatkheda
uup22,eup - temperatute 1 error limit.,5,attend,1,bhatkheda
uup22,eup - temperatute 1 error limit.,5,checked pt100 sensor generator slip ring & connection ptai module also replaced generator cooling slip ring fan,1,bhatkheda
uup22,eup - temperatute 1 error limit.,5,wtg reset restored,3,bhatkheda
uup22,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup22,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup22,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup22,fdr 6 tripped,1,fdr restore,1,bhatkheda
uup22,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
uup22,feeder tripped e/f,18,feeder charge,1,bhatkheda
uup22,feeder tripped e/f,18,feeder charged,16,bhatkheda
uup22,feeder tripped e/f,18,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup22,feeder tripped o/c,10,due heavy thunder storm & lighting,1,bhatkheda
uup22,feeder tripped o/c,10,feeder charged,3,bhatkheda
uup22,feeder tripped o/c,10,feeder restored,4,bhatkheda
uup22,feeder tripped o/c,10,feeder tripped current patrolling done & abnormal sound observed uss yard dje43 wtg isolation done,1,bhatkheda
uup22,feeder tripped o/c,10,wtg rested grid normalization,1,bhatkheda
uup22,gear box inspection,4,wtg stopped checking gearbox bearing temperature warning limit,2,bhatkheda
uup22,gear box inspection,4,wtg stopped gear box radiator cleaning work done restored wtg,2,bhatkheda
uup22,gearbox high temperature power reduction.,1,checked radiator fan connection gearbox,1,bhatkheda
uup22,generator bearing temperature de error limit.,1,wtg restoration work progress,1,bhatkheda
uup22,generator cooling slipring fan overload switch 1 open/tripped.,2,replaced generator cooling slip ring fan,2,bhatkheda
uup22,generator cooling water pressure low alarm.,5,found coolant leakage generator cooling unit replaced coupler arrest leakage,2,bhatkheda
uup22,generator cooling water pressure low alarm.,5,wtg reset restored.,3,bhatkheda
uup22,generator grounding brush worn error.,2,attend,1,bhatkheda
uup22,generator grounding brush worn error.,2,replaced 01 nos. earthing carbon brush usable one,1,bhatkheda
uup22,generator side hardware detected over-current fault phase b.,7,attend,1,bhatkheda
uup22,generator side hardware detected over-current fault phase b.,7,replaced 02 no. usable generator power carbon brush,2,bhatkheda
uup22,generator side hardware detected over-current fault phase b.,7,replaced 04 no. usable generator power carbon brush,2,bhatkheda
uup22,generator side hardware detected over-current fault phase b.,7,replaced 04 no. usable generator power carbon brush also replaced 02 spring,1,bhatkheda
uup22,generator side hardware detected over-current fault phase b.,7,replaced power carbon brush & cleaned generator slip ring,1,bhatkheda
uup22,generator underspeed fault.,2,auto reset,1,bhatkheda
uup22,generator underspeed fault.,2,wtg reset restored,1,bhatkheda
uup22,grid loss,1,due heavy jerk,1,bhatkheda
uup22,grid voltage ok.,15,attend,2,bhatkheda
uup22,grid voltage ok.,15,auto reset grid voltage ok.,1,bhatkheda
uup22,grid voltage ok.,15,check & found dry transformer panel y-phase cable burn corrected & restored wtg,1,bhatkheda
uup22,grid voltage ok.,15,checked & found uss acb tripped checked related circuit found ok restored wtg,1,bhatkheda
uup22,grid voltage ok.,15,found oil leakage lv side bushing power transformer top 40 ltr. oil & arrested,1,bhatkheda
uup22,grid voltage ok.,15,found vcb tripped common fault checked related circuit found ok,2,bhatkheda
uup22,grid voltage ok.,15,replaced 03 nos. usable generator power carbon brushes & cleaned generator slip ring,2,bhatkheda
uup22,grid voltage ok.,15,replaced 2.30 mva transformer,1,bhatkheda
uup22,grid voltage ok.,15,replaced ryb 03 phase lv bushing & 10 ltr.,1,bhatkheda
uup22,grid voltage ok.,15,wtg restoration work progress,3,bhatkheda
uup22,gsc zero-sequence current peak high,2,attend,1,bhatkheda
uup22,gsc zero-sequence current peak high,2,replaced 02 nos. usable generator power & 02 nos. earthing carbon brush & cleaned generator slip ring,1,bhatkheda
uup22,hub healthcheck timeout.,2,auto reset,1,bhatkheda
uup22,hub healthcheck timeout.,2,wtg reset restored,1,bhatkheda
uup22,hydraulic brake pressure reduced range.,13,auto reset,6,bhatkheda
uup22,hydraulic brake pressure reduced range.,13,wtg reset & restored wtg,1,bhatkheda
uup22,hydraulic brake pressure reduced range.,13,wtg reset restored,3,bhatkheda
uup22,hydraulic brake pressure reduced range.,13,wtg reset restored.,3,bhatkheda
uup22,hydraulic pump feedback match demand. hydraulic pump feedback match demand.,1,wtg stopped generator alignment,1,bhatkheda
uup22,hydraulic pump running long time.,2,wtg restoration work progress,2,bhatkheda
uup22,hydraulic pump switched many times time period.,10,checked & tighting connections hydraulic motor,1,bhatkheda
uup22,hydraulic pump switched many times time period.,10,reboot & restored wtg,6,bhatkheda
uup22,hydraulic pump switched many times time period.,10,reboot restored wtg,2,bhatkheda
uup22,hydraulic pump switched many times time period.,10,wtg reboot & restored wtg,1,bhatkheda
uup22,hydraulic unit oil temperature high.,7,attended restored,1,bhatkheda
uup22,hydraulic unit oil temperature high.,7,auto reset,4,bhatkheda
uup22,hydraulic unit oil temperature high.,7,found oil leakage yaw break caliper replaced yaw caliper connector & 03 nos. hose pipe also 05 ltr. oil top hydraulic unit,1,bhatkheda
uup22,hydraulic unit oil temperature high.,7,reboot & restored wtg,1,bhatkheda
uup22,internal shutdown,24,220/33kv substation yearly maintenance work,1,bhatkheda
uup22,internal shutdown,24,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup22,internal shutdown,24,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup22,internal shutdown,24,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup22,internal shutdown,24,feeder shutdown taken customer relay testing work,1,bhatkheda
uup22,internal shutdown,24,feeder shutdown taken customer tree cutting work,3,bhatkheda
uup22,internal shutdown,24,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup22,internal shutdown,24,feeder shutdown taken lws maintenance customer,1,bhatkheda
uup22,internal shutdown,24,feeder shutdown taken lws maintenance customer.,2,bhatkheda
uup22,internal shutdown,24,internal feeder shutdown taken customer dpdc line maintenance work,1,bhatkheda
uup22,internal shutdown,24,internal shutdown taken customer,1,bhatkheda
uup22,internal shutdown,24,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
uup22,internal shutdown,24,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup22,internal shutdown,24,internal shutdown taken customer jumper work,3,bhatkheda
uup22,internal shutdown,24,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
uup22,internal shutdown,24,internal shutdown taken customer tree cutting work,1,bhatkheda
uup22,internal shutdown,24,shutdown taken customer bird guard fixing work,1,bhatkheda
uup22,internal shutdown,24,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup22,line side breaker feedback active commanded close.,9,auto reset,8,bhatkheda
uup22,line side breaker feedback active commanded close.,9,wtg reset restored,1,bhatkheda
uup22,manual stop,6,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup22,manual stop,6,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
uup22,manual stop,6,stopped annual maintenance work . wtg restored.,1,bhatkheda
uup22,manual stop,6,wtg stopped customer jumper cover conductor work,1,bhatkheda
uup22,manual stop,6,wtg stopped generator alignment,1,bhatkheda
uup22,manual stop,6,wtg stopped yaw break pad replacement work done,1,bhatkheda
uup22,modification,3,new plc software version 2.4.0 updated work done,1,bhatkheda
uup22,modification,3,wtg stopped gps time synchronization work,1,bhatkheda
uup22,modification,3,wtg stopped ngcc software updated work done,1,bhatkheda
uup22,ms parameter checking work,1,resolved,1,bhatkheda
uup22,pitch started wrong capacitor state.,6,auto reset,1,bhatkheda
uup22,pitch started wrong capacitor state.,6,reset restored,1,bhatkheda
uup22,pitch started wrong capacitor state.,6,wtg reset restored,4,bhatkheda
uup22,power deviation delayed sineax pm limit.,1,auto reset,1,bhatkheda
uup22,power deviation sineax pm limit.,1,wtg reset restored,1,bhatkheda
uup22,preventive maintenance,34,attend,3,bhatkheda
uup22,preventive maintenance,34,attended,2,bhatkheda
uup22,preventive maintenance,34,wtg stopped half yearly preventive maintenance also activity generator alignment work done,3,bhatkheda
uup22,preventive maintenance,34,wtg stopped half yearly preventive maintenance also generator (duct) cover fitting & fixed complete la cable nacelle anemometer earthing modification work done,2,bhatkheda
uup22,preventive maintenance,34,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
uup22,preventive maintenance,34,wtg stopped half yearly uss maintenance work done,2,bhatkheda
uup22,preventive maintenance,34,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
uup22,preventive maintenance,34,wtg stopped uss vcb,2,bhatkheda
uup22,preventive maintenance,34,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
uup22,preventive maintenance,34,wtg stopped uss yearly preventive maintenance work done,1,bhatkheda
uup22,preventive maintenance,34,wtg stopped vcb,1,bhatkheda
uup22,preventive maintenance,34,wtg stopped visual maintenance work done,2,bhatkheda
uup22,preventive maintenance,34,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup22,preventive maintenance,34,wtg stopped wtg visual maintenance also activity nacelle winch door grill fitting work done,3,bhatkheda
uup22,preventive maintenance,34,wtg stopped wtg visual preventive maintenance also activity gearbox radiator cleaning work done restored wtg,2,bhatkheda
uup22,preventive maintenance,34,wtg stopped wtg yearly preventive maintenance work done restored wtg,1,bhatkheda
uup22,preventive maintenance,34,wtg stopped yearly preventive maintenance work done,1,bhatkheda
uup22,preventive maintenance,34,wtg stopped yearly uss maintenance work,3,bhatkheda
uup22,preventive maintenance,34,wtg stopped yearly wtg maintenance work,1,bhatkheda
uup22,scada issue,2,dje40 uss hypm,1,bhatkheda
uup22,scada issue,2,dje41 uss hypm,1,bhatkheda
uup22,slc operational mode.,2,reset & restored,2,bhatkheda
uup22,slc: control core tiggered pitch safety run.,10,attended restored,2,bhatkheda
uup22,slc: control core tiggered pitch safety run.,10,replaced brake pressure redection valve hydraulic unit topup 3 liter hydraulic oil,1,bhatkheda
uup22,slc: control core tiggered pitch safety run.,10,wtg restoration work progress,7,bhatkheda
uup22,slc: pitch actuator supervision module error state.,1,wtg reset restored.,1,bhatkheda
uup22,slc: tower vibration switch tripped.,3,cleaning yaw rim surface & checked hardware tower,2,bhatkheda
uup22,slc: tower vibration switch tripped.,3,wtg reset restored,1,bhatkheda
uup22,special activity,7,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup22,special activity,7,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup22,special activity,7,wtg stopped checking temperature reading power cable cable joint,2,bhatkheda
uup22,special activity,7,wtg stopped gps time synchronization work,1,bhatkheda
uup22,special activity,7,wtg stopped parameter setting work,2,bhatkheda
uup22,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade cleaning work & blade lps resistance measurement also activity winch testing & climb assist checking work done,1,bhatkheda
uup22,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement also activity winch testing & climb assist checking & inspection work done,1,bhatkheda
uup22,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup22,special activity - repeated error rectification,1,wtg stopped attending warning,1,bhatkheda
uup22,special activity - software updation modification,9,attend,1,bhatkheda
uup22,special activity - software updation modification,9,new plc software version 2.4.1 & sineax software updated work done,1,bhatkheda
uup22,special activity - software updation modification,9,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup22,special activity - software updation modification,9,wtg stopped plc software updation power booster,1,bhatkheda
uup22,special activity - software updation modification,9,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
uup22,special activity - software updation modification,9,wtg stopped power booster up-gradation work,1,bhatkheda
uup22,special activity - software updation modification,9,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,1,bhatkheda
uup22,special activity - software updation modification,9,wtg stopped sineax software uploading work,1,bhatkheda
uup22,special activity - software updation modification,9,wtg stopped software parameter checking work done,1,bhatkheda
uup22,special activity - uss yard inspection,3,repalaced acb ct restored wtg,1,bhatkheda
uup22,special activity - uss yard inspection,3,wtg stopped replaced power transformer y-phase lv bushing also top 20 ltr. transformer oil,1,bhatkheda
uup22,special activity - uss yard inspection,3,wtg stopped uss acb ct replacement work,1,bhatkheda
uup22,special activity - wtg critical points checking,19,attend,1,bhatkheda
uup22,special activity - wtg critical points checking,19,wtg stopped cleaning yaw rim surface,1,bhatkheda
uup22,special activity - wtg critical points checking,19,wtg stopped convertor cabinet inspection & also checked & tighting bottom earthing work done,1,bhatkheda
uup22,special activity - wtg critical points checking,19,wtg stopped convertor coolant top work done,1,bhatkheda
uup22,special activity - wtg critical points checking,19,wtg stopped nacelle inspection work done restored wtg,1,bhatkheda
uup22,special activity - wtg critical points checking,19,wtg stopped nosecone inspection work,6,bhatkheda
uup22,special activity - wtg critical points checking,19,wtg stopped stator breaker inspection work,1,bhatkheda
uup22,special activity - wtg critical points checking,19,wtg stopped tower torquing & blade tensioning work done restored wtg,1,bhatkheda
uup22,special activity - wtg critical points checking,19,wtg stopped winch door fixing work,1,bhatkheda
uup22,special activity - wtg critical points checking,19,wtg stopped winch testing & climb assist checking & inspection work done restored wtg,1,bhatkheda
uup22,special activity - wtg critical points checking,19,wtg stopped winch testing work,1,bhatkheda
uup22,special activity - wtg critical points checking,19,wtg stopped yaw brake pad replacement work done restored wtg.,1,bhatkheda
uup22,special activity - wtg critical points checking,19,wtg stopped yaw break caliber replacement work done,1,bhatkheda
uup22,special activity - wtg critical points checking,19,wtg stopped yaw sound inspection work,1,bhatkheda
uup22,special activity - wtg parameters checking,4,wtg stopped convertor cabinet inspection work,1,bhatkheda
uup22,special activity - wtg parameters checking,4,wtg stopped parameter checking work,2,bhatkheda
uup22,special activity - wtg parameters checking,4,wtg stopped software parameter checking work done,1,bhatkheda
uup22,speed measurement generator speed negative maximum.,2,auto reset,1,bhatkheda
uup22,speed measurement generator speed negative maximum.,2,wtg auto reset wind speed normalize,1,bhatkheda
uup22,stator breaker failed closing demanded close.,16,attend,2,bhatkheda
uup22,stator breaker failed closing demanded close.,16,auto reset,12,bhatkheda
uup22,stator breaker failed closing demanded close.,16,replaced stator breaker automatic spring charging motor,1,bhatkheda
uup22,stator breaker failed closing demanded close.,16,stator breaker replaced convertor cabinet (usable),1,bhatkheda
uup22,stator breaker opened undervoltage release buffer ready.,9,auto reset,8,bhatkheda
uup22,stator breaker opened undervoltage release buffer ready.,9,wtg reset restored,1,bhatkheda
uup22,torquing tensioning,3,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
uup22,torquing tensioning,3,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
uup22,tower inspection,1,wtg stopped convertor cabinet inspection work,1,bhatkheda
uup22,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,26,auto reset,8,bhatkheda
uup22,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,26,checked hardware hub rotor,4,bhatkheda
uup22,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,26,cleaning yaw rim surface & checked connections acceleration sensor,2,bhatkheda
uup22,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,26,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,3,bhatkheda
uup22,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,26,replaced acceleration sensor,2,bhatkheda
uup22,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,26,replaced acceleration sensor (useable),2,bhatkheda
uup22,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,26,reset & restart,3,bhatkheda
uup22,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,26,wtg reset & restored wtg,1,bhatkheda
uup22,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,26,wtg reset restored,1,bhatkheda
uup22,tower-vibration (acceleration peak-to-peak value) drivetrain direction warning limit,2,auto reset,2,bhatkheda
uup22,voltage difference,6,auto reset grid voltage ok.,2,bhatkheda
uup22,voltage difference,6,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
uup22,voltage difference,6,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
uup22,voltage difference,6,wtg auto reset grid normalization,1,bhatkheda
uup22,voltage difference,6,wtg auto reset grid normalization (jerk feeder),1,bhatkheda
uup22,wind direction difference error.,2,auto reset,1,bhatkheda
uup22,wind direction difference error.,2,wtg reset & restored wtg,1,bhatkheda
uup22,wind speed difference error.,2,auto reset,2,bhatkheda
uup22,wtg reset & restored,1,replaced 04 no. usable generator power carbon brush also replaced 02 spring,1,bhatkheda
uup22,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup22,yaw converter error occurred.,1,auto reset,1,bhatkheda
uup23,,1,replaced 12 nos. generator power brushes new one restored wtg,1,bhatkheda
uup23,alarm stator breaker control sequence state machine detected error.,11,reboot & restored wtg,10,bhatkheda
uup23,alarm stator breaker control sequence state machine detected error.,11,set limit switch voltage coil,1,bhatkheda
uup23,anemometer 1 measurement error.,3,auto reset,2,bhatkheda
uup23,anemometer 1 measurement error.,3,wtg reset restored,1,bhatkheda
uup23,anemometer 2 measurement error.,13,auto reset,9,bhatkheda
uup23,anemometer 2 measurement error.,13,reboot & restored wtg,1,bhatkheda
uup23,anemometer 2 measurement error.,13,reboot restored wtg,1,bhatkheda
uup23,anemometer 2 measurement error.,13,wtg reset & restored wtg,1,bhatkheda
uup23,anemometer 2 measurement error.,13,wtg reset restored,1,bhatkheda
uup23,blade 2: ips active wrong area.,1,reset & restored,1,bhatkheda
uup23,blade bearing lubrication maintenance state.,6,reboot & restored wtg,5,bhatkheda
uup23,blade bearing lubrication maintenance state.,6,reboot restored wtg,1,bhatkheda
uup23,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup23,blade teeth lubrication maintenance state.,38,plc controller reboot check & found stator breaker opening coil short ground replaced coil & restored wtg,1,bhatkheda
uup23,blade teeth lubrication maintenance state.,38,reboot,1,bhatkheda
uup23,blade teeth lubrication maintenance state.,38,reboot & restart,1,bhatkheda
uup23,blade teeth lubrication maintenance state.,38,reboot & restored wtg,21,bhatkheda
uup23,blade teeth lubrication maintenance state.,38,reboot & restored wtg reboot & restored wtg,1,bhatkheda
uup23,blade teeth lubrication maintenance state.,38,reboot restored wtg,12,bhatkheda
uup23,blade teeth lubrication maintenance state.,38,reboot rsetored wtg,1,bhatkheda
uup23,cc100 fuse line voltage filter open/broken.,2,replaced 250amp fuse,1,bhatkheda
uup23,cc100 fuse line voltage filter open/broken.,2,replaced line side contactor coil & 04 nos. line side filter 250a fuse,1,bhatkheda
uup23,cc101 24vdc buffer module closing/opening breakers charged.,2,replaced quint buffer module,1,bhatkheda
uup23,cc101 24vdc buffer module closing/opening breakers charged.,2,wtg reset restored,1,bhatkheda
uup23,cca100 radial fan contactor feedback alarm.,2,auto reset,2,bhatkheda
uup23,converter cabinet high temperature power reduction.,1,cleaning convertor cooling radiator fan & top coolant convertor cooling unit,1,bhatkheda
uup23,converter cabinet temperature warning limit.,6,checked convertor cooling unit radiator fan & connection,1,bhatkheda
uup23,converter cabinet temperature warning limit.,6,checked convertor cooling unit radiator fan direction,2,bhatkheda
uup23,converter cabinet temperature warning limit.,6,checked pressure cooling unit & top coolant,1,bhatkheda
uup23,converter cabinet temperature warning limit.,6,checked pressure cooling unit & topup coolent,1,bhatkheda
uup23,converter cabinet temperature warning limit.,6,checked radiator fan direction & line side choke cooling fan & speed cooling fan techo meter,1,bhatkheda
uup23,customer request,3,wtg internal isolator feeder-7 section-c open customer wind mask removed work uup28,2,bhatkheda
uup23,customer request,3,wtg isolator open customer lws maintenance work,1,bhatkheda
uup23,customer stoppage,1,wtg stopped customer blade inspection work,1,bhatkheda
uup23,detected grid state converter faulted ok.,7,auto reset grid voltage ok.,2,bhatkheda
uup23,detected grid state converter faulted ok.,7,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
uup23,detected grid state converter faulted ok.,7,reset & restart,1,bhatkheda
uup23,detected grid state converter faulted ok.,7,wtg auto reset grid normalization,1,bhatkheda
uup23,detected grid state converter faulted ok.,7,wtg reset restored. (jerk feeder),1,bhatkheda
uup23,detected grid state converter faulted ok.,7,wtg restoration work progress,1,bhatkheda
uup23,drive train swinging.,1,auto reset,1,bhatkheda
uup23,efficiency upgrade,1,wtg restoration work progress,1,bhatkheda
uup23,encoder rate alarms exceeded treshold.,2,attended,1,bhatkheda
uup23,encoder rate alarms exceeded treshold.,2,replaced 04 nos. generator slip ring carbon brush usable & cleaned generator slip ring,1,bhatkheda
uup23,external diode temperature warning limit.,2,checked & tighting external diode & connections,2,bhatkheda
uup23,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup23,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup23,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup23,feeder 7 trippec due earth fault,1,feeder charged,1,bhatkheda
uup23,feeder shutdown,1,wtg stopped customer 220kv line work mpptcl,1,bhatkheda
uup23,feeder shutdown ofc stringing work,1,feeder charged,1,bhatkheda
uup23,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
uup23,feeder tripped e/f,34,feeder charged,31,bhatkheda
uup23,feeder tripped e/f,34,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup23,feeder tripped e/f,34,patrolling found poles bend due cyclonic wind internal isolator open & feeder charged,1,bhatkheda
uup23,feeder tripped e/f,34,wtg rested grid normalization,1,bhatkheda
uup23,feeder tripped o/c,7,feeder charged,6,bhatkheda
uup23,feeder tripped o/c,7,line patrolling done,1,bhatkheda
uup23,fuse 690v voltage measurement open/broken.,1,wtg reset restored,1,bhatkheda
uup23,gear box inspection,1,"wtg stopped gearbox inspection work also activity replaced gearbox butter fly valve & ""o"" ring",1,bhatkheda
uup23,gearbox oil filter 100% clogged.,6,auto reset,1,bhatkheda
uup23,gearbox oil filter 100% clogged.,6,cleaned gearbox on-line filter & gearbox oil removed filter & cleaned properly & top restored wtg,1,bhatkheda
uup23,gearbox oil filter 100% clogged.,6,replaced gear box line oil filter,2,bhatkheda
uup23,gearbox oil filter 100% clogged.,6,wtg reset restored.,2,bhatkheda
uup23,gearbox oil filter 75% clogged.,2,check connections clogging sensor tightening also checked flap drive connections,2,bhatkheda
uup23,gearbox oil input pressure error limit.,1,replaced gearbox on-line filter new one restored wtg,1,bhatkheda
uup23,gearbox oil pump overload switch open/tripped.,7,attend,2,bhatkheda
uup23,gearbox oil pump overload switch open/tripped.,7,checked gearbox online pump motor,1,bhatkheda
uup23,gearbox oil pump overload switch open/tripped.,7,found gearbox oil pump 3q1 mpcb tripped nc cabinet checked related connections hold mpcb,2,bhatkheda
uup23,gearbox oil pump overload switch open/tripped.,7,replaced gearbox oil online pump motor,1,bhatkheda
uup23,gearbox oil pump overload switch open/tripped.,7,wtg restoration work progress,1,bhatkheda
uup23,generator bearing temperature de warning limit.,3,manually de bearing side greasing done also checked generator lubber operation,3,bhatkheda
uup23,generator grounding brush worn warning.,3,attended,1,bhatkheda
uup23,generator grounding brush worn warning.,3,wtg stopped attending repeated warning,2,bhatkheda
uup23,generator inspection,5,attended restored,1,bhatkheda
uup23,generator inspection,5,wtg stopped abnormal sound observed generator bearing & wtg restoration work progress,1,bhatkheda
uup23,generator inspection,5,wtg stopped generator alignment work done,2,bhatkheda
uup23,generator inspection,5,wtg stopped torque limiter replacement work done,1,bhatkheda
uup23,generator inspection(pending salary issue - inox),1,wtg stopped abnormal sound observed generator bearing & wtg restoration work progress,1,bhatkheda
uup23,generator side hardware detected over-current fault phase a.,2,attended,1,bhatkheda
uup23,generator side hardware detected over-current fault phase a.,2,replaced 04 no. usable generator power carbon brush & cleaned generator slip ring,1,bhatkheda
uup23,generator side hardware detected over-current fault phase b.,9,attend,1,bhatkheda
uup23,generator side hardware detected over-current fault phase b.,9,attended,2,bhatkheda
uup23,generator side hardware detected over-current fault phase b.,9,repaired generator slip ring drum also replaced 12 no. generator power carbon brush & cleaned generator slip ring,1,bhatkheda
uup23,generator side hardware detected over-current fault phase b.,9,replaced 04 no. usable generator power carbon brush,1,bhatkheda
uup23,generator side hardware detected over-current fault phase b.,9,replaced 04 nos. generator power carbon brush new one restored wtg,1,bhatkheda
uup23,generator side hardware detected over-current fault phase b.,9,wtg reset & restored wtg,1,bhatkheda
uup23,generator side hardware detected over-current fault phase b.,9,wtg restoration work progress,2,bhatkheda
uup23,generator side hardware detected over-current fault phase c.,4,checked generator slip ring power brushes & power cable found ok restored wtg,2,bhatkheda
uup23,generator side hardware detected over-current fault phase c.,4,replaced generator power brushes set (12 nos.) 02 nos. spring new one also cleaned generator slip ring drum restored wtg,1,bhatkheda
uup23,generator side hardware detected over-current fault phase c.,4,wtg restoration work progress,1,bhatkheda
uup23,grid loss,2,due heavy jerk feeder wtg auto rested grid normalization,1,bhatkheda
uup23,grid loss,2,wtg auto reset grid normalization,1,bhatkheda
uup23,grid voltage measurement instantaneous fault.,1,wtg reset restored,1,bhatkheda
uup23,grid voltage ok.,3,auto reset,1,bhatkheda
