Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uup23,grid voltage ok.,3,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
uup23,grid voltage ok.,3,found vcb tripped current checked related circuit found ok,1,bhatkheda
uup23,hub battery backup system ready operation service mode,1,auto reset,1,bhatkheda
uup23,hub healthcheck alarm.,1,wtg reset restored,1,bhatkheda
uup23,hub healthcheck timeout.,1,wtg reset restored,1,bhatkheda
uup23,hydraulic brake pressure sensors defective.,1,replaced hydraulic break pressure sensor,1,bhatkheda
uup23,hydraulic oil heating overload switch open/tripped.,2,checked related connections nacelle panel,2,bhatkheda
uup23,initial safety system reset performed.,1,wtg reset restored,1,bhatkheda
uup23,internal shutdown,29,220/33kv substation yearly maintenance work,1,bhatkheda
uup23,internal shutdown,29,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup23,internal shutdown,29,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup23,internal shutdown,29,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup23,internal shutdown,29,feeder shutdown taken customer relay testing work,1,bhatkheda
uup23,internal shutdown,29,feeder shutdown taken customer tree cutting work,1,bhatkheda
uup23,internal shutdown,29,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup23,internal shutdown,29,feeder shutdown taken ht tape applying work,1,bhatkheda
uup23,internal shutdown,29,feeder shutdown taken lws maintenance customer,1,bhatkheda
uup23,internal shutdown,29,feeder shutdown taken lws maintenance customer.,4,bhatkheda
uup23,internal shutdown,29,internal shutdown taken customer,1,bhatkheda
uup23,internal shutdown,29,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
uup23,internal shutdown,29,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup23,internal shutdown,29,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup23,internal shutdown,29,internal shutdown taken customer jumper work,2,bhatkheda
uup23,internal shutdown,29,internal shutdown taken customer line mainteance work,2,bhatkheda
uup23,internal shutdown,29,internal shutdown taken ofc stringing work,1,bhatkheda
uup23,internal shutdown,29,shutdown taken customer bird guard fixing work,3,bhatkheda
uup23,internal shutdown,29,shutdown taken ht team uup29 uss yard isolator work(observed hot spot),1,bhatkheda
uup23,internal shutdown,29,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup23,internal shutdown,29,wtg stopped customer lws maintenance work,1,bhatkheda
uup23,internal shutdown/customer request,1,shutdown taken customer bird guard fixing work,1,bhatkheda
uup23,line side breaker feedback active commanded close.,76,attend & restored,3,bhatkheda
uup23,line side breaker feedback active commanded close.,76,auto reset,4,bhatkheda
uup23,line side breaker feedback active commanded close.,76,check stator breaker mechanical mechanism & checked opening / closing coil circuit,4,bhatkheda
uup23,line side breaker feedback active commanded close.,76,checked feedback connections line side breaker also check closing circuit stator breaker,2,bhatkheda
uup23,line side breaker feedback active commanded close.,76,checked line side breaker feedback connections asim board & updated ngcc software,3,bhatkheda
uup23,line side breaker feedback active commanded close.,76,reboot & restored wtg,56,bhatkheda
uup23,line side breaker feedback active commanded close.,76,replaced cc100 acb,2,bhatkheda
uup23,line side breaker feedback active commanded close.,76,replaced line side contactor,1,bhatkheda
uup23,line side breaker feedback active commanded close.,76,wtg reset restored,1,bhatkheda
uup23,line side hardware detected over-current fault phase a.,1,checked respective circuit found ok restored wtg,1,bhatkheda
uup23,manual stop,4,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup23,manual stop,4,acb,2,bhatkheda
uup23,manual stop,4,wtg stopped sineax software uploading work,1,bhatkheda
uup23,modification,5,new plc software version 2.4.0 updated work done,1,bhatkheda
uup23,modification,5,wtg stopped generator bellow (duct) cover fitting work done,1,bhatkheda
uup23,modification,5,wtg stopped gps time synchronization work,1,bhatkheda
uup23,modification,5,wtg stopped ngcc software updated work done,2,bhatkheda
uup23,nacelle cabinet +3nca100 humidity high.,1,wtg reset & restored wtg,1,bhatkheda
uup23,nacelle cabinet +3nca200 ups module alarm.,15,auto reset,7,bhatkheda
uup23,nacelle cabinet +3nca200 ups module alarm.,15,wtg reset & restored wtg,2,bhatkheda
uup23,nacelle cabinet +3nca200 ups module alarm.,15,wtg reset restored,6,bhatkheda
uup23,nacelle rotation overspeed.,3,auto reset,2,bhatkheda
uup23,nacelle rotation overspeed.,3,reset restore wtg,1,bhatkheda
uup23,non plausible pitch state difference.,4,auto reset,2,bhatkheda
uup23,non plausible pitch state difference.,4,reset & restored wtg,1,bhatkheda
uup23,non plausible pitch state difference.,4,wtg reset restored.,1,bhatkheda
uup23,pitch started wrong capacitor state.,8,auto reset,1,bhatkheda
uup23,pitch started wrong capacitor state.,8,reset restore wtg,1,bhatkheda
uup23,pitch started wrong capacitor state.,8,reset restored,1,bhatkheda
uup23,pitch started wrong capacitor state.,8,wtg reset restored,5,bhatkheda
uup23,preventive maintenance,29,attend,3,bhatkheda
uup23,preventive maintenance,29,wtg stopped half yearly preventive maintenance also activity generator alignment work done,3,bhatkheda
uup23,preventive maintenance,29,wtg stopped half yearly preventive maintenance work,2,bhatkheda
uup23,preventive maintenance,29,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
uup23,preventive maintenance,29,wtg stopped half yearly uss maintenance work done,2,bhatkheda
uup23,preventive maintenance,29,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
uup23,preventive maintenance,29,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
uup23,preventive maintenance,29,wtg stopped uss preventive maintenance uss power cable recrimping work,1,bhatkheda
uup23,preventive maintenance,29,wtg stopped uss vcb,2,bhatkheda
uup23,preventive maintenance,29,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
uup23,preventive maintenance,29,wtg stopped vcb,2,bhatkheda
uup23,preventive maintenance,29,wtg stopped visual maintenance work done,1,bhatkheda
uup23,preventive maintenance,29,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup23,preventive maintenance,29,wtg stopped wtg yearly preventive maintenance gear box oil filtration machine removing work done restored wtg,1,bhatkheda
uup23,preventive maintenance,29,wtg stopped yearly preventive maintenance work done,3,bhatkheda
uup23,preventive maintenance,29,wtg stopped yearly uss maintenance work,2,bhatkheda
uup23,preventive maintenance,29,wtg stopped yearly wtg preventive maintenance work done restored wtg,1,bhatkheda
uup23,scada connectivity due feeder #1 shutdown.,1,restored feeder # 1charged.,1,bhatkheda
uup23,scada connectvity issue due feeder 1 shut down.,1,restored.,1,bhatkheda
uup23,scada disconnected,1,disconnected due dje35 uss hypm,1,bhatkheda
uup23,section isolator open,7,f-7 internal isolator open customer work completed isolator closed & restored wtg,1,bhatkheda
uup23,section isolator open,7,internal isolator opened customer pole restoration work progress,1,bhatkheda
uup23,section isolator open,7,internal isolator opened customer pole restoration work progress (uss visual preventive maintenance done),1,bhatkheda
uup23,section isolator open,7,wtg internal isolator open customer wind mass cable laying work,1,bhatkheda
uup23,section isolator open,7,wtg isolator open customer bird guard fixing work,1,bhatkheda
uup23,section isolator open,7,wtg stopped internal isolator jumper work,1,bhatkheda
uup23,section isolator open,7,wtg stopped internal isolator open line maintenance work,1,bhatkheda
uup23,slc: rotor brake supervision module error state.,1,reboot & restored wtg. (delay due scada connectivity loss),1,bhatkheda
uup23,slc: tower vibration switch tripped.,13,checked & found gearbox high speed shaft & bearing failure gb oil 627 ltr. required & waiting material wtg restoration work progress,3,bhatkheda
uup23,slc: tower vibration switch tripped.,13,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
uup23,slc: tower vibration switch tripped.,13,wtg reset restored,9,bhatkheda
uup23,software updation & modification,2,attend,1,bhatkheda
uup23,software updation & modification,2,wtg stopped power cabinet inspection work,1,bhatkheda
uup23,special activity,16,retrofitting yaw pad & cleaning yaw rim,2,bhatkheda
uup23,special activity,16,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
uup23,special activity,16,wtg stopped blade repairing & queering work completed,3,bhatkheda
uup23,special activity,16,wtg stopped blade repairing & queering work progress,1,bhatkheda
uup23,special activity,16,wtg stopped blade repairing work progress,2,bhatkheda
uup23,special activity,16,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
uup23,special activity,16,wtg stopped dhhi team gearbox inspection & leakage arresting work also activity wtg visual maintenance work done,2,bhatkheda
uup23,special activity,16,wtg stopped parameter setting work,3,bhatkheda
uup23,special activity,16,wtg stopped yaw sound checking work,1,bhatkheda
uup23,special activity - blade lps resistance measurement & inspection,5,attend,1,bhatkheda
uup23,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
uup23,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup23,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup23,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement work done (blade 1 completed),1,bhatkheda
uup23,special activity - software updation modification,9,new plc software version 2.4.1 updated work done,1,bhatkheda
uup23,special activity - software updation modification,9,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup23,special activity - software updation modification,9,wtg stopped anemometer earthing ft sensor wiring tb modification work done,1,bhatkheda
uup23,special activity - software updation modification,9,wtg stopped ngcc software updated work done,1,bhatkheda
uup23,special activity - software updation modification,9,wtg stopped plc software updation power booster,2,bhatkheda
uup23,special activity - software updation modification,9,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,2,bhatkheda
uup23,special activity - software updation modification,9,wtg stopped software parameter checking work done,1,bhatkheda
uup23,special activity - uss yard inspection,2,wtg stopped uss inspection work also activity uss yard light repairing work done,1,bhatkheda
uup23,special activity - uss yard inspection,2,wtg stopped uss yard inspection work,1,bhatkheda
uup23,special activity - wtg critical points checking,13,wtg stopped convertor cabinet inspection work,1,bhatkheda
uup23,special activity - wtg critical points checking,13,wtg stopped hypm pending point work done,3,bhatkheda
uup23,special activity - wtg critical points checking,13,wtg stopped nacelle winch grill fitting work,2,bhatkheda
uup23,special activity - wtg critical points checking,13,wtg stopped stator breaker inspection work,1,bhatkheda
uup23,special activity - wtg critical points checking,13,wtg stopped winch door fixing work,1,bhatkheda
uup23,special activity - wtg critical points checking,13,wtg stopped winch testing & climb assist checking & inspection work done,1,bhatkheda
uup23,special activity - wtg critical points checking,13,wtg stopped winch testing & climb assist checking work,1,bhatkheda
uup23,special activity - wtg critical points checking,13,wtg stopped winch testing work,1,bhatkheda
uup23,special activity - wtg critical points checking,13,wtg stopped yaw break pad retrofitting work done,2,bhatkheda
uup23,special activity - wtg parameters checking,4,wtg stopped parameter checking work,4,bhatkheda
uup23,speed measurement deviation delayed generator rotor speed.,10,attend,2,bhatkheda
uup23,speed measurement deviation delayed generator rotor speed.,10,attended restored,4,bhatkheda
uup23,speed measurement deviation delayed generator rotor speed.,10,checked & found rotor encoder double loop coupler broken replaced,1,bhatkheda
uup23,speed measurement deviation delayed generator rotor speed.,10,replaced torque limiter,1,bhatkheda
uup23,speed measurement deviation delayed generator rotor speed.,10,wtg reset restored,1,bhatkheda
uup23,speed measurement deviation delayed generator rotor speed.,10,wtg restoration work progress,1,bhatkheda
uup23,speed measurement deviation generator rotor speed.,2,auto reset,1,bhatkheda
uup23,speed measurement deviation generator rotor speed.,2,wtg reset restored,1,bhatkheda
uup23,speed measurement generator speed negative maximum.,3,auto reset,1,bhatkheda
uup23,speed measurement generator speed negative maximum.,3,wtg auto reset wind speed normalize,1,bhatkheda
uup23,speed measurement generator speed negative maximum.,3,wtg reset restored,1,bhatkheda
uup23,stator breaker control sequence openening indicates maintainance.,39,checked line contactor stator connections,5,bhatkheda
uup23,stator breaker control sequence openening indicates maintainance.,39,reboot & restored,1,bhatkheda
uup23,stator breaker control sequence openening indicates maintainance.,39,reboot & restored wtg,24,bhatkheda
uup23,stator breaker control sequence openening indicates maintainance.,39,reboot & restored wtg (delay due scada park hanged),1,bhatkheda
uup23,stator breaker control sequence openening indicates maintainance.,39,replaced stator breaker openening coil,4,bhatkheda
uup23,stator breaker control sequence openening indicates maintainance.,39,replaced stator breaker opening & closing coil,3,bhatkheda
uup23,stator breaker control sequence openening indicates maintainance.,39,wtg reset restored.,1,bhatkheda
uup23,stator breaker failed closing demanded close.,33,auto reset,24,bhatkheda
uup23,stator breaker failed closing demanded close.,33,checked closing coil stator breaker & connection acb,3,bhatkheda
uup23,stator breaker failed closing demanded close.,33,checked stator breaker open/closing coil,1,bhatkheda
uup23,stator breaker failed closing demanded close.,33,reboot & restored wtg,1,bhatkheda
uup23,stator breaker failed closing demanded close.,33,reboot restored wtg,1,bhatkheda
uup23,stator breaker failed closing demanded close.,33,replaced spring charging motor,1,bhatkheda
uup23,stator breaker failed closing demanded close.,33,wtg reset restored,2,bhatkheda
uup23,stator breaker failed open demanded open.,2,reboot & restored wtg,2,bhatkheda
uup23,stator breaker opened undervoltage release buffer ready.,19,auto reset,17,bhatkheda
uup23,stator breaker opened undervoltage release buffer ready.,19,stator breaker opened undervoltage release buffer ready. auto reset,1,bhatkheda
uup23,stator breaker opened undervoltage release buffer ready.,19,wtg reset & restored wtg,1,bhatkheda
uup23,stator breaker tripped.,1,checked stator breaker & related circuit found ok reset stator breaker restored wtg,1,bhatkheda
uup23,torquing tensioning,6,attend,1,bhatkheda
uup23,torquing tensioning,6,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
uup23,torquing tensioning,6,"wtg stopped tower torquing & blade tensioning also activity attending warning ""gearbox high temperature power reduction.""",2,bhatkheda
uup23,torquing tensioning,6,wtg stopped tower torquing & blade tensioning gear box oil filtration work done restored wtg,1,bhatkheda
uup23,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
uup23,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,4,auto reset,3,bhatkheda
uup23,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,4,wtg reset restored.,1,bhatkheda
uup23,tower-vibration sensors drivetrain direction defective,21,checked & found gearbox high speed shaft & bearing failure gb oil 627 ltr. required & waiting material wtg restoration work progress,9,bhatkheda
uup23,tower-vibration sensors drivetrain direction defective,21,gearbox oil 470 ltr. top work done waiting pm3000 material wtg restoration work progress,1,bhatkheda
uup23,tower-vibration sensors drivetrain direction defective,21,gearbox oil 627 ltr. required waiting material wtg restoration work progress,7,bhatkheda
uup23,tower-vibration sensors drivetrain direction defective,21,replaced pm3000 & 550 amp fuse & wtg restoration work progress completed restored wtg,1,bhatkheda
uup23,tower-vibration sensors drivetrain direction defective,21,required pm3000 waiting material wtg restoration work progress,3,bhatkheda
uup23,voltage difference,5,auto reset grid voltage ok.,2,bhatkheda
uup23,voltage difference,5,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
uup23,voltage difference,5,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
uup23,voltage difference,5,wtg auto reset grid normalization (jerk feeder),1,bhatkheda
uup23,water cooling plate temperature warning limit.,1,wtg stopped attending warring,1,bhatkheda
uup23,wind direction difference error.,4,auto reset,2,bhatkheda
uup23,wind direction difference error.,4,reboot restored wtg,2,bhatkheda
uup23,wind speed difference error.,5,checked & tighting anemometer connections,2,bhatkheda
uup23,wind speed difference error.,5,wtg reset restored,3,bhatkheda
uup23,wtg audit,3,wtg stopped customer internal audit work done restored wtg,1,bhatkheda
uup23,wtg audit,3,wtg stopped external audit work done,2,bhatkheda
uup23,wtg offline,3,fd01 sd,1,bhatkheda
uup23,wtg offline,3,inox scada issue,2,bhatkheda
uup23,wtg scada,1,connectivity due fd01 tripped,1,bhatkheda
uup23,wtg stopped customer 220kv line work mpptcl,1,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,1,bhatkheda
uup23,yaw converter error occurred.,1,wtg reset restored,1,bhatkheda
uup23,yaw power consumption error limit yawing.,1,auto reset,1,bhatkheda
uup24,11012,1,reset & restart,1,bhatkheda
uup24,3 tower-vibration (acceleration peak-peak) warnings within specified time,2,auto reset,1,bhatkheda
uup24,3 tower-vibration (acceleration peak-peak) warnings within specified time,2,wtg reset restored,1,bhatkheda
uup24,active power 10m filter limit.,2,auto reset,2,bhatkheda
uup24,alarm stator breaker control sequence state machine detected error.,2,auto reset,2,bhatkheda
uup24,anemometer 1 measurement error.,8,auto reset,7,bhatkheda
uup24,anemometer 1 measurement error.,8,wtg reset & restored wtg,1,bhatkheda
uup24,anemometer 2 measurement error.,3,auto reset,2,bhatkheda
uup24,anemometer 2 measurement error.,3,reboot & restored wtg,1,bhatkheda
uup24,auto reset,1,wtg reset & restored wtg,1,bhatkheda
uup24,auto reset grid voltage ok.,1,grid loss,1,bhatkheda
uup24,blade 1: blade grid loss (udc near battery voltage).,4,repaired ovp panel beam also checked power cable,1,bhatkheda
uup24,blade 1: blade grid loss (udc near battery voltage).,4,restored wtg,1,bhatkheda
uup24,blade 1: blade grid loss (udc near battery voltage).,4,wtg restoration work progress,2,bhatkheda
uup24,blade 1: blade state plausibility.,1,reset restored,1,bhatkheda
uup24,blade 1: error referencing.,5,auto reset,1,bhatkheda
uup24,blade 1: error referencing.,5,wtg reset & restored wtg,4,bhatkheda
uup24,blade 1: ips active blade state stop_ok.,10,auto reset,2,bhatkheda
uup24,blade 1: ips active blade state stop_ok.,10,reset & restored wtg,5,bhatkheda
uup24,blade 1: ips active blade state stop_ok.,10,wtg reset restored,3,bhatkheda
uup24,blade 1: ips active feathering position.,36,auto reset,19,bhatkheda
uup24,blade 1: ips active feathering position.,36,autoreset,1,bhatkheda
uup24,blade 1: ips active feathering position.,36,checked & tighting connection proximity sensor & set referencing plate also generator grounding brush (usable) replaced,1,bhatkheda
uup24,blade 1: ips active feathering position.,36,wtg reset & restored wtg,2,bhatkheda
uup24,blade 1: ips active feathering position.,36,wtg reset restored,13,bhatkheda
uup24,blade 1: ips active wrong area.,1,auto reset,1,bhatkheda
uup24,blade 1: rms pitch motor torque overload plausible (greater maximum allowed).,9,auto reset,6,bhatkheda
uup24,blade 1: rms pitch motor torque overload plausible (greater maximum allowed).,9,checked proximity sensor & sensor,1,bhatkheda
uup24,blade 1: rms pitch motor torque overload plausible (greater maximum allowed).,9,reboot & restored wtg,1,bhatkheda
uup24,blade 1: rms pitch motor torque overload plausible (greater maximum allowed).,9,reboot restored wtg,1,bhatkheda
uup24,blade 1: safety run active.,1,auto reset,1,bhatkheda
uup24,blade 1: timeout happened stopping blades.,9,auto reset,3,bhatkheda
uup24,blade 1: timeout happened stopping blades.,9,reboot restored wtg,2,bhatkheda
uup24,blade 1: timeout happened stopping blades.,9,wtg reset restored,4,bhatkheda
uup24,blade 2: big deviations model (inside hysteresis).,6,auto reset,4,bhatkheda
uup24,blade 2: big deviations model (inside hysteresis).,6,checked capacitor bank & supply cable,2,bhatkheda
uup24,blade 2: ips active feathering position.,1,reset restore wtg,1,bhatkheda
uup24,blade 2: ips active wrong area.,3,auto reset,1,bhatkheda
uup24,blade 2: ips active wrong area.,3,wtg reset restored,2,bhatkheda
uup24,blade 3: ips active wrong area.,4,auto reset,3,bhatkheda
uup24,blade 3: ips active wrong area.,4,wtg reset restored,1,bhatkheda
uup24,blade 3: minimum dc-link voltage reached report immediately error.,1,reboot & restored wtg,1,bhatkheda
uup24,blade bearing lubrication maintenance state.,8,reboot & reset,1,bhatkheda
uup24,blade bearing lubrication maintenance state.,8,reboot & restored,1,bhatkheda
uup24,blade bearing lubrication maintenance state.,8,reboot & restored wtg,3,bhatkheda
uup24,blade bearing lubrication maintenance state.,8,reboot restored wtg,2,bhatkheda
uup24,blade bearing lubrication maintenance state.,8,wtg reset & restored wtg,1,bhatkheda
uup24,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup24,blade teeth lubrication cyclic contactor working pump on.,1,wtg reset & restored wtg,1,bhatkheda
uup24,blade teeth lubrication maintenance state.,34,reboot & reset,1,bhatkheda
uup24,blade teeth lubrication maintenance state.,34,reboot & restart,1,bhatkheda
uup24,blade teeth lubrication maintenance state.,34,reboot & restored wtg,18,bhatkheda
uup24,blade teeth lubrication maintenance state.,34,reboot restored wtg,12,bhatkheda
uup24,blade teeth lubrication maintenance state.,34,reboot rsetored wtg,1,bhatkheda
uup24,blade teeth lubrication maintenance state.,34,wtg reset restored.,1,bhatkheda
uup24,converter healthcheck timeout.,3,reboot & restored wtg,2,bhatkheda
uup24,converter healthcheck timeout.,3,wtg reset restored,1,bhatkheda
uup24,converter system fault active.,1,auto reset,1,bhatkheda
uup24,convertor system fault active.,1,reboot & restored wtg,1,bhatkheda
uup24,customer request,2,wtg internal isolator feeder-7 section-c open customer wind mask removed work uup28,1,bhatkheda
uup24,customer request,2,wtg isolator open customer lws maintenance work,1,bhatkheda
uup24,customer stoppage,2,wtg stopped customer audit work,1,bhatkheda
uup24,customer stoppage,2,wtg stopped customer blade inspection work,1,bhatkheda
uup24,dbr energy consumed.,1,reboot restore wtg,1,bhatkheda
uup24,detected grid state converter faulted ok.,9,auto reset,2,bhatkheda
uup24,detected grid state converter faulted ok.,9,auto reset grid voltage ok.,1,bhatkheda
uup24,detected grid state converter faulted ok.,9,reboot & start wtg,1,bhatkheda
uup24,detected grid state converter faulted ok.,9,wtg auto rested grid normalization,1,bhatkheda
uup24,detected grid state converter faulted ok.,9,wtg reset restored,2,bhatkheda
uup24,detected grid state converter faulted ok.,9,wtg reset restored. (jerk feeder),2,bhatkheda
uup24,earth fault,1,feeder charged,1,bhatkheda
uup24,efficiency upgrade,1,wtg restoration work progress,1,bhatkheda
uup24,encoder rate alarms exceeded treshold.,8,attend,1,bhatkheda
uup24,encoder rate alarms exceeded treshold.,8,auto reset,3,bhatkheda
uup24,encoder rate alarms exceeded treshold.,8,replaced 02 nos. generator earthing brush new one,1,bhatkheda
uup24,encoder rate alarms exceeded treshold.,8,wtg reset restored,3,bhatkheda
uup24,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup24,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup24,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup24,feeder 7 trippec due earth fault,1,feeder charged,1,bhatkheda
uup24,feeder charged,1,feeder charged,1,bhatkheda
uup24,feeder shutdown,1,wtg stopped customer 220kv line work mpptcl,1,bhatkheda
uup24,feeder shutdown ofc stringing work,1,feeder charged,1,bhatkheda
uup24,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
uup24,feeder tripped e/f,33,feeder charged,30,bhatkheda
uup24,feeder tripped e/f,33,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup24,feeder tripped e/f,33,patrolling found poles bend due cyclonic wind internal isolator open & feeder charged,1,bhatkheda
uup24,feeder tripped e/f,33,wtg rested grid normalization,1,bhatkheda
uup24,feeder tripped o/c,7,feeder charged,6,bhatkheda
uup24,feeder tripped o/c,7,line patrolling done,1,bhatkheda
uup24,gearbox oil filter 100% clogged.,1,wtg reset restored,1,bhatkheda
uup24,gearbox oil filter 75% clogged.,2,attended restored,1,bhatkheda
uup24,gearbox oil filter 75% clogged.,2,replaced on-line filter,1,bhatkheda
uup24,generator cooling slipring fan overload switch 2 open/tripped.,1,wtg restoration work progress,1,bhatkheda
uup24,generator underspeed fault.,1,wtg reset restored,1,bhatkheda
uup24,grid loss,26,auto reset grid voltage ok.,16,bhatkheda
uup24,grid loss,26,due heavy jerk feeder wtg auto rested grid normalization,1,bhatkheda
uup24,grid loss,26,wtg auto reset grid normalization,5,bhatkheda
uup24,grid loss,26,wtg auto rested grid normalization,3,bhatkheda
uup24,grid loss,26,wtg auto rested grid normalization wtg auto rested grid normalization,1,bhatkheda
uup24,grid voltage measurement instantaneous fault.,1,wtg reset restored,1,bhatkheda
uup24,grid voltage ok.,99,auto reset,23,bhatkheda
uup24,grid voltage ok.,99,auto reset grid voltage ok.,45,bhatkheda
uup24,grid voltage ok.,99,checked & found energy meter connections loosed tighting,1,bhatkheda
uup24,grid voltage ok.,99,checked & tighting connections dry transformer,1,bhatkheda
uup24,grid voltage ok.,99,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
uup24,grid voltage ok.,99,grid voltage ok.,1,bhatkheda
uup24,grid voltage ok.,99,reboot & restored wtg,1,bhatkheda
uup24,grid voltage ok.,99,reboot restored wtg,2,bhatkheda
uup24,grid voltage ok.,99,reset restore wtg,1,bhatkheda
uup24,grid voltage ok.,99,wtg auto reset grid normalization,1,bhatkheda
uup24,grid voltage ok.,99,wtg auto rested grid normalization,10,bhatkheda
uup24,grid voltage ok.,99,wtg reboot restored,1,bhatkheda
uup24,grid voltage ok.,99,wtg reset grid voltage ok,1,bhatkheda
uup24,grid voltage ok.,99,wtg reset restored,2,bhatkheda
uup24,grid voltage ok.,99,wtg reset restored.,3,bhatkheda
uup24,grid voltage ok.,99,wtg rested grid normalization,3,bhatkheda
uup24,grid voltage ok.,99,wtg restoration work progress,1,bhatkheda
uup24,grid voltage ok.,99,wtg stopped uss yard inspection work,1,bhatkheda
uup24,health check error.,2,auto reset,1,bhatkheda
uup24,health check error.,2,reboot & restored wtg,1,bhatkheda
uup24,hub battery backup system ready operation service mode,1,wtg reset & restored,1,bhatkheda
uup24,hub grid fuse opened.,15,attend,1,bhatkheda
uup24,hub grid fuse opened.,15,attended restored,2,bhatkheda
uup24,hub grid fuse opened.,15,auto reset,1,bhatkheda
uup24,hub grid fuse opened.,15,checked found ovp panel beam structure crack repaired also activity wtg & uss visual maintenance work done,2,bhatkheda
uup24,hub grid fuse opened.,15,checked supply hub grid contactor,1,bhatkheda
uup24,hub grid fuse opened.,15,found 21f1 mcb tripped nc cabinet checked related circuit found ok & hold mcb,1,bhatkheda
uup24,hub grid fuse opened.,15,found loose connection 21f1 auxiliary contact tighting,3,bhatkheda
uup24,hub grid fuse opened.,15,replaced blade 2 pitch convertor,2,bhatkheda
uup24,hub grid fuse opened.,15,wtg reset restored.,1,bhatkheda
uup24,hub grid fuse opened.,15,wtg restoration work progress,1,bhatkheda
uup24,hub healthcheck alarm.,23,auto reset,8,bhatkheda
uup24,hub healthcheck alarm.,23,reboot & restored wtg,4,bhatkheda
uup24,hub healthcheck alarm.,23,reboot & restored wtg reboot & restored wtg,1,bhatkheda
uup24,hub healthcheck alarm.,23,reboot restored wtg,2,bhatkheda
uup24,hub healthcheck alarm.,23,wtg reset & restored wtg,1,bhatkheda
uup24,hub healthcheck alarm.,23,wtg reset restored,7,bhatkheda
uup24,hub healthcheck timeout.,1,wtg reset restored.,1,bhatkheda
uup24,hub healthcheck: blade 1 available battery energy low,3,reboot & restored wtg,3,bhatkheda
uup24,hydraulic brake pressure reduced range.,122,auto reset,67,bhatkheda
uup24,hydraulic brake pressure reduced range.,122,reboot & restored wtg,2,bhatkheda
uup24,hydraulic brake pressure reduced range.,122,reboot restored wtg,7,bhatkheda
uup24,hydraulic brake pressure reduced range.,122,replaced 01 nos. main system 130 bar accumulator new one solenoid valve usable one restored wtg,1,bhatkheda
uup24,hydraulic brake pressure reduced range.,122,replaced yaw accumulator new one & pressure release valve usable one restored wtg,1,bhatkheda
uup24,hydraulic brake pressure reduced range.,122,reset restore wtg,5,bhatkheda
uup24,hydraulic brake pressure reduced range.,122,reset restored wtg,1,bhatkheda
uup24,hydraulic brake pressure reduced range.,122,wtg reset & restored wtg,10,bhatkheda
uup24,hydraulic brake pressure reduced range.,122,wtg reset restored,28,bhatkheda
uup24,hydraulic pump switched many times time period.,44,14008 hydraulic pump switched many times time period.reboot restored wtg,1,bhatkheda
uup24,hydraulic pump switched many times time period.,44,attend,1,bhatkheda
uup24,hydraulic pump switched many times time period.,44,attended,1,bhatkheda
uup24,hydraulic pump switched many times time period.,44,attended restored,1,bhatkheda
uup24,hydraulic pump switched many times time period.,44,auto reset,1,bhatkheda
uup24,hydraulic pump switched many times time period.,44,reboot & restart,1,bhatkheda
uup24,hydraulic pump switched many times time period.,44,reboot & restored wtg,14,bhatkheda
uup24,hydraulic pump switched many times time period.,44,reboot & restored wtg(stop time 19:35 19:58,1,bhatkheda
uup24,hydraulic pump switched many times time period.,44,reboot & restored wtg(wtg stop time 20:30 20:41 extra time due wtg offline park),1,bhatkheda
uup24,hydraulic pump switched many times time period.,44,reboot restored wtg,6,bhatkheda
uup24,hydraulic pump switched many times time period.,44,replaced yaw brake pressure sensor,1,bhatkheda
uup24,hydraulic pump switched many times time period.,44,wtg reset & restored wtg,13,bhatkheda
uup24,hydraulic pump switched many times time period.,44,wtg reset restored,1,bhatkheda
uup24,hydraulic pump switched many times time period.,44,wtg stopped repeated error attending,1,bhatkheda
uup24,hydraulic unit oil temperature high.,1,auto reset,1,bhatkheda
uup24,internal shutdown,29,220/33kv substation yearly maintenance work,1,bhatkheda
uup24,internal shutdown,29,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup24,internal shutdown,29,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup24,internal shutdown,29,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup24,internal shutdown,29,feeder shutdown taken customer relay testing work,1,bhatkheda
uup24,internal shutdown,29,feeder shutdown taken customer tree cutting work,1,bhatkheda
uup24,internal shutdown,29,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup24,internal shutdown,29,feeder shutdown taken ht tape applying work,1,bhatkheda
uup24,internal shutdown,29,feeder shutdown taken lws maintenance customer,1,bhatkheda
uup24,internal shutdown,29,feeder shutdown taken lws maintenance customer.,4,bhatkheda
uup24,internal shutdown,29,internal shutdown taken customer,1,bhatkheda
uup24,internal shutdown,29,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
uup24,internal shutdown,29,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup24,internal shutdown,29,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup24,internal shutdown,29,internal shutdown taken customer jumper work,2,bhatkheda
uup24,internal shutdown,29,internal shutdown taken customer line mainteance work,2,bhatkheda
uup24,internal shutdown,29,internal shutdown taken ofc stringing work,1,bhatkheda
uup24,internal shutdown,29,shutdown taken customer bird guard fixing work,3,bhatkheda
uup24,internal shutdown,29,shutdown taken ht team uup29 uss yard isolator work(observed hot spot),1,bhatkheda
uup24,internal shutdown,29,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup24,internal shutdown,29,wtg stopped customer lws maintenance work,1,bhatkheda
uup24,internal shutdown/customer request,1,shutdown taken customer bird guard fixing work,1,bhatkheda
uup24,line side breaker feedback active commanded close.,4,auto reset,1,bhatkheda
uup24,line side breaker feedback active commanded close.,4,line side breaker feedback active commanded close. auto reset,1,bhatkheda
uup24,line side breaker feedback active commanded close.,4,wtg reset restored.,2,bhatkheda
uup24,line side closing breaker failed.,1,wtg reset restored.,1,bhatkheda
uup24,line side convertor zero sequence fault.,1,auto reset,1,bhatkheda
uup24,lineside closing breaker failed.,2,auto reset,1,bhatkheda
uup24,lineside closing breaker failed.,2,replaced lineside closing plc relay,1,bhatkheda
uup24,manual stop,3,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup24,manual stop,3,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup24,manual stop,3,wtg stopped sineax software uploading work,1,bhatkheda
uup24,modification,6,new plc 2.4.0 software version updated work done,1,bhatkheda
uup24,modification,6,new plc software version 2.4.0 updated work done,2,bhatkheda
uup24,modification,6,wtg stopped generator below(duct) cover fitting also cleaned yaw rim (pad) work done,1,bhatkheda
uup24,modification,6,wtg stopped gps time synchronization work,1,bhatkheda
uup24,modification,6,wtg stopped ngcc software updated work done,1,bhatkheda
uup24,nacelle cabinet +3nca200 ups module alarm.,1,auto reset,1,bhatkheda
uup24,non plausable pitch state difference,2,auto reset,2,bhatkheda
uup24,non plausible pitch state difference.,13,auto reset,13,bhatkheda
uup24,offset tower-vibration sensor drivetrain direction error limit,4,auto reset,2,bhatkheda
uup24,offset tower-vibration sensor drivetrain direction error limit,4,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,2,bhatkheda
uup24,pitch started capacitor state hysteresis charge,12,auto reset,6,bhatkheda
uup24,pitch started capacitor state hysteresis charge,12,reboot & restored wtg,1,bhatkheda
uup24,pitch started capacitor state hysteresis charge,12,wtg auto rested grid normalization,1,bhatkheda
uup24,pitch started capacitor state hysteresis charge,12,wtg reset restored,3,bhatkheda
uup24,pitch started capacitor state hysteresis charge,12,wtg reset restored.,1,bhatkheda
uup24,pitch started wrong capacitor state.,9,auto reset,1,bhatkheda
uup24,pitch started wrong capacitor state.,9,reset restore wtg,1,bhatkheda
uup24,pitch started wrong capacitor state.,9,wtg auto reset,3,bhatkheda
uup24,pitch started wrong capacitor state.,9,wtg reset & restored wtg,1,bhatkheda
uup24,pitch started wrong capacitor state.,9,wtg reset restored,2,bhatkheda
uup24,pitch started wrong capacitor state.,9,wtg reset restored.,1,bhatkheda
uup24,preventive maintenance,33,attend,3,bhatkheda
uup24,preventive maintenance,33,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
uup24,preventive maintenance,33,wtg stopped half yearly preventive maintenance work,2,bhatkheda
uup24,preventive maintenance,33,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
uup24,preventive maintenance,33,wtg stopped half yearly uss maintenance work done,2,bhatkheda
uup24,preventive maintenance,33,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
uup24,preventive maintenance,33,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
uup24,preventive maintenance,33,wtg stopped uss preventive maintenance uss power cable recrimping work,1,bhatkheda
uup24,preventive maintenance,33,wtg stopped uss vcb,2,bhatkheda
uup24,preventive maintenance,33,wtg stopped vcb,2,bhatkheda
uup24,preventive maintenance,33,wtg stopped visual maintenance work done,1,bhatkheda
uup24,preventive maintenance,33,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup24,preventive maintenance,33,wtg stopped wtg visual preventive maintenance work,2,bhatkheda
uup24,preventive maintenance,33,wtg stopped yearly preventive maintenance work done,2,bhatkheda
uup24,preventive maintenance,33,wtg stopped yearly uss maintenance work,3,bhatkheda
uup24,preventive maintenance,33,wtg stopped yearly wtg maintenance work,3,bhatkheda
uup24,preventive maintenance,33,wtg stopped yearly wtg preventive maintenance work done restored wtg,2,bhatkheda
uup24,rotor brake closed.,8,checked communication cable,4,bhatkheda
uup24,rotor brake closed.,8,reboot & restored wtg,2,bhatkheda
uup24,rotor brake closed.,8,replaced rotor on/off sensor cable also cleaned yaw rim surface,1,bhatkheda
uup24,rotor brake closed.,8,wtg reset restored.,1,bhatkheda
uup24,scada,1,inox scada issue,1,bhatkheda
uup24,scada connectivity due feeder#1 shutdown.,1,restored feeder #1 charged.,1,bhatkheda
uup24,scada connectivity issue due feer no.1 shut,1,restored.,1,bhatkheda
uup24,section isolator open,7,f-7 internal isolator open customer work completed isolator closed & restored wtg,1,bhatkheda
uup24,section isolator open,7,internal isolator opened customer pole restoration work progress,1,bhatkheda
uup24,section isolator open,7,internal isolator opened customer pole restoration work progress (uss visual preventive maintenance done),1,bhatkheda
uup24,section isolator open,7,wtg internal isolator open customer wind mass cable laying work,1,bhatkheda
uup24,section isolator open,7,wtg isolator open customer bird guard fixing work,1,bhatkheda
uup24,section isolator open,7,wtg stopped internal isolator jumper work,1,bhatkheda
uup24,section isolator open,7,wtg stopped internal isolator open line maintenance work,1,bhatkheda
uup24,slc tiggered pitch safety run.,2,reset & restored wtg,2,bhatkheda
uup24,slc: emergency stop module error state.,1,reboot & restored wtg,1,bhatkheda
uup24,slc: pitch actuator supervision module error state.,21,attend,3,bhatkheda
uup24,slc: pitch actuator supervision module error state.,21,checked saftey run circuit & rotor break circuit & gap setting done,1,bhatkheda
uup24,slc: pitch actuator supervision module error state.,21,reboot restored wtg,3,bhatkheda
uup24,slc: pitch actuator supervision module error state.,21,reset & restored wtg,4,bhatkheda
uup24,slc: pitch actuator supervision module error state.,21,wtg reset & restored wtg,1,bhatkheda
uup24,slc: pitch actuator supervision module error state.,21,wtg reset restored.,7,bhatkheda
uup24,slc: pitch actuator supervision module error state.,21,wtg restoration work progress,1,bhatkheda
uup24,slc: pitch actuator supervision module error state.,21,wtg stopped attending repeated error,1,bhatkheda
uup24,slc: pitch actuator supervision module error state. slc: pitch actuator supervision module error state.,1,wtg reset restored.,1,bhatkheda
uup24,slc: tower vibration switch tripped.,13,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,3,bhatkheda
uup24,slc: tower vibration switch tripped.,13,reboot & restored wtg,1,bhatkheda
uup24,slc: tower vibration switch tripped.,13,replaced acceleration sensor usable one also activity generator slip ring fan inspection work done restored wtg,1,bhatkheda
uup24,slc: tower vibration switch tripped.,13,replaced acceleration sensory usable one restored wtg,1,bhatkheda
uup24,slc: tower vibration switch tripped.,13,wtg reset restored,4,bhatkheda
uup24,slc: tower vibration switch tripped.,13,wtg reset restored.,2,bhatkheda
uup24,slc: tower vibration switch tripped.,13,wtg stopped yaw sound checking work,1,bhatkheda
uup24,special activity,12,special activity - uss yard inspection,1,bhatkheda
uup24,special activity,12,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
uup24,special activity,12,wtg stopped cca panel checking work done,3,bhatkheda
uup24,special activity,12,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
uup24,special activity,12,wtg stopped parameter setting work,2,bhatkheda
uup24,special activity,12,wtg stopped rectification work yaw abnormal sound,1,bhatkheda
uup24,special activity,12,"wtg stopped yaw caliper ""o"" ring replacement work done",1,bhatkheda
uup24,special activity,12,wtg stopped yawing inspection work done,2,bhatkheda
uup24,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
uup24,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup24,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup24,special activity - repeated error rectification,3,wtg stopped attending repeated warning,1,bhatkheda
uup24,special activity - repeated error rectification,3,wtg stopped attending warning,1,bhatkheda
uup24,special activity - repeated error rectification,3,"wtg stopped repeated error attended ""hydraulic pump switched many times time period..""",1,bhatkheda
uup24,special activity - software updation modification,9,attend,1,bhatkheda
uup24,special activity - software updation modification,9,attended restored,1,bhatkheda
uup24,special activity - software updation modification,9,new plc software version 2.4.1 updated work done,1,bhatkheda
uup24,special activity - software updation modification,9,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup24,special activity - software updation modification,9,wtg stopped anemometer earthing ft sensor wiring tb modification,1,bhatkheda
uup24,special activity - software updation modification,9,wtg stopped ngcc software updated work done,1,bhatkheda
uup24,special activity - software updation modification,9,wtg stopped plc software updation power booster,1,bhatkheda
uup24,special activity - software updation modification,9,wtg stopped power booster up-gradation work,1,bhatkheda
uup24,special activity - software updation modification,9,wtg stopped software parameter checking work done,1,bhatkheda
uup24,special activity - uss yard inspection,2,wtg stopped transformer oil leakage arrested & top 25 ltr.,1,bhatkheda
uup24,special activity - uss yard inspection,2,wtg stopped uss yard inspection work,1,bhatkheda
uup24,special activity - wtg critical points checking,19,attend,2,bhatkheda
uup24,special activity - wtg critical points checking,19,manual stop wtg inspection.,1,bhatkheda
uup24,special activity - wtg critical points checking,19,replaced 02 nos. generator & line choke fan restored wtg,1,bhatkheda
uup24,special activity - wtg critical points checking,19,wtg stoped yaw system checking work,1,bhatkheda
uup24,special activity - wtg critical points checking,19,wtg stoped yaw system checking work progress,1,bhatkheda
uup24,special activity - wtg critical points checking,19,wtg stopped blade repairing work progress,1,bhatkheda
uup24,special activity - wtg critical points checking,19,wtg stopped blade repairing work progress completed restored wtg,2,bhatkheda
uup24,special activity - wtg critical points checking,19,wtg stopped climb assist checking & testing work,1,bhatkheda
uup24,special activity - wtg critical points checking,19,wtg stopped nacelle temperature sensor checking work,1,bhatkheda
uup24,special activity - wtg critical points checking,19,wtg stopped nosecone inspection work,1,bhatkheda
uup24,special activity - wtg critical points checking,19,wtg stopped stator breaker inspection work,1,bhatkheda
uup24,special activity - wtg critical points checking,19,wtg stopped winch door fixing work,1,bhatkheda
uup24,special activity - wtg critical points checking,19,wtg stopped winch testing & climb assist checking & inspection work done,1,bhatkheda
uup24,special activity - wtg critical points checking,19,wtg stopped winch testing & climb assist checking work,1,bhatkheda
uup24,special activity - wtg critical points checking,19,wtg stopped winch testing work,1,bhatkheda
uup24,special activity - wtg critical points checking,19,wtg stopped yaw sound inspection work,2,bhatkheda
uup24,special activity - wtg parameters checking,2,wtg stopped parameter checking work,2,bhatkheda
uup24,speed measurement deviation delayed generator rotor speed.,5,auto reset,3,bhatkheda
uup24,speed measurement deviation delayed generator rotor speed.,5,reset restore wtg,1,bhatkheda
uup24,speed measurement deviation delayed generator rotor speed.,5,reset stert,1,bhatkheda
uup24,speed measurement deviation generator rotor speed.,242,auto reset,158,bhatkheda
uup24,speed measurement deviation generator rotor speed.,242,checked connection replaced rotor slip ring incremental encoder,4,bhatkheda
uup24,speed measurement deviation generator rotor speed.,242,checked generator & rotor encoder cable & shielding,2,bhatkheda
uup24,speed measurement deviation generator rotor speed.,242,checked generator & rotor encoder cable & shielding also checked generator encoder mounting also cleaned yaw rim,2,bhatkheda
uup24,speed measurement deviation generator rotor speed.,242,checked tightaning generator encoder connection,1,bhatkheda
uup24,speed measurement deviation generator rotor speed.,242,checked yawing,3,bhatkheda
uup24,speed measurement deviation generator rotor speed.,242,reboot & restored wtg,14,bhatkheda
uup24,speed measurement deviation generator rotor speed.,242,replaced yaw break pad,2,bhatkheda
uup24,speed measurement deviation generator rotor speed.,242,reset start,2,bhatkheda
