Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uup24,speed measurement deviation generator rotor speed.,242,reset stert,1,bhatkheda
uup24,speed measurement deviation generator rotor speed.,242,restoration work progress,2,bhatkheda
uup24,speed measurement deviation generator rotor speed.,242,retropetting yaw pad & cleaning yaw rim,1,bhatkheda
uup24,speed measurement deviation generator rotor speed.,242,stop due non availability material(ycd).,1,bhatkheda
uup24,speed measurement deviation generator rotor speed.,242,wtg reset & restored wtg,6,bhatkheda
uup24,speed measurement deviation generator rotor speed.,242,wtg reset restored,10,bhatkheda
uup24,speed measurement deviation generator rotor speed.,242,wtg reset restored.,27,bhatkheda
uup24,speed measurement deviation generator rotor speed.,242,yaw pad cleaned,2,bhatkheda
uup24,speed measurement deviation generator rotor speed.,242,yaw pad cleaning work done,4,bhatkheda
uup24,speed measurement generator over-speed fast stop.,1,wtg reset restored.,1,bhatkheda
uup24,speed measurement generator over-speed safety chain.,1,wtg reset restored.,1,bhatkheda
uup24,speed measurement generator speed negative maximum.,2,wtg auto reset wind speed normalize,1,bhatkheda
uup24,speed measurement generator speed negative maximum.,2,wtg reset restored,1,bhatkheda
uup24,stator breaker failed closing demanded close.,26,auto reset,2,bhatkheda
uup24,stator breaker failed closing demanded close.,26,auto reset restore wtg,12,bhatkheda
uup24,stator breaker failed closing demanded close.,26,checked & found stator breaker charging spring hardware loosed tighting properly restored wtg,1,bhatkheda
uup24,stator breaker failed closing demanded close.,26,checked acb closing coil & tighting connections auxiliary acb,1,bhatkheda
uup24,stator breaker failed closing demanded close.,26,checked closing coil stator breaker & connection acb,1,bhatkheda
uup24,stator breaker failed closing demanded close.,26,replaced convertor cabinet stator breaker,1,bhatkheda
uup24,stator breaker failed closing demanded close.,26,replaced stator breaker charging motor,1,bhatkheda
uup24,stator breaker failed closing demanded close.,26,replaced stator breaker convertor cabinet acb usable one restored wtg,1,bhatkheda
uup24,stator breaker failed closing demanded close.,26,wtg reset restored,4,bhatkheda
uup24,stator breaker failed closing demanded close.,26,wtg reset restored.,2,bhatkheda
uup24,svi slc communication error,2,reset & restore wtg,1,bhatkheda
uup24,svi slc communication error,2,wtg reset & restored wtg,1,bhatkheda
uup24,torquing tensioning,7,attend,4,bhatkheda
uup24,torquing tensioning,7,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
uup24,torquing tensioning,7,wtg stopped tower torquing & blade tensioning also activity cleaned gearbox radiator,1,bhatkheda
uup24,torquing tensioning,7,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
uup24,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,11,auto reset,1,bhatkheda
uup24,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,11,wtg reset restored,10,bhatkheda
uup24,tower-vibration (acceleration peak-to-peak value) non-drivetrain direction alarm limit,1,auto reset,1,bhatkheda
uup24,tower-vibration sensors drivetrain direction defective,15,attend,1,bhatkheda
uup24,tower-vibration sensors drivetrain direction defective,15,auto reset,3,bhatkheda
uup24,tower-vibration sensors drivetrain direction defective,15,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,1,bhatkheda
uup24,tower-vibration sensors drivetrain direction defective,15,replaced acceleration sensonr usable one also cleaning yaw rim surface restored wtg,1,bhatkheda
uup24,tower-vibration sensors drivetrain direction defective,15,replaced acceleration sensor usable one also cleaning yaw rim surface restored wtg,1,bhatkheda
uup24,tower-vibration sensors drivetrain direction defective,15,unable attend machine facing pandemic condition due covid-19 across globe,4,bhatkheda
uup24,tower-vibration sensors drivetrain direction defective,15,wtg restoration work progress,2,bhatkheda
uup24,tower-vibration sensors drivetrain direction defective,15,yaw break pad replacement done restored wtg,2,bhatkheda
uup24,voltage difference,53,auto reset grid voltage ok.,46,bhatkheda
uup24,voltage difference,53,auto reset wtg,1,bhatkheda
uup24,voltage difference,53,wtg auto reset grid normalization,6,bhatkheda
uup24,wind direction difference error.,6,auto reset,3,bhatkheda
uup24,wind direction difference error.,6,reboot & restored wtg,2,bhatkheda
uup24,wind direction difference error.,6,wtg reset restored,1,bhatkheda
uup24,wind speed difference error.,4,auto reset,3,bhatkheda
uup24,wind speed difference error.,4,reboot & restored wtg,1,bhatkheda
uup24,wtg going production mode startup.,1,reboot restored wtg,1,bhatkheda
uup24,wtg offline,2,fd01 sd,1,bhatkheda
uup24,wtg offline,2,inox scada issue,1,bhatkheda
uup24,wtg scada,1,connectivity due fd01 tripped oc,1,bhatkheda
uup24,wtg stopped customer 220kv line work mpptcl,1,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,1,bhatkheda
uup24,wtg stopped power curve checking work done,1,FALSE,1,bhatkheda
uup25,1wind direction difference error.,1,auto reset,1,bhatkheda
uup25,3 tower-vibration (acceleration peak-peak) warnings within specified time,3,reboot & restored wtg,2,bhatkheda
uup25,3 tower-vibration (acceleration peak-peak) warnings within specified time,3,wtg reset restored,1,bhatkheda
uup25,active power 10m filter limit.,1,auto reset,1,bhatkheda
uup25,alarm stator breaker control sequence state machine detected error.,1,auto reset,1,bhatkheda
uup25,analog environment temperature warning limit.,3,attended restored,2,bhatkheda
uup25,analog environment temperature warning limit.,3,"wtg stopped attending warning ""analog environment temperature warning limit.""",1,bhatkheda
uup25,anemometer 1 measurement error.,2,auto reset,2,bhatkheda
uup25,anemometer 2 communication warning.,2,wtg stopped attending warning,2,bhatkheda
uup25,anemometer 2 measurement error.,8,auto reset,8,bhatkheda
uup25,blade 1: ips active wrong area.,9,auto reset,5,bhatkheda
uup25,blade 1: ips active wrong area.,9,checked proximity sensor & connection,3,bhatkheda
uup25,blade 1: ips active wrong area.,9,wtg reset restored,1,bhatkheda
uup25,blade 2: diagnosis voltage range.,6,checked & found lubber pinion fall due blade 1 motor connector damage & blade 2 capacitor lug open make properly also activity winch testing & climb assist checking & inspection work done,1,bhatkheda
uup25,blade 2: diagnosis voltage range.,6,wtg reset restored,3,bhatkheda
uup25,blade 2: diagnosis voltage range.,6,wtg restoration work progress (access road problem),2,bhatkheda
uup25,blade 2: ips active wrong area.,8,auto reset,5,bhatkheda
uup25,blade 2: ips active wrong area.,8,wtg reset restored,3,bhatkheda
uup25,blade 3: communication failure (slave master operational state guarding error).,1,wtg reset restored.,1,bhatkheda
uup25,blade 3: diagnosis voltage range.,22,checked & found ovp panel beam cracked & wtg restoration work progress (unable attend machine facing pandemic condition due covid-19 across globe,6,bhatkheda
uup25,blade 3: diagnosis voltage range.,22,checked & found ovp panel cracked & wtg restoration work progress (unable attend machine facing pandemic condition due covid-19 across globe,2,bhatkheda
uup25,blade 3: diagnosis voltage range.,22,found capacitor bank lug broken,2,bhatkheda
uup25,blade 3: diagnosis voltage range.,22,repaired ovp panel beam also checked power cable communications & harting connector restored wtg,11,bhatkheda
uup25,blade 3: diagnosis voltage range.,22,unable attend machine facing pandemic condition due covid-19 across globe,1,bhatkheda
uup25,blade 3: ips active wrong area.,11,auto reset,9,bhatkheda
uup25,blade 3: ips active wrong area.,11,wtg reset restored,2,bhatkheda
uup25,blade bearing lubrication maintenance state.,3,reboot & restored wtg,2,bhatkheda
uup25,blade bearing lubrication maintenance state.,3,reboot restored wtg,1,bhatkheda
uup25,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup25,blade teeth lubrication maintenance state.,47,reboot & restored,1,bhatkheda
uup25,blade teeth lubrication maintenance state.,47,reboot & restored wtg,32,bhatkheda
uup25,blade teeth lubrication maintenance state.,47,reboot restored wtg,13,bhatkheda
uup25,blade teeth lubrication maintenance state.,47,reboot rsetored wtg,1,bhatkheda
uup25,breakdown maintenance,1,wtg reset restored.,1,bhatkheda
uup25,connectivity,1,wtg offline due fd01 tripped,1,bhatkheda
uup25,converter cooling water pressure low alarm.,3,attend,2,bhatkheda
uup25,converter cooling water pressure low alarm.,3,replaced convertor cooling unit mechanical seal & top coolant 50 ltr also activity wtg yearly preventive maintenance work done restored wtg,1,bhatkheda
uup25,converter healthcheck timeout.,1,wtg reset restored,1,bhatkheda
uup25,convertor system communication handshake fault.,3,checked asim board & lvrt connections convertor panel,3,bhatkheda
uup25,crowbar triggered dc bus overvoltage.,2,reboot & restored wtg (due heavy jerk feeder),1,bhatkheda
uup25,crowbar triggered dc bus overvoltage.,2,wtg reset restored,1,bhatkheda
uup25,customer alarm 10,1,auto reset,1,bhatkheda
uup25,customer alarm 15,1,checked & found generator slip ring drum failure & material available,1,bhatkheda
uup25,customer stoppage,1,wtg stopped uss yard inspection work customer,1,bhatkheda
uup25,dbr energy consumed.,11,auto reset,2,bhatkheda
uup25,dbr energy consumed.,11,reboot & restored wtg,6,bhatkheda
uup25,dbr energy consumed.,11,reboot restore wtg,1,bhatkheda
uup25,dbr energy consumed.,11,reboot restored wtg,1,bhatkheda
uup25,dbr energy consumed.,11,wtg reset restored.,1,bhatkheda
uup25,dc bus hardware over-voltage fault.,2,reboot & restored wtg,2,bhatkheda
uup25,detected grid state converter faulted ok.,8,auto reset grid voltage ok.,3,bhatkheda
uup25,detected grid state converter faulted ok.,8,found vcb tripped current checked related circuit found ok,1,bhatkheda
uup25,detected grid state converter faulted ok.,8,reboot & restored wtg,1,bhatkheda
uup25,detected grid state converter faulted ok.,8,reset & restart,1,bhatkheda
uup25,detected grid state converter faulted ok.,8,wtg auto reset grid normalization,1,bhatkheda
uup25,detected grid state converter faulted ok.,8,wtg auto rested grid normalization,1,bhatkheda
uup25,earth fault,1,feeder charged,1,bhatkheda
uup25,eup - temperatute 1 error limit.,9,attend,1,bhatkheda
uup25,eup - temperatute 1 error limit.,9,auto reset,5,bhatkheda
uup25,eup - temperatute 1 error limit.,9,replaced generator slip ring cooling fan,1,bhatkheda
uup25,eup - temperatute 1 error limit.,9,wtg reset restored,2,bhatkheda
uup25,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup25,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup25,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup25,feeder 7 trippec due earth fault,1,feeder charged,1,bhatkheda
uup25,feeder jerk,1,autoreset,1,bhatkheda
uup25,feeder shutdown,1,wtg stopped customer 220kv line work mpptcl,1,bhatkheda
uup25,feeder shutdown ofc stringing work,1,feeder charged,1,bhatkheda
uup25,feeder tripped e/f,33,feeder charged,31,bhatkheda
uup25,feeder tripped e/f,33,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup25,feeder tripped e/f,33,patrolling found poles bend due cyclonic wind internal isolator open & feeder charged,1,bhatkheda
uup25,feeder tripped o/c,7,feeder charged,5,bhatkheda
uup25,feeder tripped o/c,7,feeder restored,1,bhatkheda
uup25,feeder tripped o/c,7,line patrolling done,1,bhatkheda
uup25,"gearbox oil filter clogging sensors detect ""not plausible"" state.",1,checked connections clogging sensor & feedback nacelle cabinet,1,bhatkheda
uup25,generator bearing temperature de error limit.,4,manually generator lubber plc & bearing temperature cool,1,bhatkheda
uup25,generator bearing temperature de error limit.,4,manually generator lubber plc & bearing temperature cool restored wtg,2,bhatkheda
uup25,generator bearing temperature de error limit.,4,wtg reset & restored wtg,1,bhatkheda
uup25,generator bearing temperature de warning limit.,5,generator de side bearing greasing done,2,bhatkheda
uup25,generator bearing temperature de warning limit.,5,manually generator de bearing greasing done also checked generator lubber operations,3,bhatkheda
uup25,generator bearing temperature nde error limit.,3,manually generator lubber plc & bearing temperature cool,2,bhatkheda
uup25,generator bearing temperature nde error limit.,3,manually generator lubber plc & bearing temperature cool restored wtg,1,bhatkheda
uup25,generator cooling slipring fan overload switch 1 open/tripped.,4,checked connection generator slip ring cooling fan & setting mpcb,3,bhatkheda
uup25,generator cooling slipring fan overload switch 1 open/tripped.,4,wtg restoration work progress,1,bhatkheda
uup25,generator cooling slipring fan overload switch 2 open/tripped.,3,attended restored,1,bhatkheda
uup25,generator cooling slipring fan overload switch 2 open/tripped.,3,found generator cooling slip ring fan overload switch tripped check fan & hold mpcb,1,bhatkheda
uup25,generator cooling slipring fan overload switch 2 open/tripped.,3,replaced generator cooling slip ring fan 2,1,bhatkheda
uup25,generator inspection,4,wtg stopped generator de & nde side bearing manually greasing also activity wtg visual maintenance work done,1,bhatkheda
uup25,generator inspection,4,wtg stopped inspection generator bearing ls team representative,3,bhatkheda
uup25,generator side hardware detected over-current fault phase a.,5,attend,1,bhatkheda
uup25,generator side hardware detected over-current fault phase a.,5,checked power carbon brushes power cable cleaned generator slip ring & replaced generator slip ring cooling fan,1,bhatkheda
uup25,generator side hardware detected over-current fault phase a.,5,replaced 04 no. usable generator power carbon brush & cleaned generator slip ring,1,bhatkheda
uup25,generator side hardware detected over-current fault phase a.,5,wtg restoration work progress,2,bhatkheda
uup25,generator side hardware detected over-current fault phase b.,9,attend,3,bhatkheda
uup25,generator side hardware detected over-current fault phase b.,9,checked & found power carbon brushes worn & material available,2,bhatkheda
uup25,generator side hardware detected over-current fault phase b.,9,replaced 06 nos. usable generator power carbon brushes & cleaned generator slip ring,1,bhatkheda
uup25,generator side hardware detected over-current fault phase b.,9,replaced 18 nos. generator power carbon brush,1,bhatkheda
uup25,generator side hardware detected over-current fault phase b.,9,wtg reset restored,1,bhatkheda
uup25,generator side hardware detected over-current fault phase b.,9,wtg restoration work progress,1,bhatkheda
uup25,generator side synchronization timeout.,10,replaced generator encoder,8,bhatkheda
uup25,generator side synchronization timeout.,10,wtg reset restored,2,bhatkheda
uup25,generator speed measurement deviation warning convertor plc.,3,attend,2,bhatkheda
uup25,generator speed measurement deviation warning convertor plc.,3,replaced pm3000 convertor & line contector convertor cabinet also top convertor coolant,1,bhatkheda
uup25,grid loss,5,auto reset grid voltage ok.,2,bhatkheda
uup25,grid loss,5,feeder restored,3,bhatkheda
uup25,grid voltage ok.,7,attend,1,bhatkheda
uup25,grid voltage ok.,7,checked found b phase conductor open vcb pt uss yard conductor reconnected,1,bhatkheda
uup25,grid voltage ok.,7,found acb tripped earth fault checked related circuit found ok,1,bhatkheda
uup25,grid voltage ok.,7,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
uup25,grid voltage ok.,7,wtg auto rested grid normalization,3,bhatkheda
uup25,gsc zero-sequence current peak high. indicative ground fault rotor-side power circuit.,2,wtg attending error (7788 - gsc zero-sequence current peak high. indicative ground fault rotor-side power circuit.),2,bhatkheda
uup25,health check error.,1,wtg reset restored,1,bhatkheda
uup25,hub grid fuse opened.,1,attend,1,bhatkheda
uup25,hub healthcheck alarm.,4,auto reset,1,bhatkheda
uup25,hub healthcheck alarm.,4,reset restored wtg,1,bhatkheda
uup25,hub healthcheck alarm.,4,wtg reset & restored wtg,1,bhatkheda
uup25,hub healthcheck alarm.,4,wtg reset restored,1,bhatkheda
uup25,hub healthcheck timeout.,1,auto reset,1,bhatkheda
uup25,hydraulic unit oil temperature high.,6,03 ltr. hydraulic oil top hydraulic unit,1,bhatkheda
uup25,hydraulic unit oil temperature high.,6,attended restored,1,bhatkheda
uup25,hydraulic unit oil temperature high.,6,auto reset,3,bhatkheda
uup25,hydraulic unit oil temperature high.,6,reset restored,1,bhatkheda
uup25,internal shutdown,28,220/33kv substation yearly maintenance work,1,bhatkheda
uup25,internal shutdown,28,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup25,internal shutdown,28,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup25,internal shutdown,28,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup25,internal shutdown,28,feeder shutdown taken customer relay testing work,1,bhatkheda
uup25,internal shutdown,28,feeder shutdown taken customer tree cutting work,1,bhatkheda
uup25,internal shutdown,28,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup25,internal shutdown,28,feeder shutdown taken ht tape applying work,1,bhatkheda
uup25,internal shutdown,28,feeder shutdown taken lws maintenance customer,1,bhatkheda
uup25,internal shutdown,28,feeder shutdown taken lws maintenance customer.,4,bhatkheda
uup25,internal shutdown,28,internal shutdown feeder internal shutdown taken ofc stringing work,1,bhatkheda
uup25,internal shutdown,28,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
uup25,internal shutdown,28,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup25,internal shutdown,28,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup25,internal shutdown,28,internal shutdown taken customer jumper work,2,bhatkheda
uup25,internal shutdown,28,internal shutdown taken customer line mainteance work,2,bhatkheda
uup25,internal shutdown,28,shutdown taken customer bird guard fixing work,3,bhatkheda
uup25,internal shutdown,28,shutdown taken ht team uup29 uss yard isolator work(observed hot spot),1,bhatkheda
uup25,internal shutdown,28,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup25,internal shutdown,28,wtg stopped customer lws maintenance work,1,bhatkheda
uup25,internal shutdown/customer request,1,shutdown taken customer bird guard fixing work,1,bhatkheda
uup25,lineside closing breaker failed.,4,attend,2,bhatkheda
uup25,lineside closing breaker failed.,4,auto reset,1,bhatkheda
uup25,lineside closing breaker failed.,4,checked & tighting line side contactor circuit asim board connection,1,bhatkheda
uup25,manual stop,7,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup25,manual stop,7,checking,1,bhatkheda
uup25,manual stop,7,parameter checking work,1,bhatkheda
uup25,manual stop,7,stopped nacelle orientation setting correction,1,bhatkheda
uup25,manual stop,7,wtg stopped power curve checking work done,3,bhatkheda
uup25,modification,2,new plc software version 2.4.0 updated work done,1,bhatkheda
uup25,modification,2,wtg stopped gps time synchronization work,1,bhatkheda
uup25,nacelle rotation overspeed.,2,auto reset,1,bhatkheda
uup25,nacelle rotation overspeed.,2,wtg reset restored,1,bhatkheda
uup25,non plausable pitch state difference,25,auto reset,20,bhatkheda
uup25,non plausable pitch state difference,25,checked related circuit found ok cleaned hub area & restored wtg,2,bhatkheda
uup25,non plausable pitch state difference,25,wtg reset restored.,3,bhatkheda
uup25,non plausible pitch state difference.,89,attend & restore wtg,1,bhatkheda
uup25,non plausible pitch state difference.,89,auto reset,63,bhatkheda
uup25,non plausible pitch state difference.,89,auto reseted,1,bhatkheda
uup25,non plausible pitch state difference.,89,reboot & restored wtg,5,bhatkheda
uup25,non plausible pitch state difference.,89,reset & restored wtg,2,bhatkheda
uup25,non plausible pitch state difference.,89,reset restore wtg,1,bhatkheda
uup25,non plausible pitch state difference.,89,wtg reboot & restored wtg,1,bhatkheda
uup25,non plausible pitch state difference.,89,wtg reset & restored wtg,3,bhatkheda
uup25,non plausible pitch state difference.,89,wtg reset restored,11,bhatkheda
uup25,non plausible pitch state difference.,89,wtg stopped attending repeated error,1,bhatkheda
uup25,noon plausable pitch state difference,2,auto reset,2,bhatkheda
uup25,offset tower-vibration sensor drivetrain direction error limit,5,auto reset,3,bhatkheda
uup25,offset tower-vibration sensor drivetrain direction error limit,5,wtg reset restored,2,bhatkheda
uup25,parameter checking work,1,reboot & restored wtg,1,bhatkheda
uup25,pitch started capacitor state hysteresis charge,2,reboot & restored wtg,1,bhatkheda
uup25,pitch started capacitor state hysteresis charge,2,wtg reset restored,1,bhatkheda
uup25,pitch started wrong capacitor state.,9,auto reset,1,bhatkheda
uup25,pitch started wrong capacitor state.,9,reboot & restored wtg,2,bhatkheda
uup25,pitch started wrong capacitor state.,9,reset & restart,1,bhatkheda
uup25,pitch started wrong capacitor state.,9,wtg reset restored,4,bhatkheda
uup25,pitch started wrong capacitor state.,9,wtg reset restored.,1,bhatkheda
uup25,power booster limitation cable temperatures.,1,checked & tighting pt100 connections ptai216,1,bhatkheda
uup25,preventive maintenance,28,attend,1,bhatkheda
uup25,preventive maintenance,28,wtg stopped blade tensioning work done,1,bhatkheda
uup25,preventive maintenance,28,wtg stopped half yearly preventive maintenance also activity generator alignment work done,3,bhatkheda
uup25,preventive maintenance,28,wtg stopped half yearly preventive maintenance work,2,bhatkheda
uup25,preventive maintenance,28,wtg stopped half yearly preventive maintenance work done,4,bhatkheda
uup25,preventive maintenance,28,wtg stopped half yearly uss maintenance work done,3,bhatkheda
uup25,preventive maintenance,28,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
uup25,preventive maintenance,28,wtg stopped uss preventive maintenance uss power cable recrimping work,1,bhatkheda
uup25,preventive maintenance,28,wtg stopped uss vcb,2,bhatkheda
uup25,preventive maintenance,28,wtg stopped vcb,3,bhatkheda
uup25,preventive maintenance,28,wtg stopped visual maintenance work done,1,bhatkheda
uup25,preventive maintenance,28,wtg stopped yearly preventive maintenance work done,2,bhatkheda
uup25,preventive maintenance,28,wtg stopped yearly uss maintenance work,2,bhatkheda
uup25,preventive maintenance,28,wtg stopped yearly wtg maintenance work,2,bhatkheda
uup25,scada disconnected,1,disconnected due dje35 uss hypm,1,bhatkheda
uup25,section isolator open,2,internal isolator opened customer pole restoration work progress,1,bhatkheda
uup25,section isolator open,2,internal isolator opened customer pole restoration work progress (uss visual preventive maintenance done),1,bhatkheda
uup25,slc: emergency stop module error state.,2,reboot & restored wtg,2,bhatkheda
uup25,slc: pitch actuator supervision module error state.,2,reset & restored wtg,1,bhatkheda
uup25,slc: pitch actuator supervision module error state.,2,wtg reset restored,1,bhatkheda
uup25,slc: pitch working position switch tripped.,2,attend,1,bhatkheda
uup25,slc: pitch working position switch tripped.,2,checked connection nc cabinet also checked harting connector ovp panel,1,bhatkheda
uup25,slc: tower vibration switch tripped.,8,attended restored,2,bhatkheda
uup25,slc: tower vibration switch tripped.,8,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,2,bhatkheda
uup25,slc: tower vibration switch tripped.,8,wtg reset restored,1,bhatkheda
uup25,slc: tower vibration switch tripped.,8,wtg reset restored.,2,bhatkheda
uup25,slc: tower vibration switch tripped.,8,"wtg stopped repeated error ""slc: tower vibration switch tripped.""",1,bhatkheda
uup25,slc: yaw control device diagnose switch tripped.,3,attend,2,bhatkheda
uup25,slc: yaw control device diagnose switch tripped.,3,found gearbox clogging sensor faulty replaced new one,1,bhatkheda
uup25,slc: yaw control device twist protection switch tripped.,1,removed cable twist & limit switch setting work done restored wtg,1,bhatkheda
uup25,special activity,36,blade erection completed & restoration work progress.,1,bhatkheda
uup25,special activity,36,blade erection work completed,4,bhatkheda
uup25,special activity,36,wtg stoped preventive measure work,2,bhatkheda
uup25,special activity,36,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup25,special activity,36,wtg stopped blade de-erection completed & repairing work progress,5,bhatkheda
uup25,special activity,36,wtg stopped blade inspection & repairing work,1,bhatkheda
uup25,special activity,36,wtg stopped blade inspection & repairing work progress,13,bhatkheda
uup25,special activity,36,wtg stopped blade inspection work (external side),2,bhatkheda
uup25,special activity,36,wtg stopped blade lps resistance measurement work completed,3,bhatkheda
uup25,special activity,36,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
uup25,special activity,36,wtg stopped ofc cable laying work done,1,bhatkheda
uup25,special activity,36,wtg stopped parameter setting work,2,bhatkheda
uup25,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
uup25,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup25,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup25,special activity - repeated error rectification,7,attend,3,bhatkheda
uup25,special activity - repeated error rectification,7,wtg stopped attending error,1,bhatkheda
uup25,special activity - repeated error rectification,7,wtg stopped attending warning,3,bhatkheda
uup25,special activity - software updation modification,11,attend,1,bhatkheda
uup25,special activity - software updation modification,11,new plc software version 2.4.1 updated work done,1,bhatkheda
uup25,special activity - software updation modification,11,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup25,special activity - software updation modification,11,wtg stopped anemometer earthing ft sensor wiring tb modification & complete la cable fixing work done,2,bhatkheda
uup25,special activity - software updation modification,11,wtg stopped ngcc software updated work done,1,bhatkheda
uup25,special activity - software updation modification,11,wtg stopped parameter setting work,1,bhatkheda
uup25,special activity - software updation modification,11,wtg stopped plc software updation power booster,2,bhatkheda
uup25,special activity - software updation modification,11,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,1,bhatkheda
uup25,special activity - software updation modification,11,wtg stopped software parameter checking work done,1,bhatkheda
uup25,special activity - uss yard inspection,1,wtg stopped uss yard inspection work,1,bhatkheda
uup25,special activity - wtg critical points checking,12,attend,1,bhatkheda
uup25,special activity - wtg critical points checking,12,replaced 02 nos. generator & line choke fan restored wtg,1,bhatkheda
uup25,special activity - wtg critical points checking,12,wtg stopped audit pending point compliance work done,2,bhatkheda
uup25,special activity - wtg critical points checking,12,wtg stopped convertor cabinet inspection work,1,bhatkheda
uup25,special activity - wtg critical points checking,12,wtg stopped nacelle winch grill fitting work,2,bhatkheda
uup25,special activity - wtg critical points checking,12,wtg stopped power curve checking work done,2,bhatkheda
uup25,special activity - wtg critical points checking,12,wtg stopped stator breaker inspection work,1,bhatkheda
uup25,special activity - wtg critical points checking,12,wtg stopped winch door fixing work,1,bhatkheda
uup25,special activity - wtg critical points checking,12,wtg stopped winch testing work,1,bhatkheda
uup25,special activity - wtg parameters checking,2,wtg stopped anemometer parameter checking work,1,bhatkheda
uup25,special activity - wtg parameters checking,2,wtg stopped parameter checking work,1,bhatkheda
uup25,speed measurement deviation delayed generator rotor speed.,3,replaced torque limiter,1,bhatkheda
uup25,speed measurement deviation delayed generator rotor speed.,3,restoration wip.,1,bhatkheda
uup25,speed measurement deviation delayed generator rotor speed.,3,wtg reset restored.,1,bhatkheda
uup25,speed measurement deviation generator rotor speed.,3,found torque limiter failure replaced,3,bhatkheda
uup25,speed measurement generator speed negative maximum.,2,wtg auto reset wind speed normalize,1,bhatkheda
uup25,speed measurement generator speed negative maximum.,2,wtg reset restored,1,bhatkheda
uup25,stator breaker failed closing demanded close.,8,replaced convertor cabinet stator breaker repairable work done,1,bhatkheda
uup25,stator breaker failed closing demanded close.,8,replaced stator breaker acb charging motor new one restored wtg,1,bhatkheda
uup25,stator breaker failed closing demanded close.,8,replaced stator breaker acb charging motor usable one & accliration sensor useble restored wtg,1,bhatkheda
uup25,stator breaker failed closing demanded close.,8,work progress.,1,bhatkheda
uup25,stator breaker failed closing demanded close.,8,wtg reset restored,3,bhatkheda
uup25,stator breaker failed closing demanded close.,8,wtg restoration work progress,1,bhatkheda
uup25,stator voltage measurement fault.,1,found generator side fuse link 600vac 32a fuse blown replaced,1,bhatkheda
uup25,svi slc communication error,5,reboot reset,1,bhatkheda
uup25,svi slc communication error,5,reboot restored wtg,1,bhatkheda
uup25,svi slc communication error,5,wtg reset restored,1,bhatkheda
uup25,svi slc communication error,5,wtg reset restored.,2,bhatkheda
uup25,torquing tensioning,5,attend,1,bhatkheda
uup25,torquing tensioning,5,wtg stopped blade tensioning & tower torquing also activity winch testing & climb assist checking work done,2,bhatkheda
uup25,torquing tensioning,5,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
uup25,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,69,attended restored,1,bhatkheda
uup25,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,69,auto reset,21,bhatkheda
uup25,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,69,cleaning yaw rim surface,1,bhatkheda
uup25,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,69,reboot & restored wtg,6,bhatkheda
uup25,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,69,reboot restored wtg,1,bhatkheda
uup25,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,69,replaced acceleration sensor usable,2,bhatkheda
uup25,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,69,replaced acceleration sensor usable one & cleaned yaw rim surface,3,bhatkheda
uup25,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,69,replaced acceleration sensor usable one cleaned yaw rim surface also checked yaw break caliper deviation found ok,1,bhatkheda
uup25,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,69,wtg reset & restored wtg,3,bhatkheda
uup25,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,69,wtg reset restored,30,bhatkheda
uup25,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit wtg reset & restored wtg,1,wtg reset & restored wtg,1,bhatkheda
uup25,tower-vibration (acceleration peak-to-peak value) drivetrain direction warning limit,1,auto reset,1,bhatkheda
uup25,tower-vibration (acceleration peak-to-peak value) non-drivetrain direction alarm limit,2,reset,1,bhatkheda
uup25,tower-vibration (acceleration peak-to-peak value) non-drivetrain direction alarm limit,2,reset restore wtg,1,bhatkheda
uup25,voltage difference,5,auto reset grid voltage ok.,1,bhatkheda
uup25,voltage difference,5,auto reset grid voltage ok. (due heavy jerk),2,bhatkheda
uup25,voltage difference,5,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
uup25,voltage difference,5,wtg auto reset grid normalization,1,bhatkheda
uup25,wind direction difference error.,37,auto reset,3,bhatkheda
uup25,wind direction difference error.,37,checked anemometer connections & anemometer mounting,6,bhatkheda
uup25,wind direction difference error.,37,checked anemometer connections & anemometer mounting found ok,8,bhatkheda
uup25,wind direction difference error.,37,reboot & restored wtg,4,bhatkheda
uup25,wind direction difference error.,37,reboot restored wtg,2,bhatkheda
uup25,wind direction difference error.,37,wtg reset & restored wtg,1,bhatkheda
uup25,wind direction difference error.,37,wtg reset restored,2,bhatkheda
uup25,wind direction difference error.,37,wtg restoration work progress,11,bhatkheda
uup25,wind speed difference error.,2,reboot & restored wtg,1,bhatkheda
uup25,wind speed difference error.,2,wtg reset restored,1,bhatkheda
uup25,wind speed difference warning.,2,attend,1,bhatkheda
uup25,wind speed difference warning.,2,checked anemometer connections & anemometer mounting restored wtg,1,bhatkheda
uup25,wtg audit,1,wtg stopped customer internal audit work done restored wtg,1,bhatkheda
uup25,wtg offline,1,fd01 sd,1,bhatkheda
uup25,wtg stopped customer 220kv line work mpptcl,1,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,1,bhatkheda
uup26,active power 10m filter limit.,2,auto reset,1,bhatkheda
uup26,active power 10m filter limit.,2,wtg reset & restored wtg,1,bhatkheda
uup26,active power limit.,1,reset & restored wtg,1,bhatkheda
uup26,alarm stator breaker control sequence state machine detected error.,2,auto reset,1,bhatkheda
uup26,alarm stator breaker control sequence state machine detected error.,2,reboot & restored wtg,1,bhatkheda
uup26,anemometer 1 measurement error.,3,auto reset,3,bhatkheda
uup26,anemometer 2 measurement error.,7,auto reset,6,bhatkheda
uup26,anemometer 2 measurement error.,7,reboot & restored wtg,1,bhatkheda
uup26,blade 1: diagnosis voltage range.,27,attend,5,bhatkheda
uup26,blade 1: diagnosis voltage range.,27,auto reset,5,bhatkheda
uup26,blade 1: diagnosis voltage range.,27,checked capacitor bank connections,10,bhatkheda
uup26,blade 1: diagnosis voltage range.,27,reboot restored wtg,1,bhatkheda
uup26,blade 1: diagnosis voltage range.,27,replaced 01 nos. capacitor blade 1,1,bhatkheda
uup26,blade 1: diagnosis voltage range.,27,replaced 02 amp fuse,1,bhatkheda
uup26,blade 1: diagnosis voltage range.,27,wtg reset restored,4,bhatkheda
uup26,blade 1: ips active wrong area.,6,auto reset,4,bhatkheda
uup26,blade 1: ips active wrong area.,6,reset start,1,bhatkheda
uup26,blade 1: ips active wrong area.,6,wtg reset restored,1,bhatkheda
uup26,blade 1: safety run active.,1,wtg reset restored.,1,bhatkheda
uup26,blade 2: communication failure (slave master operational state guarding error).,1,wtg reset restored.,1,bhatkheda
uup26,blade 2: ips active wrong area.,8,attend,1,bhatkheda
uup26,blade 2: ips active wrong area.,8,auto reset,2,bhatkheda
uup26,blade 2: ips active wrong area.,8,checked & tighting connection proximity sensor & set referencing plate,1,bhatkheda
uup26,blade 2: ips active wrong area.,8,wtg reset & restored wtg,2,bhatkheda
uup26,blade 2: ips active wrong area.,8,wtg reset restored,2,bhatkheda
uup26,blade 2: pitch converter error.,2,reset restore wtg,2,bhatkheda
uup26,blade 2: safety run active.,1,auto reset,1,bhatkheda
uup26,blade 3: big deviations model (inside hysteresis).,11,attend,1,bhatkheda
uup26,blade 3: big deviations model (inside hysteresis).,11,auto reset,2,bhatkheda
uup26,blade 3: big deviations model (inside hysteresis).,11,checked related circuit & found one capacitor link damage replaced,1,bhatkheda
uup26,blade 3: big deviations model (inside hysteresis).,11,replaced 01 no. capacitor lug checked & tighting related circuit,2,bhatkheda
uup26,blade 3: big deviations model (inside hysteresis).,11,wtg reset & restored wtg,2,bhatkheda
uup26,blade 3: big deviations model (inside hysteresis).,11,wtg reset restored,3,bhatkheda
uup26,blade 3: diagnosis voltage range.,6,checked & found 1 lug capacitor bank broken replaced new one,2,bhatkheda
uup26,blade 3: diagnosis voltage range.,6,reboot & restored wtg,2,bhatkheda
uup26,blade 3: diagnosis voltage range.,6,wtg restoration work progress,2,bhatkheda
uup26,blade 3: ips active wrong area.,4,auto reset,1,bhatkheda
uup26,blade 3: ips active wrong area.,4,reboot & restored wtg,1,bhatkheda
uup26,blade 3: ips active wrong area.,4,wtg reset restored,2,bhatkheda
uup26,blade 3: minimum dc-link voltage reached report immediately error.,1,auto reset,1,bhatkheda
uup26,blade bearing lubrication maintenance state.,8,reboot & restored wtg,4,bhatkheda
uup26,blade bearing lubrication maintenance state.,8,reboot restored wtg,4,bhatkheda
uup26,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup26,blade teeth lubrication maintenance state.,25,reboot & restored wtg,18,bhatkheda
uup26,blade teeth lubrication maintenance state.,25,reboot restored wtg,6,bhatkheda
uup26,blade teeth lubrication maintenance state.,25,reboot rsetored wtg,1,bhatkheda
uup26,converter cooling water pressure low alarm.,3,check & found coolant level low top done also checked motor direction & restored wtg,1,bhatkheda
uup26,converter cooling water pressure low alarm.,3,reboot & restored wtg,1,bhatkheda
uup26,converter cooling water pressure low alarm.,3,wtg reset restored.,1,bhatkheda
uup26,converter system handshake timeout exception.,12,auto reset,4,bhatkheda
uup26,converter system handshake timeout exception.,12,reboot restored wtg,1,bhatkheda
uup26,converter system handshake timeout exception.,12,wtg reset & restored wtg,2,bhatkheda
uup26,converter system handshake timeout exception.,12,wtg reset restored,5,bhatkheda
uup26,convertor system communication handshake fault.,22,auto reset,2,bhatkheda
uup26,convertor system communication handshake fault.,22,checked & tighting asim board connections,3,bhatkheda
uup26,convertor system communication handshake fault.,22,reboot & restored wtg,2,bhatkheda
uup26,convertor system communication handshake fault.,22,reset restore wtg,1,bhatkheda
uup26,convertor system communication handshake fault.,22,wtg reset & restored wtg,5,bhatkheda
uup26,convertor system communication handshake fault.,22,wtg reset & restored wtg (wtg offline scada & late rested due feeder shutdown),1,bhatkheda
uup26,convertor system communication handshake fault.,22,wtg reset restored,8,bhatkheda
uup26,convertor system fault active.,2,auto reset,1,bhatkheda
uup26,convertor system fault active.,2,reset restore wtg,1,bhatkheda
uup26,current,1,feeder charged,1,bhatkheda
uup26,customer request,2,wtg internal isolator feeder-7 section-c open customer wind mask removed work uup28,1,bhatkheda
uup26,customer request,2,wtg isolator open customer lws maintenance work,1,bhatkheda
uup26,cut wind,2,auto reseted (high wind),2,bhatkheda
uup26,detected grid state converter faulted ok.,5,checked & found uss acb tripped ground fault checked related circuit found ok,1,bhatkheda
uup26,detected grid state converter faulted ok.,5,reset & restart,1,bhatkheda
uup26,detected grid state converter faulted ok.,5,wtg auto reset grid normalization,1,bhatkheda
uup26,detected grid state converter faulted ok.,5,wtg rested grid normalization,1,bhatkheda
uup26,detected grid state converter faulted ok.,5,wtg restoration work progress,1,bhatkheda
uup26,drive train swinging.,1,auto reset,1,bhatkheda
uup26,earth fault,1,feeder charged,1,bhatkheda
uup26,emergency button hub pressed,1,checked harting connector ovp panel hc cabinet & cable shaping done,1,bhatkheda
uup26,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup26,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup26,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup26,feeder 7 trippec due earth fault,1,feeder charged,1,bhatkheda
uup26,feeder shutdown,2,feeder shutdown taken uup13 isolator jumper work,1,bhatkheda
uup26,feeder shutdown,2,wtg stopped customer 220kv line work mpptcl,1,bhatkheda
uup26,feeder shutdown ofc stringing work,1,feeder charged,1,bhatkheda
uup26,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
uup26,feeder tripped e/f,33,feeder charged,31,bhatkheda
uup26,feeder tripped e/f,33,patrolling found poles bend due cyclonic wind internal isolator open & feeder charged,1,bhatkheda
uup26,feeder tripped e/f,33,wtg rested grid normalization,1,bhatkheda
uup26,feeder tripped o/c,7,feeder charged,6,bhatkheda
uup26,feeder tripped o/c,7,line patrolling done,1,bhatkheda
uup26,fuse yaw converter open.,2,checked & found 14f1 mcb tripped checked circuit & found yaw convertor faulty replaced also checked ycd & acceleration sensor shielding panel & ycd end,1,bhatkheda
uup26,fuse yaw converter open.,2,restored wtg,1,bhatkheda
uup26,generator bearing temperature de error limit.,2,manually generator lubber plc & bearing temperature cool restored wtg,2,bhatkheda
uup26,generator bearing temperature nde error limit.,1,manually generator lubber plc & bearing temperature cool restored wtg,1,bhatkheda
uup26,generator cooling slipring fan overload switch 1 open/tripped.,5,checked generator slip ring fan & connections hold mpcb,4,bhatkheda
uup26,generator cooling slipring fan overload switch 1 open/tripped.,5,replaced generator slip ring fan usable one restored wtg,1,bhatkheda
uup26,generator lubrication unit warning.,1,attend,1,bhatkheda
uup26,generator side hardware detected over-current fault phase b.,4,attend,2,bhatkheda
uup26,generator side hardware detected over-current fault phase b.,4,checked generator power carbon brush & cleaned generator slip ring,1,bhatkheda
uup26,generator side hardware detected over-current fault phase b.,4,replaced 06 no. usable generator power carbon brush & cleaned generator slip ring,1,bhatkheda
uup26,generator side hardware detected over-current fault phase c.,2,checked & found power carbon brushes worn & restoration work progress,1,bhatkheda
uup26,generator side hardware detected over-current fault phase c.,2,replaced new 18 nos. generator power carbon brush,1,bhatkheda
uup26,grid loss,3,due heavy jerk,1,bhatkheda
uup26,grid loss,3,r-phase jumper closed properly,1,bhatkheda
uup26,grid loss,3,wtg auto reset grid normalization,1,bhatkheda
uup26,grid voltage ok.,5,checked found vcb tripped prv & mog alarm indication pressure released,1,bhatkheda
uup26,grid voltage ok.,5,found uss acb tripped checked power cable uss acb cabinet also checked convertor cabinet & connection asim board,2,bhatkheda
uup26,grid voltage ok.,5,wtg reboot restored,1,bhatkheda
uup26,grid voltage ok.,5,wtg restoration work progress (single phasing happing 33kv cut point line),1,bhatkheda
uup26,health check error.,1,wtg reset & restored wtg,1,bhatkheda
uup26,hub healthcheck alarm.,63,auto reset,9,bhatkheda
uup26,hub healthcheck alarm.,63,reboot & restored wtg,19,bhatkheda
uup26,hub healthcheck alarm.,63,reboot restored wtg,2,bhatkheda
uup26,hub healthcheck alarm.,63,reset & restored wtg,3,bhatkheda
uup26,hub healthcheck alarm.,63,reset restored wtg,4,bhatkheda
uup26,hub healthcheck alarm.,63,wtg reset & restored wtg,14,bhatkheda
uup26,hub healthcheck alarm.,63,wtg reset restored,10,bhatkheda
uup26,hub healthcheck alarm.,63,wtg reset restored.,2,bhatkheda
uup26,hub healthcheck timeout.,1,wtg reset restored,1,bhatkheda
uup26,iinternal shutdown,1,internal shutdown taken ofc stringing work,1,bhatkheda
uup26,internal shutdown,27,220/33kv substation yearly maintenance work,1,bhatkheda
uup26,internal shutdown,27,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup26,internal shutdown,27,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup26,internal shutdown,27,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup26,internal shutdown,27,feeder shutdown taken customer relay testing work,1,bhatkheda
uup26,internal shutdown,27,feeder shutdown taken customer tree cutting work,1,bhatkheda
uup26,internal shutdown,27,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup26,internal shutdown,27,feeder shutdown taken ht tape applying work,1,bhatkheda
uup26,internal shutdown,27,feeder shutdown taken lws maintenance customer,1,bhatkheda
uup26,internal shutdown,27,feeder shutdown taken lws maintenance customer.,4,bhatkheda
uup26,internal shutdown,27,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
uup26,internal shutdown,27,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup26,internal shutdown,27,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup26,internal shutdown,27,internal shutdown taken customer jumper work,2,bhatkheda
uup26,internal shutdown,27,internal shutdown taken customer line mainteance work,2,bhatkheda
uup26,internal shutdown,27,shutdown taken customer bird guard fixing work,3,bhatkheda
uup26,internal shutdown,27,shutdown taken ht team uup29 uss yard isolator work(observed hot spot),1,bhatkheda
uup26,internal shutdown,27,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup26,internal shutdown,27,wtg stopped customer lws maintenance work,1,bhatkheda
uup26,internal shutdown/customer request,1,shutdown taken customer bird guard fixing work,1,bhatkheda
uup26,lsc igbt temperature error limit.,2,checked & found lsc side leakage observed & wtg restoration work progress,1,bhatkheda
uup26,lsc igbt temperature error limit.,2,replaced line contactor & lsc side leakage arrested also lsc side 09 nos. igbt 03 nos. driver card & 01 nos. 550 amp fuse restored wtg,1,bhatkheda
uup26,manual stop,2,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup26,manual stop,2,stopped nacelle orientation setting correction,1,bhatkheda
uup26,modification,3,new plc software version 2.4.0 updated work done,1,bhatkheda
uup26,modification,3,wtg stopped gps time synchronization work,1,bhatkheda
uup26,modification,3,wtg stopped ngcc software updated work done,1,bhatkheda
uup26,non plausible pitch state difference.,3,auto reset,2,bhatkheda
uup26,non plausible pitch state difference.,3,wtg reset restored,1,bhatkheda
uup26,offset tower-vibration sensor drivetrain direction error limit,2,auto reset,2,bhatkheda
uup26,pitch started capacitor state hysteresis charge,12,auto reset,12,bhatkheda
