Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uup26,pitch started wrong capacitor state.,6,auto reset,2,bhatkheda
uup26,pitch started wrong capacitor state.,6,reset restore wtg,1,bhatkheda
uup26,pitch started wrong capacitor state.,6,wtg reset restored,3,bhatkheda
uup26,preventive maintenance,36,attend,4,bhatkheda
uup26,preventive maintenance,36,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
uup26,preventive maintenance,36,wtg stopped half yearly preventive maintenance work,2,bhatkheda
uup26,preventive maintenance,36,wtg stopped half yearly preventive maintenance work done,6,bhatkheda
uup26,preventive maintenance,36,wtg stopped half yearly uss maintenance work done,2,bhatkheda
uup26,preventive maintenance,36,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
uup26,preventive maintenance,36,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
uup26,preventive maintenance,36,wtg stopped uss vcb,2,bhatkheda
uup26,preventive maintenance,36,wtg stopped vcb,2,bhatkheda
uup26,preventive maintenance,36,wtg stopped visual maintenance work done,2,bhatkheda
uup26,preventive maintenance,36,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup26,preventive maintenance,36,wtg stopped wtg visual preventive maintenance work,2,bhatkheda
uup26,preventive maintenance,36,wtg stopped yearly preventive maintenance work done,4,bhatkheda
uup26,preventive maintenance,36,wtg stopped yearly uss maintenance uss power cable recrimping work,1,bhatkheda
uup26,preventive maintenance,36,wtg stopped yearly uss maintenance work,2,bhatkheda
uup26,preventive maintenance,36,wtg stopped yearly wtg preventive maintenance work done restored wtg,1,bhatkheda
uup26,scada connectivity due feeder #1 shut down.,1,restored feeder# 1 charged.,1,bhatkheda
uup26,scada connectivity issue,1,restored.,1,bhatkheda
uup26,scada disconnected,3,disconnected due dje35 uss hypm,1,bhatkheda
uup26,scada disconnected,3,inox scada issue,2,bhatkheda
uup26,section isolator open,6,f-7 internal isolator open customer work completed isolator closed & restored wtg,1,bhatkheda
uup26,section isolator open,6,internal isolator opened customer pole restoration work progress,1,bhatkheda
uup26,section isolator open,6,internal isolator opened customer pole restoration work progress (uss visual preventive maintenance done),1,bhatkheda
uup26,section isolator open,6,wtg internal isolator open customer wind mass cable laying work,1,bhatkheda
uup26,section isolator open,6,wtg isolator open customer bird guard fixing work,1,bhatkheda
uup26,section isolator open,6,wtg stopped internal isolator open line maintenance work,1,bhatkheda
uup26,slc: control core supervision module error state.,1,wtg reset restored,1,bhatkheda
uup26,slc: pitch actuator supervision module error state.,7,auto reset,2,bhatkheda
uup26,slc: pitch actuator supervision module error state.,7,reboot restored wtg,2,bhatkheda
uup26,slc: pitch actuator supervision module error state.,7,wtg reset restored.,3,bhatkheda
uup26,slc: tower vibration switch tripped.,40,attend,1,bhatkheda
uup26,slc: tower vibration switch tripped.,40,auto reset,1,bhatkheda
uup26,slc: tower vibration switch tripped.,40,cleaning yaw rim surface & checked connections acceleration sensor,1,bhatkheda
uup26,slc: tower vibration switch tripped.,40,reboot & restored wtg,1,bhatkheda
uup26,slc: tower vibration switch tripped.,40,replaced acceleration sensor usable one also cleaning yaw rim surface restored wtg,2,bhatkheda
uup26,slc: tower vibration switch tripped.,40,reset & restored wtg,4,bhatkheda
uup26,slc: tower vibration switch tripped.,40,reset restore wtg,2,bhatkheda
uup26,slc: tower vibration switch tripped.,40,wtg reset & restored wtg,4,bhatkheda
uup26,slc: tower vibration switch tripped.,40,wtg reset restored,21,bhatkheda
uup26,slc: tower vibration switch tripped.,40,wtg reset restored.,3,bhatkheda
uup26,special activity,19,attend,3,bhatkheda
uup26,special activity,19,attended restored,2,bhatkheda
uup26,special activity,19,wtg stopped acb & vcb relay testing & servicing work,2,bhatkheda
uup26,special activity,19,wtg stopped blade internal side inspection also anemometer earthing modification & replaced generator slip ring fan work done,1,bhatkheda
uup26,special activity,19,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
uup26,special activity,19,wtg stopped blade tensioning & tower torquing work done,5,bhatkheda
uup26,special activity,19,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
uup26,special activity,19,wtg stopped generator de & nde side bearing manually greasing work,1,bhatkheda
uup26,special activity,19,wtg stopped parameter setting work,2,bhatkheda
uup26,special activity,19,wtg stopped wtg inspection work,1,bhatkheda
uup26,special activity - blade lps resistance measurement & inspection,4,attend,1,bhatkheda
uup26,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
uup26,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup26,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup26,special activity - repeated error rectification,1,"wtg stopped attending warning ""generator lubrication unit warning..""",1,bhatkheda
uup26,special activity - software updation modification,10,new plc software version 2.4.1 updated work done,1,bhatkheda
uup26,special activity - software updation modification,10,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup26,special activity - software updation modification,10,wtg stopped anemometer earthing ft sensor wiring tb modification,2,bhatkheda
uup26,special activity - software updation modification,10,wtg stopped ngcc software updated work done,1,bhatkheda
uup26,special activity - software updation modification,10,wtg stopped parameter setting work,1,bhatkheda
uup26,special activity - software updation modification,10,wtg stopped plc software updation power booster,2,bhatkheda
uup26,special activity - software updation modification,10,"wtg stopped power booster up-gradation work also activity wtg visual maintenance & resolved warning ""gearbox oil filter 75% clogged."" replaced gearbox on-line oil filter work done",1,bhatkheda
uup26,special activity - software updation modification,10,wtg stopped software parameter checking work done,1,bhatkheda
uup26,special activity - uss yard inspection,1,wtg stopped transformer oil leakage arrested & top 30 ltr.,1,bhatkheda
uup26,special activity - wtg critical points checking,12,attend,1,bhatkheda
uup26,special activity - wtg critical points checking,12,wtg stopped audit pending point compliance work done,2,bhatkheda
uup26,special activity - wtg critical points checking,12,wtg stopped generator cooling slip ring fan replacement work done,1,bhatkheda
uup26,special activity - wtg critical points checking,12,wtg stopped nacelle winch grill fitting work,2,bhatkheda
uup26,special activity - wtg critical points checking,12,wtg stopped plc software updated,1,bhatkheda
uup26,special activity - wtg critical points checking,12,wtg stopped stator breaker inspection work,1,bhatkheda
uup26,special activity - wtg critical points checking,12,wtg stopped winch door fixing work,1,bhatkheda
uup26,special activity - wtg critical points checking,12,wtg stopped winch testing & climb assist checking & inspection work done,1,bhatkheda
uup26,special activity - wtg critical points checking,12,wtg stopped winch testing & climb assist checking work,1,bhatkheda
uup26,special activity - wtg critical points checking,12,wtg stopped winch testing work,1,bhatkheda
uup26,special activity - wtg parameters checking,4,special activity - wtg parameters checking,2,bhatkheda
uup26,special activity - wtg parameters checking,4,wtg stopped parameter checking work,2,bhatkheda
uup26,speed measurement deviation delayed generator rotor speed.,14,auto reset,1,bhatkheda
uup26,speed measurement deviation delayed generator rotor speed.,14,replaced rotor encoder coupler,3,bhatkheda
uup26,speed measurement deviation delayed generator rotor speed.,14,reset & restart,2,bhatkheda
uup26,speed measurement deviation delayed generator rotor speed.,14,wtg reset & restored wtg,2,bhatkheda
uup26,speed measurement deviation delayed generator rotor speed.,14,wtg restoration work progress,6,bhatkheda
uup26,speed measurement deviation generator rotor speed.,4,auto reset,4,bhatkheda
uup26,speed measurement generator speed negative maximum.,1,wtg auto reset wind speed normalize,1,bhatkheda
uup26,stator breaker failed closing demanded close.,8,attend,2,bhatkheda
uup26,stator breaker failed closing demanded close.,8,replaced stator breaker convertor cabinet,1,bhatkheda
uup26,stator breaker failed closing demanded close.,8,wtg reset restored,5,bhatkheda
uup26,temperature cable loop- connection point t4 error level,1,wtg reset restored,1,bhatkheda
uup26,torque difference pitch motors warning level.,1,auto reset,1,bhatkheda
uup26,torquing tensioning,5,attend,1,bhatkheda
uup26,torquing tensioning,5,wtg stopped tower torquing & blade tensioning work,4,bhatkheda
uup26,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,4,attend,1,bhatkheda
uup26,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,4,auto reset,1,bhatkheda
uup26,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,4,replaced acceleration sensor new one also cleaned yaw rim surface,1,bhatkheda
uup26,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,4,wtg reset & restored wtg,1,bhatkheda
uup26,voltage difference,1,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
uup26,wind direction difference error.,7,auto reset,4,bhatkheda
uup26,wind direction difference error.,7,checked anemometer connections & anemometer mounting found ok,1,bhatkheda
uup26,wind direction difference error.,7,reboot & restored wtg,2,bhatkheda
uup26,wtg audit,2,wtg stopped uss internal audit work done,2,bhatkheda
uup26,wtg offline,2,connectivity due fd01 tripped,1,bhatkheda
uup26,wtg offline,2,fd01 sd,1,bhatkheda
uup26,wtg stopped customer 220kv line work mpptcl,1,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,1,bhatkheda
uup26,yaw converter error occurred.,4,auto reset,3,bhatkheda
uup26,yaw converter error occurred.,4,wtg reset & restored,1,bhatkheda
uup26,yaw converter state error external fault.,2,auto reset,1,bhatkheda
uup26,yaw converter state error external fault.,2,wtg reset restored,1,bhatkheda
uup26,yaw converter state error overload 2.,2,wtg reset restored.,2,bhatkheda
uup27,active power 10m filter limit.,4,auto reset,4,bhatkheda
uup27,active power limit.,1,wtg reset restored,1,bhatkheda
uup27,anemometer 1 measurement error.,1,auto reset,1,bhatkheda
uup27,anemometer 2 communication warning.,1,reset restore wtg,1,bhatkheda
uup27,anemometer 2 measurement error.,5,auto reset,5,bhatkheda
uup27,blade 1: ips active wrong area.,1,wtg reset restored,1,bhatkheda
uup27,blade 3: blade state plausibility.,2,wtg reset & restored wtg,2,bhatkheda
uup27,blade bearing lubrication maintenance state.,5,reboot & restored wtg,2,bhatkheda
uup27,blade bearing lubrication maintenance state.,5,reboot restore wtg,1,bhatkheda
uup27,blade bearing lubrication maintenance state.,5,reboot restored wtg,2,bhatkheda
uup27,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup27,blade teeth lubrication maintenance state.,34,reboot & restart,1,bhatkheda
uup27,blade teeth lubrication maintenance state.,34,reboot & restored,1,bhatkheda
uup27,blade teeth lubrication maintenance state.,34,reboot & restored wtg,24,bhatkheda
uup27,blade teeth lubrication maintenance state.,34,reboot restored wtg,4,bhatkheda
uup27,blade teeth lubrication maintenance state.,34,reset restore wtg,1,bhatkheda
uup27,blade teeth lubrication maintenance state.,34,wtg reboot & restored wtg,1,bhatkheda
uup27,blade teeth lubrication maintenance state.,34,wtg reset restored,1,bhatkheda
uup27,blade teeth lubrication maintenance state.,34,wtg reset restored.,1,bhatkheda
uup27,cc101 24vdc buffer module closing/opening breakers charged.,3,checked & tighting 24v connections cca panel also replaced stator breaker opening coil & 24v dc fuse tbc cabinet,1,bhatkheda
uup27,cc101 24vdc buffer module closing/opening breakers charged.,3,wtg restoration work progress,2,bhatkheda
uup27,customer request,2,wtg internal isolator feeder-7 section-c open customer wind mask removed work uup28,1,bhatkheda
uup27,customer request,2,wtg isolator open customer lws maintenance work,1,bhatkheda
uup27,customer stoppage,2,wtg stopped checked yawing operation work,1,bhatkheda
uup27,customer stoppage,2,wtg stopped customer blade inspection work,1,bhatkheda
uup27,detected grid state converter faulted ok.,10,auto reset,1,bhatkheda
uup27,detected grid state converter faulted ok.,10,auto reset grid voltage ok.,1,bhatkheda
uup27,detected grid state converter faulted ok.,10,checked found convertor cca100 panel line side contactor flashover,1,bhatkheda
uup27,detected grid state converter faulted ok.,10,cleaned cca converter cabinet replaced 550a fuse(03 nos),1,bhatkheda
uup27,detected grid state converter faulted ok.,10,found vcb tripped current checked related circuit found ok,1,bhatkheda
uup27,detected grid state converter faulted ok.,10,reboot & start wtg,1,bhatkheda
uup27,detected grid state converter faulted ok.,10,reset & restart,1,bhatkheda
uup27,detected grid state converter faulted ok.,10,wtg auto reset grid normalization,1,bhatkheda
uup27,detected grid state converter faulted ok.,10,wtg auto rested grid normalization,1,bhatkheda
uup27,detected grid state converter faulted ok.,10,wtg rested grid normalization,1,bhatkheda
uup27,drive train swinging.,1,auto reset,1,bhatkheda
uup27,earth fault,1,feeder charged,1,bhatkheda
uup27,efficiency upgrade,2,attend,1,bhatkheda
uup27,efficiency upgrade,2,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,1,bhatkheda
uup27,encoder rate alarms exceeded treshold.,4,auto reset,3,bhatkheda
uup27,encoder rate alarms exceeded treshold.,4,wtg reset restored,1,bhatkheda
uup27,error,1,reboot & restored wtg,1,bhatkheda
uup27,eup - temperature 8 error limit,4,attend,1,bhatkheda
uup27,eup - temperature 8 error limit,4,replaced pt100 temperature sensor t4 cable loop,1,bhatkheda
uup27,eup - temperature 8 error limit,4,wtg reset restored,2,bhatkheda
uup27,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup27,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup27,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup27,feeder 7 trippec due earth fault,1,feeder charged,1,bhatkheda
uup27,feeder charged,1,feeder charged,1,bhatkheda
uup27,feeder jerk,1,autoreset,1,bhatkheda
uup27,feeder shutdown,1,wtg stopped customer 220kv line work mpptcl,1,bhatkheda
uup27,feeder shutdown ofc stringing work,1,feeder charged,1,bhatkheda
uup27,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
uup27,feeder tripped e/f,32,feeder charged,30,bhatkheda
uup27,feeder tripped e/f,32,patrolling found poles bend due cyclonic wind internal isolator open & feeder charged,1,bhatkheda
uup27,feeder tripped e/f,32,wtg rested grid normalization,1,bhatkheda
uup27,feeder tripped o/c,6,feeder charged,5,bhatkheda
uup27,feeder tripped o/c,6,line patrolling done,1,bhatkheda
uup27,gearbox high temperature power reduction.,9,attend restore wtg,1,bhatkheda
uup27,gearbox high temperature power reduction.,9,checked gearbox radiator fan connection & direction,1,bhatkheda
uup27,gearbox high temperature power reduction.,9,reboot restored wtg,1,bhatkheda
uup27,gearbox high temperature power reduction.,9,"wtg stopped attending warring ""gearbox high temperature power reduction.""",1,bhatkheda
uup27,gearbox high temperature power reduction.,9,wtg stopped gearbox inspection work,5,bhatkheda
uup27,gearbox oil cooling fan 1 overload switch failure.,4,"wtg stopped attending warning ""gearbox oil cooling fan 1 feedback match demand.""",4,bhatkheda
uup27,generator grounding brush worn error.,2,replaced 02 nos. generator grounding earthing brushes,1,bhatkheda
uup27,generator grounding brush worn error.,2,restored wtg,1,bhatkheda
uup27,generator side hardware detected over-current fault phase a.,5,attend,3,bhatkheda
uup27,generator side hardware detected over-current fault phase a.,5,replaced 04 no. usable generator power carbon brush,1,bhatkheda
uup27,generator side hardware detected over-current fault phase a.,5,replaced generator power brush usable one also cleaned generator slip ring drum restored wtg,1,bhatkheda
uup27,generator side hardware detected over-current fault phase b.,6,attend,2,bhatkheda
uup27,generator side hardware detected over-current fault phase b.,6,replaced 03 nos. generator power carbon brushes usable & 02 nos. brush holding spring,1,bhatkheda
uup27,generator side hardware detected over-current fault phase b.,6,replaced 04 nos. generator power carbon brush usable also activity nosecone & hardware checking found ok,2,bhatkheda
uup27,generator side hardware detected over-current fault phase b.,6,replaced 04 nos. generator power carbon brush usable also cleaned generator slip ring,1,bhatkheda
uup27,generator side hardware detected over-current fault phase c.,4,replaced 02 nos. generator earthing brush usable,3,bhatkheda
uup27,generator side hardware detected over-current fault phase c.,4,wtg reset restored,1,bhatkheda
uup27,generator underspeed fault.,3,auto reset,2,bhatkheda
uup27,generator underspeed fault.,3,wtg reset restored,1,bhatkheda
uup27,grid loss,2,auto reset grid voltage ok.,1,bhatkheda
uup27,grid loss,2,due heavy jerk,1,bhatkheda
uup27,grid voltage ok.,3,attended & restored,1,bhatkheda
uup27,grid voltage ok.,3,checked & tighting connection dry transformer & checked power cable uss cabinet also checked phase monitoring relay setting also resolved warring generator grounding brush worn warning cleaned generator slip ring & checked power carbon brush & limit switch,1,bhatkheda
uup27,grid voltage ok.,3,checked found vcb tripped prv & mog alarm indication pressure released,1,bhatkheda
uup27,gsc zero-sequence current peak high,2,auto reset,1,bhatkheda
uup27,gsc zero-sequence current peak high,2,replaced power carbon brush & earthing brush,1,bhatkheda
uup27,hub grid fuse opened.,2,attend,1,bhatkheda
uup27,hub grid fuse opened.,2,check power harting connector & tighting related connections,1,bhatkheda
uup27,hub healthcheck timeout.,3,auto reset,1,bhatkheda
uup27,hub healthcheck timeout.,3,wtg reset & restored wtg,1,bhatkheda
uup27,hub healthcheck timeout.,3,wtg reset restored,1,bhatkheda
uup27,hydraulic brake pressure sensors defective.,1,auto reset,1,bhatkheda
uup27,internal shutdown,29,220/33kv substation yearly maintenance work,1,bhatkheda
uup27,internal shutdown,29,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup27,internal shutdown,29,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup27,internal shutdown,29,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup27,internal shutdown,29,feeder shutdown taken customer relay testing work,1,bhatkheda
uup27,internal shutdown,29,feeder shutdown taken customer tree cutting work,1,bhatkheda
uup27,internal shutdown,29,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup27,internal shutdown,29,feeder shutdown taken ht tape applying work,1,bhatkheda
uup27,internal shutdown,29,feeder shutdown taken lws maintenance customer,1,bhatkheda
uup27,internal shutdown,29,feeder shutdown taken lws maintenance customer.,4,bhatkheda
uup27,internal shutdown,29,internal shutdown taken customer,1,bhatkheda
uup27,internal shutdown,29,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
uup27,internal shutdown,29,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup27,internal shutdown,29,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup27,internal shutdown,29,internal shutdown taken customer jumper work,2,bhatkheda
uup27,internal shutdown,29,internal shutdown taken customer line mainteance work,2,bhatkheda
uup27,internal shutdown,29,internal shutdown taken ofc stringing work,1,bhatkheda
uup27,internal shutdown,29,shutdown taken customer bird guard fixing work,3,bhatkheda
uup27,internal shutdown,29,shutdown taken ht team uup29 uss yard isolator work(observed hot spot),1,bhatkheda
uup27,internal shutdown,29,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup27,internal shutdown,29,wtg stopped customer lws maintenance work,1,bhatkheda
uup27,internal shutdown/customer request,1,shutdown taken customer bird guard fixing work,1,bhatkheda
uup27,line side breaker feedback active commanded close.,3,auto reset,3,bhatkheda
uup27,line side hardware detected over-current fault phase a.,1,checked lvrt circuit & replaced diode module lvrt circuit,1,bhatkheda
uup27,log task running,1,38001 log task runningwtg reset restored.,1,bhatkheda
uup27,manual stop,4,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup27,manual stop,4,stopped nacelle orientation setting correction,1,bhatkheda
uup27,manual stop,4,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
uup27,manual stop,4,wtg stopped sineax software uploading work,1,bhatkheda
uup27,maximum time yaw positioning exceeded.,5,auto reset,4,bhatkheda
uup27,maximum time yaw positioning exceeded.,5,checked found 14q8 relay faulty nc cabinet replaced,1,bhatkheda
uup27,modification,5,new plc software version 2.4.0 updated work done,1,bhatkheda
uup27,modification,5,wtg stopped generator (duct) cover fitting work done,1,bhatkheda
uup27,modification,5,wtg stopped gps time synchronization work,2,bhatkheda
uup27,modification,5,wtg stopped ngcc software updated work done,1,bhatkheda
uup27,nacelle cabinet +3nca200 fuse plc bus modules open/tripped.,2,attend,1,bhatkheda
uup27,nacelle cabinet +3nca200 fuse plc bus modules open/tripped.,2,checked & found 3f1 plc fuse faulty nc panel replaced,1,bhatkheda
uup27,nacelle rotation overspeed.,2,auto reset,2,bhatkheda
uup27,non plausible pitch state difference.,5,auto reset,5,bhatkheda
uup27,pitch started wrong capacitor state.,6,auto reset,2,bhatkheda
uup27,pitch started wrong capacitor state.,6,wtg reset restored,3,bhatkheda
uup27,pitch started wrong capacitor state.,6,wtg reset restored.,1,bhatkheda
uup27,preventive maintenance,31,attend uss pm,1,bhatkheda
uup27,preventive maintenance,31,preventive maintenance wtg stopped vcb,1,bhatkheda
uup27,preventive maintenance,31,wtg stopped blade tensioning work done,1,bhatkheda
uup27,preventive maintenance,31,wtg stopped half yearly preventive maintenance also activity generator alignment work done,4,bhatkheda
uup27,preventive maintenance,31,wtg stopped half yearly preventive maintenance work,2,bhatkheda
uup27,preventive maintenance,31,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
uup27,preventive maintenance,31,wtg stopped half yearly uss maintenance work done,2,bhatkheda
uup27,preventive maintenance,31,wtg stopped uss vcb,2,bhatkheda
uup27,preventive maintenance,31,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
uup27,preventive maintenance,31,wtg stopped vcb,2,bhatkheda
uup27,preventive maintenance,31,wtg stopped visual maintenance work done,1,bhatkheda
uup27,preventive maintenance,31,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup27,preventive maintenance,31,wtg stopped wtg visual preventive maintenance work,2,bhatkheda
uup27,preventive maintenance,31,wtg stopped yearly preventive maintenance work done,3,bhatkheda
uup27,preventive maintenance,31,wtg stopped yearly uss maintenance work,3,bhatkheda
uup27,preventive maintenance,31,wtg stopped yearly wtg maintenance work,3,bhatkheda
uup27,rotor lock switch plc service mode.,1,reboot & restored wtg,1,bhatkheda
uup27,scada connectivity due feeder #1 shut down.,1,restored feeder charged.,1,bhatkheda
uup27,scada connectivity issue due feeder no.1,1,restored.,1,bhatkheda
uup27,scada disconnected,1,disconnected due dje35 uss hypm,1,bhatkheda
uup27,section isolator open,7,f-7 internal isolator open customer work completed isolator closed & restored wtg,1,bhatkheda
uup27,section isolator open,7,internal isolator opened customer pole restoration work progress,1,bhatkheda
uup27,section isolator open,7,internal isolator opened customer pole restoration work progress (uss visual preventive maintenance done),1,bhatkheda
uup27,section isolator open,7,wtg internal isolator open customer wind mass cable laying work,1,bhatkheda
uup27,section isolator open,7,wtg isolator open customer bird guard fixing work,1,bhatkheda
uup27,section isolator open,7,wtg stopped internal isolator jumper work,1,bhatkheda
uup27,section isolator open,7,wtg stopped internal isolator open line maintenance work,1,bhatkheda
uup27,slc: emergency stop module error state.,1,reboot restored wtg,1,bhatkheda
uup27,slc: pitch actuator supervision module error state.,2,wtg reset & restored wtg,1,bhatkheda
uup27,slc: pitch actuator supervision module error state.,2,wtg reset restored,1,bhatkheda
uup27,slc: tower vibration switch tripped.,92,attend,1,bhatkheda
uup27,slc: tower vibration switch tripped.,92,attended restored,1,bhatkheda
uup27,slc: tower vibration switch tripped.,92,cleaning yaw rim surface,1,bhatkheda
uup27,slc: tower vibration switch tripped.,92,cleaning yaw rim surface & checked connections acceleration sensor,2,bhatkheda
uup27,slc: tower vibration switch tripped.,92,cleaning yaw rim surface & checked connections acceleration sensor & setting done also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
uup27,slc: tower vibration switch tripped.,92,reboot & restored wtg. {wtg b/d offline{17:07-18:00}delay due scada connectivity loss),1,bhatkheda
uup27,slc: tower vibration switch tripped.,92,reset & restore wtg,1,bhatkheda
uup27,slc: tower vibration switch tripped.,92,reset & restored wtg,1,bhatkheda
uup27,slc: tower vibration switch tripped.,92,reset restore wtg,9,bhatkheda
uup27,slc: tower vibration switch tripped.,92,wtg reset & restored wtg,6,bhatkheda
uup27,slc: tower vibration switch tripped.,92,wtg reset restored,64,bhatkheda
uup27,slc: tower vibration switch tripped.,92,wtg reset restored.,1,bhatkheda
uup27,slc: tower vibration switch tripped.,92,wtg stopped attending repeated error,1,bhatkheda
uup27,slc: tower vibration switch tripped.,92,"yaw rim surface cleaned also activity resolved warning ""convertor cooling water heat exchanger fan 1 overload switch open / tripped""",2,bhatkheda
uup27,special activity,4,wtg stopped anemometer checking work also checking temperature reading power cable cable joint restored wtg,1,bhatkheda
uup27,special activity,4,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
uup27,special activity,4,wtg stopped parameter setting work,2,bhatkheda
uup27,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
uup27,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup27,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup27,special activity - repeated error rectification,3,attend,1,bhatkheda
uup27,special activity - repeated error rectification,3,wtg stopped attending error,1,bhatkheda
uup27,special activity - repeated error rectification,3,"wtg stopped attending warning ""blade bearing lubrication unit warning.""",1,bhatkheda
uup27,special activity - software updation modification,8,new plc software version 2.4.1 updated work done,1,bhatkheda
uup27,special activity - software updation modification,8,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup27,special activity - software updation modification,8,wtg stopped anemometer earthing ft sensor wiring tb modification also fr paint apply power cable & parameter setting work done,3,bhatkheda
uup27,special activity - software updation modification,8,wtg stopped ngcc software updated work done,1,bhatkheda
uup27,special activity - software updation modification,8,wtg stopped plc software updation power booster,1,bhatkheda
uup27,special activity - software updation modification,8,wtg stopped software parameter checking work done,1,bhatkheda
uup27,special activity - uss yard inspection,1,wtg stopped transformer oil leakage arrested & top 30 ltr.,1,bhatkheda
uup27,special activity - wtg critical points checking,8,wtg stopped checking anemometer & connection also checked yaw motor & replaced 14q8 plc relay base,3,bhatkheda
uup27,special activity - wtg critical points checking,8,wtg stopped stator breaker inspection work,1,bhatkheda
uup27,special activity - wtg critical points checking,8,wtg stopped winch testing & climb assist checking & inspection work done,1,bhatkheda
uup27,special activity - wtg critical points checking,8,wtg stopped winch testing & climb assist checking work,1,bhatkheda
uup27,special activity - wtg critical points checking,8,wtg stopped winch testing work,1,bhatkheda
uup27,special activity - wtg critical points checking,8,wtg stopped yaw & blade teeth & bearing lubber grease fill,1,bhatkheda
uup27,special activity - wtg parameters checking,3,special activity - wtg parameters checking,1,bhatkheda
uup27,special activity - wtg parameters checking,3,wtg stopped parameter checking work,2,bhatkheda
uup27,speed measurement deviation delayed generator rotor speed.,12,attend,5,bhatkheda
uup27,speed measurement deviation delayed generator rotor speed.,12,auto reset,5,bhatkheda
uup27,speed measurement deviation delayed generator rotor speed.,12,reboot restored wtg,1,bhatkheda
uup27,speed measurement deviation delayed generator rotor speed.,12,replaced rotor encoder coupler,1,bhatkheda
uup27,speed measurement deviation generator rotor speed.,1,auto reset,1,bhatkheda
uup27,speed measurement generator speed negative maximum.,3,auto reset,2,bhatkheda
uup27,speed measurement generator speed negative maximum.,3,wtg reset restored.,1,bhatkheda
uup27,stator breaker failed closing demanded close.,9,attended & restored,1,bhatkheda
uup27,stator breaker failed closing demanded close.,9,stator breaker replaced convertor cabinet,1,bhatkheda
uup27,stator breaker failed closing demanded close.,9,wtg reset restored,7,bhatkheda
uup27,stator breaker opened undervoltage release buffer ready.,12,auto reset,8,bhatkheda
uup27,stator breaker opened undervoltage release buffer ready.,12,checked & found 24v opening coil faulty acb replaced,1,bhatkheda
uup27,stator breaker opened undervoltage release buffer ready.,12,wtg reset restored,1,bhatkheda
uup27,stator breaker opened undervoltage release buffer ready.,12,wtg reset restored.,2,bhatkheda
uup27,torquing tensioning,5,"wtg stopped tower torquing & blade tensioning also activity attending warning ""gearbox high temperature power reduction.""",2,bhatkheda
uup27,torquing tensioning,5,wtg stopped tower torquing & blade tensioning gear box oil filtration machine removing work done restored wtg,1,bhatkheda
uup27,torquing tensioning,5,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
uup27,tower inspection,2,wtg stopped inspection work,2,bhatkheda
uup27,voltage difference,3,auto reset grid voltage ok.,2,bhatkheda
uup27,voltage difference,3,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
uup27,wind direction difference error.,2,auto reset,1,bhatkheda
uup27,wind direction difference error.,2,wtg reset restored,1,bhatkheda
uup27,wind speed difference error.,3,auto reset,2,bhatkheda
uup27,wind speed difference error.,3,wtg reset restored,1,bhatkheda
uup27,wtg offline,2,connectivity due fd01 tripped,1,bhatkheda
uup27,wtg offline,2,fd01 sd,1,bhatkheda
uup27,wtg stopped customer 220kv line work mpptcl,1,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,1,bhatkheda
uup27,yaw converter state error external fault.,17,auto reset,11,bhatkheda
uup27,yaw converter state error external fault.,17,checked yaw motor break gap,6,bhatkheda
uup28,24v power supply under-voltage fault.,11,auto reset,7,bhatkheda
uup28,24v power supply under-voltage fault.,11,auto reseted,1,bhatkheda
uup28,24v power supply under-voltage fault.,11,wtg reset & restored wtg,1,bhatkheda
uup28,24v power supply under-voltage fault.,11,wtg reset restored,1,bhatkheda
uup28,24v power supply under-voltage fault.,11,wtg stopped attending repeated error,1,bhatkheda
uup28,active power 10m filter limit.,2,auto reset,2,bhatkheda
uup28,anemometer 1 measurement error.,2,auto reset,2,bhatkheda
uup28,anemometer 2 communication error.,6,replaced anemometer usable one,4,bhatkheda
uup28,anemometer 2 communication error.,6,wtg restoration work progress,2,bhatkheda
uup28,blade 1: safety run active.,1,wtg reset restored.,1,bhatkheda
uup28,blade 2: communication failure (slave master operational state guarding error).,1,auto reset,1,bhatkheda
uup28,blade 3: safety run active.,1,auto reset,1,bhatkheda
uup28,blade bearing lubrication maintenance state.,2,reboot restored wtg,2,bhatkheda
uup28,blade inspection,3,wtg stopped blade cleaning work,2,bhatkheda
uup28,blade inspection,3,wtg stopped blade inspection work,1,bhatkheda
uup28,blade teeth lubrication maintenance state.,26,checked convertor cooling radiator fan & connections reboot & restored wtg,1,bhatkheda
uup28,blade teeth lubrication maintenance state.,26,reboot & restored,1,bhatkheda
uup28,blade teeth lubrication maintenance state.,26,reboot & restored wtg,13,bhatkheda
uup28,blade teeth lubrication maintenance state.,26,reboot reset,1,bhatkheda
uup28,blade teeth lubrication maintenance state.,26,reboot restored wtg,10,bhatkheda
uup28,cc100 fuse line voltage open/broken.,3,attend,1,bhatkheda
uup28,cc100 fuse line voltage open/broken.,3,checked & found coolant leakage cc panel block arrested & replaced hose pipe & connector,1,bhatkheda
uup28,cc100 fuse line voltage open/broken.,3,wtg restoration work progress,1,bhatkheda
uup28,cca100 radial fan contactor feedback alarm.,5,attended restored,2,bhatkheda
uup28,cca100 radial fan contactor feedback alarm.,5,auto reset,2,bhatkheda
uup28,cca100 radial fan contactor feedback alarm.,5,replaced 30amp fuse,1,bhatkheda
uup28,converter cabinet temperature warning limit.,2,checked radiator fan direction & line side choke cooling fan & speed cooling fan techo meter,1,bhatkheda
uup28,converter cabinet temperature warning limit.,2,cleaning convertor cooling radiator fan & topup coolent convertor cooling unit,1,bhatkheda
uup28,converter cooling water pressure low alarm.,4,attend,1,bhatkheda
uup28,converter cooling water pressure low alarm.,4,coolant top converter unit,2,bhatkheda
uup28,converter cooling water pressure low alarm.,4,replaced convertor cooling unit mechanical seal,1,bhatkheda
uup28,converter healthcheck timeout.,1,auto reset,1,bhatkheda
uup28,converter system handshake timeout exception.,2,auto reset,2,bhatkheda
uup28,convertor system communication handshake fault.,4,reboot & restored wtg,1,bhatkheda
uup28,convertor system communication handshake fault.,4,reboot restored wtg,1,bhatkheda
uup28,convertor system communication handshake fault.,4,wtg reset & restored wtg,1,bhatkheda
uup28,convertor system communication handshake fault.,4,wtg reset restored,1,bhatkheda
uup28,current,1,feeder charged,1,bhatkheda
uup28,customer request,3,customer request,1,bhatkheda
uup28,customer request,3,wtg internal isolator feeder-7 section-c open customer wind mask removed work uup28,1,bhatkheda
uup28,customer request,3,wtg isolator open customer lws maintenance work,1,bhatkheda
uup28,customer stoppage,9,pcvt work,1,bhatkheda
uup28,customer stoppage,9,wtg stopped checked yawing operation work,1,bhatkheda
uup28,customer stoppage,9,wtg stopped customer blade inspection work,1,bhatkheda
uup28,customer stoppage,9,wtg stopped customer pcvt analysis checking work,2,bhatkheda
uup28,customer stoppage,9,wtg stopped customer pcvt analysis work,2,bhatkheda
uup28,customer stoppage,9,wtg stopped customer wtg inspection work,2,bhatkheda
uup28,dc bus hardware over-voltage fault.,3,auto reset,2,bhatkheda
uup28,dc bus hardware over-voltage fault.,3,checked filter circuit,1,bhatkheda
uup28,dc bus software under-voltage fault.,1,auto reset,1,bhatkheda
uup28,detected grid state converter faulted ok.,9,auto reset,2,bhatkheda
uup28,detected grid state converter faulted ok.,9,auto reset grid voltage ok.,1,bhatkheda
uup28,detected grid state converter faulted ok.,9,wtg auto reset grid normalization,1,bhatkheda
uup28,detected grid state converter faulted ok.,9,wtg auto rested grid normalization,3,bhatkheda
uup28,detected grid state converter faulted ok.,9,wtg reset restored. (jerk feeder),1,bhatkheda
uup28,detected grid state converter faulted ok.,9,wtg rested grid normalization,1,bhatkheda
uup28,deviation active demanded power high.,16,attend,10,bhatkheda
uup28,deviation active demanded power high.,16,attended restored,1,bhatkheda
uup28,deviation active demanded power high.,16,auto reset,1,bhatkheda
uup28,deviation active demanded power high.,16,reboot restored wtg,2,bhatkheda
uup28,deviation active demanded power high.,16,replaced generator encoder & 02 no. earthing brush also updated ngcc software,1,bhatkheda
uup28,deviation active demanded power high.,16,reset & restart,1,bhatkheda
uup28,drive train swinging.,6,auto reset,1,bhatkheda
uup28,drive train swinging.,6,wtg reset restored,4,bhatkheda
uup28,drive train swinging.,6,wtg reset restored.,1,bhatkheda
uup28,earth fault,1,feeder charged,1,bhatkheda
uup28,encoder fault detection error persists.,15,attend,6,bhatkheda
uup28,encoder fault detection error persists.,15,auto reset,3,bhatkheda
uup28,encoder fault detection error persists.,15,checking found abnormal sound coming generator nde bearing replaced nde bearing & de bearing replacement work progress,1,bhatkheda
uup28,encoder fault detection error persists.,15,replaced de & nde generator bearing also generator alignment done,1,bhatkheda
uup28,encoder fault detection error persists.,15,replaced de bearing & wtg restoration work progress,1,bhatkheda
uup28,encoder fault detection error persists.,15,wtg reset restored,3,bhatkheda
uup28,encoder rate alarms exceeded treshold.,3,auto reset,2,bhatkheda
uup28,encoder rate alarms exceeded treshold.,3,wtg reset restored,1,bhatkheda
uup28,eup - temperature 8 error limit,9,auto reset,1,bhatkheda
uup28,eup - temperature 8 error limit,9,checked pt100 sensor & fixed properly,2,bhatkheda
uup28,eup - temperature 8 error limit,9,wtg reset restored,6,bhatkheda
uup28,external diode temperature warning limit.,1,checked related circuit,1,bhatkheda
uup28,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup28,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup28,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup28,fault synchronization line side filters.,150,auto reset,63,bhatkheda
uup28,fault synchronization line side filters.,150,autoreset,1,bhatkheda
uup28,fault synchronization line side filters.,150,checked & found 1f6 fuse cable connection loosed tighting properly,1,bhatkheda
uup28,fault synchronization line side filters.,150,reboot & restored wtg,10,bhatkheda
uup28,fault synchronization line side filters.,150,reboot restored wtg,1,bhatkheda
uup28,fault synchronization line side filters.,150,"wtg attending error ""fault synchronization line side filters.""",1,bhatkheda
uup28,fault synchronization line side filters.,150,wtg reset & restored,1,bhatkheda
uup28,fault synchronization line side filters.,150,wtg reset & restored wtg,28,bhatkheda
uup28,fault synchronization line side filters.,150,wtg reset restored,44,bhatkheda
uup28,feeder 7 trippec due earth fault,1,feeder charged,1,bhatkheda
uup28,feeder shutdown,1,wtg stopped customer 220kv line work mpptcl,1,bhatkheda
uup28,feeder shutdown ofc stringing work,1,feeder charged,1,bhatkheda
uup28,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
uup28,feeder tripped e/f,32,feeder charged,30,bhatkheda
uup28,feeder tripped e/f,32,patrolling found poles bend due cyclonic wind internal isolator open & feeder charged,1,bhatkheda
uup28,feeder tripped e/f,32,wtg rested grid normalization,1,bhatkheda
uup28,feeder tripped o/c,6,feeder charged,5,bhatkheda
uup28,feeder tripped o/c,6,line patrolling done,1,bhatkheda
uup28,gearbox high temperature power reduction.,2,checked radiator fan connection gearbox,2,bhatkheda
uup28,generator bearing temperature de error limit.,9,checked generator lubber operation,3,bhatkheda
uup28,generator bearing temperature de error limit.,9,manually generator lubber plc & bearing temperature cool,4,bhatkheda
uup28,generator bearing temperature de error limit.,9,wtg restoration work progress,2,bhatkheda
uup28,generator bearing temperature de warning limit.,5,manually generator de&nde side bearing greasing done also checked generator lubber operations,3,bhatkheda
uup28,generator bearing temperature de warning limit.,5,reboot & restored wtg,2,bhatkheda
uup28,generator bearing temperature nde error limit.,4,manually generator lubber plc & bearing temperature cool restored wtg,4,bhatkheda
uup28,generator cooling slipring fan overload switch 1 open/tripped.,4,attend,2,bhatkheda
uup28,generator cooling slipring fan overload switch 1 open/tripped.,4,replaced generator slip ring fan,1,bhatkheda
uup28,generator cooling slipring fan overload switch 1 open/tripped.,4,wtg reset restored.(park hang issue,1,bhatkheda
uup28,generator cooling slipring fan overload switch 2 open/tripped.,6,aoto reset,1,bhatkheda
uup28,generator cooling slipring fan overload switch 2 open/tripped.,6,attended restored,1,bhatkheda
uup28,generator cooling slipring fan overload switch 2 open/tripped.,6,attending wip,1,bhatkheda
uup28,generator cooling slipring fan overload switch 2 open/tripped.,6,reboot & restored wtg,1,bhatkheda
uup28,generator cooling slipring fan overload switch 2 open/tripped.,6,replaced generator cooling slip ring fan,1,bhatkheda
uup28,generator cooling slipring fan overload switch 2 open/tripped.,6,replaced generator slip ring cooling fan,1,bhatkheda
uup28,generator inspection,13,attend,2,bhatkheda
uup28,generator inspection,13,attended restored,2,bhatkheda
uup28,generator inspection,13,wtg stopped de side generator bearing replacement work done,1,bhatkheda
uup28,generator inspection,13,wtg stopped generator bearing inspection & manually greasing work done,1,bhatkheda
uup28,generator inspection,13,wtg stopped generator de & nde bearing greasing work,1,bhatkheda
uup28,generator inspection,13,wtg stopped generator de & nde bearing manually greasing work done restored wtg,1,bhatkheda
uup28,generator inspection,13,wtg stopped generator inspection & manually greasing work done,1,bhatkheda
uup28,generator inspection,13,wtg stopped generator inspection work done,4,bhatkheda
uup28,generator side hardware detected over-current fault phase b.,20,attend,1,bhatkheda
uup28,generator side hardware detected over-current fault phase b.,20,checked & found power carbon brushes worn & material available,8,bhatkheda
uup28,generator side hardware detected over-current fault phase b.,20,checked & found power carbon brushes worn & wtg restoration work progress,1,bhatkheda
uup28,generator side hardware detected over-current fault phase b.,20,checked ir value rotor winding cables found abnormal wrt ground (115m ohms @ 500vdc) found abnormalities phase b winding & waiting power system team,2,bhatkheda
uup28,generator side hardware detected over-current fault phase b.,20,checked power carbon brush & cleaned generator slip ring also manually greasing done generator bearing & fillup grease generator lubber also activity nosecone & nosecone hardware found ok,2,bhatkheda
uup28,generator side hardware detected over-current fault phase b.,20,replaced 18 nos. generator power carbon brushes new one,1,bhatkheda
uup28,generator side hardware detected over-current fault phase b.,20,wtg restoration work progress,1,bhatkheda
uup28,generator side hardware detected over-current fault phase b.,20,wtg stopped generator rotor cable lugging work power system & wtg restoration work progress,2,bhatkheda
uup28,generator side hardware detected over-current fault phase b.,20,wtg stopped generator rotor winding socket lead jumper repairing work done & wtg restoration work progress,1,bhatkheda
uup28,generator side hardware detected over-current fault phase b.,20,wtg stopped generator rotor winding socket lead jumper repairing work done (repair 1 socket lead jumper & silver brazing reinsulation effected area. work complete checking rotor cleaning done provide epoxy gel coat whole rotor stator winding & apply anti tracking spray varnish winding) & wtg restoration work progress,1,bhatkheda
uup28,generator side synchronization timeout.,6,checked power cable top bottom also take meggering power cable found ok check slip ring,4,bhatkheda
uup28,generator side synchronization timeout.,6,wtg reset restored,1,bhatkheda
uup28,generator side synchronization timeout.,6,wtg restoration work progress,1,bhatkheda
uup28,generator stator surge arrestor feedback ok.,1,found loosed connection x19 tb tighting properly,1,bhatkheda
uup28,generator underspeed fault.,1,auto reset,1,bhatkheda
uup28,grid loss,3,due heavy jerk,1,bhatkheda
uup28,grid loss,3,feeder charged,1,bhatkheda
uup28,grid loss,3,wtg auto reset grid normalization,1,bhatkheda
uup28,grid voltage ok.,32,attend,1,bhatkheda
uup28,grid voltage ok.,32,attended,1,bhatkheda
uup28,grid voltage ok.,32,auto reset,4,bhatkheda
uup28,grid voltage ok.,32,found uss acb tripped uss acb ct & harness replaced,1,bhatkheda
uup28,grid voltage ok.,32,found vcb tripped checked uss cabinet,1,bhatkheda
uup28,grid voltage ok.,32,found vcb tripped common fault checked related circuit found ok,3,bhatkheda
uup28,grid voltage ok.,32,replaced uss acb housing assembly & uss acb,1,bhatkheda
uup28,grid voltage ok.,32,wtg auto rested grid normalization,16,bhatkheda
uup28,grid voltage ok.,32,wtg reset grid voltage ok.,1,bhatkheda
uup28,grid voltage ok.,32,wtg reset restored.,2,bhatkheda
uup28,grid voltage ok.,32,wtg restoration work progress,1,bhatkheda
uup28,health check error.,14,attend,1,bhatkheda
uup28,health check error.,14,reboot & restored wtg,1,bhatkheda
uup28,health check error.,14,wtg reboot restore wtg.,2,bhatkheda
uup28,health check error.,14,wtg reset restored,1,bhatkheda
uup28,health check error.,14,wtg reset restored.,9,bhatkheda
uup28,healthcheck failed 3 times.,1,reboot & restored wtg,1,bhatkheda
uup28,hub healthcheck alarm.,100,attended,6,bhatkheda
uup28,hub healthcheck alarm.,100,auto reset,17,bhatkheda
uup28,hub healthcheck alarm.,100,checked & tighting capacitor bank lug & updated plc software,9,bhatkheda
